bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
12418,1,21.017,12.003,0,0,6,1,0,138,1,1.1,0.9
12419,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12420,1,38.305,10.984,0,0,6,1,0,138,1,1.1,0.9
12421,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12422,1,21.017,12.073,0,0,6,1,0,138,1,1.1,0.9
12423,1,16.085,3.777,0,0,6,1,0,138,1,1.1,0.9
12424,1,0,0,0,80.7123265274,6,1,0,138,1,1.1,0.9
12425,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12426,1,34.507,7.797,0,0,6,1,0,138,1,1.1,0.9
12427,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12428,1,17.413,5.157,0,0,6,1,0,138,1,1.1,0.9
12429,1,17.413,3.215,0,0,6,1,0,138,1,1.1,0.9
12430,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12431,1,31.865,4.363,0,0,6,1,0,138,1,1.1,0.9
12432,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12433,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12434,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12435,1,31.214,15.432,0,0,6,1,0,138,1,1.1,0.9
12436,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12437,1,22.195,10.512,0,0,6,1,0,138,1,1.1,0.9
12438,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12439,1,1.506,0.304,0,0,6,1,0,138,1,1.1,0.9
12440,1,14.368,2.654,0,0,6,1,0,138,1,1.1,0.9
12441,1,20.237,6.136,0,0,6,1,0,138,1,1.1,0.9
12442,1,24.061,6.019,0,0,6,1,0,138,1,1.1,0.9
12443,1,0,0,0,27.0114633251,6,1,0,138,1,1.1,0.9
12444,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12445,1,16.683,6.345,0,0,6,1,0,138,1,1.1,0.9
12446,1,8.9,4.008,0,0,6,1,0,138,1,1.1,0.9
12447,1,16.683,5.926,0,0,6,1,0,138,1,1.1,0.9
12448,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12449,1,33.366,15.696,0,0,6,1,0,138,1,1.1,0.9
12450,1,15.804,3.028,0,0,6,1,0,138,1,1.1,0.9
12451,1,15.804,2.466,0,0,6,1,0,138,1,1.1,0.9
12452,1,21.993,1.78,0,0,6,1,0,138,1,1.1,0.9
12453,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12454,1,18.531,10.687,0,0,6,1,0,138,1,1.1,0.9
12455,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12456,1,47.135,9.654,0,0,6,1,0,138,1,1.1,0.9
12457,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12458,1,25.575,6.75,0,0,6,1,0,138,1,1.1,0.9
12459,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12460,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12461,1,36.868,12.504,0,0,6,1,0,138,1,1.1,0.9
12462,1,8.015,2.248,0,0,6,1,0,138,1,1.1,0.9
12463,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12464,1,26.542,3.41,0,0,6,1,0,138,1,1.1,0.9
12465,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12466,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12467,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12468,1,14.056,3.496,0,0,6,1,0,138,1,1.1,0.9
12469,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12470,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12471,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12472,1,16.007,1.227,0,0,6,1,0,138,1,1.1,0.9
12473,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12474,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12475,1,33.52,12.62,0,0,6,1,0,138,1,1.1,0.9
12476,1,25.094,10.175,0,0,6,1,0,138,1,1.1,0.9
12477,1,27.012,6.695,0,0.25463925185,6,1,0,138,1,1.1,0.9
12478,1,19.066,9.724,0,0,6,1,0,138,1,1.1,0.9
12479,1,42.159,5.26,0,0,6,1,0,138,1,1.1,0.9
12480,1,19.066,5.291,0,0,6,1,0,138,1,1.1,0.9
12481,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12482,1,19.066,7.992,0,0,6,1,0,138,1,1.1,0.9
12483,1,19.066,6.478,0,0,6,1,0,138,1,1.1,0.9
12484,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12485,1,15.117,4.729,0,0,6,1,0,138,1,1.1,0.9
12486,1,15.117,4.089,0,23.9625187882,6,1,0,138,1,1.1,0.9
12487,1,0,0,0,0,6,1,0,345,1,1.1,0.9
12488,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12489,1,0,0,0,0,6,1,0,345,1,1.1,0.9
12490,1,15.044,3.192,0,0,6,1,0,345,1,1.1,0.9
12491,1,0,0,0,0,6,1,0,345,1,1.1,0.9
12492,1,0,0,0,0,6,1,0,345,1,1.1,0.9
12493,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12494,1,26.181,6.228,0,0,6,1,0,138,1,1.1,0.9
12495,1,15.044,5.444,0,0,6,1,0,138,1,1.1,0.9
12496,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12497,1,24.326,2.716,0,0,6,1,0,138,1,1.1,0.9
12498,1,55.935,10.182,0,0,6,1,0,138,1,1.1,0.9
12499,1,38.179,10.279,0,0,6,1,0,138,1,1.1,0.9
12500,1,24.326,2.747,0,0,6,1,0,138,1,1.1,0.9
12501,1,38.717,11.184,0,126.409203886,6,1,0,138,1,1.1,0.9
12502,1,24.208,4.815,0,0,6,1,0,138,1,1.1,0.9
12503,1,9.087,4.512,0,0,6,1,0,138,1,1.1,0.9
12504,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12505,1,14.314,10.438,0,0,6,1,0,138,1,1.1,0.9
12506,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12507,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12508,1,0,0,0,0,6,1,0,345,1,1.1,0.9
12509,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12510,1,14.314,0.637,0,0,6,1,0,345,1,1.1,0.9
12511,1,13.793,4.318,0,0,6,1,0,345,1,1.1,0.9
12512,1,0,0,0,0,6,1,0,345,1,1.1,0.9
12513,1,0,0,0,0,6,1,0,345,1,1.1,0.9
12514,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12515,1,15.968,0.513,0,0,6,1,0,138,1,1.1,0.9
12516,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12517,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12518,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12519,1,48.448,23.999,0,0,6,1,0,138,1,1.1,0.9
12520,1,15.968,5.934,0,0,6,1,0,138,1,1.1,0.9
12521,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12522,1,32.747,17.24,0,0,6,1,0,138,1,1.1,0.9
12523,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12524,1,14.602,3.434,0,0,6,1,0,138,1,1.1,0.9
12525,1,17.817,4.527,0,0,6,1,0,138,1,1.1,0.9
12526,1,24.342,1.155,0,0,6,1,0,138,1,1.1,0.9
12527,1,56.96,9.444,0,0,6,1,0,138,1,1.1,0.9
12528,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12529,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12530,1,13.107,6.28,0,0,6,1,0,138,1,1.1,0.9
12531,1,5.268,0.281,0,0,6,1,0,138,1,1.1,0.9
12532,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12533,1,13.275,4.23,0,0,6,1,0,138,1,1.1,0.9
12534,1,33.449,2.06,0,0,6,1,0,138,1,1.1,0.9
12535,1,13.275,4.722,0,0,6,1,0,138,1,1.1,0.9
12536,1,14.205,1.181,0,0,6,1,0,138,1,1.1,0.9
12537,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12538,1,0,0,0,-0.000611627324495,6,1,0,345,1,1.1,0.9
12539,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12540,1,0,0,0,0,6,1,0,345,1,1.1,0.9
12541,1,14.205,1.149,0,0,6,1,0,345,1,1.1,0.9
12542,1,0,0,0,0,6,1,0,345,1,1.1,0.9
12543,1,0,0,0,0,6,1,0,345,1,1.1,0.9
12544,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12545,1,14.205,2.027,0,0,6,1,0,138,1,1.1,0.9
12546,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12547,1,14.205,3.953,0,0,6,1,0,138,1,1.1,0.9
12548,1,14.205,3.479,0,0,6,1,0,138,1,1.1,0.9
12549,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12550,1,10.926,3.894,0,0,6,1,0,138,1,1.1,0.9
12551,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12552,1,15.016,1.569,0,0,6,1,0,138,1,1.1,0.9
12553,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12554,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12555,1,9.685,2.006,0,0,6,1,0,138,1,1.1,0.9
12556,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12557,1,16.811,7.422,0,0,6,1,0,138,1,1.1,0.9
12558,1,0,0,0,0,6,1,0,345,1,1.1,0.9
12559,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12560,1,9.685,3.746,0,0,6,1,0,345,1,1.1,0.9
12561,1,0,0,0,0,6,1,0,345,1,1.1,0.9
12562,1,0,0,0,0,6,1,0,345,1,1.1,0.9
12563,1,0,0,0,0,6,1,0,345,1,1.1,0.9
12564,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12565,1,20.627,7.836,0,0,6,1,0,138,1,1.1,0.9
12566,1,0,0,0,12.3385137364,6,1,0,345,1,1.1,0.9
12567,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12568,1,0,0,0,0,6,1,0,345,1,1.1,0.9
12569,1,33.606,13.514,0,0,6,1,0,345,1,1.1,0.9
12570,1,0,0,0,0,6,1,0,345,1,1.1,0.9
12571,1,13.86,2.255,0,0,6,1,0,138,1,1.1,0.9
12572,1,49.651,10.005,0,0,6,1,0,138,1,1.1,0.9
12573,1,22.804,8.187,0,0,6,1,0,138,1,1.1,0.9
12574,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12575,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12576,1,16.732,4.753,0,0,6,1,0,138,1,1.1,0.9
12577,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12578,1,12.838,2.959,0,0,6,1,0,138,1,1.1,0.9
12579,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12580,1,12.838,3.844,0,0,6,1,0,138,1,1.1,0.9
12581,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12582,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12583,1,19.525,4.388,0,0,6,1,0,138,1,1.1,0.9
12584,1,3.746,1.155,0,0,6,1,0,138,1,1.1,0.9
12585,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12586,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12587,1,3.746,1.655,0,0,6,1,0,138,1,1.1,0.9
12588,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12589,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12590,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12591,1,3.746,1.592,0,0,6,1,0,138,1,1.1,0.9
12592,1,25.59,11.183,0,0,6,1,0,138,1,1.1,0.9
12593,1,35.073,8.624,0,0,6,1,0,138,1,1.1,0.9
12594,1,5.833,0.575,0,0,6,1,0,138,1,1.1,0.9
12595,1,17.49,4.349,0,0,6,1,0,138,1,1.1,0.9
12596,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12597,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12598,1,46.203,19.168,0,0,6,1,0,138,1,1.1,0.9
12599,1,11.613,2.107,0,0,6,1,0,138,1,1.1,0.9
12600,1,11.613,3.091,0,0,6,1,0,138,1,1.1,0.9
12601,1,9.654,1.889,0,0,6,1,0,138,1,1.1,0.9
12602,1,11.613,4.55,0,0,6,1,0,138,1,1.1,0.9
12603,1,11.613,0.273,0,0,6,1,0,138,1,1.1,0.9
12604,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12605,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12606,1,17.669,2.427,0,0,6,1,0,138,1,1.1,0.9
12607,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12608,1,13.728,7.695,0,0,6,1,0,138,1,1.1,0.9
12609,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12610,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12611,1,13.728,5.557,0,0,6,1,0,138,1,1.1,0.9
12612,1,13.755,3.899,0,0,6,1,0,138,1,1.1,0.9
12613,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12614,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12615,1,34.88,5.204,0,0,6,1,0,138,1,1.1,0.9
12616,1,31.67,13.064,0,0,6,1,0,138,1,1.1,0.9
12617,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12618,1,26.706,4.448,0,0,6,1,0,138,1,1.1,0.9
12619,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12620,1,23.819,8.265,0,0,6,1,0,138,1,1.1,0.9
12621,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12622,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12623,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12624,1,40.879,33.598,0,0,6,1,0,138,1,1.1,0.9
12625,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12626,1,13.806,4.316,0,0,6,1,0,138,1,1.1,0.9
12627,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12628,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12629,1,15.013,1.157,0,0,6,1,0,138,1,1.1,0.9
12630,1,15.013,4.023,0,0,6,1,0,138,1,1.1,0.9
12631,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12632,1,22.469,11.6,0,0,6,1,0,138,1,1.1,0.9
12633,1,27.851,12.139,0,0,6,1,0,138,1,1.1,0.9
12634,1,46.071,7.036,0,0,6,1,0,138,1,1.1,0.9
12635,1,26.111,6.834,0,0,6,1,0,138,1,1.1,0.9
12636,1,38.747,13.529,0,0,6,1,0,138,1,1.1,0.9
12637,1,30.507,5.63,0,0,6,1,0,138,1,1.1,0.9
12638,1,0,0,0,0,6,1,0,345,1,1.1,0.9
12639,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12640,1,12.838,0.979,0,0,6,1,0,345,1,1.1,0.9
12641,1,0,0,0,0,6,1,0,345,1,1.1,0.9
12642,1,0,0,0,0,6,1,0,345,1,1.1,0.9
12643,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12644,1,16.473,5.11,0,0,6,1,0,138,1,1.1,0.9
12645,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12646,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12647,1,16.473,1.965,0,0,6,1,0,138,1,1.1,0.9
12648,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12649,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12650,1,16.473,2.687,0,0,6,1,0,138,1,1.1,0.9
12651,1,23.851,6.198,0,0,6,1,0,138,1,1.1,0.9
12652,1,32.829,13.925,0,0,6,1,0,138,1,1.1,0.9
12653,1,21.995,8.497,0,0,6,1,0,138,1,1.1,0.9
12654,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12655,1,41.792,17.731,0,0,6,1,0,138,1,1.1,0.9
12656,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12657,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12658,1,21.995,5.631,0,0,6,1,0,138,1,1.1,0.9
12659,1,31.004,4.699,0,0,6,1,0,138,1,1.1,0.9
12660,1,21.995,8.551,0,0,6,1,0,138,1,1.1,0.9
12661,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12662,1,21.995,1.421,0,0,6,1,0,138,1,1.1,0.9
12663,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12664,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12665,1,31.319,5.471,0,0,6,1,0,138,1,1.1,0.9
12666,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12667,1,0,0,0,210.946878777,6,1,0,345,1,1.1,0.9
12668,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12669,1,0,0,0,0,6,1,0,345,1,1.1,0.9
12670,1,41.155,12.962,0,0,6,1,0,345,1,1.1,0.9
12671,1,0,0,0,0,6,1,0,345,1,1.1,0.9
12672,1,0,0,0,0,6,1,0,345,1,1.1,0.9
12673,1,26.613,2.786,0,0,6,1,0,138,1,1.1,0.9
12674,1,17.536,3.442,0,0,6,1,0,138,1,1.1,0.9
12675,1,0,0,0,111.556873941,6,1,0,138,1,1.1,0.9
12676,1,25.544,5.582,0,0,6,1,0,138,1,1.1,0.9
12677,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12678,1,9.763,1.351,0,0,6,1,0,138,1,1.1,0.9
12679,1,14.819,1.002,0,0,6,1,0,138,1,1.1,0.9
12680,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12681,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12682,1,14.819,3.961,0,0,6,1,0,138,1,1.1,0.9
12683,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12684,1,0,0,0,51.3791529168,6,1,0,138,1,1.1,0.9
12685,1,39.997,25.419,0,0,6,1,0,138,1,1.1,0.9
12686,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12687,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12688,1,47.286,19.355,0,0,6,1,0,138,1,1.1,0.9
12689,1,15.663,4.456,0,0,6,1,0,138,1,1.1,0.9
12690,1,26.189,3.76,0,0,6,1,0,138,1,1.1,0.9
12691,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12692,1,41.784,8.577,0,0,6,1,0,138,1,1.1,0.9
12693,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12694,1,12.799,2.92,0,0,6,1,0,138,1,1.1,0.9
12695,1,20.049,3.91,0,0,6,1,0,138,1,1.1,0.9
12696,1,12.862,2.131,0,0,6,1,0,138,1,1.1,0.9
12697,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12698,1,12.862,2.271,0,0,6,1,0,138,1,1.1,0.9
12699,1,2.547,0.078,0,0,6,1,0,138,1,1.1,0.9
12700,1,2.547,0.971,0,0,6,1,0,138,1,1.1,0.9
12701,1,43.508,13.794,0,0,6,1,0,138,1,1.1,0.9
12702,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12703,1,21.899,3.153,0,0,6,1,0,138,1,1.1,0.9
12704,1,31.548,4.674,0,0,6,1,0,138,1,1.1,0.9
12705,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12706,1,35.493,7.836,0,0,6,1,0,138,1,1.1,0.9
12707,1,21.793,7.013,0,0,6,1,0,138,1,1.1,0.9
12708,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12709,1,21.793,5.988,0,0,6,1,0,138,1,1.1,0.9
12710,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12711,1,18.127,5.08,0,0,6,1,0,138,1,1.1,0.9
12712,1,17.692,3.643,0,0,6,1,0,138,1,1.1,0.9
12713,1,49.979,8.749,0,0,6,1,0,138,1,1.1,0.9
12714,1,0,0,0,0,6,1,0,345,1,1.1,0.9
12715,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12716,1,0,0,0,0,6,1,0,345,1,1.1,0.9
12717,1,0,0,0,0,6,1,0,345,1,1.1,0.9
12718,1,53.923,14.477,0,0,6,1,0,345,1,1.1,0.9
12719,1,23.603,8.326,0,0,6,1,0,138,1,1.1,0.9
12720,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12721,1,23.595,4.295,0,0,6,1,0,138,1,1.1,0.9
12722,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12723,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12724,1,37.388,7.673,0,0,6,1,0,138,1,1.1,0.9
12725,1,23.595,14.236,0,0,6,1,0,138,1,1.1,0.9
12726,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12727,1,15.129,1.553,0,0,6,1,0,138,1,1.1,0.9
12728,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12729,1,15.129,1.53,0,0,6,1,0,138,1,1.1,0.9
12730,1,15.129,4.171,0,0,6,1,0,138,1,1.1,0.9
12731,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12732,1,15.129,4.675,0,0,6,1,0,138,1,1.1,0.9
12733,1,9.654,2.294,0,0,6,1,0,138,1,1.1,0.9
12734,1,16.99,8.429,0,41.8378330206,6,1,0,138,1,1.1,0.9
12735,1,16.771,4.149,0,0,6,1,0,138,1,1.1,0.9
12736,1,17.513,6.79,0,0,6,1,0,138,1,1.1,0.9
12737,1,18.78,5.646,0,0,6,1,0,138,1,1.1,0.9
12738,1,18.78,3.41,0,0,6,1,0,138,1,1.1,0.9
12739,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12740,1,27.828,8.879,0,0,6,1,0,138,1,1.1,0.9
12741,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12742,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12743,1,28.533,5.73,0,0,6,1,0,138,1,1.1,0.9
12744,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12745,1,31.771,12.557,0,0,6,1,0,138,1,1.1,0.9
12746,1,13.747,4.349,0,0,6,1,0,138,1,1.1,0.9
12747,1,13.747,5.025,0,0,6,1,0,138,1,1.1,0.9
12748,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12749,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12750,1,13.747,5.639,0,0,6,1,0,138,1,1.1,0.9
12751,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12752,1,13.747,3.076,0,0,6,1,0,138,1,1.1,0.9
12753,1,21.537,8.846,0,0,6,1,0,138,1,1.1,0.9
12754,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12755,1,14.089,7.511,0,0,6,1,0,138,1,1.1,0.9
12756,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12757,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12758,1,52.339,19.16,0,0,6,1,0,138,1,1.1,0.9
12759,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12760,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12761,1,11.005,1.786,0,0,6,1,0,138,1,1.1,0.9
12762,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12763,1,11.005,2.874,0,0,6,1,0,138,1,1.1,0.9
12764,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12765,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12766,1,24.303,5.767,0,0,6,1,0,138,1,1.1,0.9
12767,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12768,1,11.44,5.421,0,0,6,1,0,138,1,1.1,0.9
12769,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12770,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12771,1,0,0,0,0,6,1,0,345,1,1.1,0.9
12772,1,8.38,1.67,0,0,6,1,0,138,1,1.1,0.9
12773,1,0,0,0,0,6,1,0,345,1,1.1,0.9
12774,1,0,0,0,0,6,1,0,345,1,1.1,0.9
12775,1,11.44,2.035,0,0,6,1,0,345,1,1.1,0.9
12776,1,0,0,0,0,6,1,0,345,1,1.1,0.9
12777,1,11.496,0.593,0,48.9205710625,6,1,0,138,1,1.1,0.9
12778,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12779,1,11.44,2.835,0,0,6,1,0,138,1,1.1,0.9
12780,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12781,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12782,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12783,1,15.199,2.578,0,0,6,1,0,138,1,1.1,0.9
12784,1,9.568,3.503,0,0,6,1,0,138,1,1.1,0.9
12785,1,15.199,8.644,0,0,6,1,0,138,1,1.1,0.9
12786,1,15.199,3.93,0,0,6,1,0,138,1,1.1,0.9
12787,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12788,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12789,1,15.199,5.747,0,0,6,1,0,138,1,1.1,0.9
12790,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12791,1,24.256,6.025,0,0,6,1,0,138,1,1.1,0.9
12792,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12793,1,21.111,4.776,0,0,6,1,0,138,1,1.1,0.9
12794,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12795,1,12.69,0.343,0,0,6,1,0,138,1,1.1,0.9
12796,1,19.486,7.246,0,0,6,1,0,138,1,1.1,0.9
12797,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12798,1,16.356,3.217,0,0,6,1,0,138,1,1.1,0.9
12799,1,8.465,0.544,0,0,6,1,0,138,1,1.1,0.9
12800,1,0,0,0,0,6,1,0,345,1,1.1,0.9
12801,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12802,1,8.465,0.839,0,0,6,1,0,345,1,1.1,0.9
12803,1,0,0,0,0,6,1,0,345,1,1.1,0.9
12804,1,0,0,0,0,6,1,0,345,1,1.1,0.9
12805,1,7.999,2.068,0,0,6,1,0,138,1,1.1,0.9
12806,1,8.507,1.818,0,0,6,1,0,138,1,1.1,0.9
12807,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12808,1,24.426,6.26,0,0,6,1,0,138,1,1.1,0.9
12809,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12810,1,21.506,3.51,0,0,6,1,0,138,1,1.1,0.9
12811,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12812,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12813,1,14.819,4.373,0,0,6,1,0,138,1,1.1,0.9
12814,1,14.819,3.114,0,0,6,1,0,138,1,1.1,0.9
12815,1,0,0,0,52.2196977471,6,1,0,138,1,1.1,0.9
12816,1,26.74,5.856,0,0,6,1,0,138,1,1.1,0.9
12817,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12818,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12819,1,25.086,7.48,0,0,6,1,0,138,1,1.1,0.9
12820,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12821,1,14.813,2.997,0,0,6,1,0,138,1,1.1,0.9
12822,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12823,1,17.848,3.138,0,0,6,1,0,138,1,1.1,0.9
12824,1,31.602,2.027,0,20.8005911084,6,1,0,138,1,1.1,0.9
12825,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12826,1,17.848,11.223,0,0,6,1,0,138,1,1.1,0.9
12827,1,23.649,7.463,0,0,6,1,0,138,1,1.1,0.9
12828,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12829,1,17.848,1.926,0,0,6,1,0,138,1,1.1,0.9
12830,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12831,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12832,1,17.848,2.695,0,0,6,1,0,138,1,1.1,0.9
12833,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12834,1,12.846,2.027,0,0,6,1,0,138,1,1.1,0.9
12835,1,12.846,5.499,0,0,6,1,0,138,1,1.1,0.9
12836,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12837,1,18.02,3.036,0,0,6,1,0,138,1,1.1,0.9
12838,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12839,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12840,1,20.946,3.013,0,0,6,1,0,138,1,1.1,0.9
12841,1,0,0,0,0,6,1,0,345,1,1.1,0.9
12842,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12843,1,0,0,0,0,6,1,0,345,1,1.1,0.9
12844,1,0,0,0,0,6,1,0,345,1,1.1,0.9
12845,1,20.946,7.603,0,0,6,1,0,345,1,1.1,0.9
12846,1,0,0,0,0,6,1,0,345,1,1.1,0.9
12847,1,0,0,0,0,6,1,0,345,1,1.1,0.9
12848,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12849,1,0,0,0,0,6,1,0,345,1,1.1,0.9
12850,1,0,0,0,0,6,1,0,345,1,1.1,0.9
12851,1,28.037,8.116,0,0,6,1,0,345,1,1.1,0.9
12852,1,21.048,5.939,0,0,6,1,0,138,1,1.1,0.9
12853,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12854,1,21.048,7.133,0,0,6,1,0,138,1,1.1,0.9
12855,1,14.842,1.841,0,0,6,1,0,138,1,1.1,0.9
12856,1,9.04,0.753,0,0,6,1,0,138,1,1.1,0.9
12857,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12858,1,13.887,0.722,0,0,6,1,0,138,1,1.1,0.9
12859,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12860,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12861,1,27.68,5.561,0,0,6,1,0,138,1,1.1,0.9
12862,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12863,1,20.496,5.6,0,0,6,1,0,138,1,1.1,0.9
12864,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12865,1,9.607,0.878,0,0,6,1,0,138,1,1.1,0.9
12866,1,15.199,5.297,0,0,6,1,0,138,1,1.1,0.9
12867,1,15.199,4.116,0,0,6,1,0,138,1,1.1,0.9
12868,1,13.358,4.054,0,0,6,1,0,138,1,1.1,0.9
12869,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12870,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12871,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12872,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12873,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12874,1,13.358,2.151,0,0,6,1,0,138,1,1.1,0.9
12875,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12876,1,17.49,3.767,0,0,6,1,0,138,1,1.1,0.9
12877,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12878,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12879,1,24.635,8.726,0,0,6,1,0,138,1,1.1,0.9
12880,1,0,0,0,0.000128937859024,6,1,0,138,1,1.1,0.9
12881,1,24.418,2.322,0,0,6,1,0,138,1,1.1,0.9
12882,1,28.084,8.567,0,0,6,1,0,138,1,1.1,0.9
12883,1,22.577,4.294,0,0,6,1,0,138,1,1.1,0.9
12884,1,13.444,3.542,0,0,6,1,0,138,1,1.1,0.9
12885,1,19.673,2.547,0,0,6,1,0,138,1,1.1,0.9
12886,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12887,1,13.509,0.554,0,0,6,1,0,138,1,1.1,0.9
12888,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12889,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12890,1,8.38,1.911,0,0,6,1,0,138,1,1.1,0.9
12891,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12892,1,36.392,2.575,0,0,6,1,0,138,1,1.1,0.9
12893,1,31.688,15.231,0,0,6,1,0,138,1,1.1,0.9
12894,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12895,1,30.429,10.431,0,0,6,1,0,138,1,1.1,0.9
12896,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12897,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12898,1,17.591,5.126,0,0,6,1,0,138,1,1.1,0.9
12899,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12900,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12901,1,27.16,7.875,0,0,6,1,0,138,1,1.1,0.9
12902,1,0,0,0,14.507560267,6,1,0,138,1,1.1,0.9
12903,1,24.519,6.361,0,0,6,1,0,138,1,1.1,0.9
12904,1,11.51,4.264,0,0,6,1,0,138,1,1.1,0.9
12905,1,11.51,3.945,0,0,6,1,0,138,1,1.1,0.9
12906,1,11.51,3.852,0,0,6,1,0,138,1,1.1,0.9
12907,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12908,1,20.628,6.48,0,0,6,1,0,138,1,1.1,0.9
12909,1,28.97,7.414,0,0,6,1,0,138,1,1.1,0.9
12910,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12911,1,29.28,13.937,0,0,6,1,0,138,1,1.1,0.9
12912,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12913,1,32.107,9.71,0,0,6,1,0,138,1,1.1,0.9
12914,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12915,1,27.081,10.742,0,0,6,1,0,138,1,1.1,0.9
12916,1,44.192,17.257,0,0,6,1,0,138,1,1.1,0.9
12917,1,34.499,13.685,0,0,6,1,0,138,1,1.1,0.9
12918,1,27.688,5.631,0,0,6,1,0,138,1,1.1,0.9
12919,1,21.078,3.984,0,0,6,1,0,138,1,1.1,0.9
12920,1,32.371,5.46,0,0,6,1,0,138,1,1.1,0.9
12921,1,21.078,3.355,0,54.7603148174,6,1,0,138,1,1.1,0.9
12922,1,21.078,6.221,0,0,6,1,0,138,1,1.1,0.9
12923,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12924,1,8.295,1.01,0,0,6,1,0,138,1,1.1,0.9
12925,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12926,1,8.295,2.159,0,0,6,1,0,138,1,1.1,0.9
12927,1,13.809,6.524,0,0,6,1,0,138,1,1.1,0.9
12928,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12929,1,38.227,8.403,0,0,6,1,0,138,1,1.1,0.9
12930,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12931,1,19.611,5.118,0,0,6,1,0,138,1,1.1,0.9
12932,1,13.809,0.932,0,0,6,1,0,138,1,1.1,0.9
12933,1,13.809,1.639,0,0,6,1,0,138,1,1.1,0.9
12934,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12935,1,11.324,3.122,0,0,6,1,0,138,1,1.1,0.9
12936,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12937,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12938,1,11.999,1.103,0,0,6,1,0,138,1,1.1,0.9
12939,1,0,0,0,0,6,1,0,345,1,1.1,0.9
12940,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12941,1,15.339,2.85,0,0,6,1,0,345,1,1.1,0.9
12942,1,0,0,0,0,6,1,0,345,1,1.1,0.9
12943,1,0,0,0,0,6,1,0,345,1,1.1,0.9
12944,1,0,0,0,0,6,1,0,345,1,1.1,0.9
12945,1,24.457,8.593,0,0,6,1,0,138,1,1.1,0.9
12946,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12947,1,28.791,4.141,0,0,6,1,0,138,1,1.1,0.9
12948,1,5.087,0.676,0,0,6,1,0,138,1,1.1,0.9
12949,1,12.566,1.5,0,0,6,1,0,138,1,1.1,0.9
12950,1,11.914,6.617,0,0,6,1,0,138,1,1.1,0.9
12951,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12952,1,11.914,2.85,0,0,6,1,0,138,1,1.1,0.9
12953,1,0,0,0,6.06437121046,6,1,0,138,1,1.1,0.9
12954,1,20.682,2.958,0,0,6,1,0,138,1,1.1,0.9
12955,1,13.421,2.423,0,0,6,1,0,138,1,1.1,0.9
12956,1,13.421,2.944,0,0,6,1,0,138,1,1.1,0.9
12957,1,20.543,7.425,0,0,6,1,0,138,1,1.1,0.9
12958,1,13.421,2.617,0,0,6,1,0,138,1,1.1,0.9
12959,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12960,1,11.176,2.788,0,0,6,1,0,138,1,1.1,0.9
12961,1,11.176,3.153,0,0,6,1,0,138,1,1.1,0.9
12962,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12963,1,31.268,7.417,0,0,6,1,0,138,1,1.1,0.9
12964,1,11.083,1.367,0,0,6,1,0,138,1,1.1,0.9
12965,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12966,1,16.916,3.86,0,0,6,1,0,138,1,1.1,0.9
12967,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12968,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12969,1,14.096,6.267,0,0,6,1,0,138,1,1.1,0.9
12970,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12971,1,27.866,8.706,0,0,6,1,0,138,1,1.1,0.9
12972,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12973,1,13.335,4.73,0,0,6,1,0,138,1,1.1,0.9
12974,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12975,1,0,0,0,0,6,1,0,345,1,1.1,0.9
12976,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12977,1,13.4,1.725,0,0,6,1,0,345,1,1.1,0.9
12978,1,0,0,0,0,6,1,0,345,1,1.1,0.9
12979,1,0,0,0,0,6,1,0,345,1,1.1,0.9
12980,1,0,0,0,0,6,1,0,345,1,1.1,0.9
12981,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12982,1,13.335,7.976,0,0,6,1,0,138,1,1.1,0.9
12983,1,13.335,4.73,0,0,6,1,0,138,1,1.1,0.9
12984,1,17.164,1.507,0,0,6,1,0,138,1,1.1,0.9
12985,1,17.164,1.957,0,0,6,1,0,138,1,1.1,0.9
12986,1,51.135,20.915,0,0,6,1,0,138,1,1.1,0.9
12987,1,0,0,0,0,6,1,0,345,1,1.1,0.9
12988,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12989,1,0,0,0,0,6,1,0,345,1,1.1,0.9
12990,1,27.501,3.152,0,0,6,1,0,345,1,1.1,0.9
12991,1,0,0,0,0,6,1,0,345,1,1.1,0.9
12992,1,0,0,0,0,6,1,0,345,1,1.1,0.9
12993,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12994,1,28.495,10.85,0,0,6,1,0,138,1,1.1,0.9
12995,1,25.101,1.615,0,0,6,1,0,138,1,1.1,0.9
12996,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12997,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12998,1,13.77,3.674,0,0,6,1,0,138,1,1.1,0.9
12999,1,25.024,4.706,0,0,6,1,0,138,1,1.1,0.9
13000,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13001,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13002,1,22.748,5.236,0,0,6,1,0,345,1,1.1,0.9
13003,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13004,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13005,1,20.628,8.054,0,52.1197963178,6,1,0,138,1,1.1,0.9
13006,1,13.7,3.945,0,0,6,1,0,138,1,1.1,0.9
13007,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13008,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13009,1,14.189,8.108,0,0,6,1,0,345,1,1.1,0.9
13010,1,12.846,1.662,0,0,6,1,0,345,1,1.1,0.9
13011,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13012,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13013,1,14.189,3.472,0,0,6,1,0,138,1,1.1,0.9
13014,1,23.797,3.852,0,0,6,1,0,138,1,1.1,0.9
13015,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13016,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13017,1,14.189,1.973,0,0,6,1,0,138,1,1.1,0.9
13018,1,7.013,3.868,0,0,6,1,0,138,1,1.1,0.9
13019,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13020,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13021,1,0,0,0,12.6939476042,6,1,0,138,1,1.1,0.9
13022,1,19.517,4.613,0,0,6,1,0,138,1,1.1,0.9
13023,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13024,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13025,1,10.656,1.522,0,0,6,1,0,138,1,1.1,0.9
13026,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13027,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13028,1,6.073,4.07,0,0,6,1,0,345,1,1.1,0.9
13029,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13030,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13031,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13032,1,14.143,3.86,0,0,6,1,0,138,1,1.1,0.9
13033,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13034,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13035,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13036,1,26.43,4.52,0,0,6,1,0,345,1,1.1,0.9
13037,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13038,1,15.098,3.51,0,0,6,1,0,138,1,1.1,0.9
13039,1,0,0,0,178.758153187,6,1,0,345,1,1.1,0.9
13040,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13041,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13042,1,48.58,11.176,0,0,6,1,0,345,1,1.1,0.9
13043,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13044,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13045,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13046,1,29.194,12.426,0,0,6,1,0,138,1,1.1,0.9
13047,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13048,1,26.422,5.996,0,0,6,1,0,138,1,1.1,0.9
13049,1,17.84,7.479,0,0,6,1,0,138,1,1.1,0.9
13050,1,15.059,2.361,0,0,6,1,0,138,1,1.1,0.9
13051,1,17.84,5.048,0,0,6,1,0,138,1,1.1,0.9
13052,1,29.839,1.91,0,0,6,1,0,138,1,1.1,0.9
13053,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13054,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13055,1,17.84,3.192,0,0,6,1,0,138,1,1.1,0.9
13056,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13057,1,18.492,8.275,0,0,6,1,0,138,1,1.1,0.9
13058,1,24.232,6.293,0,0,6,1,0,138,1,1.1,0.9
13059,1,9.762,3.218,0,0,6,1,0,138,1,1.1,0.9
13060,1,9.11,1.188,0,0,6,1,0,138,1,1.1,0.9
13061,1,27.913,8.892,0,0,6,1,0,138,1,1.1,0.9
13062,1,27.913,6.998,0,0,6,1,0,138,1,1.1,0.9
13063,1,29.559,13.583,0,0,6,1,0,138,1,1.1,0.9
13064,1,18.904,11.122,0,0,6,1,0,138,1,1.1,0.9
13065,1,5.437,2.439,0,0,6,1,0,138,1,1.1,0.9
13066,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13067,1,18.904,2.936,0,0,6,1,0,138,1,1.1,0.9
13068,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13069,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13070,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13071,1,22.08,9.63,0,0,6,1,0,138,1,1.1,0.9
13072,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13073,1,24.845,4.349,0,0,6,1,0,138,1,1.1,0.9
13074,1,30.748,7.532,0,0,6,1,0,138,1,1.1,0.9
13075,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13076,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13077,1,19.812,8.722,0,0,6,1,0,138,1,1.1,0.9
13078,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13079,1,26.826,8.054,0,0,6,1,0,138,1,1.1,0.9
13080,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13081,1,35.509,17.25,0,0,6,1,0,138,1,1.1,0.9
13082,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13083,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13084,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13085,1,37.606,6.982,0,0,6,1,0,345,1,1.1,0.9
13086,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13087,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13088,1,30.6,3.721,0,0,6,1,0,138,1,1.1,0.9
13089,1,19.812,6.33,0,0,6,1,0,138,1,1.1,0.9
13090,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13091,1,12.023,3.549,0,0,6,1,0,138,1,1.1,0.9
13092,1,23.113,6.433,0,0,6,1,0,138,1,1.1,0.9
13093,1,0,0,0,-25.8585372809,6,1,0,138,1,1.1,0.9
13094,1,12.023,4.373,0,0,6,1,0,138,1,1.1,0.9
13095,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13096,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13097,1,12.023,3.961,0,0,6,1,0,138,1,1.1,0.9
13098,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13099,1,10.78,3.526,0,0,6,1,0,138,1,1.1,0.9
13100,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13101,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13102,1,10.78,4.225,0,0,6,1,0,138,1,1.1,0.9
13103,1,12.698,3.58,0,50.1877916177,6,1,0,138,1,1.1,0.9
13104,1,12.698,0.676,0,0,6,1,0,138,1,1.1,0.9
13105,1,24.768,11.331,0,0,6,1,0,138,1,1.1,0.9
13106,1,19.82,6.05,0,0,6,1,0,138,1,1.1,0.9
13107,1,11.331,1.716,0,0,6,1,0,138,1,1.1,0.9
13108,1,6.384,0.163,0,0,6,1,0,138,1,1.1,0.9
13109,1,6.539,0.365,0,0,6,1,0,138,1,1.1,0.9
13110,1,6.539,0.986,0,0,6,1,0,138,1,1.1,0.9
13111,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13112,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13113,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13114,1,6.679,0.505,0,0,6,1,0,345,1,1.1,0.9
13115,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13116,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13117,1,25.552,3.503,0,0,6,1,0,138,1,1.1,0.9
13118,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13119,1,16.69,3.697,0,0,6,1,0,138,1,1.1,0.9
13120,1,16.69,2.54,0,0,6,1,0,138,1,1.1,0.9
13121,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13122,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13123,1,16.69,10.461,0,0,6,1,0,345,1,1.1,0.9
13124,1,0.994,0.148,0,0,6,1,0,345,1,1.1,0.9
13125,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13126,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13127,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13128,1,16.877,3.52,0,0,6,1,0,138,1,1.1,0.9
13129,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13130,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13131,1,20.146,4.217,0,0,6,1,0,138,1,1.1,0.9
13132,1,20.146,2.672,0,0,6,1,0,138,1,1.1,0.9
13133,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13134,1,20.146,13.079,0,0,6,1,0,138,1,1.1,0.9
13135,1,20.146,2.283,0,0,6,1,0,138,1,1.1,0.9
13136,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13137,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13138,1,20.146,2.672,0,0,6,1,0,345,1,1.1,0.9
13139,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13140,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13141,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13142,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13143,1,8.862,4.691,0,0,6,1,0,138,1,1.1,0.9
13144,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13145,1,15.246,3.347,0,0,6,1,0,138,1,1.1,0.9
13146,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13147,1,15.059,4.963,0,0,6,1,0,138,1,1.1,0.9
13148,1,15.059,1.382,0,0,6,1,0,138,1,1.1,0.9
13149,1,18.267,5.641,0,0,6,1,0,138,1,1.1,0.9
13150,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13151,1,9.149,2.276,0,0,6,1,0,138,1,1.1,0.9
13152,1,9.149,1.771,0,0,6,1,0,138,1,1.1,0.9
13153,1,9.025,5.009,0,0,6,1,0,138,1,1.1,0.9
13154,1,9.025,3.518,0,0,6,1,0,138,1,1.1,0.9
13155,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13156,1,9.025,0.497,0,0,6,1,0,138,1,1.1,0.9
13157,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13158,1,4.621,0.979,0,0,6,1,0,138,1,1.1,0.9
13159,1,12.986,1.351,0,0,6,1,0,138,1,1.1,0.9
13160,1,12.986,4.093,0,0,6,1,0,138,1,1.1,0.9
13161,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13162,1,12.986,7.293,0,0,6,1,0,138,1,1.1,0.9
13163,1,12.986,4.947,0,0,6,1,0,138,1,1.1,0.9
13164,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13165,1,12.986,1.67,0,0,6,1,0,138,1,1.1,0.9
13166,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13167,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13168,1,4.932,2.664,0,0,6,1,0,138,1,1.1,0.9
13169,1,0,0,0,15.4134520223,6,1,0,138,1,1.1,0.9
13170,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13171,1,3.984,2.19,0,0,6,1,0,138,1,1.1,0.9
13172,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13173,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13174,1,3.394,1.398,0,0,6,1,0,138,1,1.1,0.9
13175,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13176,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13177,1,20.597,3.107,0,0,6,1,0,138,1,1.1,0.9
13178,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13179,1,11.572,2.811,0,0,6,1,0,138,1,1.1,0.9
13180,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13181,1,11.572,7.588,0,0,6,1,0,138,1,1.1,0.9
13182,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13183,1,12.069,1.219,0,0,6,1,0,138,1,1.1,0.9
13184,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13185,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13186,1,12.069,2.578,0,0,6,1,0,138,1,1.1,0.9
13187,1,12.069,5.91,0,0,6,1,0,138,1,1.1,0.9
13188,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13189,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13190,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13191,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13192,1,11.619,2.167,0,0,6,1,0,345,1,1.1,0.9
13193,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13194,1,11.619,0.955,0,0,6,1,0,138,1,1.1,0.9
13195,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13196,1,11.844,3.495,0,0,6,1,0,138,1,1.1,0.9
13197,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13198,1,11.619,1.235,0,0,6,1,0,138,1,1.1,0.9
13199,1,20.022,2.159,0,0,6,1,0,138,1,1.1,0.9
13200,1,20.022,6.897,0,0,6,1,0,138,1,1.1,0.9
13201,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13202,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13203,1,20.022,2.757,0,0,6,1,0,138,1,1.1,0.9
13204,1,31.594,9.747,0,0,6,1,0,138,1,1.1,0.9
13205,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13206,1,20.022,2.369,0,0,6,1,0,138,1,1.1,0.9
13207,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13208,1,13.436,1.615,0,0,6,1,0,138,1,1.1,0.9
13209,1,13.436,2.54,0,32.2889306947,6,1,0,138,1,1.1,0.9
13210,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13211,1,13.436,4.171,0,0,6,1,0,138,1,1.1,0.9
13212,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13213,1,13.436,2.097,0,0,6,1,0,138,1,1.1,0.9
13214,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13215,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13216,1,13.436,1.957,0,0,6,1,0,138,1,1.1,0.9
13217,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13218,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13219,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13220,1,12.698,2.492,0,0,6,1,0,345,1,1.1,0.9
13221,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13222,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13223,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13224,1,12.481,5.646,0,0,6,1,0,138,1,1.1,0.9
13225,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13226,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13227,1,12.481,5.126,0,0,6,1,0,138,1,1.1,0.9
13228,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13229,1,12.481,2.431,0,0,6,1,0,138,1,1.1,0.9
13230,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13231,1,11.378,2.478,0,0,6,1,0,138,1,1.1,0.9
13232,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13233,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13234,1,11.378,1.988,0,0,6,1,0,138,1,1.1,0.9
13235,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13236,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13237,1,11.72,1.949,0,0,6,1,0,138,1,1.1,0.9
13238,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13239,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13240,1,11.378,4.497,0,0,6,1,0,345,1,1.1,0.9
13241,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13242,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13243,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13244,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13245,1,2.283,0.482,0,0,6,1,0,138,1,1.1,0.9
13246,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13247,1,2.501,0.519,0,0,6,1,0,138,1,1.1,0.9
13248,1,2.283,0.342,0,6.75986108143,6,1,0,138,1,1.1,0.9
13249,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13250,2,0,0,0,0,6,1,0,13.2,1,1.1,0.9
13251,2,0,0,0,0,6,1,0,18,1,1.1,0.9
13252,2,0,0,0,0,6,1,0,18,1,1.1,0.9
13253,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13254,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13255,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13256,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13257,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13258,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
13259,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13260,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13261,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13262,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13263,1,0,0,0,462.262620014,6,1,0,765,1,1.1,0.9
13264,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13265,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13266,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
13267,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
13268,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
13269,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
13270,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
13271,2,0,0,0,0,6,1,0,18,1,1.1,0.9
13272,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
13273,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13274,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13275,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13276,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13277,2,0,0,0,0,6,1,0,138,1,1.1,0.9
13278,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13279,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13280,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13281,1,0,0,0,30.8372756113,6,1,0,345,1,1.1,0.9
13282,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13283,2,0,0,0,0,6,1,0,18,1,1.1,0.9
13284,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
13285,2,0,0,0,0,6,1,0,18,1,1.1,0.9
13286,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13287,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13288,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13289,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13290,1,0,0,0,-0.000766813778303,6,1,0,765,1,1.1,0.9
13291,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13292,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13293,2,0,0,0,0,6,1,0,13.2,1,1.1,0.9
13294,2,0,0,0,0,6,1,0,18,1,1.1,0.9
13295,2,0,0,0,0,6,1,0,22,1,1.1,0.9
13296,2,0,0,0,0,6,1,0,18,1,1.1,0.9
13297,2,0,0,0,0,6,1,0,18,1,1.1,0.9
13298,1,0,0,0,0,6,1,0,765,1,1.1,0.9
13299,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13300,1,0,0,0,0,6,1,0,765,1,1.1,0.9
13301,1,0,0,0,0,6,1,0,765,1,1.1,0.9
13302,2,0,0,0,0,6,1,0,138,1,1.1,0.9
13303,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13304,1,0.365,0.104,0,0,6,1,0,138,1,1.1,0.9
13305,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13306,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13307,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
13308,1,6.719,1.077,0,0,6,1,0,138,1,1.1,0.9
13309,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13310,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13311,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13312,1,0,0,0,-453.852248158,6,1,0,765,1,1.1,0.9
13313,2,0,0,0,0,6,1,0,345,1,1.1,0.9
13314,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13315,1,3.215,0.179,0,0,6,1,0,765,1,1.1,0.9
13316,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13317,1,0,0,0,0,6,1,0,765,1,1.1,0.9
13318,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13319,2,0,0,0,0,6,1,0,138,1,1.1,0.9
13320,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13321,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13322,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13323,2,0,0,0,0,6,1,0,138,1,1.1,0.9
13324,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13325,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13326,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13327,2,0,0,0,0,6,1,0,138,1,1.1,0.9
13328,1,9.717,2.388,0,0,6,1,0,138,1,1.1,0.9
13329,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13330,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13331,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13332,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
13333,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
13334,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13335,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13336,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13337,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13338,2,0,0,0,0,6,1,0,138,1,1.1,0.9
13339,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13340,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13341,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13342,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13343,2,0,0,0,0,6,1,0,13.2,1,1.1,0.9
13344,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13345,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13346,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13347,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13348,2,0,0,0,0,6,1,0,138,1,1.1,0.9
13349,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13350,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13351,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13352,1,0,0,0,-18.3694277321,6,1,0,138,1,1.1,0.9
13353,2,0,0,0,0,6,1,0,22,1,1.1,0.9
13354,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
13355,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13356,1,8.351,2.63,0,0,6,1,0,138,1,1.1,0.9
13357,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13358,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13359,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13360,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
13361,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
13362,2,0,0,0,0,6,1,0,22,1,1.1,0.9
13363,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
13364,2,0,0,0,0,6,1,0,24,1,1.1,0.9
13365,2,0,0,0,0,6,1,0,18,1,1.1,0.9
13366,1,0.054,0.016,0,0,6,1,0,138,1,1.1,0.9
13367,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13368,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13369,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13370,1,0,0,0,-374.487416186,6,1,0,765,1,1.1,0.9
13371,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13372,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13373,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
13374,2,0,0,0,0,6,1,0,24,1,1.1,0.9
13375,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
13376,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13377,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13378,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13379,1,0,0,0,0,6,1,0,765,1,1.1,0.9
13380,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13381,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
13382,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13383,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13384,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13385,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13386,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13387,2,0,0,0,0,6,1,0,20,1,1.1,0.9
13388,2,0,0,0,0,6,1,0,18,1,1.1,0.9
13389,1,2.819,0.474,0,0,6,1,0,138,1,1.1,0.9
13390,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13391,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13392,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13393,2,0,0,0,0,6,1,0,765,1,1.1,0.9
13394,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13395,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13396,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13397,1,0,0,0,-219.369697911,6,1,0,765,1,1.1,0.9
13398,1,0,0,0,0,6,1,0,765,1,1.1,0.9
13399,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13400,1,0,0,0,-341.669690719,6,1,0,765,1,1.1,0.9
13401,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13402,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13403,2,0,0,0,0,6,1,0,24,1,1.1,0.9
13404,2,0,0,0,0,6,1,0,18,1,1.1,0.9
13405,1,0.566,0.097,0,0,6,1,0,345,1,1.1,0.9
13406,1,0,0,0,0,6,1,0,765,1,1.1,0.9
13407,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13408,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13409,1,0,0,0,0,6,1,0,765,1,1.1,0.9
13410,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13411,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13412,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
13413,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
13414,2,0,0,0,0,6,1,0,18,1,1.1,0.9
13415,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
13416,1,0.074,0.015,0,0,6,1,0,765,1,1.1,0.9
13417,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13418,1,0,0,0,0,6,1,0,765,1,1.1,0.9
13419,1,0,0,0,0,6,1,0,765,1,1.1,0.9
13420,1,0,0,0,-24.5030926857,6,1,0,345,1,1.1,0.9
13421,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13422,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
13423,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13424,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13425,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13426,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13427,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13428,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
13429,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13430,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13431,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13432,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13433,1,0,0,0,2.10890617897,6,1,0,345,1,1.1,0.9
13434,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13435,2,0,0,0,0,6,1,0,20,1,1.1,0.9
13436,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13437,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13438,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13439,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13440,2,0,0,0,0,6,1,0,138,1,1.1,0.9
13441,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13442,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13443,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13444,2,0,0,0,0,6,1,0,138,1,1.1,0.9
13445,1,0.603,0.156,0,0,6,1,0,138,1,1.1,0.9
13446,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13447,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13448,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13449,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
13450,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13451,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13452,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13453,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13454,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13455,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
13456,2,0,0,0,0,6,1,0,18,1,1.1,0.9
13457,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13458,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13459,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13460,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13461,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13462,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
13463,2,0,0,0,0,6,1,0,18,1,1.1,0.9
13464,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
13465,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
13466,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13467,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13468,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13469,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13470,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13471,2,0,0,0,0,6,1,0,18,1,1.1,0.9
13472,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13473,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13474,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13475,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13476,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13477,2,0,0,0,0,6,1,0,138,1,1.1,0.9
13478,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13479,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13480,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13481,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13482,1,0,0,0,-60.0716251071,6,1,0,765,1,1.1,0.9
13483,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13484,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13485,2,0,0,0,0,6,1,0,13.2,1,1.1,0.9
13486,1,0,0,0,0,6,1,0,765,1,1.1,0.9
13487,1,0,0,0,0,6,1,0,765,1,1.1,0.9
13488,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13489,1,0,0,0,0,6,1,0,765,1,1.1,0.9
13490,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13491,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
13492,1,11.176,1.709,0,0,6,1,0,138,1,1.1,0.9
13493,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13494,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13495,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13496,2,0,0,0,0,6,1,0,345,1,1.1,0.9
13497,2,0,0,0,0,6,1,0,138,1,1.1,0.9
13498,1,0,0,0,-55.5155635406,6,1,0,345,1,1.1,0.9
13499,1,1.995,0.707,0,0,6,1,0,345,1,1.1,0.9
13500,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13501,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13502,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13503,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
13504,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
13505,2,0,0,0,0,6,1,0,24,1,1.1,0.9
13506,2,0,0,0,0,6,1,0,24,1,1.1,0.9
13507,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13508,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13509,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13510,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13511,2,0,0,0,0,6,1,0,345,1,1.1,0.9
13512,2,0,0,0,0,6,1,0,138,1,1.1,0.9
13513,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13514,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13515,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13516,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13517,2,0,0,0,0,6,1,0,138,1,1.1,0.9
13518,1,0,0,0,48.2113448134,6,1,0,138,1,1.1,0.9
13519,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13520,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13521,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13522,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
13523,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13524,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13525,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13526,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13527,1,0,0,0,0,6,1,0,765,1,1.1,0.9
13528,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13529,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13530,2,0,0,0,0,6,1,0,18,1,1.1,0.9
13531,1,0,0,0,0,6,1,0,765,1,1.1,0.9
13532,1,0,0,0,0,6,1,0,765,1,1.1,0.9
13533,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13534,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13535,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13536,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
13537,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
13538,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13539,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13540,1,2.547,0.567,0,0,6,1,0,138,1,1.1,0.9
13541,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13542,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13543,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
13544,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13545,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13546,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13547,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13548,2,0,0,0,0,6,1,0,138,1,1.1,0.9
13549,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13550,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13551,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13552,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13553,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
13554,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13555,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13556,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13557,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13558,2,0,0,0,0,6,1,0,138,1,1.1,0.9
13559,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13560,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13561,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13562,1,0,0,0,-11.833681027,6,1,0,138,1,1.1,0.9
13563,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
13564,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13565,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13566,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13567,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13568,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13569,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
13570,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13571,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13572,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13573,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13574,2,0,0,0,0,6,1,0,138,1,1.1,0.9
13575,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13576,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13577,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13578,1,0,0,0,-92.7396830918,6,1,0,345,1,1.1,0.9
13579,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13580,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
13581,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13582,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13583,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13584,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13585,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13586,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
13587,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
13588,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13589,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13590,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13591,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13592,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13593,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13594,2,0,0,0,0,6,1,0,18,1,1.1,0.9
13595,2,0,0,0,0,6,1,0,18,1,1.1,0.9
13596,2,0,0,0,0,6,1,0,18,1,1.1,0.9
13597,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
13598,2,0,0,0,0,6,1,0,18,1,1.1,0.9
13599,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13600,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13601,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13602,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13603,2,0,0,0,0,6,1,0,138,1,1.1,0.9
13604,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13605,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13606,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13607,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13608,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
13609,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13610,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13611,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13612,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13613,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13614,2,0,0,0,0,6,1,0,18,1,1.1,0.9
13615,2,0,0,0,0,6,1,0,18,1,1.1,0.9
13616,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
13617,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
13618,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
13619,2,0,0,0,0,6,1,0,18,1,1.1,0.9
13620,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13621,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13622,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13623,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13624,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13625,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
13626,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
13627,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13628,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13629,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13630,1,0,0,0,0,6,1,0,138,1,1.1,0.9
