bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
13631,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13632,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
13633,2,0,0,0,0,6,1,0,22,1,1.1,0.9
13634,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13635,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13636,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13637,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13638,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13639,2,0,0,0,0,6,1,0,138,1,1.1,0.9
13640,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13641,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13642,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13643,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13644,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13645,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13646,2,0,0,0,0,6,1,0,18,1,1.1,0.9
13647,2,0,0,0,0,6,1,0,18,1,1.1,0.9
13648,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13649,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13650,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13651,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13652,2,0,0,0,0,6,1,0,138,1,1.1,0.9
13653,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13654,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13655,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13656,2,0,0,0,0,6,1,0,138,1,1.1,0.9
13657,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13658,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13659,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13660,2,0,0,0,0,6,1,0,138,1,1.1,0.9
13661,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13662,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13663,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13664,1,0,0,0,-66.3326609675,6,1,0,345,1,1.1,0.9
13665,2,0,0,0,0,6,1,0,138,1,1.1,0.9
13666,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13667,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13668,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13669,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13670,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13671,2,0,0,0,0,6,1,0,138,1,1.1,0.9
13672,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13673,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13674,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13675,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13676,2,0,0,0,0,6,1,0,138,1,1.1,0.9
13677,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13678,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13679,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13680,2,0,0,0,0,6,1,0,138,1,1.1,0.9
13681,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13682,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13683,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13684,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13685,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
13686,2,0,0,0,0,6,1,0,20,1,1.1,0.9
13687,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13688,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13689,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13690,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13691,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13692,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
13693,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13694,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13695,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13696,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13697,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13698,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
13699,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
13700,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13701,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13702,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13703,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13704,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13705,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
13706,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13707,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13708,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13709,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13710,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13711,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
13712,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13713,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13714,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13715,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13716,2,0,0,0,0,6,1,0,345,1,1.1,0.9
13717,2,0,0,0,0,6,1,0,138,1,1.1,0.9
13718,1,0,0,0,37.1304361634,6,1,0,345,1,1.1,0.9
13719,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13720,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13721,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13722,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13723,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
13724,2,0,0,0,0,6,1,0,24,1,1.1,0.9
13725,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13726,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13727,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13728,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13729,2,0,0,0,0,6,1,0,138,1,1.1,0.9
13730,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13731,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13732,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13733,2,0,0,0,0,6,1,0,138,1,1.1,0.9
13734,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13735,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13736,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13737,2,0,0,0,0,6,1,0,138,1,1.1,0.9
13738,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13739,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13740,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13741,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13742,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
13743,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13744,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13745,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13746,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13747,2,0,0,0,0,6,1,0,138,1,1.1,0.9
13748,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13749,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13750,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13751,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13752,2,0,0,0,0,6,1,0,24,1,1.1,0.9
13753,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13754,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13755,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13756,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13757,2,0,0,0,0,6,1,0,138,1,1.1,0.9
13758,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13759,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13760,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13761,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13762,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
13763,2,0,0,0,0,6,1,0,18,1,1.1,0.9
13764,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13765,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13766,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13767,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13768,2,0,0,0,0,6,1,0,138,1,1.1,0.9
13769,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13770,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13771,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13772,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13773,2,0,0,0,0,6,1,0,20,1,1.1,0.9
13774,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13775,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13776,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13777,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13778,2,0,0,0,0,6,1,0,138,1,1.1,0.9
13779,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13780,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13781,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13782,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13783,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
13784,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13785,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13786,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13787,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13788,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13789,2,0,0,0,0,6,1,0,24,1,1.1,0.9
13790,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13791,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13792,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13793,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13794,2,0,0,0,0,6,1,0,345,1,1.1,0.9
13795,2,0,0,0,0,6,1,0,138,1,1.1,0.9
13796,1,0,0,0,-0.00133739654173,6,1,0,345,1,1.1,0.9
13797,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13798,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13799,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13800,1,0,0,0,-234.183433901,6,1,0,345,1,1.1,0.9
13801,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13802,2,0,0,0,0,6,1,0,22,1,1.1,0.9
13803,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13804,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13805,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13806,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13807,1,0,0,0,0,6,1,0,765,1,1.1,0.9
13808,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13809,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13810,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
13811,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
13812,2,0,0,0,0,6,1,0,18,1,1.1,0.9
13813,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13814,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13815,1,0,0,0,0,6,1,0,765,1,1.1,0.9
13816,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13817,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13818,2,0,0,0,0,6,1,0,18,1,1.1,0.9
13819,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13820,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13821,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13822,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13823,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13824,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13825,2,0,0,0,0,6,1,0,18,1,1.1,0.9
13826,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
13827,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13828,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13829,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13830,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13831,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13832,2,0,0,0,0,6,1,0,18,1,1.1,0.9
13833,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13834,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13835,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13836,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13837,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13838,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
13839,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
13840,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13841,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13842,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13843,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13844,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13845,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
13846,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
13847,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
13848,2,0,0,0,0,6,1,0,18,1,1.1,0.9
13849,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
13850,2,0,0,0,0,6,1,0,24,1,1.1,0.9
13851,2,0,0,0,0,6,1,0,18,1,1.1,0.9
13852,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13853,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13854,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13855,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13856,2,0,0,0,0,6,1,0,138,1,1.1,0.9
13857,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13858,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13859,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13860,2,0,0,0,0,6,1,0,138,1,1.1,0.9
13861,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13862,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13863,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13864,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13865,2,0,0,0,0,6,1,0,22,1,1.1,0.9
13866,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13867,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13868,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13869,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13870,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13871,2,0,0,0,0,6,1,0,18,1,1.1,0.9
13872,2,0,0,0,0,6,1,0,18,1,1.1,0.9
13873,2,0,0,0,0,6,1,0,18,1,1.1,0.9
13874,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
13875,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13876,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13877,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13878,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13879,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13880,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13881,2,0,0,0,0,6,1,0,18,1,1.1,0.9
13882,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13883,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13884,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13885,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13886,2,0,0,0,0,6,1,0,345,1,1.1,0.9
13887,2,0,0,0,0,6,1,0,138,1,1.1,0.9
13888,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13889,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13890,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13891,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13892,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13893,2,0,0,0,0,6,1,0,18,1,1.1,0.9
13894,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13895,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13896,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13897,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13898,1,0,0,0,-243.751762705,6,1,0,765,1,1.1,0.9
13899,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13900,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13901,2,0,0,0,0,6,1,0,22,1,1.1,0.9
13902,2,0,0,0,0,6,1,0,20,1,1.1,0.9
13903,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
13904,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
13905,2,0,0,0,0,6,1,0,18,1,1.1,0.9
13906,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
13907,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
13908,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
13909,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
13910,1,0,0,0,0,6,1,0,765,1,1.1,0.9
13911,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13912,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13913,1,0,0,0,0,6,1,0,765,1,1.1,0.9
13914,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13915,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
13916,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
13917,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
13918,2,0,0,0,0,6,1,0,18,1,1.1,0.9
13919,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
13920,2,0,0,0,0,6,1,0,24,1,1.1,0.9
13921,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13922,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13923,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13924,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13925,2,0,0,0,0,6,1,0,138,1,1.1,0.9
13926,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13927,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13928,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13929,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13930,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
13931,2,0,0,0,0,6,1,0,24,1,1.1,0.9
13932,2,0,0,0,0,6,1,0,18,1,1.1,0.9
13933,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13934,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13935,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13936,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13937,1,0,0,0,-45.2287788604,6,1,0,345,1,1.1,0.9
13938,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13939,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
13940,2,0,0,0,0,6,1,0,18,1,1.1,0.9
13941,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13942,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13943,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13944,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13945,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13946,2,0,0,0,0,6,1,0,18,1,1.1,0.9
13947,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
13948,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
13949,2,0,0,0,0,6,1,0,18,1,1.1,0.9
13950,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13951,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13952,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13953,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13954,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13955,2,0,0,0,0,6,1,0,18,1,1.1,0.9
13956,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13957,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13958,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13959,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13960,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13961,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
13962,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
13963,2,0,0,0,0,6,1,0,20,1,1.1,0.9
13964,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
13965,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13966,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13967,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13968,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13969,2,0,0,0,0,6,1,0,138,1,1.1,0.9
13970,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13971,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13972,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13973,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13974,2,0,0,0,0,6,1,0,18,1,1.1,0.9
13975,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13976,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13977,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13978,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13979,2,0,0,0,0,6,1,0,138,1,1.1,0.9
13980,1,0,0,0,91.734179685,6,1,0,138,1,1.1,0.9
13981,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13982,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13983,2,0,0,0,0,6,1,0,138,1,1.1,0.9
13984,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13985,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13986,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13987,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13988,2,0,0,0,0,6,1,0,18,1,1.1,0.9
13989,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13990,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13991,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13992,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13993,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13994,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13995,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
13996,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13997,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13998,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13999,1,0,0,0,0,6,1,0,345,1,1.1,0.9
14000,2,0,0,0,0,6,1,0,765,1,1.1,0.9
14001,1,0,0,0,0,6,1,0,345,1,1.1,0.9
14002,2,0,0,0,0,6,1,0,138,1,1.1,0.9
14003,1,0,0,0,-472.118528916,6,1,0,765,1,1.1,0.9
14004,1,0,0,0,0,6,1,0,345,1,1.1,0.9
14005,1,0,0,0,0,6,1,0,765,1,1.1,0.9
14006,1,0,0,0,0,6,1,0,765,1,1.1,0.9
14007,2,0,0,0,0,6,1,0,138,1,1.1,0.9
14008,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14009,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14010,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14011,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14012,2,0,0,0,0,6,1,0,18,1,1.1,0.9
14013,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14014,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14015,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14016,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14017,1,0,0,0,0,6,1,0,345,1,1.1,0.9
14018,2,0,0,0,0,6,1,0,138,1,1.1,0.9
14019,1,0,0,0,0,6,1,0,345,1,1.1,0.9
14020,1,0,0,0,0,6,1,0,345,1,1.1,0.9
14021,1,0,0,0,0,6,1,0,345,1,1.1,0.9
14022,1,0,0,0,0,6,1,0,345,1,1.1,0.9
14023,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14024,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
14025,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14026,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14027,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14028,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14029,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14030,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
14031,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14032,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14033,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14034,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14035,2,0,0,0,0,6,1,0,138,1,1.1,0.9
14036,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14037,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14038,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14039,2,0,0,0,0,6,1,0,138,1,1.1,0.9
14040,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14041,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14042,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14043,1,0,0,0,0,6,1,0,345,1,1.1,0.9
14044,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14045,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
14046,1,0,0,0,0,6,1,0,345,1,1.1,0.9
14047,1,0,0,0,0,6,1,0,345,1,1.1,0.9
14048,1,0,0,0,0,6,1,0,345,1,1.1,0.9
14049,1,0,0,0,0,6,1,0,345,1,1.1,0.9
14050,1,0,0,0,-692.805797068,6,1,0,765,1,1.1,0.9
14051,1,0,0,0,0,6,1,0,345,1,1.1,0.9
14052,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14053,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
14054,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
14055,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
14056,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
14057,1,0,0,0,0,6,1,0,765,1,1.1,0.9
14058,1,0,0,0,0,6,1,0,345,1,1.1,0.9
14059,1,0,0,0,0,6,1,0,765,1,1.1,0.9
14060,1,0,0,0,0,6,1,0,765,1,1.1,0.9
14061,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14062,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
14063,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
14064,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14065,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14066,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14067,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14068,1,0,0,0,0,6,1,0,345,1,1.1,0.9
14069,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14070,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
14071,1,0,0,0,0,6,1,0,345,1,1.1,0.9
14072,1,0,0,0,0,6,1,0,345,1,1.1,0.9
14073,1,0,0,0,0,6,1,0,345,1,1.1,0.9
14074,1,0,0,0,0,6,1,0,345,1,1.1,0.9
14075,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14076,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
14077,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
14078,2,0,0,0,0,6,1,0,18,1,1.1,0.9
14079,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14080,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14081,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14082,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14083,2,0,0,0,0,6,1,0,765,1,1.1,0.9
14084,2,0,0,0,0,6,1,0,345,1,1.1,0.9
14085,2,0,0,0,0,6,1,0,138,1,1.1,0.9
14086,1,0,0,0,0,6,1,0,345,1,1.1,0.9
14087,1,0,0,0,-876.48461987,6,1,0,765,1,1.1,0.9
14088,1,0,0,0,0,6,1,0,345,1,1.1,0.9
14089,1,0,0,0,0,6,1,0,345,1,1.1,0.9
14090,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14091,2,0,0,0,0,6,1,0,18,1,1.1,0.9
14092,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14093,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14094,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14095,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14096,2,0,0,0,0,6,1,0,138,1,1.1,0.9
14097,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14098,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14099,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14100,2,0,0,0,0,6,1,0,138,1,1.1,0.9
14101,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14102,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14103,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14104,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14105,2,0,0,0,0,6,1,0,18,1,1.1,0.9
14106,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
14107,2,0,0,0,0,6,1,0,18,1,1.1,0.9
14108,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14109,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14110,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14111,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14112,2,0,0,0,0,6,1,0,138,1,1.1,0.9
14113,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14114,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14115,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14116,1,0,0,0,0,6,1,0,345,1,1.1,0.9
14117,2,0,0,0,0,6,1,0,138,1,1.1,0.9
14118,1,0,0,0,0,6,1,0,345,1,1.1,0.9
14119,1,0,0,0,0,6,1,0,345,1,1.1,0.9
14120,1,0,0,0,0,6,1,0,345,1,1.1,0.9
14121,1,0,0,0,0,6,1,0,345,1,1.1,0.9
14122,1,0,0,0,0,6,1,0,345,1,1.1,0.9
14123,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14124,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
14125,1,0,0,0,0,6,1,0,345,1,1.1,0.9
14126,1,0,0,0,0,6,1,0,345,1,1.1,0.9
14127,1,0,0,0,0,6,1,0,345,1,1.1,0.9
14128,1,0,0,0,0,6,1,0,345,1,1.1,0.9
14129,1,0,0,0,-11.6699103402,6,1,0,345,1,1.1,0.9
14130,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14131,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
14132,1,0,0,0,0,6,1,0,345,1,1.1,0.9
14133,1,0,0,0,0,6,1,0,345,1,1.1,0.9
14134,1,0,0,0,0,6,1,0,345,1,1.1,0.9
14135,1,0,0,0,0,6,1,0,345,1,1.1,0.9
14136,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14137,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
14138,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14139,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14140,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14141,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14142,1,0,0,0,-470.193930385,6,1,0,765,1,1.1,0.9
14143,1,0,0,0,0,6,1,0,345,1,1.1,0.9
14144,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14145,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
14146,1,0,0,0,0,6,1,0,765,1,1.1,0.9
14147,1,0,0,0,0,6,1,0,765,1,1.1,0.9
14148,1,0,0,0,0,6,1,0,345,1,1.1,0.9
14149,1,0,0,0,0,6,1,0,765,1,1.1,0.9
14150,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14151,2,0,0,0,0,6,1,0,18,1,1.1,0.9
14152,2,0,0,0,0,6,1,0,18,1,1.1,0.9
14153,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
14154,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
14155,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14156,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14157,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14158,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14159,2,0,0,0,0,6,1,0,138,1,1.1,0.9
14160,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14161,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14162,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14163,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14164,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
14165,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14166,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14167,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14168,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14169,2,0,0,0,0,6,1,0,138,1,1.1,0.9
14170,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14171,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14172,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14173,1,0,0,0,42.4835096422,6,1,0,345,1,1.1,0.9
14174,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14175,2,0,0,0,0,6,1,0,20,1,1.1,0.9
14176,2,0,0,0,0,6,1,0,18,1,1.1,0.9
14177,1,0,0,0,0,6,1,0,345,1,1.1,0.9
14178,1,0,0,0,0,6,1,0,345,1,1.1,0.9
14179,1,0,0,0,0,6,1,0,345,1,1.1,0.9
14180,1,0,0,0,0,6,1,0,345,1,1.1,0.9
14181,1,0,0,0,0,6,1,0,345,1,1.1,0.9
14182,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14183,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
14184,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
14185,1,0,0,0,0,6,1,0,345,1,1.1,0.9
14186,1,0,0,0,0,6,1,0,345,1,1.1,0.9
14187,1,0,0,0,0,6,1,0,345,1,1.1,0.9
14188,1,0,0,0,0,6,1,0,345,1,1.1,0.9
14189,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14190,2,0,0,0,0,6,1,0,18,1,1.1,0.9
14191,2,0,0,0,0,6,1,0,24,1,1.1,0.9
14192,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
14193,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14194,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14195,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14196,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14197,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14198,2,0,0,0,0,6,1,0,18,1,1.1,0.9
14199,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
14200,2,0,0,0,0,6,1,0,20,1,1.1,0.9
14201,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14202,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14203,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14204,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14205,1,0,0,0,-65.8737663642,6,1,0,765,1,1.1,0.9
14206,1,0,0,0,0,6,1,0,345,1,1.1,0.9
14207,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14208,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
14209,1,0,0,0,0,6,1,0,765,1,1.1,0.9
14210,1,0,0,0,0,6,1,0,765,1,1.1,0.9
14211,1,0,0,0,0,6,1,0,345,1,1.1,0.9
14212,1,0,0,0,0,6,1,0,345,1,1.1,0.9
14213,2,0,0,0,0,6,1,0,138,1,1.1,0.9
14214,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14215,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14216,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14217,2,0,0,0,0,6,1,0,345,1,1.1,0.9
14218,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14219,1,0,0,0,0,6,1,0,345,1,1.1,0.9
14220,1,0,0,0,0,6,1,0,345,1,1.1,0.9
14221,1,0,0,0,0,6,1,0,345,1,1.1,0.9
14222,1,0,0,0,0,6,1,0,345,1,1.1,0.9
14223,1,0,0,0,0,6,1,0,345,1,1.1,0.9
14224,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14225,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
14226,1,0,0,0,0,6,1,0,345,1,1.1,0.9
14227,1,0,0,0,0,6,1,0,345,1,1.1,0.9
14228,1,0,0,0,0,6,1,0,345,1,1.1,0.9
14229,1,0,0,0,0,6,1,0,345,1,1.1,0.9
14230,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14231,2,0,0,0,0,6,1,0,22,1,1.1,0.9
14232,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14233,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14234,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14235,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14236,2,0,0,0,0,6,1,0,138,1,1.1,0.9
14237,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14238,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14239,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14240,1,0,0,0,17.2718905081,6,1,0,138,1,1.1,0.9
14241,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
14242,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
14243,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
14244,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
14245,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
14246,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
14247,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
14248,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
14249,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
14250,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
14251,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14252,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14253,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14254,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14255,2,0,0,0,0,6,1,0,138,1,1.1,0.9
14256,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14257,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14258,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14259,1,0,0,0,0,6,1,0,345,1,1.1,0.9
14260,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14261,2,0,0,0,0,6,1,0,20,1,1.1,0.9
14262,1,0,0,0,0,6,1,0,345,1,1.1,0.9
14263,1,0,0,0,0,6,1,0,345,1,1.1,0.9
14264,1,0,0,0,0,6,1,0,345,1,1.1,0.9
14265,1,0,0,0,0,6,1,0,345,1,1.1,0.9
14266,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14267,1,7.604,1.305,0,0,7,1,0,138,1,1.1,0.9
14268,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14269,1,11.347,1.647,0,0,7,1,0,138,1,1.1,0.9
14270,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14271,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14272,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14273,1,18.95,1.017,0,0,7,1,0,138,1,1.1,0.9
14274,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14275,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14276,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14277,1,11.347,4.023,0,0,7,1,0,138,1,1.1,0.9
14278,1,13.056,0.583,0,0,7,1,0,138,1,1.1,0.9
14279,1,20.488,4.598,0,0,7,1,0,138,1,1.1,0.9
14280,1,12.613,2.47,0,0,7,1,0,138,1,1.1,0.9
14281,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14282,1,12.613,4.885,0,0,7,1,0,138,1,1.1,0.9
14283,1,20.426,4.66,0,0,7,1,0,138,1,1.1,0.9
14284,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14285,1,12.613,2.299,0,0,7,1,0,138,1,1.1,0.9
14286,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14287,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14288,1,16.007,2.672,0,0,7,1,0,138,1,1.1,0.9
14289,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14290,1,16.007,5.242,0,0,7,1,0,138,1,1.1,0.9
14291,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14292,1,16.007,6.462,0,0,7,1,0,138,1,1.1,0.9
14293,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14294,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14295,1,31.656,5.491,0,0,7,1,0,138,1,1.1,0.9
14296,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14297,1,34.383,9.211,0,0,7,1,0,138,1,1.1,0.9
14298,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14299,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14300,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14301,1,40.44,11.727,0,0,7,1,0,138,1,1.1,0.9
14302,1,35.982,16.457,0,0,7,1,0,138,1,1.1,0.9
14303,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14304,1,32.254,8.186,0,0,7,1,0,138,1,1.1,0.9
14305,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14306,1,20.908,6.602,0,0,7,1,0,138,1,1.1,0.9
14307,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14308,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14309,1,20.908,8.908,0,0,7,1,0,138,1,1.1,0.9
14310,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14311,1,0,0,0,30.7192643278,7,1,0,138,1,1.1,0.9
14312,1,20.908,0.854,0,0,7,1,0,138,1,1.1,0.9
14313,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14314,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14315,1,12.287,3.347,0,0,7,1,0,138,1,1.1,0.9
14316,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14317,1,20.675,5.157,0,0,7,1,0,138,1,1.1,0.9
14318,1,12.287,2.742,0,0,7,1,0,138,1,1.1,0.9
14319,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14320,1,12.287,6.019,0,0,7,1,0,138,1,1.1,0.9
14321,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14322,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14323,1,15.362,1.973,0,0,7,1,0,138,1,1.1,0.9
14324,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14325,1,17.187,5.172,0,0,7,1,0,138,1,1.1,0.9
14326,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14327,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14328,1,20.356,4.031,0,0,7,1,0,138,1,1.1,0.9
14329,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14330,1,30.484,6.237,0,0,7,1,0,138,1,1.1,0.9
14331,1,20.014,5.522,0,0,7,1,0,138,1,1.1,0.9
14332,1,20.014,3.588,0,0,7,1,0,138,1,1.1,0.9
14333,1,25.723,9.794,0,0,7,1,0,138,1,1.1,0.9
14334,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14335,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14336,1,47.197,8.24,0,0,7,1,0,138,1,1.1,0.9
14337,1,20.014,5.413,0,0,7,1,0,138,1,1.1,0.9
14338,1,12.38,2.151,0,0,7,1,0,138,1,1.1,0.9
14339,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14340,1,8.497,0.582,0,0,7,1,0,138,1,1.1,0.9
14341,1,24.752,1.918,0,0,7,1,0,138,1,1.1,0.9
14342,1,23.937,7.402,0,0,7,1,0,138,1,1.1,0.9
14343,1,28.107,10.298,0,0,7,1,0,138,1,1.1,0.9
14344,1,14.477,4.512,0,0,7,1,0,138,1,1.1,0.9
14345,1,14.477,1.887,0,0,7,1,0,138,1,1.1,0.9
14346,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14347,1,46.304,6.982,0,0,7,1,0,138,1,1.1,0.9
14348,1,27.478,4.427,0,0,7,1,0,138,1,1.1,0.9
14349,1,38.281,4.761,0,0,7,1,0,138,1,1.1,0.9
14350,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14351,1,25.746,18.919,0,0,7,1,0,138,1,1.1,0.9
14352,1,17.35,5.623,0,0,7,1,0,138,1,1.1,0.9
14353,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14354,1,35.703,3.518,0,0,7,1,0,138,1,1.1,0.9
14355,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14356,1,15.657,1.048,0,0,7,1,0,138,1,1.1,0.9
14357,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14358,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14359,1,15.657,3.145,0,32.1805340922,7,1,0,138,1,1.1,0.9
14360,1,23.222,4.52,0,0,7,1,0,138,1,1.1,0.9
14361,1,16.947,5.577,0,0,7,1,0,138,1,1.1,0.9
14362,1,10.135,3.417,0,0,7,1,0,138,1,1.1,0.9
14363,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14364,1,15.121,7.992,0,0,7,1,0,138,1,1.1,0.9
14365,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14366,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14367,1,15.121,7.362,0,0,7,1,0,138,1,1.1,0.9
14368,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14369,1,23.773,6.85,0,0,7,1,0,138,1,1.1,0.9
14370,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14371,1,24.123,6.788,0,0,7,1,0,138,1,1.1,0.9
14372,1,0,0,0,0,7,1,0,345,1,1.1,0.9
14373,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14374,1,8.652,0.513,0,0,7,1,0,345,1,1.1,0.9
14375,1,0,0,0,0,7,1,0,345,1,1.1,0.9
14376,1,0,0,0,0,7,1,0,345,1,1.1,0.9
14377,1,28.752,2.563,0,0,7,1,0,138,1,1.1,0.9
14378,1,14.927,2.749,0,0,7,1,0,138,1,1.1,0.9
14379,1,14.927,3.075,0,0,7,1,0,138,1,1.1,0.9
14380,1,14.927,3.293,0,0,7,1,0,138,1,1.1,0.9
14381,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14382,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14383,1,34.499,8.093,0,0,7,1,0,138,1,1.1,0.9
14384,1,17.195,3.441,0,0,7,1,0,138,1,1.1,0.9
14385,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14386,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14387,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14388,1,29.87,1.879,0,0,7,1,0,138,1,1.1,0.9
14389,1,25.692,6.244,0,0,7,1,0,138,1,1.1,0.9
14390,1,40.308,8.124,0,10.36785347,7,1,0,138,1,1.1,0.9
14391,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14392,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14393,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14394,1,8.388,1.32,0,0,7,1,0,138,1,1.1,0.9
14395,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14396,1,42.266,10.687,0,0,7,1,0,138,1,1.1,0.9
14397,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14398,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14399,1,26.538,12.683,0,0,7,1,0,138,1,1.1,0.9
14400,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14401,1,27.703,8.364,0,0,7,1,0,138,1,1.1,0.9
14402,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14403,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14404,1,13.793,2.144,0,0,7,1,0,138,1,1.1,0.9
14405,1,18.298,11.145,0,0,7,1,0,138,1,1.1,0.9
14406,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14407,1,0,0,0,70.3362256519,7,1,0,138,1,1.1,0.9
14408,1,46.498,13.009,0,0,7,1,0,138,1,1.1,0.9
14409,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14410,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14411,1,18.298,1.647,0,0,7,1,0,138,1,1.1,0.9
14412,1,18.298,3.262,0,0,7,1,0,138,1,1.1,0.9
14413,1,40.751,11.098,0,0,7,1,0,138,1,1.1,0.9
14414,1,47.252,6.361,0,0,7,1,0,138,1,1.1,0.9
14415,1,34.802,15.875,0,0,7,1,0,138,1,1.1,0.9
14416,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14417,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14418,1,22.375,4.435,0,0,7,1,0,138,1,1.1,0.9
14419,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14420,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14421,1,19.68,2.92,0,0,7,1,0,138,1,1.1,0.9
14422,1,20.535,4.163,0,0,7,1,0,138,1,1.1,0.9
14423,1,20.535,4.101,0,0,7,1,0,138,1,1.1,0.9
14424,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14425,1,20.535,1.235,0,0,7,1,0,138,1,1.1,0.9
14426,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14427,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14428,1,20.535,2.105,0,0,7,1,0,138,1,1.1,0.9
14429,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14430,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14431,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14432,1,28.099,6.462,0,0,7,1,0,138,1,1.1,0.9
14433,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14434,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14435,1,20.535,3.456,0,0,7,1,0,138,1,1.1,0.9
14436,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14437,1,20.605,5.794,0,0,7,1,0,138,1,1.1,0.9
14438,1,34.01,4.567,0,0,7,1,0,138,1,1.1,0.9
14439,1,11.953,2.128,0,0,7,1,0,138,1,1.1,0.9
14440,1,20.807,1.569,0,0,7,1,0,138,1,1.1,0.9
14441,1,12.419,1.786,0,74.5646395008,7,1,0,138,1,1.1,0.9
14442,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14443,1,12.419,3.845,0,0,7,1,0,138,1,1.1,0.9
14444,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14445,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14446,1,30.173,6.205,0,0,7,1,0,138,1,1.1,0.9
14447,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14448,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14449,1,12.745,1.118,0,0,7,1,0,138,1,1.1,0.9
14450,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14451,1,12.745,2.004,0,0,7,1,0,138,1,1.1,0.9
14452,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14453,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14454,1,12.76,3.27,0,0,7,1,0,138,1,1.1,0.9
14455,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14456,1,46.312,9.996,0,0,7,1,0,138,1,1.1,0.9
14457,1,12.162,3.169,0,0,7,1,0,138,1,1.1,0.9
14458,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14459,1,12.993,2.726,0,0,7,1,0,138,1,1.1,0.9
14460,1,12.993,4.326,0,0,7,1,0,138,1,1.1,0.9
14461,1,25.987,5.266,0,0,7,1,0,138,1,1.1,0.9
14462,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14463,1,28.262,5.6,0,0,7,1,0,138,1,1.1,0.9
14464,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14465,1,16.636,5.118,0,0,7,1,0,138,1,1.1,0.9
14466,1,16.636,2.043,0,0,7,1,0,138,1,1.1,0.9
14467,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14468,1,22.445,4.458,0,0,7,1,0,138,1,1.1,0.9
14469,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14470,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14471,1,23.175,4.132,0,0,7,1,0,138,1,1.1,0.9
14472,1,45.768,4.668,0,86.0740485763,7,1,0,138,1,1.1,0.9
14473,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14474,1,28.868,10.57,0,0,7,1,0,138,1,1.1,0.9
14475,1,28.068,11.525,0,0,7,1,0,138,1,1.1,0.9
14476,1,14.547,6.501,0,0,7,1,0,138,1,1.1,0.9
14477,1,16.232,4.209,0,0,7,1,0,138,1,1.1,0.9
14478,1,21.436,8.699,0,0,7,1,0,138,1,1.1,0.9
14479,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14480,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14481,1,14.547,3.045,0,0,7,1,0,138,1,1.1,0.9
14482,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14483,1,22.445,5.545,0,0,7,1,0,138,1,1.1,0.9
14484,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14485,1,31.952,16.093,0,0,7,1,0,138,1,1.1,0.9
14486,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14487,1,15.556,2.221,0,0,7,1,0,138,1,1.1,0.9
14488,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14489,1,12.83,1.615,0,0,7,1,0,138,1,1.1,0.9
14490,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14491,1,23.385,2.547,0,0,7,1,0,138,1,1.1,0.9
14492,1,9.615,1.608,0,0,7,1,0,138,1,1.1,0.9
14493,1,31.765,6.469,0,0,7,1,0,138,1,1.1,0.9
14494,1,32.185,9.77,0,0,7,1,0,138,1,1.1,0.9
14495,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14496,1,16.147,5.561,0,0,7,1,0,138,1,1.1,0.9
14497,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14498,1,37.357,12.061,0,0,7,1,0,138,1,1.1,0.9
14499,1,31.253,11.588,0,0,7,1,0,138,1,1.1,0.9
14500,1,7.51,2.679,0,0,7,1,0,138,1,1.1,0.9
14501,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14502,1,20.014,1.98,0,0,7,1,0,138,1,1.1,0.9
14503,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14504,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14505,1,0,0,0,0,7,1,0,345,1,1.1,0.9
14506,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14507,1,14.702,1.848,0,0,7,1,0,345,1,1.1,0.9
14508,1,0,0,0,0,7,1,0,345,1,1.1,0.9
14509,1,0,0,0,0,7,1,0,345,1,1.1,0.9
14510,1,0,0,0,0,7,1,0,345,1,1.1,0.9
14511,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14512,1,13.017,3.938,0,0,7,1,0,138,1,1.1,0.9
14513,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14514,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14515,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14516,1,13.017,4.046,0,0,7,1,0,138,1,1.1,0.9
14517,1,32.992,14.71,0,0,7,1,0,138,1,1.1,0.9
14518,1,0,0,0,0,7,1,0,345,1,1.1,0.9
14519,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14520,1,12.993,5.98,0,0,7,1,0,345,1,1.1,0.9
14521,1,0,0,0,0,7,1,0,345,1,1.1,0.9
14522,1,0,0,0,0,7,1,0,345,1,1.1,0.9
14523,1,16.527,4.31,0,0,7,1,0,138,1,1.1,0.9
14524,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14525,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14526,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14527,1,17.312,2.757,0,0,7,1,0,138,1,1.1,0.9
14528,1,19.634,6.011,0,0,7,1,0,138,1,1.1,0.9
14529,1,15.339,7.914,0,0,7,1,0,138,1,1.1,0.9
14530,1,12.644,3.402,0,0,7,1,0,138,1,1.1,0.9
14531,1,32.045,6.905,0,0,7,1,0,138,1,1.1,0.9
14532,1,9.382,3.021,0,0,7,1,0,138,1,1.1,0.9
14533,1,14.989,7.129,0,0,7,1,0,138,1,1.1,0.9
14534,1,12.294,2.12,0,0,7,1,0,138,1,1.1,0.9
14535,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14536,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14537,1,8.349,1.398,0,0,7,1,0,138,1,1.1,0.9
14538,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14539,1,14.065,3.573,0,0,7,1,0,138,1,1.1,0.9
14540,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14541,1,16.341,1.243,0,0,7,1,0,138,1,1.1,0.9
14542,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14543,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14544,1,27.696,9.211,0,0,7,1,0,138,1,1.1,0.9
14545,1,20.839,11.195,0,0,7,1,0,138,1,1.1,0.9
14546,1,13.452,2.485,0,0,7,1,0,138,1,1.1,0.9
14547,1,7.992,0.955,0,0,7,1,0,138,1,1.1,0.9
14548,1,7.005,1.522,0,0,7,1,0,138,1,1.1,0.9
14549,1,7.005,1.592,0,0,7,1,0,138,1,1.1,0.9
14550,1,0,0,0,25.1477738361,7,1,0,138,1,1.1,0.9
14551,1,20.915,11.634,0,0,7,1,0,138,1,1.1,0.9
14552,1,20.915,2.773,0,0,7,1,0,138,1,1.1,0.9
14553,1,30.6,9.444,0,0,7,1,0,138,1,1.1,0.9
14554,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14555,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14556,1,20.915,3.013,0,0,7,1,0,138,1,1.1,0.9
14557,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14558,1,20.915,4.442,0,0,7,1,0,138,1,1.1,0.9
14559,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14560,1,5.6,1.685,0,0,7,1,0,138,1,1.1,0.9
14561,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14562,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14563,1,0,0,0,0,7,1,0,345,1,1.1,0.9
14564,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14565,1,16.994,6.463,0,0,7,1,0,345,1,1.1,0.9
14566,1,0,0,0,0,7,1,0,345,1,1.1,0.9
14567,1,0,0,0,0,7,1,0,345,1,1.1,0.9
14568,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14569,1,13.716,2.353,0,0,7,1,0,138,1,1.1,0.9
14570,1,0,0,0,-119.413096085,7,1,0,765,1,1.1,0.9
14571,1,0,0,0,0,7,1,0,345,1,1.1,0.9
14572,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14573,1,26.919,7.821,0,0,7,1,0,765,1,1.1,0.9
14574,1,0,0,0,0,7,1,0,765,1,1.1,0.9
14575,1,0,0,0,0,7,1,0,345,1,1.1,0.9
14576,1,0,0,0,0,7,1,0,345,1,1.1,0.9
14577,1,0,0,0,0,7,1,0,345,1,1.1,0.9
14578,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14579,1,25.878,5.491,0,0,7,1,0,345,1,1.1,0.9
14580,1,0,0,0,0,7,1,0,345,1,1.1,0.9
14581,1,0,0,0,0,7,1,0,345,1,1.1,0.9
14582,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14583,1,9.001,1.918,0,0,7,1,0,138,1,1.1,0.9
14584,1,8.949,3.011,0,0,7,1,0,138,1,1.1,0.9
14585,1,8.949,2.092,0,0,7,1,0,138,1,1.1,0.9
14586,1,0,0,0,0,7,1,0,345,1,1.1,0.9
14587,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14588,1,25.217,7.165,0,0,7,1,0,345,1,1.1,0.9
14589,1,0,0,0,0,7,1,0,345,1,1.1,0.9
14590,1,0,0,0,0,7,1,0,345,1,1.1,0.9
14591,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14592,1,31.408,1.926,0,0,7,1,0,138,1,1.1,0.9
14593,1,34.243,19.354,0,0,7,1,0,138,1,1.1,0.9
14594,1,25.889,5.42,0,-1.79970822651,7,1,0,138,1,1.1,0.9
14595,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14596,1,17.7,5.157,0,0,7,1,0,138,1,1.1,0.9
14597,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14598,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14599,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14600,1,12.714,1.429,0,0,7,1,0,138,1,1.1,0.9
14601,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14602,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14603,1,0,0,0,55.9005606884,7,1,0,138,1,1.1,0.9
14604,1,12.714,7.332,0,0,7,1,0,138,1,1.1,0.9
14605,1,21.358,4.707,0,0,7,1,0,138,1,1.1,0.9
14606,1,10.236,1.274,0,0,7,1,0,138,1,1.1,0.9
14607,1,17.805,1.475,0,0,7,1,0,138,1,1.1,0.9
14608,1,10.176,5.011,0,0,7,1,0,138,1,1.1,0.9
14609,1,0,0,0,88.2979840412,7,1,0,138,1,1.1,0.9
14610,1,42.266,4.978,0,0,7,1,0,138,1,1.1,0.9
14611,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14612,1,16.551,16.271,0,0,7,1,0,138,1,1.1,0.9
14613,1,16.551,3.386,0,0,7,1,0,138,1,1.1,0.9
14614,1,0,0,0,0,7,1,0,345,1,1.1,0.9
14615,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14616,1,16.454,3.629,0,0,7,1,0,345,1,1.1,0.9
14617,1,0,0,0,0,7,1,0,345,1,1.1,0.9
14618,1,0,0,0,0,7,1,0,345,1,1.1,0.9
14619,1,0,0,0,0,7,1,0,345,1,1.1,0.9
14620,1,0,0,0,40.6672740456,7,1,0,345,1,1.1,0.9
14621,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14622,1,0,0,0,0,7,1,0,345,1,1.1,0.9
14623,1,17.451,3.648,0,0,7,1,0,345,1,1.1,0.9
14624,1,0,0,0,0,7,1,0,345,1,1.1,0.9
14625,1,18.725,13.04,0,0,7,1,0,138,1,1.1,0.9
14626,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14627,1,18.725,0.621,0,0,7,1,0,138,1,1.1,0.9
14628,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14629,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14630,1,0,0,0,11.5487148811,7,1,0,138,1,1.1,0.9
14631,1,18.725,0.87,0,0,7,1,0,138,1,1.1,0.9
14632,1,18.725,12.722,0,0,7,1,0,138,1,1.1,0.9
14633,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14634,1,31.439,6.011,0,0,7,1,0,138,1,1.1,0.9
14635,1,35.151,7.316,0,0,7,1,0,138,1,1.1,0.9
14636,1,15.619,2.61,0,0,7,1,0,138,1,1.1,0.9
14637,1,15.619,0.668,0,0,7,1,0,138,1,1.1,0.9
14638,1,15.619,1.414,0,0,7,1,0,138,1,1.1,0.9
14639,1,15.619,3.845,0,0,7,1,0,138,1,1.1,0.9
14640,1,17.187,3.604,0,0,7,1,0,138,1,1.1,0.9
14641,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14642,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14643,1,24.931,2.951,0,0,7,1,0,138,1,1.1,0.9
14644,1,0,0,0,34.8977644077,7,1,0,138,1,1.1,0.9
14645,1,28.182,7.08,0,0,7,1,0,138,1,1.1,0.9
14646,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14647,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14648,1,13.304,7.363,0,0,7,1,0,138,1,1.1,0.9
14649,1,13.226,6.733,0,0,7,1,0,138,1,1.1,0.9
14650,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14651,1,13.304,4.108,0,0,7,1,0,138,1,1.1,0.9
14652,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14653,1,23.37,4.225,0,0,7,1,0,138,1,1.1,0.9
14654,1,14.306,0.342,0,0,7,1,0,138,1,1.1,0.9
14655,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14656,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14657,1,14.306,5.413,0,0,7,1,0,138,1,1.1,0.9
14658,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14659,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14660,1,14.306,1.375,0,18.0835126494,7,1,0,138,1,1.1,0.9
14661,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14662,1,14.306,0.513,0,0,7,1,0,138,1,1.1,0.9
14663,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14664,1,9.064,2.812,0,0,7,1,0,138,1,1.1,0.9
14665,1,0,0,0,0,7,1,0,345,1,1.1,0.9
14666,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14667,1,9.064,2.532,0,0,7,1,0,345,1,1.1,0.9
14668,1,0,0,0,0,7,1,0,345,1,1.1,0.9
14669,1,0,0,0,0,7,1,0,345,1,1.1,0.9
14670,1,0,0,0,0,7,1,0,345,1,1.1,0.9
14671,1,18.803,5.561,0,0,7,1,0,138,1,1.1,0.9
14672,1,18.338,7.497,0,0,7,1,0,138,1,1.1,0.9
14673,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14674,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14675,1,13.126,3.034,0,0,7,1,0,138,1,1.1,0.9
14676,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14677,1,2.897,1.134,0,0,7,1,0,138,1,1.1,0.9
14678,1,2.897,1.056,0,0,7,1,0,138,1,1.1,0.9
14679,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14680,1,16.426,3.681,0,0,7,1,0,138,1,1.1,0.9
14681,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14682,1,16.426,5.11,0,0,7,1,0,138,1,1.1,0.9
14683,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14684,1,16.426,4.248,0,0,7,1,0,138,1,1.1,0.9
14685,1,16.426,4.738,0,0,7,1,0,138,1,1.1,0.9
14686,1,10.184,0.942,0,0,7,1,0,138,1,1.1,0.9
14687,1,19.133,4.139,0,0,7,1,0,138,1,1.1,0.9
14688,1,10.184,5.945,0,0,7,1,0,138,1,1.1,0.9
14689,1,15.218,4.633,0,0,7,1,0,138,1,1.1,0.9
14690,1,15.218,2.587,0,0,7,1,0,138,1,1.1,0.9
14691,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14692,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14693,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14694,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14695,1,15.218,1.421,0,0,7,1,0,138,1,1.1,0.9
14696,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14697,1,15.308,1.359,0,0,7,1,0,138,1,1.1,0.9
14698,1,23.048,7.25,0,0,7,1,0,138,1,1.1,0.9
14699,1,12.068,2.332,0,0,7,1,0,138,1,1.1,0.9
14700,1,12.068,1.189,0,0,7,1,0,138,1,1.1,0.9
14701,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14702,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14703,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14704,1,12.068,2.085,0,0,7,1,0,138,1,1.1,0.9
14705,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14706,1,11.976,6.532,0,0,7,1,0,138,1,1.1,0.9
14707,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14708,1,29.781,1.853,0,0,7,1,0,138,1,1.1,0.9
14709,1,0,0,0,0,7,1,0,345,1,1.1,0.9
14710,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14711,1,0,0,0,0,7,1,0,345,1,1.1,0.9
14712,1,27.31,4.679,0,0,7,1,0,345,1,1.1,0.9
14713,1,0,0,0,0,7,1,0,345,1,1.1,0.9
14714,1,0,0,0,0,7,1,0,345,1,1.1,0.9
14715,1,15.121,2.578,0,0,7,1,0,138,1,1.1,0.9
14716,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14717,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14718,1,15.121,4.59,0,0,7,1,0,138,1,1.1,0.9
14719,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14720,1,15.121,1.911,0,0,7,1,0,138,1,1.1,0.9
14721,1,15.121,4.924,0,0,7,1,0,138,1,1.1,0.9
14722,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14723,1,15.121,4.722,0,0,7,1,0,138,1,1.1,0.9
14724,1,17.102,4.66,0,0,7,1,0,138,1,1.1,0.9
14725,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14726,1,11.327,1.76,0,0,7,1,0,138,1,1.1,0.9
14727,1,18.345,3.761,0,0,7,1,0,138,1,1.1,0.9
14728,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14729,1,28.495,4.962,0,0,7,1,0,138,1,1.1,0.9
14730,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14731,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14732,1,18.989,12.822,0,0,7,1,0,138,1,1.1,0.9
14733,1,19.898,2.625,0,0,7,1,0,138,1,1.1,0.9
14734,1,18.989,5.864,0,0,7,1,0,138,1,1.1,0.9
14735,1,0,0,0,0,7,1,0,345,1,1.1,0.9
14736,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14737,1,25.979,7.254,0,0,7,1,0,345,1,1.1,0.9
14738,1,0,0,0,0,7,1,0,345,1,1.1,0.9
14739,1,0,0,0,0,7,1,0,345,1,1.1,0.9
14740,1,0,0,0,0,7,1,0,345,1,1.1,0.9
14741,1,13.623,6.462,0,0,7,1,0,138,1,1.1,0.9
14742,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14743,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14744,1,13.623,2.812,0,0,7,1,0,138,1,1.1,0.9
14745,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14746,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14747,1,22.686,3.93,0,0,7,1,0,138,1,1.1,0.9
14748,1,15.914,1.546,0,0,7,1,0,138,1,1.1,0.9
14749,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14750,1,15.914,3.169,0,0,7,1,0,138,1,1.1,0.9
14751,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14752,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14753,1,15.914,4.877,0,0,7,1,0,138,1,1.1,0.9
14754,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14755,1,15.914,6.112,0,0,7,1,0,138,1,1.1,0.9
14756,1,28.076,9.079,0,0,7,1,0,138,1,1.1,0.9
14757,1,27.362,4.684,0,0,7,1,0,138,1,1.1,0.9
14758,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14759,1,18.71,4.963,0,0,7,1,0,138,1,1.1,0.9
14760,1,20.278,3.976,0,0,7,1,0,138,1,1.1,0.9
14761,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14762,1,18.71,3.037,0,0,7,1,0,138,1,1.1,0.9
14763,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14764,1,18.71,8.497,0,35.8692535129,7,1,0,138,1,1.1,0.9
14765,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14766,1,8.644,3.689,0,0,7,1,0,138,1,1.1,0.9
14767,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14768,1,8.644,3.806,0,0,7,1,0,138,1,1.1,0.9
14769,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14770,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14771,1,9.506,1.561,0,0,7,1,0,138,1,1.1,0.9
14772,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14773,1,5.856,1.266,0,0,7,1,0,138,1,1.1,0.9
14774,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14775,1,5.856,1.996,0,0,7,1,0,138,1,1.1,0.9
14776,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14777,1,5.856,1.864,0,0,7,1,0,138,1,1.1,0.9
14778,1,8.761,3.654,0,0,7,1,0,138,1,1.1,0.9
14779,1,0,0,0,83.5777665578,7,1,0,138,1,1.1,0.9
14780,1,30.507,8.178,0,0,7,1,0,138,1,1.1,0.9
14781,1,10.5,6.889,0,0,7,1,0,138,1,1.1,0.9
14782,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14783,1,33.078,11.464,0,0,7,1,0,138,1,1.1,0.9
14784,1,13.071,6.33,0,78.2254818126,7,1,0,138,1,1.1,0.9
14785,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14786,1,13.071,3.627,0,0,7,1,0,138,1,1.1,0.9
14787,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14788,1,10.834,3.239,0,0,7,1,0,138,1,1.1,0.9
14789,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14790,1,10.834,2.338,0,0,7,1,0,138,1,1.1,0.9
14791,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14792,1,10.834,1.887,0,0,7,1,0,138,1,1.1,0.9
14793,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14794,1,10.834,4.668,0,0,7,1,0,138,1,1.1,0.9
14795,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14796,1,0,0,0,44.0770588419,7,1,0,345,1,1.1,0.9
14797,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14798,1,0,0,0,0,7,1,0,345,1,1.1,0.9
14799,1,0,0,0,0,7,1,0,345,1,1.1,0.9
14800,1,12.162,4.015,0,0,7,1,0,345,1,1.1,0.9
14801,1,0,0,0,0,7,1,0,345,1,1.1,0.9
14802,1,12.489,3.193,0,5.11253120029,7,1,0,138,1,1.1,0.9
14803,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14804,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14805,1,12.162,4.388,0,0,7,1,0,138,1,1.1,0.9
14806,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14807,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14808,1,13.327,1.359,0,0,7,1,0,138,1,1.1,0.9
14809,1,13.327,3.961,0,0,7,1,0,138,1,1.1,0.9
14810,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14811,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14812,1,13.327,3.153,0,0,7,1,0,138,1,1.1,0.9
14813,1,13.327,4.085,0,0,7,1,0,138,1,1.1,0.9
14814,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14815,1,10.244,7.844,0,0,7,1,0,138,1,1.1,0.9
14816,1,0,0,0,0,7,1,0,345,1,1.1,0.9
14817,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14818,1,10.244,0.839,0,0,7,1,0,345,1,1.1,0.9
14819,1,10.244,2.283,0,0,7,1,0,345,1,1.1,0.9
14820,1,0,0,0,0,7,1,0,345,1,1.1,0.9
14821,1,0,0,0,0,7,1,0,345,1,1.1,0.9
14822,1,20.216,5.607,0,0,7,1,0,138,1,1.1,0.9
14823,1,26.454,7.58,0,0,7,1,0,138,1,1.1,0.9
14824,1,22.228,3.169,0,0,7,1,0,138,1,1.1,0.9
14825,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14826,1,39.749,18.756,0,0,7,1,0,138,1,1.1,0.9
14827,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14828,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14829,1,22.228,2.221,0,0,7,1,0,138,1,1.1,0.9
14830,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14831,1,22.228,5.67,0,0,7,1,0,138,1,1.1,0.9
14832,1,57.682,4.466,0,0,7,1,0,138,1,1.1,0.9
14833,1,20.605,6.951,0,0,7,1,0,138,1,1.1,0.9
14834,1,20.605,8.147,0,0,7,1,0,138,1,1.1,0.9
14835,1,34.219,13.068,0,0,7,1,0,138,1,1.1,0.9
14836,1,0,0,0,0,7,1,0,345,1,1.1,0.9
14837,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14838,1,0,0,0,0,7,1,0,345,1,1.1,0.9
14839,1,20.605,13.328,0,0,7,1,0,345,1,1.1,0.9
14840,1,0,0,0,0,7,1,0,345,1,1.1,0.9
14841,1,0,0,0,0,7,1,0,345,1,1.1,0.9
14842,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14843,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14844,1,27.587,7.71,0,0,7,1,0,138,1,1.1,0.9
14845,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14846,1,20.605,0.614,0,0,7,1,0,138,1,1.1,0.9
14847,1,0.326,0.155,0,0,7,1,0,138,1,1.1,0.9
14848,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14849,1,11.44,1.468,0,0,7,1,0,138,1,1.1,0.9
14850,1,11.44,0.466,0,0,7,1,0,138,1,1.1,0.9
14851,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14852,1,0,0,0,0,7,1,0,345,1,1.1,0.9
14853,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14854,1,11.44,5.056,0,0,7,1,0,345,1,1.1,0.9
14855,1,0,0,0,0,7,1,0,345,1,1.1,0.9
14856,1,0,0,0,0,7,1,0,345,1,1.1,0.9
14857,1,11.44,3.332,0,0,7,1,0,138,1,1.1,0.9
14858,1,5.436,0.486,0,0,7,1,0,138,1,1.1,0.9
14859,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14860,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14861,1,16.315,4.857,0,0,7,1,0,138,1,1.1,0.9
14862,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14863,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14864,1,19.696,2.128,0,0,7,1,0,138,1,1.1,0.9
14865,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14866,1,27.02,7.314,0,0,7,1,0,138,1,1.1,0.9
14867,1,46.094,9.219,0,0,7,1,0,138,1,1.1,0.9
14868,1,19.696,3.65,0,0,7,1,0,138,1,1.1,0.9
14869,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14870,1,19.696,12.916,0,0,7,1,0,138,1,1.1,0.9
14871,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14872,1,19.696,7.72,0,0,7,1,0,138,1,1.1,0.9
14873,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14874,1,55.609,9.553,0,0,7,1,0,138,1,1.1,0.9
14875,1,17.521,2.509,0,0,7,1,0,138,1,1.1,0.9
14876,1,28.294,10.259,0,0,7,1,0,138,1,1.1,0.9
