bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
14877,1,17.521,1.413,0,0,7,1,0,138,1,1.1,0.9
14878,1,28.294,6.983,0,0,7,1,0,138,1,1.1,0.9
14879,1,26.958,9.763,0,0,7,1,0,138,1,1.1,0.9
14880,1,15.339,6.741,0,0,7,1,0,138,1,1.1,0.9
14881,1,15.339,3.363,0,0,7,1,0,138,1,1.1,0.9
14882,1,0,0,0,0,7,1,0,345,1,1.1,0.9
14883,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14884,1,15.339,8.8,0,0,7,1,0,345,1,1.1,0.9
14885,1,0,0,0,0,7,1,0,345,1,1.1,0.9
14886,1,0,0,0,0,7,1,0,345,1,1.1,0.9
14887,1,0,0,0,0,7,1,0,345,1,1.1,0.9
14888,1,15.339,6.198,0,0,7,1,0,138,1,1.1,0.9
14889,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14890,1,6.99,0.652,0,0,7,1,0,138,1,1.1,0.9
14891,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14892,1,7.262,1.305,0,0,7,1,0,138,1,1.1,0.9
14893,1,0.326,0.062,0,0,7,1,0,138,1,1.1,0.9
14894,1,7.262,1.926,0,0,7,1,0,138,1,1.1,0.9
14895,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14896,1,7.262,0.505,0,0,7,1,0,138,1,1.1,0.9
14897,1,15.036,7.844,0,0,7,1,0,138,1,1.1,0.9
14898,1,15.036,5.903,0,0,7,1,0,138,1,1.1,0.9
14899,1,15.036,6.858,0,0,7,1,0,138,1,1.1,0.9
14900,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14901,1,15.036,7.417,0,0,7,1,0,138,1,1.1,0.9
14902,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14903,1,2.54,0.148,0,0,7,1,0,138,1,1.1,0.9
14904,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14905,1,22.834,12.896,0,0,7,1,0,138,1,1.1,0.9
14906,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14907,1,15.852,10.074,0,0,7,1,0,138,1,1.1,0.9
14908,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14909,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14910,1,15.852,2.182,0,0,7,1,0,138,1,1.1,0.9
14911,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14912,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14913,1,0,0,0,0,7,1,0,345,1,1.1,0.9
14914,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14915,1,0,0,0,0,7,1,0,345,1,1.1,0.9
14916,1,17.024,4.217,0,0,7,1,0,345,1,1.1,0.9
14917,1,0,0,0,0,7,1,0,345,1,1.1,0.9
14918,1,15.852,3.705,0,0,7,1,0,138,1,1.1,0.9
14919,1,0,0,0,53.1841040989,7,1,0,138,1,1.1,0.9
14920,1,18.989,5.755,0,0,7,1,0,138,1,1.1,0.9
14921,1,47.873,9.747,0,0,7,1,0,138,1,1.1,0.9
14922,1,42.537,5.607,0,0,7,1,0,138,1,1.1,0.9
14923,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14924,1,18.989,3.021,0,0,7,1,0,138,1,1.1,0.9
14925,1,45.753,4.07,0,0,7,1,0,138,1,1.1,0.9
14926,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14927,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14928,1,18.989,4.551,0,0,7,1,0,138,1,1.1,0.9
14929,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14930,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14931,1,20.558,2.633,0,0,7,1,0,138,1,1.1,0.9
14932,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14933,1,0,0,0,0,7,1,0,345,1,1.1,0.9
14934,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14935,1,0,0,0,0,7,1,0,345,1,1.1,0.9
14936,1,20.438,12.153,0,0,7,1,0,345,1,1.1,0.9
14937,1,0,0,0,0,7,1,0,345,1,1.1,0.9
14938,1,0,0,0,0,7,1,0,345,1,1.1,0.9
14939,1,14.042,6.656,0,0,7,1,0,138,1,1.1,0.9
14940,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14941,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14942,1,0,0,0,0,7,1,0,345,1,1.1,0.9
14943,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14944,1,24.278,6.15,0,0,7,1,0,345,1,1.1,0.9
14945,1,0,0,0,0,7,1,0,345,1,1.1,0.9
14946,1,0,0,0,0,7,1,0,345,1,1.1,0.9
14947,1,14.042,7.572,0,0,7,1,0,138,1,1.1,0.9
14948,1,27.61,12.427,0,0,7,1,0,138,1,1.1,0.9
14949,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14950,1,30.414,4.622,0,0,7,1,0,138,1,1.1,0.9
14951,1,18.862,6.154,0,0,7,1,0,138,1,1.1,0.9
14952,1,0,0,0,0,7,1,0,345,1,1.1,0.9
14953,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14954,1,14.029,2.409,0,0,7,1,0,345,1,1.1,0.9
14955,1,0,0,0,0,7,1,0,345,1,1.1,0.9
14956,1,0,0,0,0,7,1,0,345,1,1.1,0.9
14957,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14958,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14959,1,14.029,6.354,0,0,7,1,0,138,1,1.1,0.9
14960,1,14.029,2.486,0,6.60839301051,7,1,0,138,1,1.1,0.9
14961,1,11.619,3.192,0,0,7,1,0,138,1,1.1,0.9
14962,1,14.586,3.136,0,0,7,1,0,138,1,1.1,0.9
14963,1,0.52,0.116,0,0,7,1,0,138,1,1.1,0.9
14964,1,11.619,0.784,0,0,7,1,0,138,1,1.1,0.9
14965,1,2.975,0.769,0,0,7,1,0,138,1,1.1,0.9
14966,1,4.008,1.173,0,0,7,1,0,138,1,1.1,0.9
14967,1,17.257,1.946,0,0,7,1,0,138,1,1.1,0.9
14968,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14969,1,17.257,1.861,0,0,7,1,0,138,1,1.1,0.9
14970,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14971,1,17.257,4.795,0,0,7,1,0,138,1,1.1,0.9
14972,1,17.257,1.205,0,0,7,1,0,138,1,1.1,0.9
14973,1,0,0,0,-30.7496710966,7,1,0,345,1,1.1,0.9
14974,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14975,1,17.257,3.058,0,0,7,1,0,345,1,1.1,0.9
14976,1,0,0,0,0,7,1,0,345,1,1.1,0.9
14977,1,0,0,0,0,7,1,0,345,1,1.1,0.9
14978,1,12.232,5.126,0,0,7,1,0,138,1,1.1,0.9
14979,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14980,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14981,1,12.232,4.629,0,0,7,1,0,138,1,1.1,0.9
14982,1,16.217,5.701,0,0,7,1,0,138,1,1.1,0.9
14983,1,16.217,3.953,0,0,7,1,0,138,1,1.1,0.9
14984,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14985,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14986,1,16.76,3.588,0,0,7,1,0,138,1,1.1,0.9
14987,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14988,1,15.013,2.252,0,0,7,1,0,138,1,1.1,0.9
14989,1,15.013,4.8,0,0,7,1,0,138,1,1.1,0.9
14990,1,0,0,0,74.9446239138,7,1,0,345,1,1.1,0.9
14991,1,15.013,2.074,0,0,7,1,0,138,1,1.1,0.9
14992,1,0,0,0,0,7,1,0,345,1,1.1,0.9
14993,1,15.013,4.963,0,0,7,1,0,345,1,1.1,0.9
14994,1,0,0,0,0,7,1,0,345,1,1.1,0.9
14995,1,0,0,0,51.0954502819,7,1,0,345,1,1.1,0.9
14996,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14997,1,0,0,0,0,7,1,0,345,1,1.1,0.9
14998,1,15.013,0.761,0,0,7,1,0,345,1,1.1,0.9
14999,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15000,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15001,1,16.698,1.452,0,0,7,1,0,138,1,1.1,0.9
15002,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15003,1,18.32,4.72,0,0,7,1,0,138,1,1.1,0.9
15004,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15005,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15006,1,9.605,1.096,0,0,7,1,0,138,1,1.1,0.9
15007,1,9.605,1.112,0,0,7,1,0,138,1,1.1,0.9
15008,1,15.195,2.441,0,0,7,1,0,138,1,1.1,0.9
15009,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15010,1,5.6,2.221,0,0,7,1,0,138,1,1.1,0.9
15011,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15012,1,10.943,0.7,0,0,7,1,0,138,1,1.1,0.9
15013,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15014,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15015,1,1.699,0.239,0,0,7,1,0,138,1,1.1,0.9
15016,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15017,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15018,1,14.747,4.918,0,0,7,1,0,138,1,1.1,0.9
15019,1,14.747,1.66,0,0,7,1,0,138,1,1.1,0.9
15020,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15021,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15022,1,14.747,5.961,0,0,7,1,0,345,1,1.1,0.9
15023,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15024,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15025,1,14.747,2.857,0,0,7,1,0,138,1,1.1,0.9
15026,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15027,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15028,1,6.516,3.72,0,0,7,1,0,138,1,1.1,0.9
15029,1,5.825,1.375,0,0,7,1,0,138,1,1.1,0.9
15030,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15031,1,6.478,1.096,0,0,7,1,0,138,1,1.1,0.9
15032,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15033,1,12.03,1.095,0,0,7,1,0,138,1,1.1,0.9
15034,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15035,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15036,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15037,1,20.184,1.794,0,0,7,1,0,138,1,1.1,0.9
15038,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15039,1,18.337,1.647,0,0,7,1,0,138,1,1.1,0.9
15040,1,18.337,4.155,0,0,7,1,0,138,1,1.1,0.9
15041,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15042,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15043,1,18.337,4.707,0,0,7,1,0,138,1,1.1,0.9
15044,1,0,0,0,69.8226819574,7,1,0,345,1,1.1,0.9
15045,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15046,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15047,1,23.253,6.827,0,0,7,1,0,345,1,1.1,0.9
15048,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15049,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15050,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15051,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15052,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15053,1,29.979,2.206,0,0,7,1,0,345,1,1.1,0.9
15054,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15055,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15056,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15057,1,18.337,6.555,0,0,7,1,0,138,1,1.1,0.9
15058,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15059,1,13.817,4.823,0,0,7,1,0,138,1,1.1,0.9
15060,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15061,1,13.817,0.652,0,0,7,1,0,138,1,1.1,0.9
15062,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15063,1,23.905,8.846,0,0,7,1,0,138,1,1.1,0.9
15064,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15065,1,13.817,4.233,0,0,7,1,0,138,1,1.1,0.9
15066,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15067,1,28.568,4.115,0,0,7,1,0,138,1,1.1,0.9
15068,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15069,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15070,1,36.104,3.173,0,0,7,1,0,138,1,1.1,0.9
15071,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15072,1,14.408,2.139,0,0,7,1,0,138,1,1.1,0.9
15073,1,14.408,2.116,0,0,7,1,0,138,1,1.1,0.9
15074,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15075,1,14.408,4.146,0,0,7,1,0,138,1,1.1,0.9
15076,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15077,1,8.269,2.038,0,0,7,1,0,138,1,1.1,0.9
15078,1,7.783,4.185,0,0,7,1,0,138,1,1.1,0.9
15079,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15080,1,14.819,3.612,0,0,7,1,0,138,1,1.1,0.9
15081,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15082,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15083,1,0,0,0,14.1297672501,7,1,0,345,1,1.1,0.9
15084,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15085,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15086,1,14.819,5.825,0,0,7,1,0,345,1,1.1,0.9
15087,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15088,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15089,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15090,1,14.819,2.54,0,0,7,1,0,138,1,1.1,0.9
15091,1,14.819,1.204,0,0,7,1,0,138,1,1.1,0.9
15092,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15093,1,15.797,2.788,0,0,7,1,0,138,1,1.1,0.9
15094,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15095,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15096,1,15.797,6.167,0,0,7,1,0,138,1,1.1,0.9
15097,1,7.534,0.59,0,0,7,1,0,138,1,1.1,0.9
15098,1,15.797,3.394,0,67.2295526493,7,1,0,138,1,1.1,0.9
15099,1,15.033,4.918,0,0,7,1,0,138,1,1.1,0.9
15100,1,15.033,3.212,0,0,7,1,0,138,1,1.1,0.9
15101,1,15.033,3.49,0,0,7,1,0,138,1,1.1,0.9
15102,1,15.033,2.679,0,0,7,1,0,138,1,1.1,0.9
15103,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15104,1,6.663,1.398,0,0,7,1,0,138,1,1.1,0.9
15105,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15106,1,5.336,1.67,0,0,7,1,0,138,1,1.1,0.9
15107,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15108,1,28.9,9.937,0,0,7,1,0,138,1,1.1,0.9
15109,1,13.651,1.776,0,0,7,1,0,138,1,1.1,0.9
15110,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15111,1,13.651,2.247,0,0,7,1,0,138,1,1.1,0.9
15112,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15113,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15114,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15115,1,13.651,3.946,0,0,7,1,0,345,1,1.1,0.9
15116,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15117,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15118,1,10.37,2.795,0,0,7,1,0,138,1,1.1,0.9
15119,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15120,1,10.37,1.923,0,0,7,1,0,138,1,1.1,0.9
15121,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15122,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15123,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15124,1,10.43,2.982,0,0,7,1,0,138,1,1.1,0.9
15125,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15126,1,14.073,4.792,0,0,7,1,0,138,1,1.1,0.9
15127,1,21.607,4.217,0,0,7,1,0,138,1,1.1,0.9
15128,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15129,1,14.073,2.835,0,0,7,1,0,138,1,1.1,0.9
15130,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15131,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15132,1,24.837,4.705,0,0,7,1,0,138,1,1.1,0.9
15133,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15134,1,14.073,3.619,0,0,7,1,0,138,1,1.1,0.9
15135,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15136,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15137,1,25.727,7.381,0,0,7,1,0,138,1,1.1,0.9
15138,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15139,1,13.002,2.556,0,0,7,1,0,138,1,1.1,0.9
15140,1,13.002,3.343,0,0,7,1,0,138,1,1.1,0.9
15141,1,48.304,17.103,0,0,7,1,0,138,1,1.1,0.9
15142,1,7.534,0.217,0,0,7,1,0,138,1,1.1,0.9
15143,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15144,1,12.848,2.726,0,0,7,1,0,138,1,1.1,0.9
15145,1,15.049,4.054,0,0,7,1,0,138,1,1.1,0.9
15146,1,19.511,9.581,0,0,7,1,0,138,1,1.1,0.9
15147,1,12.848,5.606,0,0,7,1,0,138,1,1.1,0.9
15148,1,10.223,1.638,0,0,7,1,0,138,1,1.1,0.9
15149,1,20.612,6.011,0,0,7,1,0,138,1,1.1,0.9
15150,1,20.612,4.978,0,0,7,1,0,138,1,1.1,0.9
15151,1,36.41,9.343,0,0,7,1,0,138,1,1.1,0.9
15152,1,36.829,5.468,0,0,7,1,0,138,1,1.1,0.9
15153,1,32.845,5.98,0,0,7,1,0,138,1,1.1,0.9
15154,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15155,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15156,1,21.944,4.532,0,0,7,1,0,138,1,1.1,0.9
15157,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15158,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15159,1,24.252,4.648,0,0,7,1,0,138,1,1.1,0.9
15160,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15161,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15162,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15163,1,14.161,1.112,0,0,7,1,0,138,1,1.1,0.9
15164,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15165,1,9.52,4.702,0,0,7,1,0,138,1,1.1,0.9
15166,1,17.303,6.779,0,0,7,1,0,138,1,1.1,0.9
15167,1,9.52,2.641,0,0,7,1,0,138,1,1.1,0.9
15168,1,9.52,3.467,0,0,7,1,0,138,1,1.1,0.9
15169,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15170,1,6.972,1.088,0,0,7,1,0,138,1,1.1,0.9
15171,1,13.952,3.513,0,0,7,1,0,138,1,1.1,0.9
15172,1,21.534,8.094,0,0,7,1,0,138,1,1.1,0.9
15173,1,20.917,4.563,0,0,7,1,0,138,1,1.1,0.9
15174,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15175,1,12.724,6.2,0,0,7,1,0,138,1,1.1,0.9
15176,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15177,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15178,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15179,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15180,1,33.479,6.903,0,0,7,1,0,138,1,1.1,0.9
15181,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15182,1,11.308,1.265,0,0,7,1,0,138,1,1.1,0.9
15183,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15184,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15185,1,10.772,2.532,0,0,7,1,0,138,1,1.1,0.9
15186,1,5.825,0.606,0,0,7,1,0,138,1,1.1,0.9
15187,1,10.772,2.835,0,0,7,1,0,138,1,1.1,0.9
15188,1,30.111,10.842,0,0,7,1,0,138,1,1.1,0.9
15189,1,20.667,4.124,0,0,7,1,0,138,1,1.1,0.9
15190,1,16.294,3.037,0,0,7,1,0,138,1,1.1,0.9
15191,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15192,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15193,1,23.121,1.274,0,0,7,1,0,138,1,1.1,0.9
15194,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15195,1,31.649,4.598,0,0,7,1,0,138,1,1.1,0.9
15196,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15197,1,2.369,0.179,0,0,7,1,0,138,1,1.1,0.9
15198,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15199,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15200,1,0,0,0,55.2094463209,7,1,0,138,1,1.1,0.9
15201,1,13.605,3.166,0,0,7,1,0,138,1,1.1,0.9
15202,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15203,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15204,1,13.605,0.988,0,0,7,1,0,138,1,1.1,0.9
15205,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15206,1,26.8,4.639,0,0,7,1,0,138,1,1.1,0.9
15207,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15208,1,25.279,6.185,0,0,7,1,0,138,1,1.1,0.9
15209,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15210,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15211,1,28.53,3.822,0,0,7,1,0,138,1,1.1,0.9
15212,1,8.285,1.953,0,0,7,1,0,138,1,1.1,0.9
15213,1,24.862,1.876,0,0,7,1,0,138,1,1.1,0.9
15214,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15215,1,12.931,1.522,0,0,7,1,0,138,1,1.1,0.9
15216,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15217,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15218,1,12.856,4,0,0,7,1,0,138,1,1.1,0.9
15219,1,15.049,2.285,0,0,7,1,0,138,1,1.1,0.9
15220,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15221,1,14.547,6.614,0,0,7,1,0,138,1,1.1,0.9
15222,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15223,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15224,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15225,1,12.856,4.756,0,0,7,1,0,345,1,1.1,0.9
15226,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15227,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15228,1,15.222,6.73,0,0,7,1,0,138,1,1.1,0.9
15229,1,5.825,1.227,0,0,7,1,0,138,1,1.1,0.9
15230,1,14.687,3.107,0,0,7,1,0,138,1,1.1,0.9
15231,1,14.687,4.777,0,0,7,1,0,138,1,1.1,0.9
15232,1,14.687,8.722,0,0,7,1,0,138,1,1.1,0.9
15233,1,14.687,2.206,0,0,7,1,0,138,1,1.1,0.9
15234,1,13.25,3.421,0,0,7,1,0,138,1,1.1,0.9
15235,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15236,1,13.25,4.641,0,0,7,1,0,138,1,1.1,0.9
15237,1,13.25,5.119,0,0,7,1,0,138,1,1.1,0.9
15238,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15239,1,15.442,3.959,0,0,7,1,0,138,1,1.1,0.9
15240,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15241,1,8.802,3.027,0,0,7,1,0,138,1,1.1,0.9
15242,1,14.269,5.235,0,156.059349411,7,1,0,138,1,1.1,0.9
15243,1,9.319,3.32,0,0,7,1,0,138,1,1.1,0.9
15244,1,14.269,3.652,0,0,7,1,0,138,1,1.1,0.9
15245,1,16.207,5.398,0,0,7,1,0,138,1,1.1,0.9
15246,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15247,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15248,1,5.142,1.32,0,0,7,1,0,138,1,1.1,0.9
15249,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15250,1,4.582,1.569,0,0,7,1,0,138,1,1.1,0.9
15251,1,6.928,2.454,0,14.4668155079,7,1,0,138,1,1.1,0.9
15252,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15253,1,13.766,4.646,0,0,7,1,0,138,1,1.1,0.9
15254,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15255,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15256,1,26.298,6.516,0,0,7,1,0,138,1,1.1,0.9
15257,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15258,1,15.354,1.833,0,0,7,1,0,138,1,1.1,0.9
15259,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15260,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15261,1,20.41,6.143,0,0,7,1,0,345,1,1.1,0.9
15262,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15263,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15264,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15265,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15266,1,29.427,2.33,0,0,7,1,0,138,1,1.1,0.9
15267,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15268,1,28.507,1.884,0,0,7,1,0,138,1,1.1,0.9
15269,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15270,1,14.91,4.787,0,0,7,1,0,138,1,1.1,0.9
15271,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15272,1,14.91,7.297,0,0,7,1,0,138,1,1.1,0.9
15273,1,19.057,3.504,0,0,7,1,0,138,1,1.1,0.9
15274,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15275,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15276,1,13.082,3.791,0,0,7,1,0,138,1,1.1,0.9
15277,1,13.082,3.664,0,0,7,1,0,138,1,1.1,0.9
15278,1,13.082,0.884,0,0,7,1,0,138,1,1.1,0.9
15279,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15280,1,10.081,2.144,0,0,7,1,0,138,1,1.1,0.9
15281,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15282,1,12.046,1.328,0,0,7,1,0,138,1,1.1,0.9
15283,1,6.221,0.893,0,0,7,1,0,138,1,1.1,0.9
15284,1,9.312,2.763,0,0,7,1,0,138,1,1.1,0.9
15285,1,14.073,5.677,0,0,7,1,0,138,1,1.1,0.9
15286,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15287,1,14.073,0.971,0,0,7,1,0,138,1,1.1,0.9
15288,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15289,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15290,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15291,1,14.073,3.705,0,0,7,1,0,345,1,1.1,0.9
15292,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15293,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15294,1,15.195,1.343,0,0,7,1,0,138,1,1.1,0.9
15295,1,15.195,4.818,0,0,7,1,0,138,1,1.1,0.9
15296,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15297,1,15.195,2.587,0,0,7,1,0,138,1,1.1,0.9
15298,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15299,1,25.148,6.069,0,0,7,1,0,138,1,1.1,0.9
15300,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15301,1,25.426,5.654,0,0,7,1,0,138,1,1.1,0.9
15302,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15303,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15304,1,37.957,22.97,0,107.672070586,7,1,0,138,1,1.1,0.9
15305,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15306,1,12.531,1.552,0,0,7,1,0,138,1,1.1,0.9
15307,1,14.469,3.698,0,0,7,1,0,138,1,1.1,0.9
15308,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15309,1,12.385,5.296,0,0,7,1,0,138,1,1.1,0.9
15310,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15311,1,10.794,1.436,0,0,7,1,0,138,1,1.1,0.9
15312,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15313,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15314,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15315,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15316,1,13.925,9.941,0,0,7,1,0,345,1,1.1,0.9
15317,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15318,1,13.925,1.965,0,0.000114561120421,7,1,0,138,1,1.1,0.9
15319,1,13.925,1.196,0,0,7,1,0,138,1,1.1,0.9
15320,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15321,1,13.925,0.528,0,0,7,1,0,138,1,1.1,0.9
15322,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15323,1,11.681,0.66,0,0,7,1,0,138,1,1.1,0.9
15324,1,11.681,3.223,0,0,7,1,0,138,1,1.1,0.9
15325,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15326,1,17.017,5.561,0,0,7,1,0,138,1,1.1,0.9
15327,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15328,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15329,1,11.681,2.408,0,0,7,1,0,138,1,1.1,0.9
15330,1,12.887,3.004,0,0,7,1,0,138,1,1.1,0.9
15331,1,12.887,3.768,0,0,7,1,0,138,1,1.1,0.9
15332,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15333,1,12.887,1.807,0,0,7,1,0,138,1,1.1,0.9
15334,1,12.887,3.166,0,0,7,1,0,138,1,1.1,0.9
15335,1,0,0,0,37.8429224842,7,1,0,345,1,1.1,0.9
15336,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15337,1,15.067,4.761,0,0,7,1,0,345,1,1.1,0.9
15338,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15339,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15340,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15341,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15342,1,28.441,5.925,0,0,7,1,0,138,1,1.1,0.9
15343,1,12.995,1.105,0,0,7,1,0,138,1,1.1,0.9
15344,1,21.991,6.739,0,0,7,1,0,138,1,1.1,0.9
15345,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15346,1,20.384,7.158,0,0,7,1,0,138,1,1.1,0.9
15347,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15348,1,20.384,4.942,0,0,7,1,0,138,1,1.1,0.9
15349,1,20.384,2.617,0,0,7,1,0,138,1,1.1,0.9
15350,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15351,1,36.081,12.23,0,0,7,1,0,138,1,1.1,0.9
15352,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15353,1,20.384,2.139,0,0,7,1,0,138,1,1.1,0.9
15354,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15355,1,9.142,2.664,0,0,7,1,0,138,1,1.1,0.9
15356,1,9.319,1.243,0,0,7,1,0,138,1,1.1,0.9
15357,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15358,1,18.168,3.9,0,0,7,1,0,138,1,1.1,0.9
15359,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15360,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15361,1,13.149,4.349,0,0,7,1,0,138,1,1.1,0.9
15362,1,13.149,4.707,0,0,7,1,0,138,1,1.1,0.9
15363,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15364,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15365,1,13.149,1.584,0,0,7,1,0,138,1,1.1,0.9
15366,1,13.149,5.887,0,0,7,1,0,138,1,1.1,0.9
15367,1,0,0,0,29.2613396813,7,1,0,345,1,1.1,0.9
15368,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15369,1,55.121,13.998,0,0,7,1,0,345,1,1.1,0.9
15370,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15371,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15372,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15373,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15374,1,13.666,3.227,0,0,7,1,0,138,1,1.1,0.9
15375,1,18.083,7.799,0,0,7,1,0,138,1,1.1,0.9
15376,1,14.153,4.278,0,0,7,1,0,138,1,1.1,0.9
15377,1,13.22,3.065,0,0,7,1,0,138,1,1.1,0.9
15378,1,6.609,0.687,0,12.3028107289,7,1,0,138,1,1.1,0.9
15379,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15380,1,15.435,5.019,0,0,7,1,0,138,1,1.1,0.9
15381,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15382,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15383,1,47.084,9.906,0,0,7,1,0,138,1,1.1,0.9
15384,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15385,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15386,1,15.689,2.077,0,0,7,1,0,138,1,1.1,0.9
15387,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15388,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15389,1,14.323,1.359,0,0,7,1,0,138,1,1.1,0.9
15390,1,14.323,5.575,0,0,7,1,0,138,1,1.1,0.9
15391,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15392,1,14.323,5.281,0,0,7,1,0,138,1,1.1,0.9
15393,1,14.323,2.857,0,0,7,1,0,138,1,1.1,0.9
15394,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15395,1,14.323,4.687,0,0,7,1,0,138,1,1.1,0.9
15396,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15397,1,11.01,2.216,0,0,7,1,0,138,1,1.1,0.9
15398,1,21.805,5.729,0,0,7,1,0,138,1,1.1,0.9
15399,1,11.01,0.996,0,0,7,1,0,138,1,1.1,0.9
15400,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15401,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15402,1,17.874,3.283,0,0,7,1,0,138,1,1.1,0.9
15403,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15404,1,23.689,2.54,0,0,7,1,0,138,1,1.1,0.9
15405,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15406,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15407,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15408,1,15.581,4.718,0,0,7,1,0,138,1,1.1,0.9
15409,1,15.852,5.948,0,0,7,1,0,138,1,1.1,0.9
15410,1,28.476,10.872,0,0,7,1,0,138,1,1.1,0.9
15411,1,15.033,4.386,0,0,7,1,0,138,1,1.1,0.9
15412,1,42.683,19.427,0,0,7,1,0,138,1,1.1,0.9
15413,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15414,1,15.033,5.057,0,0,7,1,0,138,1,1.1,0.9
15415,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15416,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15417,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15418,1,15.033,5.258,0,0,7,1,0,138,1,1.1,0.9
15419,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15420,1,13.597,0.533,0,0,7,1,0,138,1,1.1,0.9
15421,1,26.846,12.639,0,0,7,1,0,138,1,1.1,0.9
15422,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15423,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15424,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15425,1,13.597,2.888,0,0,7,1,0,345,1,1.1,0.9
15426,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15427,1,13.597,3.837,0,0,7,1,0,138,1,1.1,0.9
15428,1,13.654,2.182,0,0,7,1,0,138,1,1.1,0.9
15429,1,13.654,1.88,0,68.9576639126,7,1,0,138,1,1.1,0.9
15430,1,17.288,0.723,0,0,7,1,0,138,1,1.1,0.9
15431,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15432,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15433,1,13.654,3.891,0,0,7,1,0,138,1,1.1,0.9
15434,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15435,1,4.411,2.307,0,0,7,1,0,138,1,1.1,0.9
15436,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15437,1,12.942,1.125,0,0,7,1,0,138,1,1.1,0.9
15438,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15439,1,1.709,0.241,0,0,7,1,0,138,1,1.1,0.9
15440,1,13.374,1.421,0,0,7,1,0,138,1,1.1,0.9
15441,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15442,1,13.296,3.559,0,0,7,1,0,138,1,1.1,0.9
15443,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15444,1,13.374,5.04,0,0,7,1,0,138,1,1.1,0.9
15445,1,16.77,4.44,0,0,7,1,0,138,1,1.1,0.9
15446,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15447,1,16.77,9.026,0,0,7,1,0,138,1,1.1,0.9
15448,1,15.581,3.073,0,0,7,1,0,138,1,1.1,0.9
15449,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15450,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15451,1,16.77,4.386,0,0,7,1,0,138,1,1.1,0.9
15452,1,19.403,4.98,0,0,7,1,0,138,1,1.1,0.9
15453,1,19.403,1.22,0,0,7,1,0,138,1,1.1,0.9
15454,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15455,1,36.428,7.096,0,0,7,1,0,138,1,1.1,0.9
15456,1,34.104,2.255,0,0,7,1,0,138,1,1.1,0.9
15457,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15458,1,19.403,7.96,0,0,7,1,0,138,1,1.1,0.9
15459,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15460,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15461,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15462,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15463,1,10.578,4.725,0,0,7,1,0,138,1,1.1,0.9
15464,1,10.578,1.567,0,0,7,1,0,138,1,1.1,0.9
15465,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15466,1,11.389,7.158,0,0,7,1,0,138,1,1.1,0.9
15467,1,11.389,4.478,0,0,7,1,0,138,1,1.1,0.9
15468,1,19.403,2.687,0,0,7,1,0,138,1,1.1,0.9
15469,1,9.142,3.235,0,0,7,1,0,138,1,1.1,0.9
15470,1,11.389,1.413,0,0,7,1,0,138,1,1.1,0.9
15471,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15472,1,13.89,0.641,0,0,7,1,0,138,1,1.1,0.9
15473,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15474,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15475,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15476,1,13.89,5.227,0,0,7,1,0,138,1,1.1,0.9
15477,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15478,1,20.5,2.054,0,0,7,1,0,138,1,1.1,0.9
15479,1,13.89,5.945,0,0,7,1,0,138,1,1.1,0.9
15480,1,13.89,1.567,0,0,7,1,0,138,1,1.1,0.9
15481,1,16.276,0.664,0,0,7,1,0,138,1,1.1,0.9
15482,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15483,1,16.276,7.96,0,0,7,1,0,138,1,1.1,0.9
15484,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15485,1,25.596,13.604,0,0,7,1,0,138,1,1.1,0.9
15486,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15487,1,16.276,2.795,0,0,7,1,0,138,1,1.1,0.9
15488,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15489,1,5.794,2.043,0,0,7,1,0,138,1,1.1,0.9
15490,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15491,1,3.774,1.01,0,0,7,1,0,138,1,1.1,0.9
15492,1,13.203,1.699,0,0,7,1,0,138,1,1.1,0.9
15493,1,13.203,1.382,0,0,7,1,0,138,1,1.1,0.9
15494,1,13.875,2.324,0,0,7,1,0,138,1,1.1,0.9
15495,1,17.558,5.559,0,0,7,1,0,138,1,1.1,0.9
15496,1,32.993,13.025,0,0,7,1,0,138,1,1.1,0.9
15497,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15498,1,29.765,6.903,0,0,7,1,0,138,1,1.1,0.9
15499,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15500,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15501,1,28.568,7.714,0,0,7,1,0,138,1,1.1,0.9
15502,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15503,1,17.558,6.934,0,0,7,1,0,138,1,1.1,0.9
15504,1,0,0,0,2.15634282036,7,1,0,138,1,1.1,0.9
15505,1,18.191,6.957,0,0,7,1,0,138,1,1.1,0.9
15506,1,28.769,11.968,0,0,7,1,0,138,1,1.1,0.9
15507,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15508,1,35.749,8.03,0,0,7,1,0,138,1,1.1,0.9
15509,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15510,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15511,1,40.011,8.03,0,0,7,1,0,138,1,1.1,0.9
15512,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15513,1,18.191,5.497,0,0,7,1,0,138,1,1.1,0.9
15514,1,19.226,9.814,0,0,7,1,0,138,1,1.1,0.9
15515,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15516,1,19.226,6.764,0,0,7,1,0,138,1,1.1,0.9
15517,1,0.093,0.008,0,0,7,1,0,138,1,1.1,0.9
15518,1,19.226,5.166,0,0,7,1,0,138,1,1.1,0.9
15519,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15520,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15521,1,19.226,6.2,0,0,7,1,0,138,1,1.1,0.9
15522,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15523,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15524,1,28.159,6.964,0,0,7,1,0,138,1,1.1,0.9
15525,1,29.449,5.219,0,0,7,1,0,138,1,1.1,0.9
15526,1,3.627,1.235,0,0,7,1,0,138,1,1.1,0.9
15527,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15528,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15529,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15530,1,8.1,2.85,0,0,7,1,0,138,1,1.1,0.9
15531,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15532,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15533,1,6.986,2.934,0,0,7,1,0,138,1,1.1,0.9
15534,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15535,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15536,1,6.986,1.32,0,0,7,1,0,138,1,1.1,0.9
15537,1,6.986,1.916,0,0,7,1,0,138,1,1.1,0.9
15538,1,12.207,2.046,0,0,7,1,0,138,1,1.1,0.9
15539,1,12.207,2.27,0,0,7,1,0,138,1,1.1,0.9
15540,1,12.207,1.367,0,0,7,1,0,138,1,1.1,0.9
15541,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15542,1,10.223,3.884,0,0,7,1,0,138,1,1.1,0.9
15543,1,20.452,5.384,0,0,7,1,0,138,1,1.1,0.9
15544,1,20.271,4.668,0,0,7,1,0,138,1,1.1,0.9
15545,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15546,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15547,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15548,1,22.189,6.058,0,0,7,1,0,345,1,1.1,0.9
15549,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15550,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15551,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15552,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15553,1,20.271,1.08,0,0,7,1,0,345,1,1.1,0.9
15554,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15555,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15556,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15557,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15558,1,30.478,6.377,0,0,7,1,0,345,1,1.1,0.9
15559,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15560,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15561,1,20.271,2.283,0,0,7,1,0,138,1,1.1,0.9
15562,1,8.848,4.633,0,0,7,1,0,138,1,1.1,0.9
15563,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15564,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15565,1,20.345,7.296,0,0,7,1,0,138,1,1.1,0.9
15566,1,8.015,2.942,0,0,7,1,0,138,1,1.1,0.9
15567,1,8.848,3.753,0,0,7,1,0,138,1,1.1,0.9
15568,1,11.897,3.992,0,0,7,1,0,138,1,1.1,0.9
15569,1,16.612,7.287,0,0,7,1,0,138,1,1.1,0.9
15570,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15571,1,11.897,2.318,0,0,7,1,0,138,1,1.1,0.9
15572,1,25.722,6.591,0,0,7,1,0,138,1,1.1,0.9
15573,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15574,1,13.226,2.285,0,0,7,1,0,138,1,1.1,0.9
15575,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15576,1,24.268,4.996,0,0,7,1,0,138,1,1.1,0.9
15577,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15578,1,13.226,2.2,0,0,7,1,0,138,1,1.1,0.9
15579,1,13.319,0.564,0,0,7,1,0,138,1,1.1,0.9
15580,1,13.983,3.82,0,0,7,1,0,138,1,1.1,0.9
15581,1,13.319,2.347,0,0,7,1,0,138,1,1.1,0.9
15582,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15583,1,26.514,8.421,0,0,7,1,0,138,1,1.1,0.9
15584,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15585,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15586,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15587,1,13.319,5.497,0,0,7,1,0,138,1,1.1,0.9
15588,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15589,1,6.131,2.108,0,0,7,1,0,138,1,1.1,0.9
15590,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15591,1,22.111,7.13,0,0,7,1,0,138,1,1.1,0.9
15592,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15593,1,14.71,3.635,0,0,7,1,0,138,1,1.1,0.9
15594,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15595,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15596,1,14.71,4,0,0,7,1,0,345,1,1.1,0.9
15597,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15598,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15599,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15600,1,16.193,6.368,0,0,7,1,0,138,1,1.1,0.9
15601,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15602,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15603,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15604,1,14.71,3.153,0,0,7,1,0,138,1,1.1,0.9
15605,1,27.032,4.973,0,0,7,1,0,138,1,1.1,0.9
15606,1,32.699,6.972,0,0,7,1,0,138,1,1.1,0.9
15607,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15608,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15609,1,18.461,3.505,0,0,7,1,0,138,1,1.1,0.9
15610,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15611,1,18.461,1.876,0,0,7,1,0,138,1,1.1,0.9
15612,1,0,0,0,117.705568423,7,1,0,345,1,1.1,0.9
15613,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15614,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15615,1,18.461,3.976,0,0,7,1,0,345,1,1.1,0.9
15616,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15617,1,41.27,2.255,0,0,7,1,0,138,1,1.1,0.9
15618,1,7.409,1.599,0,0,7,1,0,138,1,1.1,0.9
15619,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15620,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15621,1,6.617,3.49,0,0,7,1,0,138,1,1.1,0.9
15622,1,6.617,2.293,0,0,7,1,0,138,1,1.1,0.9
15623,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15624,1,7.409,0.427,0,0,7,1,0,138,1,1.1,0.9
15625,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15626,1,11.041,0.602,0,0,7,1,0,138,1,1.1,0.9
15627,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15628,1,20.183,6.972,0,0,7,1,0,138,1,1.1,0.9
15629,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15630,1,15.164,3.32,0,0,7,1,0,138,1,1.1,0.9
15631,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15632,1,16.222,5.258,0,66.4453352122,7,1,0,138,1,1.1,0.9
15633,1,16.222,2.571,0,0,7,1,0,138,1,1.1,0.9
15634,1,47.354,20.26,0,0,7,1,0,138,1,1.1,0.9
15635,1,16.222,5.181,0,0,7,1,0,138,1,1.1,0.9
15636,1,8.015,3.629,0,71.2884438373,7,1,0,138,1,1.1,0.9
15637,1,16.222,2.98,0,0,7,1,0,138,1,1.1,0.9
15638,1,15.52,4.355,0,0,7,1,0,138,1,1.1,0.9
15639,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15640,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15641,1,14.848,3.621,0,0,7,1,0,138,1,1.1,0.9
15642,1,14.848,2.324,0,0,7,1,0,138,1,1.1,0.9
15643,1,15.238,3.619,0,0,7,1,0,138,1,1.1,0.9
15644,1,14.992,4.783,0,0,7,1,0,138,1,1.1,0.9
15645,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15646,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15647,1,14.992,3.798,0,0,7,1,0,345,1,1.1,0.9
15648,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15649,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15650,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15651,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15652,1,14.992,4.47,0,0,7,1,0,138,1,1.1,0.9
15653,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15654,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15655,1,14.238,3.691,0,0,7,1,0,138,1,1.1,0.9
15656,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15657,1,6.131,1.019,0,0,7,1,0,138,1,1.1,0.9
15658,1,4.123,0.425,0,0,7,1,0,138,1,1.1,0.9
15659,1,14.238,5.042,0,0,7,1,0,138,1,1.1,0.9
15660,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15661,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15662,1,14.979,5.706,0,0,7,1,0,345,1,1.1,0.9
15663,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15664,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15665,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15666,1,14.979,2.895,0,0,7,1,0,138,1,1.1,0.9
15667,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15668,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15669,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15670,1,16.338,5.266,0,0,7,1,0,345,1,1.1,0.9
15671,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15672,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15673,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15674,1,14.979,2.417,0,0,7,1,0,138,1,1.1,0.9
15675,1,14.979,1.869,0,0,7,1,0,138,1,1.1,0.9
15676,1,16.06,4.532,0,0,7,1,0,138,1,1.1,0.9
15677,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15678,1,16.06,5.135,0,0,7,1,0,138,1,1.1,0.9
15679,1,16.06,7.266,0,0,7,1,0,138,1,1.1,0.9
15680,1,16.06,9.736,0,0,7,1,0,138,1,1.1,0.9
15681,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15682,1,33.402,1.359,0,0,7,1,0,138,1,1.1,0.9
15683,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15684,1,11.79,5.32,0,0,7,1,0,138,1,1.1,0.9
15685,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15686,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15687,1,22.29,4.132,0,0,7,1,0,345,1,1.1,0.9
15688,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15689,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15690,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15691,1,11.145,4.109,0,0,7,1,0,138,1,1.1,0.9
15692,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15693,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15694,1,11.727,4.893,0,0,7,1,0,138,1,1.1,0.9
15695,1,10.115,0.737,0,0,7,1,0,138,1,1.1,0.9
15696,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15697,1,10.115,1.172,0,0,7,1,0,138,1,1.1,0.9
15698,1,14.701,4.301,0,0,7,1,0,138,1,1.1,0.9
15699,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15700,1,8.571,1.915,0,0,7,1,0,138,1,1.1,0.9
15701,1,5.366,0.471,0,0,7,1,0,138,1,1.1,0.9
15702,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15703,1,10.732,2.084,0,0,7,1,0,138,1,1.1,0.9
15704,1,9.117,1.186,0,0,7,1,0,138,1,1.1,0.9
15705,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15706,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15707,1,9.117,2.452,0,0,7,1,0,345,1,1.1,0.9
15708,1,4.716,2.056,0,0,7,1,0,345,1,1.1,0.9
15709,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15710,1,9.117,4.347,0,0,7,1,0,138,1,1.1,0.9
15711,1,3.619,0.722,0,0,7,1,0,138,1,1.1,0.9
15712,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15713,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15714,1,3.006,1.763,0,0,7,1,0,138,1,1.1,0.9
15715,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15716,1,3.006,0.311,0,0,7,1,0,138,1,1.1,0.9
15717,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15718,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15719,1,14.346,5.027,0,0,7,1,0,345,1,1.1,0.9
15720,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15721,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15722,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15723,1,14.346,7.088,0,0,7,1,0,138,1,1.1,0.9
15724,1,14.346,2.849,0,0,7,1,0,138,1,1.1,0.9
15725,1,14.346,3.938,0,0,7,1,0,138,1,1.1,0.9
15726,1,15.634,2.804,0,0,7,1,0,138,1,1.1,0.9
15727,1,15.634,5.506,0,0,7,1,0,138,1,1.1,0.9
15728,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15729,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15730,1,27.362,8.116,0,0,7,1,0,345,1,1.1,0.9
15731,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15732,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15733,1,15.634,13.622,0,0,7,1,0,138,1,1.1,0.9
15734,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15735,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15736,1,14.801,16.368,0,0,7,1,0,138,1,1.1,0.9
15737,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15738,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15739,1,18.793,4.663,0,90.1568719427,7,1,0,138,1,1.1,0.9
15740,1,14.801,3.297,0,0,7,1,0,138,1,1.1,0.9
15741,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15742,1,14.801,7.659,0,0,7,1,0,138,1,1.1,0.9
15743,1,18.083,4.702,0,0,7,1,0,138,1,1.1,0.9
15744,1,0,0,0,-80.5070268894,7,1,0,345,1,1.1,0.9
15745,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15746,1,18.083,3.475,0,0,7,1,0,345,1,1.1,0.9
15747,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15748,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15749,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15750,1,18.083,8.601,0,0,7,1,0,138,1,1.1,0.9
15751,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15752,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15753,1,18.083,8.447,0,0,7,1,0,345,1,1.1,0.9
15754,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15755,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15756,1,32.939,7.26,0,0,7,1,0,138,1,1.1,0.9
15757,1,13.458,7.49,0,0,7,1,0,138,1,1.1,0.9
15758,1,12.308,2.98,0,0,7,1,0,138,1,1.1,0.9
15759,1,12.308,6.517,0,0,7,1,0,138,1,1.1,0.9
15760,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15761,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15762,1,12.308,1.776,0,0,7,1,0,138,1,1.1,0.9
15763,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15764,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15765,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15766,1,6.594,3.386,0,0,7,1,0,138,1,1.1,0.9
15767,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15768,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15769,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15770,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15771,1,11.447,1.971,0,0,7,1,0,138,1,1.1,0.9
15772,1,10.881,2.728,0,0,7,1,0,138,1,1.1,0.9
15773,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15774,1,10.881,1.971,0,0,7,1,0,138,1,1.1,0.9
15775,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15776,1,12.248,3.914,0,0,7,1,0,138,1,1.1,0.9
15777,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15778,1,5.794,0.901,0,0,7,1,0,138,1,1.1,0.9
15779,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15780,1,4.987,1.266,0,0,7,1,0,138,1,1.1,0.9
15781,1,6.011,1.033,0,0,7,1,0,138,1,1.1,0.9
15782,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15783,1,4.911,1.776,0,0,7,1,0,138,1,1.1,0.9
15784,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15785,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15786,1,5.05,1.753,0,0,7,1,0,345,1,1.1,0.9
15787,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15788,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15789,1,4.846,0.715,0,0,7,1,0,138,1,1.1,0.9
15790,1,2.601,0.442,0,0,7,1,0,138,1,1.1,0.9
15791,1,6.046,1.12,0,0,7,1,0,138,1,1.1,0.9
15792,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15793,1,6.046,1.668,0,0,7,1,0,138,1,1.1,0.9
15794,1,8.848,2.471,0,0,7,1,0,138,1,1.1,0.9
15795,1,6.046,1.768,0,0,7,1,0,138,1,1.1,0.9
15796,1,0,0,0,4.36992734482,7,1,0,345,1,1.1,0.9
15797,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15798,1,4.124,1.421,0,0,7,1,0,345,1,1.1,0.9
15799,1,4.124,1.763,0,0,7,1,0,345,1,1.1,0.9
15800,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15801,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15802,1,4.124,0.528,0,0,7,1,0,138,1,1.1,0.9
15803,1,3.13,0.544,0,0,7,1,0,138,1,1.1,0.9
15804,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15805,1,3.705,1.181,0,0,7,1,0,138,1,1.1,0.9
15806,1,3.282,0.944,0,0,7,1,0,138,1,1.1,0.9
15807,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15808,1,1.93,0.143,0,0,7,1,0,138,1,1.1,0.9
15809,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15810,1,1.93,0.149,0,0,7,1,0,138,1,1.1,0.9
15811,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15812,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15813,1,4.186,1.615,0,0,7,1,0,138,1,1.1,0.9
15814,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15815,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15816,1,15.168,5.817,0,0,7,1,0,138,1,1.1,0.9
15817,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15818,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15819,1,9.149,1.887,0,0,7,1,0,138,1,1.1,0.9
15820,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15821,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15822,1,3.945,0.955,0,0,7,1,0,138,1,1.1,0.9
15823,1,12.131,2.19,0,0,7,1,0,138,1,1.1,0.9
15824,1,12.131,0.761,0,0,7,1,0,138,1,1.1,0.9
15825,1,12.535,1.802,0,0,7,1,0,138,1,1.1,0.9
15826,1,6.772,0.738,0,0,7,1,0,138,1,1.1,0.9
15827,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15828,1,12.792,3.363,0,0,7,1,0,138,1,1.1,0.9
15829,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15830,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15831,1,5.925,1.101,0,0,7,1,0,138,1,1.1,0.9
15832,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15833,1,4.957,0.633,0,0,7,1,0,138,1,1.1,0.9
15834,1,14.332,4.469,0,0,7,1,0,138,1,1.1,0.9
15835,1,0,0,0,12.0278932254,7,1,0,345,1,1.1,0.9
15836,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15837,1,21.078,3.426,0,0,7,1,0,345,1,1.1,0.9
15838,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15839,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15840,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15841,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15842,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15843,1,17.882,7.749,0,0,7,1,0,345,1,1.1,0.9
15844,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15845,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15846,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15847,1,14.332,2.335,0,0,7,1,0,138,1,1.1,0.9
15848,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15849,1,14.298,3.565,0,0,7,1,0,138,1,1.1,0.9
15850,1,3.513,0.664,0,0,7,1,0,138,1,1.1,0.9
15851,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15852,1,6.1,2.826,0,0,7,1,0,138,1,1.1,0.9
15853,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15854,1,11.114,1.693,0,0,7,1,0,138,1,1.1,0.9
15855,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15856,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15857,1,17.544,4.662,0,0,7,1,0,345,1,1.1,0.9
15858,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15859,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15860,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15861,1,8.768,1.662,0,0,7,1,0,138,1,1.1,0.9
15862,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15863,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15864,1,12.038,3.091,0,0,7,1,0,138,1,1.1,0.9
15865,1,11.098,0.031,0,0,7,1,0,138,1,1.1,0.9
15866,1,11.098,4.163,0,0,7,1,0,138,1,1.1,0.9
15867,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15868,1,11.098,0.427,0,0,7,1,0,138,1,1.1,0.9
15869,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15870,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15871,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15872,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15873,1,11.098,4.807,0,0,7,1,0,345,1,1.1,0.9
15874,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15875,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15876,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15877,1,3.542,0.483,0,0,7,1,0,138,1,1.1,0.9
15878,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15879,1,8.509,1.168,0,0,7,1,0,138,1,1.1,0.9
15880,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15881,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15882,1,12.876,1.705,0,0,7,1,0,138,1,1.1,0.9
15883,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15884,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15885,1,8.509,1.627,0,0,7,1,0,138,1,1.1,0.9
15886,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15887,1,1.658,0.592,0,0,7,1,0,138,1,1.1,0.9
15888,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15889,1,11.763,4.149,0,0,7,1,0,138,1,1.1,0.9
15890,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15891,1,4.497,1.957,0,0,7,1,0,138,1,1.1,0.9
15892,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15893,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15894,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15895,1,4.497,1.01,0,0,7,1,0,138,1,1.1,0.9
15896,1,4.497,1.747,0,0,7,1,0,138,1,1.1,0.9
15897,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15898,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15899,1,13.025,4.955,0,0,7,1,0,138,1,1.1,0.9
15900,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15901,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15902,1,13.055,0.771,0,0,7,1,0,138,1,1.1,0.9
15903,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15904,1,13.055,1.759,0,0,7,1,0,138,1,1.1,0.9
15905,1,15.199,5.139,0,0,7,1,0,138,1,1.1,0.9
15906,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15907,1,8.968,0.67,0,0,7,1,0,138,1,1.1,0.9
15908,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15909,1,8.968,4.36,0,0,7,1,0,138,1,1.1,0.9
15910,1,17.477,5.777,0,0,7,1,0,138,1,1.1,0.9
15911,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15912,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15913,1,17.329,3.363,0,0,7,1,0,345,1,1.1,0.9
15914,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15915,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15916,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15917,1,17.329,10.938,0,0,7,1,0,138,1,1.1,0.9
15918,1,0,0,0,2.13877558611,7,1,0,345,1,1.1,0.9
15919,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15920,1,30.408,3.137,0,0,7,1,0,345,1,1.1,0.9
15921,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15922,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15923,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15924,1,17.329,1.253,0,0,7,1,0,138,1,1.1,0.9
15925,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15926,1,17.329,4.009,0,0,7,1,0,138,1,1.1,0.9
15927,1,14.394,4.928,0,0,7,1,0,138,1,1.1,0.9
15928,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15929,1,14.394,7.886,0,0,7,1,0,138,1,1.1,0.9
15930,1,0,0,0,-9.51981535075,7,1,0,345,1,1.1,0.9
15931,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15932,1,14.394,3.729,0,0,7,1,0,345,1,1.1,0.9
15933,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15934,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15935,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15936,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15937,1,14.394,5.317,0,0,7,1,0,138,1,1.1,0.9
15938,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15939,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15940,1,5.442,0.755,0,0,7,1,0,138,1,1.1,0.9
15941,1,6.936,5.123,0,0,7,1,0,138,1,1.1,0.9
15942,1,6.936,2.678,0,0,7,1,0,138,1,1.1,0.9
15943,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15944,1,6.936,2.226,0,0,7,1,0,138,1,1.1,0.9
15945,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15946,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15947,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15948,1,6.936,2.273,0,0,7,1,0,138,1,1.1,0.9
15949,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15950,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15951,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15952,1,1.196,0.831,0,0,7,1,0,138,1,1.1,0.9
15953,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15954,1,5.131,1.273,0,0,7,1,0,138,1,1.1,0.9
15955,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15956,1,5.131,0.301,0,0,7,1,0,138,1,1.1,0.9
15957,1,5.963,0.724,0,0,7,1,0,138,1,1.1,0.9
15958,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15959,1,2.11,0.49,0,0,7,1,0,138,1,1.1,0.9
15960,1,7.559,1.378,0,0,7,1,0,138,1,1.1,0.9
15961,1,16.823,2.834,0,0,7,1,0,138,1,1.1,0.9
15962,1,8.357,1.289,0,0,7,1,0,138,1,1.1,0.9
15963,1,8.357,3.844,0,0,7,1,0,138,1,1.1,0.9
15964,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15965,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15966,1,8.566,3.037,0,0,7,1,0,345,1,1.1,0.9
15967,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15968,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15969,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15970,1,8.38,3.239,0,0,7,1,0,138,1,1.1,0.9
15971,1,2.274,0.412,0,0,7,1,0,138,1,1.1,0.9
15972,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15973,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15974,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15975,1,21.019,2.67,0,0,7,1,0,345,1,1.1,0.9
15976,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15977,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15978,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15979,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15980,1,13.46,2.374,0,0,7,1,0,138,1,1.1,0.9
15981,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15982,1,13.46,1.479,0,0,7,1,0,138,1,1.1,0.9
15983,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15984,1,13.46,2.904,0,0,7,1,0,138,1,1.1,0.9
15985,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15986,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15987,1,16.885,2.475,0,0,7,1,0,138,1,1.1,0.9
15988,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15989,1,8.704,2.258,0,0,7,1,0,138,1,1.1,0.9
15990,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15991,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15992,1,13.686,2.904,0,0,7,1,0,138,1,1.1,0.9
15993,1,17.111,3.083,0,0,7,1,0,138,1,1.1,0.9
15994,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15995,1,0.849,0.086,0,0,7,1,0,138,1,1.1,0.9
15996,1,13.686,6.672,0,0,7,1,0,138,1,1.1,0.9
15997,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15998,1,13.686,1.993,0,0,7,1,0,138,1,1.1,0.9
15999,1,3.425,1.386,0,0,7,1,0,138,1,1.1,0.9
16000,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16001,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16002,1,9.194,2.989,0,0,7,1,0,138,1,1.1,0.9
16003,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16004,1,9.194,2.538,0,0,7,1,0,138,1,1.1,0.9
16005,1,9.194,3.161,0,0,7,1,0,138,1,1.1,0.9
16006,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16007,1,9.194,1.253,0,0,7,1,0,138,1,1.1,0.9
16008,1,2.273,0.545,0,0,7,1,0,138,1,1.1,0.9
16009,1,1.199,0.545,0,0,7,1,0,138,1,1.1,0.9
16010,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16011,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16012,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16013,1,3.869,0.919,0,0,7,1,0,138,1,1.1,0.9
16014,1,3.869,1.876,0,0,7,1,0,138,1,1.1,0.9
16015,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16016,1,3.869,1.876,0,0,7,1,0,138,1,1.1,0.9
16017,1,1.471,0.218,0,0,7,1,0,138,1,1.1,0.9
16018,1,2.95,0.734,0,0,7,1,0,138,1,1.1,0.9
16019,1,8.512,1.895,0,0,7,1,0,138,1,1.1,0.9
16020,1,8.497,2.501,0,0,7,1,0,138,1,1.1,0.9
16021,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16022,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16023,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16024,1,8.497,2.718,0,0,7,1,0,138,1,1.1,0.9
16025,1,8.497,2.516,0,0,7,1,0,138,1,1.1,0.9
16026,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16027,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16028,1,0,0,0,0,7,1,0,115,1,1.1,0.9
16029,1,4.773,1.851,0,0,7,1,0,138,1,1.1,0.9
16030,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16031,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16032,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16033,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16034,1,0,0,0,0,7,1,0,115,1,1.1,0.9
16035,1,2.431,0.625,0,0,7,1,0,138,1,1.1,0.9
16036,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16037,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16038,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16039,1,0,0,0,0,7,1,0,115,1,1.1,0.9
16040,1,2.338,0.761,0,0,7,1,0,138,1,1.1,0.9
16041,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16042,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16043,2,0,0,0,0,7,1,0,138,1,1.1,0.9
16044,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16045,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16046,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16047,2,0,0,0,0,7,1,0,138,1,1.1,0.9
16048,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16049,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16050,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16051,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16052,2,0,0,0,0,7,1,0,20,1,1.1,0.9
16053,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16054,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16055,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16056,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16057,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16058,2,0,0,0,0,7,1,0,24,1,1.1,0.9
16059,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16060,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16061,2,0,0,0,0,7,1,0,24,1,1.1,0.9
16062,1,5.219,2.703,0,0,7,1,0,138,1,1.1,0.9
16063,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16064,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16065,1,0,0,0,0,7,1,0,138,1,1.1,0.9
