bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
16066,2,0,0,0,0,7,1,0,138,1,1.1,0.9
16067,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16068,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16069,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16070,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16071,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16072,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16073,2,0,0,0,0,7,1,0,18,1,1.1,0.9
16074,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16075,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16076,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16077,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16078,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16079,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16080,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16081,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16082,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16083,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16084,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16085,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16086,2,0,0,0,0,7,1,0,138,1,1.1,0.9
16087,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16088,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16089,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16090,2,0,0,0,0,7,1,0,138,1,1.1,0.9
16091,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16092,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16093,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16094,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16095,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16096,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16097,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16098,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16099,2,0,0,0,0,7,1,0,18,1,1.1,0.9
16100,2,0,0,0,0,7,1,0,22,1,1.1,0.9
16101,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16102,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16103,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16104,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16105,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16106,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16107,1,0,0,0,0,7,1,0,115,1,1.1,0.9
16108,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16109,2,0,0,0,0,7,1,0,18,1,1.1,0.9
16110,1,0.062,0.016,0,0,7,1,0,345,1,1.1,0.9
16111,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16112,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16113,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16114,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16115,2,0,0,0,0,7,1,0,138,1,1.1,0.9
16116,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16117,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16118,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16119,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16120,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16121,2,0,0,0,0,7,1,0,24,1,1.1,0.9
16122,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16123,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16124,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16125,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16126,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16127,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16128,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16129,2,0,0,0,0,7,1,0,24,1,1.1,0.9
16130,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16131,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16132,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16133,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16134,2,0,0,0,0,7,1,0,138,1,1.1,0.9
16135,1,0.901,0.396,0,0,7,1,0,138,1,1.1,0.9
16136,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16137,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16138,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16139,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16140,2,0,0,0,0,7,1,0,18,1,1.1,0.9
16141,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16142,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16143,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16144,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16145,2,0,0,0,0,7,1,0,138,1,1.1,0.9
16146,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16147,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16148,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16149,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16150,2,0,0,0,0,7,1,0,18,1,1.1,0.9
16151,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16152,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16153,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16154,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16155,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16156,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16157,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16158,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16159,1,3.783,1.355,0,0,7,1,0,345,1,1.1,0.9
16160,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16161,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16162,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16163,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16164,2,0,0,0,0,7,1,0,18,1,1.1,0.9
16165,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16166,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16167,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16168,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16169,2,0,0,0,0,7,1,0,345,1,1.1,0.9
16170,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16171,1,0.171,0.054,0,0,7,1,0,345,1,1.1,0.9
16172,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16173,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16174,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16175,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16176,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16177,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16178,1,16.77,2.509,0,0,7,1,0,138,1,1.1,0.9
16179,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16180,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16181,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16182,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16183,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16184,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16185,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16186,1,0.404,0.047,0,0,7,1,0,138,1,1.1,0.9
16187,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16188,2,0,0,0,0,7,1,0,138,1,1.1,0.9
16189,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16190,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16191,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16192,2,0,0,0,0,7,1,0,138,1,1.1,0.9
16193,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16194,1,3.588,0.816,0,0,7,1,0,138,1,1.1,0.9
16195,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16196,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16197,2,0,0,0,0,7,1,0,18,1,1.1,0.9
16198,1,2.167,0.272,0,0,7,1,0,138,1,1.1,0.9
16199,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16200,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16201,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16202,2,0,0,0,0,7,1,0,345,1,1.1,0.9
16203,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16204,1,3.006,1.173,0,0,7,1,0,345,1,1.1,0.9
16205,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16206,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16207,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16208,2,0,0,0,0,7,1,0,138,1,1.1,0.9
16209,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16210,1,0.575,0.233,0,0,7,1,0,138,1,1.1,0.9
16211,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16212,2,0,0,0,0,7,1,0,138,1,1.1,0.9
16213,1,1.569,0.249,0,0,7,1,0,138,1,1.1,0.9
16214,1,13.071,3.347,0,0,7,1,0,138,1,1.1,0.9
16215,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16216,2,0,0,0,0,7,1,0,345,1,1.1,0.9
16217,2,0,0,0,0,7,1,0,138,1,1.1,0.9
16218,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16219,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16220,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16221,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16222,1,0,0,0,-666.39144965,7,1,0,765,1,1.1,0.9
16223,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16224,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16225,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16226,1,0,0,0,0,7,1,0,765,1,1.1,0.9
16227,1,1.58,0.615,0,0,7,1,0,345,1,1.1,0.9
16228,1,0,0,0,0,7,1,0,765,1,1.1,0.9
16229,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16230,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16231,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16232,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16233,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16234,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16235,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16236,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16237,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16238,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16239,2,0,0,0,0,7,1,0,138,1,1.1,0.9
16240,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16241,1,1.794,0.916,0,0,7,1,0,345,1,1.1,0.9
16242,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16243,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16244,2,9.149,2.617,0,0,7,1,0,138,1,1.1,0.9
16245,1,1.188,0.249,0,0,7,1,0,138,1,1.1,0.9
16246,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16247,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16248,1,0,0,0,-32.1123530666,7,1,0,345,1,1.1,0.9
16249,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16250,2,0,0,0,0,7,1,0,24,1,1.1,0.9
16251,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16252,2,0,0,0,0,7,1,0,18,1,1.1,0.9
16253,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16254,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16255,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16256,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16257,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16258,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16259,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16260,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16261,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16262,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16263,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16264,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16265,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16266,1,0.218,0.046,0,0,7,1,0,138,1,1.1,0.9
16267,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16268,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16269,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16270,2,0,0,0,0,7,1,0,138,1,1.1,0.9
16271,1,21.288,5.252,0,0,7,1,0,138,1,1.1,0.9
16272,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16273,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16274,2,0,0,0,0,7,1,0,138,1,1.1,0.9
16275,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16276,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16277,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16278,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16279,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16280,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16281,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16282,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16283,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16284,2,0,0,0,0,7,1,0,138,1,1.1,0.9
16285,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16286,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16287,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16288,2,0,0,0,0,7,1,0,138,1,1.1,0.9
16289,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16290,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16291,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16292,2,0,0,0,0,7,1,0,138,1,1.1,0.9
16293,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16294,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16295,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16296,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16297,2,0,0,0,0,7,1,0,13.2,1,1.1,0.9
16298,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16299,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16300,2,0,0,0,0,7,1,0,22,1,1.1,0.9
16301,1,20.605,9.506,0,0,7,1,0,138,1,1.1,0.9
16302,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16303,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16304,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16305,1,0,0,0,-0.568412618936,7,1,0,765,1,1.1,0.9
16306,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16307,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16308,2,0,0,0,0,7,1,0,20,1,1.1,0.9
16309,2,0,0,0,0,7,1,0,18,1,1.1,0.9
16310,2,0,0,0,0,7,1,0,18,1,1.1,0.9
16311,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16312,1,0,0,0,0,7,1,0,765,1,1.1,0.9
16313,1,0,0,0,0,7,1,0,765,1,1.1,0.9
16314,1,0,0,0,0,7,1,0,765,1,1.1,0.9
16315,1,0,0,0,0,7,1,0,765,1,1.1,0.9
16316,1,0,0,0,-177.106834598,7,1,0,765,1,1.1,0.9
16317,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16318,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16319,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16320,2,0,0,0,0,7,1,0,22,1,1.1,0.9
16321,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16322,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16323,1,0,0,0,0,7,1,0,765,1,1.1,0.9
16324,1,0,0,0,0,7,1,0,765,1,1.1,0.9
16325,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16326,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16327,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16328,2,0,0,0,0,7,1,0,18,1,1.1,0.9
16329,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16330,2,0,0,0,0,7,1,0,18,1,1.1,0.9
16331,2,0,0,0,0,7,1,0,24,1,1.1,0.9
16332,2,0,0,0,0,7,1,0,22,1,1.1,0.9
16333,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16334,2,0,0,0,0,7,1,0,13.2,1,1.1,0.9
16335,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16336,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16337,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16338,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16339,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16340,2,0,0,0,0,7,1,0,138,1,1.1,0.9
16341,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16342,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16343,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16344,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16345,2,0,0,0,0,7,1,0,20,1,1.1,0.9
16346,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16347,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16348,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16349,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16350,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16351,2,0,0,0,0,7,1,0,138,1,1.1,0.9
16352,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16353,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16354,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16355,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16356,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16357,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16358,2,0,0,0,0,7,1,0,18,1,1.1,0.9
16359,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16360,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16361,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16362,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16363,2,0,0,0,0,7,1,0,138,1,1.1,0.9
16364,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16365,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16366,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16367,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16368,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16369,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16370,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16371,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16372,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16373,2,0,0,0,0,7,1,0,138,1,1.1,0.9
16374,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16375,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16376,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16377,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16378,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16379,2,0,0,0,0,7,1,0,22,1,1.1,0.9
16380,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16381,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16382,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16383,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16384,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16385,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16386,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16387,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16388,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16389,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16390,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16391,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16392,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16393,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16394,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16395,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16396,2,0,0,0,0,7,1,0,138,1,1.1,0.9
16397,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16398,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16399,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16400,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16401,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16402,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16403,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16404,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16405,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16406,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16407,2,0,0,0,0,7,1,0,18,1,1.1,0.9
16408,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16409,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16410,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16411,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16412,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16413,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16414,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16415,2,0,0,0,0,7,1,0,18,1,1.1,0.9
16416,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16417,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16418,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16419,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16420,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16421,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16422,2,0,0,0,0,7,1,0,22,1,1.1,0.9
16423,2,0,0,0,0,7,1,0,18,1,1.1,0.9
16424,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16425,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16426,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16427,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16428,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16429,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16430,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16431,2,0,0,0,0,7,1,0,18,1,1.1,0.9
16432,2,0,0,0,0,7,1,0,24,1,1.1,0.9
16433,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16434,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16435,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16436,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16437,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16438,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16439,2,0,0,0,0,7,1,0,18,1,1.1,0.9
16440,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16441,2,0,0,0,0,7,1,0,18,1,1.1,0.9
16442,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16443,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16444,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16445,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16446,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16447,2,0,0,0,0,7,1,0,138,1,1.1,0.9
16448,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16449,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16450,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16451,2,0,0,0,0,7,1,0,138,1,1.1,0.9
16452,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16453,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16454,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16455,2,0,0,0,0,7,1,0,138,1,1.1,0.9
16456,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16457,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16458,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16459,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16460,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16461,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16462,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16463,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16464,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16465,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16466,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16467,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16468,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16469,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16470,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16471,2,0,0,0,0,7,1,0,345,1,1.1,0.9
16472,2,0,0,0,0,7,1,0,138,1,1.1,0.9
16473,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16474,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16475,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16476,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16477,2,0,0,0,0,7,1,0,138,1,1.1,0.9
16478,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16479,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16480,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16481,1,0,0,0,-146.550553546,7,1,0,765,1,1.1,0.9
16482,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16483,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16484,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16485,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16486,1,0,0,0,0,7,1,0,765,1,1.1,0.9
16487,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16488,1,0,0,0,0,7,1,0,765,1,1.1,0.9
16489,1,0,0,0,0,7,1,0,765,1,1.1,0.9
16490,1,0,0,0,-875.380842761,7,1,0,765,1,1.1,0.9
16491,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16492,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16493,2,0,0,0,0,7,1,0,18,1,1.1,0.9
16494,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16495,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16496,2,0,0,0,0,7,1,0,18,1,1.1,0.9
16497,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16498,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16499,1,0,0,0,0,7,1,0,765,1,1.1,0.9
16500,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16501,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16502,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16503,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16504,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16505,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16506,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16507,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16508,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16509,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16510,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16511,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16512,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16513,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16514,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16515,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16516,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16517,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16518,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16519,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16520,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16521,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16522,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16523,2,0,0,0,0,7,1,0,18,1,1.1,0.9
16524,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16525,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16526,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16527,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16528,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16529,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16530,2,0,0,0,0,7,1,0,18,1,1.1,0.9
16531,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16532,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16533,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16534,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16535,2,0,0,0,0,7,1,0,138,1,1.1,0.9
16536,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16537,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16538,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16539,2,0,0,0,0,7,1,0,765,1,1.1,0.9
16540,2,0,0,0,0,7,1,0,345,1,1.1,0.9
16541,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16542,1,0,0,0,0,7,1,0,115,1,1.1,0.9
16543,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16544,1,0,0,0,-1540.35232118,7,1,0,765,1,1.1,0.9
16545,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16546,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16547,1,0,0,0,-717.472670316,7,1,0,765,1,1.1,0.9
16548,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16549,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16550,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16551,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16552,1,0,0,0,0,7,1,0,765,1,1.1,0.9
16553,1,0,0,0,0,7,1,0,765,1,1.1,0.9
16554,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16555,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16556,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16557,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16558,2,0,0,0,0,7,1,0,24,1,1.1,0.9
16559,2,0,0,0,0,7,1,0,18,1,1.1,0.9
16560,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16561,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16562,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16563,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16564,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16565,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16566,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16567,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16568,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16569,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16570,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16571,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16572,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16573,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16574,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16575,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16576,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16577,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16578,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16579,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16580,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16581,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16582,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16583,1,0,0,0,-472.893112021,7,1,0,765,1,1.1,0.9
16584,2,0,0,0,0,7,1,0,345,1,1.1,0.9
16585,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16586,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16587,1,0,0,0,0,7,1,0,765,1,1.1,0.9
16588,1,0,0,0,0,7,1,0,765,1,1.1,0.9
16589,1,0,0,0,0,7,1,0,765,1,1.1,0.9
16590,2,0,0,0,0,7,1,0,765,1,1.1,0.9
16591,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16592,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16593,1,0,0,0,36.2912052067,7,1,0,765,1,1.1,0.9
16594,1,0,0,0,0,7,1,0,765,1,1.1,0.9
16595,1,0,0,0,0,7,1,0,765,1,1.1,0.9
16596,1,0,0,0,0,7,1,0,765,1,1.1,0.9
16597,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16598,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16599,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16600,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16601,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16602,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16603,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16604,2,0,0,0,0,7,1,0,138,1,1.1,0.9
16605,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16606,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16607,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16608,2,0,0,0,0,7,1,0,138,1,1.1,0.9
16609,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16610,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16611,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16612,2,0,0,0,0,7,1,0,138,1,1.1,0.9
16613,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16614,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16615,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16616,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16617,2,0,0,0,0,7,1,0,18,1,1.1,0.9
16618,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16619,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16620,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16621,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16622,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16623,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16624,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16625,2,0,0,0,0,7,1,0,18,1,1.1,0.9
16626,2,0,0,0,0,7,1,0,22,1,1.1,0.9
16627,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16628,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16629,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16630,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16631,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16632,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16633,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16634,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16635,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16636,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16637,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16638,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16639,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16640,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16641,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16642,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16643,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16644,2,0,0,0,0,7,1,0,22,1,1.1,0.9
16645,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16646,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16647,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16648,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16649,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16650,2,0,0,0,0,7,1,0,18,1,1.1,0.9
16651,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16652,2,0,0,0,0,7,1,0,22,1,1.1,0.9
16653,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16654,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16655,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16656,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16657,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16658,2,0,0,0,0,7,1,0,20,1,1.1,0.9
16659,2,0,0,0,0,7,1,0,20,1,1.1,0.9
16660,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16661,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16662,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16663,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16664,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16665,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16666,2,0,0,0,0,7,1,0,18,1,1.1,0.9
16667,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16668,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16669,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16670,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16671,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16672,1,0,0,0,40.8295036522,7,1,0,138,1,1.1,0.9
16673,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16674,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16675,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16676,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16677,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16678,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16679,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16680,2,0,0,0,0,7,1,0,138,1,1.1,0.9
16681,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16682,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16683,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16684,2,0,0,0,0,7,1,0,138,1,1.1,0.9
16685,1,0,0,0,14.3876881292,7,1,0,138,1,1.1,0.9
16686,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16687,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16688,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16689,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16690,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16691,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16692,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16693,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16694,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16695,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16696,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16697,2,0,0,0,0,7,1,0,18,1,1.1,0.9
16698,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16699,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16700,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16701,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16702,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16703,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16704,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16705,2,0,0,0,0,7,1,0,13.2,1,1.1,0.9
16706,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16707,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16708,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16709,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16710,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16711,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16712,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16713,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16714,1,0,0,0,-0.000685602963158,7,1,0,138,1,1.1,0.9
16715,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16716,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16717,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16718,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16719,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16720,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16721,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16722,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16723,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16724,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16725,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16726,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16727,2,0,0,0,0,7,1,0,18,1,1.1,0.9
16728,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16729,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16730,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16731,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16732,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16733,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16734,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16735,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16736,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16737,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16738,2,0,0,0,0,7,1,0,138,1,1.1,0.9
16739,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16740,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16741,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16742,1,0,0,0,-62.8763113885,7,1,0,345,1,1.1,0.9
16743,2,0,0,0,0,7,1,0,138,1,1.1,0.9
16744,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16745,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16746,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16747,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16748,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16749,2,0,0,0,0,7,1,0,18,1,1.1,0.9
16750,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16751,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16752,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16753,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16754,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16755,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16756,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16757,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16758,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16759,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16760,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16761,2,0,0,0,0,7,1,0,138,1,1.1,0.9
16762,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16763,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16764,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16765,1,0,0,0,-266.69373465,7,1,0,765,1,1.1,0.9
16766,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16767,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16768,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16769,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16770,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16771,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16772,1,0,0,0,0,7,1,0,765,1,1.1,0.9
16773,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16774,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16775,2,0,0,0,0,7,1,0,20,1,1.1,0.9
16776,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16777,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16778,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16779,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16780,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16781,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16782,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16783,2,0,0,0,0,7,1,0,20,1,1.1,0.9
16784,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16785,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16786,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16787,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16788,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16789,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16790,2,0,0,0,0,7,1,0,138,1,1.1,0.9
16791,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16792,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16793,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16794,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16795,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16796,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16797,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16798,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16799,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16800,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16801,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16802,2,0,0,0,0,7,1,0,138,1,1.1,0.9
16803,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16804,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16805,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16806,2,0,0,0,0,7,1,0,138,1,1.1,0.9
16807,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16808,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16809,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16810,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16811,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16812,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16813,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16814,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16815,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16816,1,0,0,0,-226.195769828,7,1,0,345,1,1.1,0.9
16817,2,0,0,0,0,7,1,0,138,1,1.1,0.9
16818,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16819,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16820,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16821,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16822,2,0,0,0,0,7,1,0,765,1,1.1,0.9
16823,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16824,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16825,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16826,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16827,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16828,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16829,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16830,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16831,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16832,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16833,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16834,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16835,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16836,1,0,0,0,-33.6082887707,7,1,0,345,1,1.1,0.9
16837,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16838,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16839,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16840,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16841,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16842,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16843,1,0,0,0,-304.256751809,7,1,0,765,1,1.1,0.9
16844,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16845,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16846,1,0,0,0,0,7,1,0,115,1,1.1,0.9
16847,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16848,2,0,0,0,0,7,1,0,24,1,1.1,0.9
16849,2,0,0,0,0,7,1,0,18,1,1.1,0.9
16850,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16851,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16852,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16853,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16854,2,0,0,0,0,7,1,0,138,1,1.1,0.9
16855,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16856,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16857,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16858,2,0,0,0,0,7,1,0,138,1,1.1,0.9
16859,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16860,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16861,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16862,2,0,0,0,0,7,1,0,138,1,1.1,0.9
16863,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16864,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16865,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16866,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16867,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16868,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16869,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16870,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16871,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16872,1,0,0,0,-665.437367891,7,1,0,765,1,1.1,0.9
16873,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16874,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16875,2,0,0,0,0,7,1,0,18,1,1.1,0.9
16876,2,0,0,0,0,7,1,0,18,1,1.1,0.9
16877,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16878,1,0,0,0,0,7,1,0,765,1,1.1,0.9
16879,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16880,1,0,0,0,0,7,1,0,765,1,1.1,0.9
16881,2,0,0,0,0,7,1,0,765,1,1.1,0.9
16882,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16883,2,0,0,0,0,7,1,0,138,1,1.1,0.9
16884,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16885,1,0,0,0,0,7,1,0,765,1,1.1,0.9
16886,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16887,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16888,2,0,0,0,0,7,1,0,138,1,1.1,0.9
16889,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16890,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16891,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16892,2,0,0,0,0,7,1,0,138,1,1.1,0.9
16893,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16894,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16895,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16896,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16897,2,0,0,0,0,7,1,0,18,1,1.1,0.9
16898,2,0,0,0,0,7,1,0,24,1,1.1,0.9
16899,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16900,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16901,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16902,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16903,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16904,2,0,0,0,0,7,1,0,18,1,1.1,0.9
16905,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16906,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16907,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16908,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16909,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16910,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16911,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16912,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16913,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16914,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16915,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16916,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16917,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16918,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16919,2,0,0,0,0,7,1,0,20,1,1.1,0.9
16920,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16921,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16922,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16923,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16924,2,0,0,0,0,7,1,0,138,1,1.1,0.9
16925,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16926,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16927,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16928,2,0,0,0,0,7,1,0,138,1,1.1,0.9
16929,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16930,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16931,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16932,2,0,0,0,0,7,1,0,138,1,1.1,0.9
16933,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16934,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16935,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16936,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16937,2,0,0,0,0,7,1,0,22,1,1.1,0.9
16938,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16939,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16940,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16941,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16942,2,0,0,0,0,7,1,0,18,1,1.1,0.9
16943,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16944,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16945,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16946,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16947,1,0,0,0,0,8,1,0,161,1,1.1,0.9
16948,1,0,0,0,0,8,1,0,138,1,1.1,0.9
16949,1,7.608,3.946,0,0,8,1,0,161,1,1.1,0.9
16950,1,0,0,0,0,8,1,0,161,1,1.1,0.9
16951,1,0,0,0,0,8,1,0,161,1,1.1,0.9
16952,1,0,0,0,0,8,1,0,161,1,1.1,0.9
16953,1,0,0,0,0,8,1,0,138,1,1.1,0.9
16954,1,7.508,2.089,0,0,8,1,0,161,1,1.1,0.9
16955,1,0,0,0,0,8,1,0,161,1,1.1,0.9
16956,1,0,0,0,0,8,1,0,161,1,1.1,0.9
16957,1,19.587,4.653,0,0,8,1,0,161,1,1.1,0.9
16958,1,0,0,0,0,8,1,0,161,1,1.1,0.9
16959,1,0,0,0,0,8,1,0,161,1,1.1,0.9
16960,1,49.604,14.8,0,0,8,1,0,161,1,1.1,0.9
16961,1,0,0,0,0,8,1,0,161,1,1.1,0.9
16962,1,0,0,0,0,8,1,0,161,1,1.1,0.9
16963,1,0,0,0,0,8,1,0,161,1,1.1,0.9
16964,1,19.587,1.274,0,0,8,1,0,161,1,1.1,0.9
16965,1,0,0,0,0,8,1,0,161,1,1.1,0.9
16966,1,26.571,11.629,0,0,8,1,0,138,1,1.1,0.9
16967,1,0,0,0,0,8,1,0,161,1,1.1,0.9
16968,1,0,0,0,0,8,1,0,161,1,1.1,0.9
16969,1,0,0,0,0,8,1,0,161,1,1.1,0.9
16970,1,9.706,2.972,0,0,8,1,0,161,1,1.1,0.9
16971,1,9.706,2.347,0,0,8,1,0,161,1,1.1,0.9
16972,1,0,0,0,0,8,1,0,161,1,1.1,0.9
16973,1,9.706,2.58,0,0,8,1,0,161,1,1.1,0.9
16974,1,0,0,0,0,8,1,0,161,1,1.1,0.9
16975,1,0,0,0,0,8,1,0,161,1,1.1,0.9
16976,1,0,0,0,0,8,1,0,161,1,1.1,0.9
16977,1,0,0,0,0,8,1,0,138,1,1.1,0.9
16978,1,3.981,1.341,0,0,8,1,0,161,1,1.1,0.9
16979,1,0,0,0,0,8,1,0,161,1,1.1,0.9
16980,1,0,0,0,0,8,1,0,161,1,1.1,0.9
16981,1,0,0,0,0,8,1,0,161,1,1.1,0.9
16982,1,0,0,0,0,8,1,0,138,1,1.1,0.9
16983,1,4.445,0.982,0,0,8,1,0,161,1,1.1,0.9
16984,1,0,0,0,0,8,1,0,161,1,1.1,0.9
16985,1,0,0,0,0,8,1,0,161,1,1.1,0.9
16986,1,15.616,1.848,0,0,8,1,0,161,1,1.1,0.9
16987,1,15.683,5.608,0,0,8,1,0,161,1,1.1,0.9
16988,1,0,0,0,0,8,1,0,161,1,1.1,0.9
16989,1,0,0,0,0,8,1,0,345,1,1.1,0.9
16990,1,0,0,0,0,8,1,0,161,1,1.1,0.9
16991,1,15.616,1.065,0,0,8,1,0,345,1,1.1,0.9
16992,1,0,0,0,0,8,1,0,345,1,1.1,0.9
16993,1,0,0,0,0,8,1,0,345,1,1.1,0.9
16994,1,15.616,14.625,0,0,8,1,0,161,1,1.1,0.9
16995,1,0,0,0,0,8,1,0,161,1,1.1,0.9
16996,1,0,0,0,0,8,1,0,161,1,1.1,0.9
16997,1,8.815,2.106,0,0,8,1,0,161,1,1.1,0.9
16998,1,13.968,1.332,0,58.4088909735,8,1,0,161,1,1.1,0.9
16999,1,17.414,5.927,0,0,8,1,0,161,1,1.1,0.9
17000,1,33.38,10.747,0,0,8,1,0,161,1,1.1,0.9
17001,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17002,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17003,1,17.414,10.08,0,0,8,1,0,161,1,1.1,0.9
17004,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17005,1,15.591,6.892,0,0,8,1,0,161,1,1.1,0.9
17006,1,12.22,2.939,0,0,8,1,0,161,1,1.1,0.9
17007,1,3.571,0.4,0,0,8,1,0,161,1,1.1,0.9
17008,1,8.083,4.404,0,0,8,1,0,161,1,1.1,0.9
17009,1,20.852,3.063,0,0,8,1,0,161,1,1.1,0.9
17010,1,20.852,5.336,0,0,8,1,0,161,1,1.1,0.9
17011,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17012,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17013,1,0,0,0,0,8,1,0,138,1,1.1,0.9
17014,1,20.852,9.082,0,0,8,1,0,161,1,1.1,0.9
17015,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17016,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17017,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17018,1,20.852,1.09,0,0,8,1,0,161,1,1.1,0.9
17019,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17020,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17021,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17022,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17023,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17024,1,23.957,5.344,0,0,8,1,0,345,1,1.1,0.9
17025,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17026,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17027,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17028,1,23.957,2.605,0,0,8,1,0,161,1,1.1,0.9
17029,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17030,1,27.503,4.03,0,0,8,1,0,161,1,1.1,0.9
17031,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17032,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17033,1,23.957,6.11,0,0,8,1,0,161,1,1.1,0.9
17034,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17035,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17036,1,4.512,1.573,0,0,8,1,0,161,1,1.1,0.9
17037,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17038,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17039,1,3.571,1.016,0,0,8,1,0,161,1,1.1,0.9
17040,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17041,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17042,1,15.966,4.104,0,0,8,1,0,161,1,1.1,0.9
17043,1,15.966,4.761,0,0,8,1,0,161,1,1.1,0.9
17044,1,23.041,3.463,0,0,8,1,0,161,1,1.1,0.9
17045,1,0,0,0,38.5453534322,8,1,0,345,1,1.1,0.9
17046,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17047,1,24.531,10.988,0,0,8,1,0,345,1,1.1,0.9
17048,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17049,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17050,1,11.021,3.255,0,0,8,1,0,161,1,1.1,0.9
17051,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17052,1,12.603,1.915,0,0,8,1,0,161,1,1.1,0.9
17053,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17054,1,12.603,2.622,0,0,8,1,0,161,1,1.1,0.9
17055,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17056,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17057,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17058,1,11.437,3.23,0,0,8,1,0,161,1,1.1,0.9
17059,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17060,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17061,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17062,1,10.255,2.089,0,0,8,1,0,161,1,1.1,0.9
17063,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17064,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17065,1,8.707,2.098,0,0,8,1,0,161,1,1.1,0.9
17066,1,22.592,4.945,0,0,8,1,0,161,1,1.1,0.9
17067,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17068,1,22.592,11.621,0,0,8,1,0,161,1,1.1,0.9
17069,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17070,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17071,1,22.592,11.105,0,0,8,1,0,161,1,1.1,0.9
17072,1,22.592,9.947,0,0,8,1,0,161,1,1.1,0.9
17073,1,27.195,5.028,0,0,8,1,0,161,1,1.1,0.9
17074,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17075,1,27.195,2.531,0,0,8,1,0,161,1,1.1,0.9
17076,1,27.195,1.923,0,0,8,1,0,161,1,1.1,0.9
17077,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17078,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17079,1,27.195,13.793,0,0,8,1,0,161,1,1.1,0.9
17080,1,17.248,4.687,0,0,8,1,0,161,1,1.1,0.9
17081,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17082,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17083,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17084,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17085,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17086,1,17.248,5.544,0,0,8,1,0,345,1,1.1,0.9
17087,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17088,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17089,1,17.248,2.814,0,0,8,1,0,161,1,1.1,0.9
17090,1,17.248,2.422,0,0,8,1,0,161,1,1.1,0.9
17091,1,12.969,6.376,0,0,8,1,0,161,1,1.1,0.9
17092,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17093,1,12.328,3.13,0,0,8,1,0,161,1,1.1,0.9
17094,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17095,1,0,0,0,111.577690167,8,1,0,345,1,1.1,0.9
17096,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17097,1,12.178,3.454,0,0,8,1,0,345,1,1.1,0.9
17098,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17099,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17100,1,12.178,2.372,0,0,8,1,0,161,1,1.1,0.9
17101,1,0.729,0.433,0,-26.489598328,8,1,0,161,1,1.1,0.9
17102,1,16.057,3.047,0,0,8,1,0,161,1,1.1,0.9
17103,1,16.057,3.196,0,0,8,1,0,161,1,1.1,0.9
17104,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17105,1,16.057,5.818,0,0,8,1,0,161,1,1.1,0.9
17106,1,16.057,3.987,0,0,8,1,0,161,1,1.1,0.9
17107,1,23.016,9.306,0,0,8,1,0,161,1,1.1,0.9
17108,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17109,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17110,1,23.016,11.762,0,0,8,1,0,345,1,1.1,0.9
17111,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17112,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17113,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17114,1,23.016,0.674,0,0,8,1,0,161,1,1.1,0.9
17115,1,0,0,0,94.3794613837,8,1,0,345,1,1.1,0.9
17116,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17117,1,35.619,16.365,0,0,8,1,0,345,1,1.1,0.9
17118,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17119,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17120,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17121,1,9.606,0.624,0,-107.399440898,8,1,0,161,1,1.1,0.9
17122,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17123,1,9.606,1.623,0,0,8,1,0,161,1,1.1,0.9
17124,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17125,1,9.606,3.596,0,0,8,1,0,161,1,1.1,0.9
17126,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17127,1,15.866,6.709,0,0,8,1,0,161,1,1.1,0.9
17128,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17129,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17130,1,15.866,3.613,0,0,8,1,0,345,1,1.1,0.9
17131,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17132,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17133,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17134,1,15.866,2.63,0,0,8,1,0,161,1,1.1,0.9
17135,1,15.866,4.437,0,0,8,1,0,161,1,1.1,0.9
17136,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17137,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17138,1,4.204,1.607,0,0,8,1,0,161,1,1.1,0.9
17139,1,8.79,0.474,0,0,8,1,0,161,1,1.1,0.9
17140,1,8.79,2.339,0,0,8,1,0,161,1,1.1,0.9
17141,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17142,1,8.79,3.022,0,0,8,1,0,161,1,1.1,0.9
17143,1,11.787,3.654,0,0,8,1,0,161,1,1.1,0.9
17144,1,12.719,2.639,0,0,8,1,0,161,1,1.1,0.9
17145,1,0,0,0,-0.74301365768,8,1,0,345,1,1.1,0.9
17146,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17147,1,11.787,2.422,0,0,8,1,0,345,1,1.1,0.9
17148,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17149,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17150,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17151,1,0.599,0.2,0,0,8,1,0,161,1,1.1,0.9
17152,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17153,1,3.646,0.275,0,0,8,1,0,161,1,1.1,0.9
17154,1,7.192,1.856,0,0,8,1,0,161,1,1.1,0.9
17155,1,6.351,3.921,0,0,8,1,0,161,1,1.1,0.9
17156,1,6.351,1.607,0,0,8,1,0,161,1,1.1,0.9
17157,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17158,1,6.351,1.415,0,0,8,1,0,161,1,1.1,0.9
17159,1,12.253,2.106,0,0,8,1,0,161,1,1.1,0.9
17160,1,12.253,2.422,0,0,8,1,0,161,1,1.1,0.9
17161,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17162,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17163,1,12.253,1.348,0,0,8,1,0,345,1,1.1,0.9
17164,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17165,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17166,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17167,1,12.253,2.531,0,0,8,1,0,161,1,1.1,0.9
17168,1,6.601,0.433,0,0,8,1,0,161,1,1.1,0.9
17169,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17170,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17171,1,6.601,1.473,0,0,8,1,0,345,1,1.1,0.9
17172,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17173,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17174,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17175,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17176,1,7.325,0.966,0,0,8,1,0,161,1,1.1,0.9
17177,1,0,0,0,-9.35201485758,8,1,0,345,1,1.1,0.9
17178,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17179,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17180,1,6.768,0.932,0,0,8,1,0,345,1,1.1,0.9
17181,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17182,1,3.155,1.199,0,-0.000100235464673,8,1,0,161,1,1.1,0.9
17183,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17184,1,1.865,0.658,0,0,8,1,0,161,1,1.1,0.9
17185,1,15.466,4.753,0,0,8,1,0,161,1,1.1,0.9
17186,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17187,1,15.466,6.077,0,0,8,1,0,161,1,1.1,0.9
17188,1,0,0,0,-46.3487037685,8,1,0,345,1,1.1,0.9
17189,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17190,1,15.466,3.771,0,0,8,1,0,345,1,1.1,0.9
17191,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17192,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17193,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17194,1,15.466,1.099,0,0,8,1,0,161,1,1.1,0.9
17195,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17196,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17197,1,10.064,3.246,0,0,8,1,0,161,1,1.1,0.9
17198,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17199,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17200,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17201,1,10.147,1.665,0,0,8,1,0,161,1,1.1,0.9
17202,1,0,0,0,-17.2736917041,8,1,0,345,1,1.1,0.9
17203,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17204,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17205,1,20.12,7.264,0,0,8,1,0,345,1,1.1,0.9
17206,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17207,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17208,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17209,1,5.253,0.949,0,0,8,1,0,161,1,1.1,0.9
17210,1,0,0,0,-83.3574569447,8,1,0,345,1,1.1,0.9
17211,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17212,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17213,1,8.574,0.949,0,0,8,1,0,345,1,1.1,0.9
17214,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17215,1,0,0,0,-18.4544021534,8,1,0,161,1,1.1,0.9
17216,1,0.782,0.258,0,0,8,1,0,161,1,1.1,0.9
17217,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17218,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17219,1,1.082,0.416,0,0,8,1,0,161,1,1.1,0.9
17220,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17221,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17222,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17223,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17224,1,1.594,0.224,0,0,8,1,0,161,1,1.1,0.9
17225,1,0,0,0,-10.855907664,8,1,0,161,1,1.1,0.9
17226,1,0.48,0.186,0,0,8,1,0,161,1,1.1,0.9
17227,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17228,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17229,1,0.982,0.275,0,-4.97348714378,8,1,0,161,1,1.1,0.9
17230,1,0,0,0,-13.0873701195,8,1,0,161,1,1.1,0.9
17231,1,0.991,0.142,0,0,8,1,0,161,1,1.1,0.9
17232,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17233,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17234,1,1.374,0.3,0,0,8,1,0,161,1,1.1,0.9
17235,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17236,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17237,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17238,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17239,1,8.924,2.797,0,0,8,1,0,345,1,1.1,0.9
17240,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17241,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17242,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17243,1,4.462,2.331,0,0,8,1,0,161,1,1.1,0.9
17244,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17245,1,3.929,0.483,0,-37.0598244556,8,1,0,161,1,1.1,0.9
17246,1,2.444,0.11,0,-20.0898137249,8,1,0,161,1,1.1,0.9
17247,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17248,1,1.207,0.616,0,0,8,1,0,161,1,1.1,0.9
17249,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17250,1,3.445,1.041,0,0,8,1,0,161,1,1.1,0.9
17251,1,0,0,0,-25.268519681,8,1,0,345,1,1.1,0.9
17252,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17253,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17254,1,4.536,1.338,0,0,8,1,0,345,1,1.1,0.9
17255,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17256,1,2.273,0.208,0,-32.266837315,8,1,0,161,1,1.1,0.9
17257,1,2.089,0.483,0,0,8,1,0,161,1,1.1,0.9
17258,1,4.188,0.825,0,0,8,1,0,161,1,1.1,0.9
17259,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17260,1,0,0,0,0,8,1,0,138,1,1.1,0.9
17261,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17262,1,12.519,4.691,0,0,8,1,0,161,1,1.1,0.9
17263,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17264,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17265,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17266,1,0,0,0,0,8,1,0,138,1,1.1,0.9
17267,1,12.519,4.249,0,0,8,1,0,161,1,1.1,0.9
17268,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17269,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17270,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17271,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17272,1,0,0,0,0,8,1,0,138,1,1.1,0.9
17273,1,12.519,1.451,0,0,8,1,0,161,1,1.1,0.9
17274,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17275,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17276,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17277,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17278,1,0,0,0,0,8,1,0,138,1,1.1,0.9
17279,1,12.519,5.14,0,0,8,1,0,161,1,1.1,0.9
17280,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17281,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17282,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17283,1,0,0,0,-12.0373549814,8,1,0,161,1,1.1,0.9
17284,1,3.363,0.646,0,0,8,1,0,161,1,1.1,0.9
17285,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17286,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17287,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17288,1,0.391,0.125,0,0,8,1,0,161,1,1.1,0.9
17289,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17290,1,0,0,0,0,8,1,0,138,1,1.1,0.9
17291,1,14.842,3.946,0,0,8,1,0,161,1,1.1,0.9
17292,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17293,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17294,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17295,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17296,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17297,1,14.542,3.038,0,0,8,1,0,161,1,1.1,0.9
17298,1,14.542,7.425,0,0,8,1,0,161,1,1.1,0.9
17299,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17300,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17301,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17302,1,0,0,0,-38.9436504882,8,1,0,345,1,1.1,0.9
17303,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17304,1,0,0,0,0,8,1,0,138,1,1.1,0.9
17305,1,14.759,2.589,0,0,8,1,0,345,1,1.1,0.9
17306,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17307,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17308,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17309,1,2.616,1.845,0,10.4399790826,8,1,0,161,1,1.1,0.9
17310,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17311,1,1.628,0.667,0,0,8,1,0,161,1,1.1,0.9
17312,1,11.779,1.482,0,0,8,1,0,161,1,1.1,0.9
17313,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17314,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17315,1,11.113,2.339,0,0,8,1,0,161,1,1.1,0.9
17316,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17317,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17318,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17319,1,11.612,4.345,0,0,8,1,0,345,1,1.1,0.9
17320,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17321,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17322,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17323,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17324,1,11.444,3.82,0,0,8,1,0,345,1,1.1,0.9
17325,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17326,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17327,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17328,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17329,1,11.444,4.704,0,0,8,1,0,161,1,1.1,0.9
17330,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17331,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17332,1,11.444,5.848,0,0,8,1,0,161,1,1.1,0.9
17333,1,0,0,0,-6.76584650138e-06,8,1,0,161,1,1.1,0.9
17334,1,2.893,1.537,0,0,8,1,0,161,1,1.1,0.9
17335,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17336,1,15.957,2.425,0,0,8,1,0,161,1,1.1,0.9
17337,1,0,0,0,-14.0994247535,8,1,0,345,1,1.1,0.9
17338,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17339,1,15.845,1.013,0,0,8,1,0,345,1,1.1,0.9
17340,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17341,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17342,1,17.049,13.324,0,0,8,1,0,161,1,1.1,0.9
