bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
17343,1,10.5,3.725,0,0,8,1,0,161,1,1.1,0.9
17344,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17345,1,0,0,0,0,8,1,0,138,1,1.1,0.9
17346,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17347,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17348,1,6.237,1.196,0,0,8,1,0,161,1,1.1,0.9
17349,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17350,1,12.163,2.564,0,0,8,1,0,161,1,1.1,0.9
17351,1,12.163,2.738,0,0,8,1,0,161,1,1.1,0.9
17352,1,15.619,2.434,0,0,8,1,0,161,1,1.1,0.9
17353,1,30.684,4.184,0,0,8,1,0,161,1,1.1,0.9
17354,1,14.214,2.357,0,0,8,1,0,161,1,1.1,0.9
17355,1,36.463,9.027,0,0,8,1,0,161,1,1.1,0.9
17356,1,25.798,8.758,0,0,8,1,0,161,1,1.1,0.9
17357,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17358,1,25.798,9.365,0,0,8,1,0,161,1,1.1,0.9
17359,1,12.553,4.254,0,0,8,1,0,161,1,1.1,0.9
17360,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17361,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17362,1,59.194,15.68,0,0,8,1,0,345,1,1.1,0.9
17363,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17364,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17365,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17366,1,11.08,3.959,0,0,8,1,0,161,1,1.1,0.9
17367,1,11.08,5.362,0,0,8,1,0,161,1,1.1,0.9
17368,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17369,1,20.237,2.755,0,109.553303439,8,1,0,161,1,1.1,0.9
17370,1,35.302,14.129,0,0,8,1,0,161,1,1.1,0.9
17371,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17372,1,20.237,4.522,0,0,8,1,0,161,1,1.1,0.9
17373,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17374,1,26.639,4.557,0,0,8,1,0,161,1,1.1,0.9
17375,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17376,1,26.639,5.241,0,0,8,1,0,161,1,1.1,0.9
17377,1,26.639,9.287,0,133.008088438,8,1,0,161,1,1.1,0.9
17378,1,26.639,5.094,0,0,8,1,0,161,1,1.1,0.9
17379,1,33.798,7.135,0,0,8,1,0,161,1,1.1,0.9
17380,1,17.924,4.565,0,0,8,1,0,161,1,1.1,0.9
17381,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17382,1,17.924,12.631,0,0,8,1,0,161,1,1.1,0.9
17383,1,17.924,6.627,0,0,8,1,0,161,1,1.1,0.9
17384,1,28.805,7.268,0,0,8,1,0,161,1,1.1,0.9
17385,1,53.356,2.833,0,0,8,1,0,161,1,1.1,0.9
17386,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17387,1,28.805,15.091,0,0,8,1,0,161,1,1.1,0.9
17388,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17389,1,0,0,0,46.3976237301,8,1,0,345,1,1.1,0.9
17390,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17391,1,28.805,18.409,0,0,8,1,0,345,1,1.1,0.9
17392,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17393,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17394,1,28.805,1.897,0,0,8,1,0,161,1,1.1,0.9
17395,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17396,1,38.265,18.687,0,0,8,1,0,161,1,1.1,0.9
17397,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17398,1,47.326,14.935,0,0,8,1,0,161,1,1.1,0.9
17399,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17400,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17401,1,25.876,5.674,0,0,8,1,0,161,1,1.1,0.9
17402,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17403,1,41.34,8.897,0,0,8,1,0,161,1,1.1,0.9
17404,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17405,1,25.876,0.745,0,0,8,1,0,161,1,1.1,0.9
17406,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17407,1,27.219,3.446,0,89.0797813943,8,1,0,161,1,1.1,0.9
17408,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17409,1,23.174,14.675,0,0,8,1,0,161,1,1.1,0.9
17410,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17411,1,35.367,12.133,0,0,8,1,0,161,1,1.1,0.9
17412,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17413,1,23.174,2.868,0,0,8,1,0,161,1,1.1,0.9
17414,1,21.45,3.691,0,0,8,1,0,161,1,1.1,0.9
17415,1,23.174,4.773,0,0,8,1,0,161,1,1.1,0.9
17416,1,15.463,5.891,0,0,8,1,0,161,1,1.1,0.9
17417,1,0.422,0.08,0,0,8,1,0,161,1,1.1,0.9
17418,1,39.062,8.455,0,0,8,1,0,161,1,1.1,0.9
17419,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17420,1,27.982,4.834,0,0,8,1,0,161,1,1.1,0.9
17421,1,27.982,13.705,0,0,8,1,0,161,1,1.1,0.9
17422,1,27.982,8.395,0,0,8,1,0,161,1,1.1,0.9
17423,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17424,1,21.45,4.453,0,0,8,1,0,161,1,1.1,0.9
17425,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17426,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17427,1,21.45,7.615,0,0,8,1,0,161,1,1.1,0.9
17428,1,52.064,17.265,0,0,8,1,0,161,1,1.1,0.9
17429,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17430,1,72.414,28.614,0,0,8,1,0,161,1,1.1,0.9
17431,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17432,1,36.445,15.576,0,0,8,1,0,161,1,1.1,0.9
17433,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17434,1,36.445,11.825,0,0,8,1,0,161,1,1.1,0.9
17435,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17436,1,40.17,12.076,0,0,8,1,0,161,1,1.1,0.9
17437,1,26.258,1.239,0,0,8,1,0,161,1,1.1,0.9
17438,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17439,1,95.7,26.899,0,0,8,1,0,161,1,1.1,0.9
17440,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17441,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17442,1,26.258,2.625,0,0,8,1,0,161,1,1.1,0.9
17443,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17444,1,26.258,5.882,0,0,8,1,0,161,1,1.1,0.9
17445,1,15.463,6.54,0,0,8,1,0,161,1,1.1,0.9
17446,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17447,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17448,1,19.804,5.241,0,0,8,1,0,161,1,1.1,0.9
17449,1,19.89,2.893,0,0,8,1,0,161,1,1.1,0.9
17450,1,23.572,4.912,0,0,8,1,0,161,1,1.1,0.9
17451,1,0,0,0,83.209891627,8,1,0,161,1,1.1,0.9
17452,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17453,1,16.338,7.935,0,0,8,1,0,161,1,1.1,0.9
17454,1,16.338,2.261,0,0,8,1,0,161,1,1.1,0.9
17455,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17456,1,16.338,4.929,0,0,8,1,0,161,1,1.1,0.9
17457,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17458,1,35.787,13.393,0,0,8,1,0,161,1,1.1,0.9
17459,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17460,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17461,1,29.965,5.882,0,0,8,1,0,161,1,1.1,0.9
17462,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17463,1,23.234,8.238,0,0,8,1,0,161,1,1.1,0.9
17464,1,55.426,11.141,0,0,8,1,0,161,1,1.1,0.9
17465,1,0,0,0,82.6353289328,8,1,0,345,1,1.1,0.9
17466,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17467,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17468,1,12.353,2.122,0,0,8,1,0,345,1,1.1,0.9
17469,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17470,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17471,1,12.353,3.864,0,0,8,1,0,161,1,1.1,0.9
17472,1,0.087,0.043,0,0,8,1,0,161,1,1.1,0.9
17473,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17474,1,0,0,0,0,8,1,0,138,1,1.1,0.9
17475,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17476,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17477,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17478,1,12.83,3.535,0,0,8,1,0,161,1,1.1,0.9
17479,1,14.19,3.223,0,0,8,1,0,161,1,1.1,0.9
17480,1,14.19,4.886,0,0,8,1,0,161,1,1.1,0.9
17481,1,0,0,0,178.385896227,8,1,0,161,1,1.1,0.9
17482,1,14.19,0.078,0,0,8,1,0,161,1,1.1,0.9
17483,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17484,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17485,1,49.752,2.521,0,0,8,1,0,161,1,1.1,0.9
17486,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17487,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17488,1,69.989,25.79,0,0,8,1,0,161,1,1.1,0.9
17489,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17490,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17491,1,45.524,14.467,0,0,8,1,0,161,1,1.1,0.9
17492,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17493,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17494,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17495,1,26.18,3.924,0,0,8,1,0,161,1,1.1,0.9
17496,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17497,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17498,1,35.588,4.158,0,0,8,1,0,161,1,1.1,0.9
17499,1,31.49,6.852,0,0,8,1,0,161,1,1.1,0.9
17500,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17501,1,31.49,11.297,0,0,8,1,0,161,1,1.1,0.9
17502,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17503,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17504,1,31.49,1.1,0,0,8,1,0,161,1,1.1,0.9
17505,1,38.507,1.144,0,0,8,1,0,161,1,1.1,0.9
17506,1,16.737,4.47,0,0,8,1,0,161,1,1.1,0.9
17507,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17508,1,16.737,4.28,0,0,8,1,0,161,1,1.1,0.9
17509,1,16.737,4.981,0,0,8,1,0,161,1,1.1,0.9
17510,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17511,1,23.39,8.542,0,0,8,1,0,161,1,1.1,0.9
17512,1,23.39,7.857,0,0,8,1,0,161,1,1.1,0.9
17513,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17514,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17515,1,43.194,5.727,0,0,8,1,0,345,1,1.1,0.9
17516,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17517,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17518,1,23.39,3.318,0,0,8,1,0,161,1,1.1,0.9
17519,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17520,1,29.264,2.634,0,0,8,1,0,161,1,1.1,0.9
17521,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17522,1,29.264,14.927,0,0,8,1,0,161,1,1.1,0.9
17523,1,29.264,11.912,0,0,8,1,0,161,1,1.1,0.9
17524,1,16.338,6.341,0,0,8,1,0,161,1,1.1,0.9
17525,1,29.264,8.499,0,0,8,1,0,161,1,1.1,0.9
17526,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17527,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17528,1,53.026,4.289,0,0,8,1,0,161,1,1.1,0.9
17529,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17530,1,25.703,5.007,0,0,8,1,0,161,1,1.1,0.9
17531,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17532,1,25.703,4.054,0,0,8,1,0,161,1,1.1,0.9
17533,1,43.757,11.32,0,0,8,1,0,161,1,1.1,0.9
17534,1,40.846,9.486,0,0,8,1,0,161,1,1.1,0.9
17535,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17536,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17537,1,25.703,9.2,0,0,8,1,0,161,1,1.1,0.9
17538,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17539,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17540,1,15.143,1.187,0,0,8,1,0,345,1,1.1,0.9
17541,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17542,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17543,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17544,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17545,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17546,1,28.77,5.725,0,0,8,1,0,161,1,1.1,0.9
17547,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17548,1,43.168,11.069,0,0,8,1,0,161,1,1.1,0.9
17549,1,28.034,4.453,0,0,8,1,0,161,1,1.1,0.9
17550,1,16.737,3.188,0,0,8,1,0,161,1,1.1,0.9
17551,1,28.034,1.507,0,0,8,1,0,161,1,1.1,0.9
17552,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17553,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17554,1,30.944,5.543,0,0,8,1,0,161,1,1.1,0.9
17555,1,39.079,12.449,0,0,8,1,0,161,1,1.1,0.9
17556,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17557,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17558,1,23.936,7.658,0,0,8,1,0,161,1,1.1,0.9
17559,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17560,1,23.936,11.011,0,0,8,1,0,161,1,1.1,0.9
17561,1,23.936,7.268,0,0,8,1,0,161,1,1.1,0.9
17562,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17563,1,23.936,5.284,0,0,8,1,0,161,1,1.1,0.9
17564,1,25.928,12.951,0,0,8,1,0,161,1,1.1,0.9
17565,1,28.848,11.296,0,0,8,1,0,161,1,1.1,0.9
17566,1,49.691,10.785,0,0,8,1,0,161,1,1.1,0.9
17567,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17568,1,25.928,0.936,0,0,8,1,0,161,1,1.1,0.9
17569,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17570,1,19.345,7.372,0,0,8,1,0,161,1,1.1,0.9
17571,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17572,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17573,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17574,1,19.345,5.466,0,0,8,1,0,161,1,1.1,0.9
17575,1,14.19,0.962,0,0,8,1,0,161,1,1.1,0.9
17576,1,19.345,5.267,0,0,8,1,0,161,1,1.1,0.9
17577,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17578,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17579,1,15.143,2.997,0,0,8,1,0,161,1,1.1,0.9
17580,1,30.286,11.496,0,0,8,1,0,161,1,1.1,0.9
17581,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17582,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17583,1,33.318,15.567,0,0,8,1,0,161,1,1.1,0.9
17584,1,23.763,5.25,0,0,8,1,0,161,1,1.1,0.9
17585,1,33.318,6.463,0,0,8,1,0,161,1,1.1,0.9
17586,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17587,1,33.318,18.028,0,0,8,1,0,161,1,1.1,0.9
17588,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17589,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17590,1,57.791,19.307,0,0,8,1,0,161,1,1.1,0.9
17591,1,33.318,7.381,0,0,8,1,0,161,1,1.1,0.9
17592,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17593,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17594,1,24.482,9.599,0,0,8,1,0,161,1,1.1,0.9
17595,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17596,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17597,1,24.482,11.418,0,0,8,1,0,161,1,1.1,0.9
17598,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17599,1,24.482,1.265,0,0,8,1,0,161,1,1.1,0.9
17600,1,24.482,5.285,0,0,8,1,0,161,1,1.1,0.9
17601,1,36.688,11.478,0,0,8,1,0,161,1,1.1,0.9
17602,1,23.988,7.416,0,0,8,1,0,161,1,1.1,0.9
17603,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17604,1,23.988,7.935,0,0,8,1,0,161,1,1.1,0.9
17605,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17606,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17607,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17608,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17609,1,45.862,15.879,0,0,8,1,0,345,1,1.1,0.9
17610,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17611,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17612,1,24.542,9.373,0,0,8,1,0,161,1,1.1,0.9
17613,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17614,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17615,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17616,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17617,1,24.542,3.327,0,0,8,1,0,161,1,1.1,0.9
17618,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17619,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17620,1,24.542,2.114,0,0,8,1,0,161,1,1.1,0.9
17621,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17622,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17623,1,24.542,6.263,0,0,8,1,0,161,1,1.1,0.9
17624,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17625,1,24.542,7.927,0,0,8,1,0,161,1,1.1,0.9
17626,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17627,1,58.813,18.319,0,0,8,1,0,161,1,1.1,0.9
17628,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17629,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17630,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17631,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17632,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17633,1,67.459,15.332,0,0,8,1,0,345,1,1.1,0.9
17634,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17635,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17636,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17637,1,60.667,23.589,0,0,8,1,0,161,1,1.1,0.9
17638,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17639,1,36.904,7.823,0,0,8,1,0,161,1,1.1,0.9
17640,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17641,1,40.993,7.024,0,0,8,1,0,161,1,1.1,0.9
17642,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17643,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17644,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17645,1,16.599,2.534,0,0,8,1,0,161,1,1.1,0.9
17646,1,18.894,2.287,0,0,8,1,0,161,1,1.1,0.9
17647,1,18.894,6.939,0,0,8,1,0,161,1,1.1,0.9
17648,1,30.563,13.254,0,0,8,1,0,161,1,1.1,0.9
17649,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17650,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17651,1,70.534,19.414,0,0,8,1,0,161,1,1.1,0.9
17652,1,30.563,6.948,0,0,8,1,0,161,1,1.1,0.9
17653,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17654,1,30.563,10.967,0,0,8,1,0,161,1,1.1,0.9
17655,1,0.745,0.113,0,0,8,1,0,161,1,1.1,0.9
17656,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17657,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17658,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17659,1,23.763,1.507,0,0,8,1,0,161,1,1.1,0.9
17660,1,21.917,6.359,0,0,8,1,0,161,1,1.1,0.9
17661,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17662,1,0,0,0,110.688519883,8,1,0,345,1,1.1,0.9
17663,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17664,1,21.917,7.823,0,0,8,1,0,345,1,1.1,0.9
17665,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17666,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17667,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17668,1,1.14,0.582,0,0,8,1,0,161,1,1.1,0.9
17669,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17670,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17671,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17672,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17673,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17674,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17675,1,30.762,8.334,0,0,8,1,0,345,1,1.1,0.9
17676,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17677,1,18.062,6.341,0,0,8,1,0,161,1,1.1,0.9
17678,1,0.745,0.243,0,0,8,1,0,161,1,1.1,0.9
17679,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17680,1,12.7,2.824,0,0,8,1,0,161,1,1.1,0.9
17681,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17682,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17683,1,12.7,4.765,0,0,8,1,0,161,1,1.1,0.9
17684,1,18.197,8.379,0,0,8,1,0,161,1,1.1,0.9
17685,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17686,1,18.197,3.326,0,0,8,1,0,161,1,1.1,0.9
17687,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17688,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17689,1,20.713,3.456,0,0,8,1,0,161,1,1.1,0.9
17690,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17691,1,18.197,4.772,0,0,8,1,0,161,1,1.1,0.9
17692,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17693,1,25.331,5.475,0,0,8,1,0,161,1,1.1,0.9
17694,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17695,1,22.254,9.643,0,0,8,1,0,161,1,1.1,0.9
17696,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17697,1,38.86,10.702,0,0,8,1,0,161,1,1.1,0.9
17698,1,25.331,5.38,0,0,8,1,0,161,1,1.1,0.9
17699,1,1.993,1.118,0,0,8,1,0,161,1,1.1,0.9
17700,1,3.39,1.42,0,0,8,1,0,161,1,1.1,0.9
17701,1,4.896,2.206,0,0,8,1,0,161,1,1.1,0.9
17702,1,3.993,2.319,0,-7.71921285824,8,1,0,161,1,1.1,0.9
17703,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17704,1,8.6,0.746,0,0,8,1,0,161,1,1.1,0.9
17705,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17706,1,0,0,0,0,8,1,0,115,1,1.1,0.9
17707,1,8.6,2.154,0,0,8,1,0,161,1,1.1,0.9
17708,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17709,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17710,1,8.6,2.207,0,0,8,1,0,161,1,1.1,0.9
17711,1,8.6,3.432,0,0,8,1,0,161,1,1.1,0.9
17712,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17713,1,0,0,0,0,8,1,0,138,1,1.1,0.9
17714,1,2.97,0.6,0,0,8,1,0,161,1,1.1,0.9
17715,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17716,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17717,1,6.065,2.351,0,-1.66203628392,8,1,0,161,1,1.1,0.9
17718,1,6.065,2.797,0,0,8,1,0,161,1,1.1,0.9
17719,1,6.065,1.753,0,-1.29222761378,8,1,0,161,1,1.1,0.9
17720,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17721,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17722,1,0,0,0,0,8,1,0,115,1,1.1,0.9
17723,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17724,1,6.218,3.871,0,0,8,1,0,161,1,1.1,0.9
17725,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17726,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17727,1,0,0,0,0,8,1,0,115,1,1.1,0.9
17728,1,6.218,3.393,0,0,8,1,0,161,1,1.1,0.9
17729,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17730,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17731,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17732,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17733,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17734,1,0,0,0,0,8,1,0,115,1,1.1,0.9
17735,1,7.086,0.632,0,0,8,1,0,345,1,1.1,0.9
17736,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17737,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17738,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17739,1,3.002,0.977,0,0,8,1,0,161,1,1.1,0.9
17740,1,3.002,0.452,0,0,8,1,0,161,1,1.1,0.9
17741,1,3.002,0.178,0,0,8,1,0,161,1,1.1,0.9
17742,1,3.648,1.428,0,-11.216570553,8,1,0,161,1,1.1,0.9
17743,1,3.348,0.866,0,-2.97702657367,8,1,0,161,1,1.1,0.9
17744,1,2.905,0.436,0,0,8,1,0,161,1,1.1,0.9
17745,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17746,1,5.818,0.582,0,0,8,1,0,161,1,1.1,0.9
17747,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17748,1,2.365,0.718,0,-20.6287414264,8,1,0,161,1,1.1,0.9
17749,1,0,0,0,-0.000919146948737,8,1,0,161,1,1.1,0.9
17750,1,0.631,0.055,0,0,8,1,0,161,1,1.1,0.9
17751,1,2.178,0.315,0,0,8,1,0,161,1,1.1,0.9
17752,1,0,0,0,-11.2255431143,8,1,0,161,1,1.1,0.9
17753,1,0.566,0.112,0,0,8,1,0,161,1,1.1,0.9
17754,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17755,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17756,1,3.736,1.173,0,0,8,1,0,161,1,1.1,0.9
17757,1,3.736,2.438,0,0,8,1,0,161,1,1.1,0.9
17758,1,3.736,1.015,0,0,8,1,0,161,1,1.1,0.9
17759,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17760,1,9.249,4.318,0,0,8,1,0,161,1,1.1,0.9
17761,1,1.089,0.363,0,0,8,1,0,161,1,1.1,0.9
17762,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17763,1,9.249,1.784,0,0,8,1,0,161,1,1.1,0.9
17764,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17765,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17766,1,18.49,3.017,0,0,8,1,0,345,1,1.1,0.9
17767,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17768,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17769,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17770,1,0.491,0.055,0,0,8,1,0,161,1,1.1,0.9
17771,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17772,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17773,2,0,0,0,0,8,1,0,13.8,1,1.1,0.9
17774,2,0,0,0,0,8,1,0,13.8,1,1.1,0.9
17775,2,0,0,0,0,8,1,0,18,1,1.1,0.9
17776,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17777,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17778,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17779,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17780,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17781,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17782,2,0,0,0,0,8,1,0,20,1,1.1,0.9
17783,2,0,0,0,0,8,1,0,13.8,1,1.1,0.9
17784,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17785,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17786,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17787,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17788,1,0,0,0,-974.528947888,8,1,0,765,1,1.1,0.9
17789,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17790,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17791,2,0,0,0,0,8,1,0,13.8,1,1.1,0.9
17792,2,0,0,0,0,8,1,0,13.8,1,1.1,0.9
17793,2,0,0,0,0,8,1,0,13.8,1,1.1,0.9
17794,2,0,0,0,0,8,1,0,13.8,1,1.1,0.9
17795,2,0,0,0,0,8,1,0,22,1,1.1,0.9
17796,2,0,0,0,0,8,1,0,13.8,1,1.1,0.9
17797,1,0,0,0,0,8,1,0,765,1,1.1,0.9
17798,1,0,0,0,0,8,1,0,765,1,1.1,0.9
17799,1,0,0,0,0,8,1,0,765,1,1.1,0.9
17800,1,0,0,0,0,8,1,0,765,1,1.1,0.9
17801,1,0,0,0,-40.908988484,8,1,0,345,1,1.1,0.9
17802,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17803,2,0,0,0,0,8,1,0,13.8,1,1.1,0.9
17804,2,0,0,0,0,8,1,0,13.2,1,1.1,0.9
17805,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17806,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17807,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17808,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17809,2,0,0,0,0,8,1,0,161,1,1.1,0.9
17810,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17811,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17812,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17813,2,0,0,0,0,8,1,0,161,1,1.1,0.9
17814,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17815,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17816,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17817,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17818,2,0,0,0,0,8,1,0,24,1,1.1,0.9
17819,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17820,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17821,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17822,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17823,2,0,0,0,0,8,1,0,161,1,1.1,0.9
17824,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17825,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17826,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17827,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17828,2,0,0,0,0,8,1,0,13.8,1,1.1,0.9
17829,2,0,0,0,0,8,1,0,13.8,1,1.1,0.9
17830,2,0,0,0,0,8,1,0,13.8,1,1.1,0.9
17831,2,0,0,0,0,8,1,0,22,1,1.1,0.9
17832,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17833,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17834,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17835,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17836,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17837,2,0,0,0,0,8,1,0,13.8,1,1.1,0.9
17838,2,0,0,0,0,8,1,0,13.8,1,1.1,0.9
17839,2,0,0,0,0,8,1,0,13.8,1,1.1,0.9
17840,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17841,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17842,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17843,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17844,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17845,2,0,0,0,0,8,1,0,13.8,1,1.1,0.9
17846,2,0,0,0,0,8,1,0,13.8,1,1.1,0.9
17847,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17848,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17849,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17850,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17851,2,0,0,0,0,8,1,0,161,1,1.1,0.9
17852,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17853,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17854,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17855,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17856,2,0,0,0,0,8,1,0,13.8,1,1.1,0.9
17857,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17858,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17859,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17860,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17861,2,0,0,0,0,8,1,0,161,1,1.1,0.9
17862,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17863,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17864,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17865,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17866,2,0,0,0,0,8,1,0,13.8,1,1.1,0.9
17867,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17868,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17869,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17870,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17871,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17872,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17873,2,0,0,0,0,8,1,0,13.8,1,1.1,0.9
17874,2,0,0,0,0,8,1,0,24,1,1.1,0.9
17875,2,0,0,0,0,8,1,0,13.8,1,1.1,0.9
17876,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17877,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17878,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17879,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17880,2,0,0,0,0,8,1,0,161,1,1.1,0.9
17881,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17882,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17883,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17884,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17885,2,0,0,0,0,8,1,0,24,1,1.1,0.9
17886,2,0,0,0,0,8,1,0,18,1,1.1,0.9
17887,2,0,0,0,0,8,1,0,24,1,1.1,0.9
17888,2,0,0,0,0,8,1,0,13.8,1,1.1,0.9
17889,2,0,0,0,0,8,1,0,13.8,1,1.1,0.9
17890,2,0,0,0,0,8,1,0,13.8,1,1.1,0.9
17891,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17892,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17893,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17894,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17895,2,0,0,0,0,8,1,0,161,1,1.1,0.9
17896,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17897,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17898,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17899,1,0,0,0,-516.475648335,8,1,0,765,1,1.1,0.9
17900,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17901,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17902,2,0,0,0,0,8,1,0,18,1,1.1,0.9
17903,2,0,0,0,0,8,1,0,13.8,1,1.1,0.9
17904,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17905,1,0,0,0,0,8,1,0,765,1,1.1,0.9
17906,1,0,0,0,0,8,1,0,765,1,1.1,0.9
17907,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17908,1,0,0,0,-411.165433976,8,1,0,765,1,1.1,0.9
17909,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17910,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17911,2,0,0,0,0,8,1,0,22,1,1.1,0.9
17912,2,0,0,0,0,8,1,0,18,1,1.1,0.9
17913,2,0,0,0,0,8,1,0,18,1,1.1,0.9
17914,2,0,0,0,0,8,1,0,13.8,1,1.1,0.9
17915,2,0,0,0,0,8,1,0,18,1,1.1,0.9
17916,1,0,0,0,0,8,1,0,765,1,1.1,0.9
17917,1,0,0,0,0,8,1,0,765,1,1.1,0.9
17918,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17919,1,0,0,0,0,8,1,0,765,1,1.1,0.9
17920,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17921,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17922,2,0,0,0,0,8,1,0,24,1,1.1,0.9
17923,2,0,0,0,0,8,1,0,18,1,1.1,0.9
17924,2,0,0,0,0,8,1,0,13.8,1,1.1,0.9
17925,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17926,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17927,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17928,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17929,2,0,0,0,0,8,1,0,161,1,1.1,0.9
17930,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17931,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17932,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17933,1,0,0,0,-186.131641117,8,1,0,345,1,1.1,0.9
17934,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17935,2,0,0,0,0,8,1,0,13.2,1,1.1,0.9
17936,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17937,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17938,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17939,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17940,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17941,2,0,0,0,0,8,1,0,18,1,1.1,0.9
17942,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17943,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17944,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17945,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17946,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17947,2,0,0,0,0,8,1,0,13.8,1,1.1,0.9
17948,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17949,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17950,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17951,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17952,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17953,2,0,0,0,0,8,1,0,13.8,1,1.1,0.9
17954,2,0,0,0,0,8,1,0,13.8,1,1.1,0.9
17955,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17956,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17957,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17958,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17959,2,0,0,0,0,8,1,0,161,1,1.1,0.9
17960,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17961,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17962,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17963,1,0,0,0,-22.8332344206,8,1,0,765,1,1.1,0.9
17964,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17965,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17966,1,0,0,0,0,8,1,0,115,1,1.1,0.9
17967,2,0,0,0,0,8,1,0,13.8,1,1.1,0.9
17968,2,0,0,0,0,8,1,0,13.8,1,1.1,0.9
17969,2,0,0,0,0,8,1,0,13.8,1,1.1,0.9
17970,2,0,0,0,0,8,1,0,13.8,1,1.1,0.9
17971,2,0,0,0,0,8,1,0,18,1,1.1,0.9
17972,2,0,0,0,0,8,1,0,13.8,1,1.1,0.9
17973,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17974,1,0,0,0,0,8,1,0,765,1,1.1,0.9
17975,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17976,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17977,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17978,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17979,2,0,0,0,0,8,1,0,13.8,1,1.1,0.9
17980,2,0,0,0,0,8,1,0,13.8,1,1.1,0.9
17981,2,0,0,0,0,8,1,0,13.8,1,1.1,0.9
17982,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17983,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17984,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17985,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17986,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17987,2,0,0,0,0,8,1,0,13.8,1,1.1,0.9
17988,2,0,0,0,0,8,1,0,13.8,1,1.1,0.9
17989,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17990,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17991,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17992,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17993,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17994,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17995,2,0,0,0,0,8,1,0,13.8,1,1.1,0.9
17996,2,0,0,0,0,8,1,0,13.8,1,1.1,0.9
17997,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17998,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17999,1,0,0,0,0,8,1,0,345,1,1.1,0.9
18000,1,0,0,0,0,8,1,0,345,1,1.1,0.9
18001,1,0,0,0,0,8,1,0,161,1,1.1,0.9
18002,2,0,0,0,0,8,1,0,18,1,1.1,0.9
18003,2,0,0,0,0,8,1,0,13.8,1,1.1,0.9
18004,2,0,0,0,0,8,1,0,13.8,1,1.1,0.9
18005,2,0,0,0,0,8,1,0,22,1,1.1,0.9
18006,2,0,0,0,0,8,1,0,13.8,1,1.1,0.9
18007,2,0,0,0,0,8,1,0,13.8,1,1.1,0.9
18008,1,0,0,0,0,8,1,0,161,1,1.1,0.9
18009,1,0,0,0,0,8,1,0,161,1,1.1,0.9
18010,1,0,0,0,0,8,1,0,161,1,1.1,0.9
18011,1,0,0,0,0,8,1,0,161,1,1.1,0.9
18012,1,0,0,0,0,8,1,0,345,1,1.1,0.9
18013,1,0,0,0,0,8,1,0,161,1,1.1,0.9
18014,2,0,0,0,0,8,1,0,13.8,1,1.1,0.9
18015,1,0,0,0,0,8,1,0,345,1,1.1,0.9
18016,1,0,0,0,0,8,1,0,345,1,1.1,0.9
18017,1,0,0,0,0,8,1,0,345,1,1.1,0.9
18018,1,0,0,0,0,8,1,0,345,1,1.1,0.9
18019,1,0,0,0,0,8,1,0,161,1,1.1,0.9
18020,2,0,0,0,0,8,1,0,13.8,1,1.1,0.9
18021,2,0,0,0,0,8,1,0,24,1,1.1,0.9
18022,1,0,0,0,0,8,1,0,161,1,1.1,0.9
18023,1,0,0,0,0,8,1,0,161,1,1.1,0.9
18024,1,0,0,0,0,8,1,0,161,1,1.1,0.9
18025,1,0,0,0,0,8,1,0,161,1,1.1,0.9
18026,1,0,0,0,0,8,1,0,345,1,1.1,0.9
18027,1,0,0,0,0,8,1,0,161,1,1.1,0.9
18028,2,0,0,0,0,8,1,0,13.8,1,1.1,0.9
18029,1,0,0,0,0,8,1,0,345,1,1.1,0.9
18030,1,0,0,0,0,8,1,0,345,1,1.1,0.9
18031,1,0,0,0,0,8,1,0,345,1,1.1,0.9
18032,1,0,0,0,0,8,1,0,345,1,1.1,0.9
18033,1,0,0,0,0,8,1,0,161,1,1.1,0.9
18034,2,0,0,0,0,8,1,0,13.8,1,1.1,0.9
18035,2,0,0,0,0,8,1,0,22,1,1.1,0.9
18036,2,0,0,0,0,8,1,0,13.8,1,1.1,0.9
18037,2,0,0,0,0,8,1,0,13.8,1,1.1,0.9
18038,2,0,0,0,0,8,1,0,13.8,1,1.1,0.9
18039,2,0,0,0,0,8,1,0,13.8,1,1.1,0.9
18040,1,0,0,0,0,8,1,0,161,1,1.1,0.9
18041,1,0,0,0,0,8,1,0,161,1,1.1,0.9
18042,1,0,0,0,0,8,1,0,161,1,1.1,0.9
18043,1,0,0,0,0,8,1,0,161,1,1.1,0.9
18044,1,0,0,0,0,8,1,0,161,1,1.1,0.9
18045,2,0,0,0,0,8,1,0,22,1,1.1,0.9
18046,1,0,0,0,0,8,1,0,161,1,1.1,0.9
18047,1,0,0,0,0,8,1,0,161,1,1.1,0.9
18048,1,0,0,0,0,8,1,0,161,1,1.1,0.9
18049,1,0,0,0,0,8,1,0,161,1,1.1,0.9
18050,1,0,0,0,0,8,1,0,161,1,1.1,0.9
18051,2,0,0,0,0,8,1,0,22,1,1.1,0.9
18052,2,0,0,0,0,8,1,0,13.8,1,1.1,0.9
18053,1,0,0,0,0,8,1,0,161,1,1.1,0.9
18054,1,0,0,0,0,8,1,0,161,1,1.1,0.9
18055,1,0,0,0,0,8,1,0,161,1,1.1,0.9
18056,1,0,0,0,0,8,1,0,161,1,1.1,0.9
18057,2,0,0,0,0,8,1,0,161,1,1.1,0.9
18058,1,0,0,0,0,8,1,0,161,1,1.1,0.9
18059,1,0,0,0,0,8,1,0,161,1,1.1,0.9
18060,1,0,0,0,0,8,1,0,161,1,1.1,0.9
18061,1,0,0,0,-133.238714559,8,1,0,345,1,1.1,0.9
18062,2,0,0,0,0,8,1,0,161,1,1.1,0.9
18063,1,0,0,0,0,8,1,0,345,1,1.1,0.9
18064,1,0,0,0,0,8,1,0,345,1,1.1,0.9
18065,1,0,0,0,0,8,1,0,345,1,1.1,0.9
18066,1,0,0,0,0,8,1,0,345,1,1.1,0.9
18067,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18068,1,14.368,4.128,0,0,9,1,0,115,1,1.1,0.9
18069,1,13.862,1.202,0,0,9,1,0,115,1,1.1,0.9
18070,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18071,1,13.862,4.889,0,0,9,1,0,115,1,1.1,0.9
18072,1,13.862,0.659,0,-3.39396582555,9,1,0,115,1,1.1,0.9
18073,1,11.522,3.896,0,0,9,1,0,115,1,1.1,0.9
18074,1,12.029,2.173,0,0,9,1,0,115,1,1.1,0.9
18075,1,11.522,2.412,0,0,9,1,0,115,1,1.1,0.9
18076,1,11.522,1.115,0,0,9,1,0,115,1,1.1,0.9
18077,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18078,1,31.794,17.843,0,0,9,1,0,115,1,1.1,0.9
18079,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18080,1,32.546,2.716,0,0,9,1,0,115,1,1.1,0.9
18081,1,33.053,3.44,0,0,9,1,0,115,1,1.1,0.9
18082,1,32.546,12.949,0,0,9,1,0,115,1,1.1,0.9
18083,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18084,1,0,0,0,-260.927669761,9,1,0,500,1,1.1,0.9
18085,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18086,1,32.546,21.676,0,0,9,1,0,500,1,1.1,0.9
18087,1,0,0,0,0,9,1,0,500,1,1.1,0.9
18088,1,0,0,0,0,9,1,0,500,1,1.1,0.9
18089,1,10.3,4.556,0,0,9,1,0,115,1,1.1,0.9
18090,1,10.09,0.633,0,0,9,1,0,115,1,1.1,0.9
18091,1,10.09,4.652,0,0,9,1,0,115,1,1.1,0.9
18092,1,18.462,7.572,0,0,9,1,0,115,1,1.1,0.9
18093,1,18.462,8.582,0,0,9,1,0,115,1,1.1,0.9
18094,1,18.462,1.04,0,0,9,1,0,115,1,1.1,0.9
18095,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18096,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18097,1,18.462,5.154,0,0,9,1,0,115,1,1.1,0.9
18098,1,5.03,0.604,0,0,9,1,0,115,1,1.1,0.9
18099,1,6.643,0.907,0,0,9,1,0,115,1,1.1,0.9
18100,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18101,1,5.19,1.238,0,0,9,1,0,115,1,1.1,0.9
18102,1,3.592,1.007,0,0,9,1,0,115,1,1.1,0.9
18103,1,5.279,0.634,0,0,9,1,0,115,1,1.1,0.9
18104,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18105,1,10.558,0.966,0,0,9,1,0,115,1,1.1,0.9
18106,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18107,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18108,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18109,1,11.095,2.448,0,0,9,1,0,115,1,1.1,0.9
18110,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18111,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18112,1,11.095,5.562,0,0,9,1,0,115,1,1.1,0.9
18113,1,11.095,3.237,0,0,9,1,0,115,1,1.1,0.9
18114,1,11.095,1.55,0,0,9,1,0,115,1,1.1,0.9
18115,1,5.721,1.888,0,0,9,1,0,115,1,1.1,0.9
18116,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18117,1,10.293,5.788,0,0,9,1,0,115,1,1.1,0.9
18118,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18119,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18120,1,8.737,1.836,0,0,9,1,0,115,1,1.1,0.9
18121,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18122,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18123,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18124,1,17.474,5.677,0,0,9,1,0,115,1,1.1,0.9
18125,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18126,1,9.519,2.426,0,0,9,1,0,115,1,1.1,0.9
18127,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18128,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18129,1,8.922,3.48,0,0,9,1,0,115,1,1.1,0.9
18130,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18131,1,8.922,3.753,0,0,9,1,0,115,1,1.1,0.9
18132,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18133,1,8.98,0.619,0,0,9,1,0,115,1,1.1,0.9
18134,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18135,1,10.536,0.922,0,0,9,1,0,115,1,1.1,0.9
18136,1,8.98,1.762,0,0,9,1,0,115,1,1.1,0.9
18137,1,0,0,0,-57.5344090363,9,1,0,500,1,1.1,0.9
18138,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18139,1,0,0,0,0,9,1,0,500,1,1.1,0.9
18140,1,8.98,1.556,0,0,9,1,0,500,1,1.1,0.9
18141,1,0,0,0,0,9,1,0,500,1,1.1,0.9
18142,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18143,1,7.532,3.107,0,0,9,1,0,115,1,1.1,0.9
18144,1,6.581,2.474,0,0,9,1,0,115,1,1.1,0.9
18145,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18146,1,6.581,1.402,0,0,9,1,0,115,1,1.1,0.9
18147,1,3.288,0.311,0,0,9,1,0,115,1,1.1,0.9
18148,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18149,1,3.326,0.366,0,0,9,1,0,115,1,1.1,0.9
18150,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18151,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18152,1,3.326,0.608,0,0,9,1,0,115,1,1.1,0.9
18153,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18154,1,3.201,1.296,0,0,9,1,0,115,1,1.1,0.9
18155,1,6.409,1.825,0,0,9,1,0,115,1,1.1,0.9
18156,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18157,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18158,1,20.227,12.493,0,5.05373054184,9,1,0,115,1,1.1,0.9
18159,1,0,0,0,10.1220321721,9,1,0,115,1,1.1,0.9
18160,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18161,1,20.227,3.215,0,0,9,1,0,115,1,1.1,0.9
18162,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18163,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18164,1,20.227,3.737,0,0,9,1,0,115,1,1.1,0.9
18165,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18166,1,0,0,0,-138.278735427,9,1,0,500,1,1.1,0.9
18167,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18168,1,20.227,3.136,0,0,9,1,0,500,1,1.1,0.9
18169,1,0,0,0,0,9,1,0,500,1,1.1,0.9
18170,1,0,0,0,0,9,1,0,500,1,1.1,0.9
18171,1,0,0,0,0,9,1,0,500,1,1.1,0.9
18172,1,20.416,4.997,0,25.2842154085,9,1,0,115,1,1.1,0.9
18173,1,12.816,5.941,0,0,9,1,0,115,1,1.1,0.9
18174,1,13.139,1.6,0,0,9,1,0,115,1,1.1,0.9
18175,1,12.816,5.077,0,0,9,1,0,115,1,1.1,0.9
18176,1,0,0,0,-40.8692606473,9,1,0,500,1,1.1,0.9
18177,1,0,0,0,0,9,1,0,345,1,1.1,0.9
18178,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18179,1,12.816,3.128,0,0,9,1,0,500,1,1.1,0.9
18180,1,0,0,0,0,9,1,0,500,1,1.1,0.9
18181,1,0,0,0,0,9,1,0,500,1,1.1,0.9
18182,1,0,0,0,0,9,1,0,345,1,1.1,0.9
18183,1,2.905,0.664,0,0.999978352447,9,1,0,115,1,1.1,0.9
18184,1,14.45,1.915,0,0,9,1,0,115,1,1.1,0.9
18185,1,14.45,1.769,0,0,9,1,0,115,1,1.1,0.9
18186,1,14.45,5.3,0,0,9,1,0,115,1,1.1,0.9
18187,1,0,0,0,-197.031006341,9,1,0,500,1,1.1,0.9
18188,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18189,1,14.938,2.116,0,0,9,1,0,500,1,1.1,0.9
18190,1,0,0,0,0,9,1,0,500,1,1.1,0.9
18191,1,0,0,0,0,9,1,0,500,1,1.1,0.9
18192,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18193,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18194,1,2.636,1.383,0,0,9,1,0,115,1,1.1,0.9
18195,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18196,1,2.507,0.221,0,0,9,1,0,115,1,1.1,0.9
18197,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18198,1,2.586,0.212,0,0,9,1,0,115,1,1.1,0.9
18199,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18200,1,6.055,0.782,0,0,9,1,0,115,1,1.1,0.9
18201,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18202,1,13.434,2.109,0,-4.80810159001,9,1,0,115,1,1.1,0.9
18203,1,0,0,0,-35.0998384246,9,1,0,500,1,1.1,0.9
18204,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18205,1,0,0,0,0,9,1,0,500,1,1.1,0.9
18206,1,13.434,1.15,0,0,9,1,0,500,1,1.1,0.9
18207,1,0,0,0,0,9,1,0,500,1,1.1,0.9
18208,1,13.596,5.751,0,0,9,1,0,115,1,1.1,0.9
18209,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18210,1,13.434,2.367,0,0,9,1,0,115,1,1.1,0.9
18211,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18212,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18213,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18214,1,3.79,0.855,0,0,9,1,0,115,1,1.1,0.9
18215,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18216,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18217,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18218,1,1.101,0.101,0,0,9,1,0,115,1,1.1,0.9
18219,1,0,0,0,-2.59870315416e-05,9,1,0,115,1,1.1,0.9
18220,1,2.913,0.926,0,0,9,1,0,115,1,1.1,0.9
18221,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18222,1,5.506,1.112,0,2.97995231265,9,1,0,115,1,1.1,0.9
18223,1,1.716,0.34,0,0,9,1,0,115,1,1.1,0.9
18224,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18225,1,2.289,0.109,0,0,9,1,0,115,1,1.1,0.9
18226,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18227,1,4.823,0.681,0,0,9,1,0,115,1,1.1,0.9
18228,1,4.809,1.383,0,0,9,1,0,115,1,1.1,0.9
18229,1,4.809,1.601,0,0,9,1,0,115,1,1.1,0.9
18230,1,5.902,0.811,0,0,9,1,0,115,1,1.1,0.9
18231,1,2.752,0.804,0,0,9,1,0,115,1,1.1,0.9
18232,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18233,1,4.253,0.483,0,0,9,1,0,115,1,1.1,0.9
18234,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18235,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18236,1,0,0,0,-190.31665678,9,1,0,500,1,1.1,0.9
18237,1,8.514,1.245,0,0,9,1,0,115,1,1.1,0.9
18238,1,0,0,0,0,9,1,0,500,1,1.1,0.9
18239,1,0,0,0,0,9,1,0,500,1,1.1,0.9
18240,1,0,0,0,0,9,1,0,500,1,1.1,0.9
18241,1,0,0,0,-113.511130205,9,1,0,500,1,1.1,0.9
18242,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18243,1,18.851,6.728,0,0,9,1,0,500,1,1.1,0.9
18244,1,0,0,0,0,9,1,0,500,1,1.1,0.9
18245,1,0,0,0,0,9,1,0,500,1,1.1,0.9
18246,1,0,0,0,0,9,1,0,500,1,1.1,0.9
18247,1,9.429,3.027,0,0,9,1,0,115,1,1.1,0.9
18248,1,9.429,7.271,0,0,9,1,0,115,1,1.1,0.9
18249,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18250,1,3.701,0.543,0,0,9,1,0,115,1,1.1,0.9
18251,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18252,1,3.107,0.398,0,0,9,1,0,115,1,1.1,0.9
18253,1,1.057,0.492,0,-8.92920688132,9,1,0,115,1,1.1,0.9
18254,1,6.243,2.267,0,0,9,1,0,115,1,1.1,0.9
18255,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18256,1,6.243,1.405,0,0,9,1,0,115,1,1.1,0.9
18257,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18258,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18259,1,0,0,0,-187.109555567,9,1,0,500,1,1.1,0.9
18260,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18261,1,7.112,3.904,0,0,9,1,0,500,1,1.1,0.9
18262,1,0,0,0,0,9,1,0,500,1,1.1,0.9
18263,1,0,0,0,0,9,1,0,500,1,1.1,0.9
18264,1,4.638,0.371,0,0,9,1,0,115,1,1.1,0.9
18265,1,1.615,0.384,0,-2.44332673639,9,1,0,115,1,1.1,0.9
18266,1,6.069,1.847,0,0,9,1,0,115,1,1.1,0.9
18267,1,8.807,3.643,0,0,9,1,0,115,1,1.1,0.9
18268,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18269,1,8.807,1.999,0,0,9,1,0,115,1,1.1,0.9
18270,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18271,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18272,1,8.807,4.802,0,0,9,1,0,115,1,1.1,0.9
18273,1,3.166,0.929,0,0,9,1,0,115,1,1.1,0.9
18274,1,3.166,0.772,0,0,9,1,0,115,1,1.1,0.9
18275,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18276,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18277,1,3.252,0.843,0,0,9,1,0,115,1,1.1,0.9
18278,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18279,1,4.092,1.166,0,0,9,1,0,115,1,1.1,0.9
18280,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18281,1,2.853,1.086,0,0,9,1,0,115,1,1.1,0.9
18282,1,14.557,2.05,0,0,9,1,0,115,1,1.1,0.9
18283,1,22.465,1.832,0,0,9,1,0,115,1,1.1,0.9
18284,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18285,1,23.153,7.271,0,0,9,1,0,115,1,1.1,0.9
18286,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18287,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18288,1,0,0,0,-284.123946272,9,1,0,500,1,1.1,0.9
18289,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18290,1,22.755,6.503,0,0,9,1,0,500,1,1.1,0.9
18291,1,0,0,0,0,9,1,0,500,1,1.1,0.9
18292,1,0,0,0,0,9,1,0,500,1,1.1,0.9
18293,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18294,1,22.465,0.999,0,0,9,1,0,115,1,1.1,0.9
18295,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18296,1,22.465,6.163,0,0,9,1,0,115,1,1.1,0.9
18297,1,10.834,2.426,0,-6.28990587768,9,1,0,115,1,1.1,0.9
18298,1,6.33,3.773,0,0,9,1,0,115,1,1.1,0.9
18299,1,3.426,1.673,0,0,9,1,0,115,1,1.1,0.9
18300,1,6.931,1.347,0,0,9,1,0,115,1,1.1,0.9
18301,1,6.931,1.601,0,0,9,1,0,115,1,1.1,0.9
18302,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18303,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18304,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18305,1,9.654,2.6,0,0,9,1,0,115,1,1.1,0.9
18306,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18307,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18308,1,9.277,0.377,0,0,9,1,0,115,1,1.1,0.9
18309,1,9.277,1.564,0,0,9,1,0,115,1,1.1,0.9
18310,1,9.277,1.499,0,0,9,1,0,115,1,1.1,0.9
18311,1,19.09,4.164,0,0,9,1,0,115,1,1.1,0.9
18312,1,12.761,1.079,0,0,9,1,0,115,1,1.1,0.9
18313,1,0,0,0,-292.907661413,9,1,0,500,1,1.1,0.9
18314,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18315,1,21.669,6.344,0,0,9,1,0,500,1,1.1,0.9
18316,1,0,0,0,0,9,1,0,500,1,1.1,0.9
18317,1,0,0,0,0,9,1,0,500,1,1.1,0.9
18318,1,0,0,0,0,9,1,0,500,1,1.1,0.9
18319,1,11.392,1.586,0,0,9,1,0,115,1,1.1,0.9
18320,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18321,1,11.204,2.578,0,0,9,1,0,115,1,1.1,0.9
18322,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18323,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18324,1,11.204,2.991,0,0,9,1,0,115,1,1.1,0.9
18325,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18326,1,0,0,0,44.0223414859,9,1,0,500,1,1.1,0.9
18327,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18328,1,11.204,4.664,0,0,9,1,0,500,1,1.1,0.9
18329,1,0,0,0,0,9,1,0,500,1,1.1,0.9
18330,1,0,0,0,0,9,1,0,500,1,1.1,0.9
18331,1,14.267,1.036,0,0,9,1,0,115,1,1.1,0.9
18332,1,22.103,6.779,0,0,9,1,0,115,1,1.1,0.9
18333,1,0,0,0,-154.82907272,9,1,0,500,1,1.1,0.9
18334,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18335,1,50.862,17.077,0,0,9,1,0,500,1,1.1,0.9
18336,1,0,0,0,0,9,1,0,500,1,1.1,0.9
18337,1,0,0,0,0,9,1,0,500,1,1.1,0.9
18338,1,0,0,0,0,9,1,0,500,1,1.1,0.9
18339,1,22.335,5.294,0,0,9,1,0,115,1,1.1,0.9
18340,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18341,1,22.335,3.165,0,0,9,1,0,115,1,1.1,0.9
18342,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18343,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18344,1,22.335,5.852,0,50.8132460666,9,1,0,115,1,1.1,0.9
18345,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18346,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18347,1,8.597,2.245,0,0,9,1,0,115,1,1.1,0.9
18348,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18349,1,8.597,0.811,0,0,9,1,0,115,1,1.1,0.9
18350,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18351,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18352,1,0,0,0,-189.0329474,9,1,0,500,1,1.1,0.9
18353,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18354,1,17.186,2.948,0,0,9,1,0,500,1,1.1,0.9
18355,1,0,0,0,0,9,1,0,500,1,1.1,0.9
18356,1,0,0,0,0,9,1,0,500,1,1.1,0.9
18357,1,14.079,2.441,0,0,9,1,0,115,1,1.1,0.9
18358,1,14.079,3.65,0,0,9,1,0,115,1,1.1,0.9
18359,1,14.079,1.065,0,0,9,1,0,115,1,1.1,0.9
18360,1,14.079,2.629,0,0,9,1,0,115,1,1.1,0.9
18361,1,20.488,4.099,0,0,9,1,0,115,1,1.1,0.9
18362,1,20.488,8.176,0,0,9,1,0,115,1,1.1,0.9
18363,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18364,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18365,1,39.579,12.276,0,0,9,1,0,115,1,1.1,0.9
18366,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18367,1,20.488,5.077,0,0,9,1,0,115,1,1.1,0.9
18368,1,0,0,0,7.93837574128,9,1,0,500,1,1.1,0.9
18369,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18370,1,27.173,7.764,0,0,9,1,0,500,1,1.1,0.9
18371,1,0,0,0,0,9,1,0,500,1,1.1,0.9
18372,1,0,0,0,0,9,1,0,500,1,1.1,0.9
18373,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18374,1,21.582,8.459,0,0,9,1,0,115,1,1.1,0.9
18375,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18376,1,21.582,15.404,0,0,9,1,0,115,1,1.1,0.9
18377,1,0,0,0,102.091552946,9,1,0,500,1,1.1,0.9
18378,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18379,1,0,0,0,0,9,1,0,500,1,1.1,0.9
18380,1,0,0,0,0,9,1,0,500,1,1.1,0.9
18381,1,21.582,5.012,0,0,9,1,0,500,1,1.1,0.9
18382,1,0,0,0,0,9,1,0,500,1,1.1,0.9
18383,1,21.582,6.627,0,0,9,1,0,115,1,1.1,0.9
18384,1,15.049,3.397,0,0,9,1,0,115,1,1.1,0.9
18385,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18386,1,15.049,3.317,0,36.3775608688,9,1,0,115,1,1.1,0.9
18387,1,21.98,9.4,0,0,9,1,0,115,1,1.1,0.9
18388,1,17.265,3.701,0,0,9,1,0,115,1,1.1,0.9
18389,1,17.265,3.585,0,0,9,1,0,115,1,1.1,0.9
18390,1,21.459,5.685,0,0,9,1,0,115,1,1.1,0.9
18391,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18392,1,21.459,6.598,0,0,9,1,0,115,1,1.1,0.9
18393,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18394,1,21.459,1.448,0,0,9,1,0,115,1,1.1,0.9
18395,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18396,1,21.459,9.285,0,0,9,1,0,115,1,1.1,0.9
18397,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18398,1,35.646,9.169,0,0,9,1,0,115,1,1.1,0.9
18399,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18400,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18401,1,0,0,0,27.852113963,9,1,0,115,1,1.1,0.9
18402,1,36.443,8.249,0,0,9,1,0,115,1,1.1,0.9
18403,1,0,0,0,0,9,1,0,500,1,1.1,0.9
18404,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18405,1,0,0,0,0,9,1,0,500,1,1.1,0.9
18406,1,19.177,2.339,0,0,9,1,0,500,1,1.1,0.9
18407,1,0,0,0,0,9,1,0,500,1,1.1,0.9
18408,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18409,1,18.685,0.768,0,0,9,1,0,115,1,1.1,0.9
18410,1,23.921,7.416,0,0,9,1,0,115,1,1.1,0.9
18411,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18412,1,18.685,1.115,0,0,9,1,0,115,1,1.1,0.9
18413,1,24.269,4.28,0,0,9,1,0,115,1,1.1,0.9
18414,1,18.851,3.498,0,0,9,1,0,115,1,1.1,0.9
18415,1,18.851,6.605,0,0,9,1,0,115,1,1.1,0.9
18416,1,35.675,8.053,0,0,9,1,0,115,1,1.1,0.9
18417,1,15.093,3.983,0,0,9,1,0,115,1,1.1,0.9
18418,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18419,1,15.093,1.796,0,0,9,1,0,115,1,1.1,0.9
18420,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18421,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18422,1,16.845,5.562,0,0,9,1,0,115,1,1.1,0.9
18423,1,16.845,3.751,0,0,9,1,0,115,1,1.1,0.9
18424,1,0,0,0,-450.519200453,9,1,0,500,1,1.1,0.9
18425,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18426,1,16.845,5.671,0,0,9,1,0,500,1,1.1,0.9
18427,1,0,0,0,0,9,1,0,500,1,1.1,0.9
18428,1,0,0,0,0,9,1,0,500,1,1.1,0.9
18429,1,0,0,0,0,9,1,0,500,1,1.1,0.9
18430,1,16.845,5.62,0,0,9,1,0,115,1,1.1,0.9
18431,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18432,1,8.256,3.462,0,0,9,1,0,115,1,1.1,0.9
18433,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18434,1,32.155,5.127,0,0,9,1,0,115,1,1.1,0.9
18435,1,40.918,18.04,0,0,9,1,0,115,1,1.1,0.9
18436,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18437,1,24.319,4.881,0,0,9,1,0,115,1,1.1,0.9
18438,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18439,1,21.973,3.723,0,0,9,1,0,115,1,1.1,0.9
18440,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18441,1,21.973,7.076,0,0,9,1,0,115,1,1.1,0.9
18442,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18443,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18444,1,0,0,0,59.4857655691,9,1,0,115,1,1.1,0.9
18445,1,35.146,12.413,0,0,9,1,0,115,1,1.1,0.9
18446,1,20.198,8.893,0,0,9,1,0,115,1,1.1,0.9
18447,1,20.198,5.359,0,0,9,1,0,115,1,1.1,0.9
18448,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18449,1,20.198,4.845,0,0,9,1,0,115,1,1.1,0.9
18450,1,24.652,7.885,0,0,9,1,0,115,1,1.1,0.9
18451,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18452,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18453,1,40.889,12.697,0,0,9,1,0,115,1,1.1,0.9
18454,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18455,1,59.538,9.379,0,0,9,1,0,115,1,1.1,0.9
18456,1,19.177,3.846,0,0,9,1,0,115,1,1.1,0.9
18457,1,24.421,7.872,0,0,9,1,0,115,1,1.1,0.9
18458,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18459,1,39.521,16.566,0,0,9,1,0,115,1,1.1,0.9
18460,1,24.421,11.407,0,0,9,1,0,115,1,1.1,0.9
18461,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18462,1,13.174,5.924,0,0,9,1,0,115,1,1.1,0.9
18463,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18464,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18465,1,37.102,8.278,0,0,9,1,0,115,1,1.1,0.9
18466,1,23.045,1.738,0,0,9,1,0,115,1,1.1,0.9
18467,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18468,1,23.045,7.047,0,0,9,1,0,115,1,1.1,0.9
18469,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18470,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18471,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18472,1,40.31,13.6,0,0,9,1,0,115,1,1.1,0.9
18473,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18474,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18475,1,24.124,3.948,0,0,9,1,0,115,1,1.1,0.9
18476,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18477,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18478,1,0,0,0,-72.5193982525,9,1,0,500,1,1.1,0.9
18479,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18480,1,16.599,2.882,0,0,9,1,0,500,1,1.1,0.9
18481,1,0,0,0,0,9,1,0,500,1,1.1,0.9
18482,1,0,0,0,0,9,1,0,500,1,1.1,0.9
18483,1,0,0,0,0,9,1,0,500,1,1.1,0.9
18484,1,16.599,3.665,0,0,9,1,0,115,1,1.1,0.9
18485,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18486,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18487,1,16.895,10.733,0,0,9,1,0,115,1,1.1,0.9
18488,1,41.824,3.911,0,0,9,1,0,115,1,1.1,0.9
18489,1,20.633,5.837,0,0,9,1,0,115,1,1.1,0.9
18490,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18491,1,20.633,8.589,0,0,9,1,0,115,1,1.1,0.9
18492,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18493,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18494,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18495,1,27.759,1.311,0,0,9,1,0,115,1,1.1,0.9
18496,1,40.926,8.964,0,0,9,1,0,115,1,1.1,0.9
18497,1,37.268,7.4,0,0,9,1,0,115,1,1.1,0.9
18498,1,13.174,4.251,0,0,9,1,0,115,1,1.1,0.9
18499,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18500,1,27.759,6.301,0,0,9,1,0,115,1,1.1,0.9
18501,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18502,1,27.759,5.946,0,0,9,1,0,115,1,1.1,0.9
18503,1,44.626,11.066,0,0,9,1,0,115,1,1.1,0.9
18504,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18505,1,24.508,5.555,0,0,9,1,0,115,1,1.1,0.9
18506,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18507,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18508,1,49.573,17.57,0,0,9,1,0,115,1,1.1,0.9
18509,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18510,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18511,1,26.731,6.844,0,0,9,1,0,115,1,1.1,0.9
18512,1,32.829,6.359,0,0,9,1,0,115,1,1.1,0.9
18513,1,26.144,9.654,0,18.4136457237,9,1,0,115,1,1.1,0.9
18514,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18515,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18516,1,46.777,7.004,0,0,9,1,0,115,1,1.1,0.9
18517,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18518,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18519,1,67.888,8.618,0,0,9,1,0,115,1,1.1,0.9
18520,1,10.327,0.789,0,0,9,1,0,115,1,1.1,0.9
18521,1,13.137,3.165,0,0,9,1,0,115,1,1.1,0.9
18522,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18523,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18524,1,26.282,3.651,0,0,9,1,0,115,1,1.1,0.9
18525,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18526,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18527,1,16.563,2.933,0,0,9,1,0,115,1,1.1,0.9
18528,1,16.563,5.156,0,0,9,1,0,115,1,1.1,0.9
18529,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18530,1,21.191,6.279,0,0,9,1,0,115,1,1.1,0.9
18531,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18532,1,19.329,5.924,0,0,9,1,0,115,1,1.1,0.9
18533,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18534,1,19.674,5.027,0,0,9,1,0,115,1,1.1,0.9
18535,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18536,1,19.329,5.671,0,0,9,1,0,115,1,1.1,0.9
18537,1,19.329,3.092,0,0,9,1,0,115,1,1.1,0.9
18538,1,20.155,4.916,0,0,9,1,0,115,1,1.1,0.9
18539,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18540,1,10.327,1.333,0,0,9,1,0,115,1,1.1,0.9
18541,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18542,1,9.762,4.852,0,0,9,1,0,115,1,1.1,0.9
18543,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18544,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18545,1,9.762,0.775,0,0,9,1,0,115,1,1.1,0.9
18546,1,9.762,3.353,0,0,9,1,0,115,1,1.1,0.9
18547,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18548,1,9.762,3.599,0,0,9,1,0,115,1,1.1,0.9
