bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
18549,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18550,1,24.095,10.516,0,0,9,1,0,115,1,1.1,0.9
18551,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18552,1,13.601,8.336,0,0,9,1,0,115,1,1.1,0.9
18553,1,13.601,5.627,0,0,9,1,0,115,1,1.1,0.9
18554,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18555,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18556,1,49.406,8.075,0,0,9,1,0,115,1,1.1,0.9
18557,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18558,1,76.738,41.266,0,0,9,1,0,115,1,1.1,0.9
18559,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18560,1,21.929,1.275,0,0,9,1,0,115,1,1.1,0.9
18561,1,35.986,6.04,0,0,9,1,0,115,1,1.1,0.9
18562,1,15.469,2.701,0,0,9,1,0,115,1,1.1,0.9
18563,1,22.82,5.953,0,0,9,1,0,115,1,1.1,0.9
18564,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18565,1,22.82,5.642,0,0,9,1,0,115,1,1.1,0.9
18566,1,23.227,3.465,0,0,9,1,0,115,1,1.1,0.9
18567,1,109.79,33.147,0,0,9,1,0,115,1,1.1,0.9
18568,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18569,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18570,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18571,1,22.82,4.041,0,0,9,1,0,115,1,1.1,0.9
18572,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18573,1,5.584,1.108,0,0,9,1,0,115,1,1.1,0.9
18574,1,5.584,3.216,0,0,9,1,0,115,1,1.1,0.9
18575,1,5.707,2.054,0,0,9,1,0,115,1,1.1,0.9
18576,1,4.411,1.615,0,0,9,1,0,115,1,1.1,0.9
18577,1,4.26,0.497,0,0,9,1,0,115,1,1.1,0.9
18578,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18579,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18580,1,6.069,0.174,0,0,9,1,0,115,1,1.1,0.9
18581,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18582,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18583,1,31.605,11.088,0,0,9,1,0,115,1,1.1,0.9
18584,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18585,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18586,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18587,1,21.111,9.523,0,0,9,1,0,115,1,1.1,0.9
18588,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18589,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18590,1,34.429,15.462,0,0,9,1,0,115,1,1.1,0.9
18591,1,31.829,8.698,0,0,9,1,0,115,1,1.1,0.9
18592,1,0,0,0,153.966799515,9,1,0,500,1,1.1,0.9
18593,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18594,1,31.829,7.836,0,0,9,1,0,500,1,1.1,0.9
18595,1,0,0,0,0,9,1,0,500,1,1.1,0.9
18596,1,0,0,0,0,9,1,0,500,1,1.1,0.9
18597,1,0,0,0,0,9,1,0,500,1,1.1,0.9
18598,1,21.995,6.967,0,0,9,1,0,115,1,1.1,0.9
18599,1,18.495,6.008,0,0,9,1,0,115,1,1.1,0.9
18600,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18601,1,24.304,10.667,0,0,9,1,0,115,1,1.1,0.9
18602,1,24.304,7.408,0,0,9,1,0,115,1,1.1,0.9
18603,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18604,1,23.877,5.011,0,0,9,1,0,115,1,1.1,0.9
18605,1,23.877,0.239,0,0.000535631726369,9,1,0,115,1,1.1,0.9
18606,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18607,1,24.304,1.917,0,0,9,1,0,115,1,1.1,0.9
18608,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18609,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18610,1,23.479,4.179,0,0,9,1,0,115,1,1.1,0.9
18611,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18612,1,23.479,3.339,0,0,9,1,0,115,1,1.1,0.9
18613,1,43.931,9.894,0,0,9,1,0,115,1,1.1,0.9
18614,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18615,1,40.469,4.795,0,0,9,1,0,115,1,1.1,0.9
18616,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18617,1,6.417,0.876,0,0,9,1,0,115,1,1.1,0.9
18618,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18619,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18620,1,8.126,2.578,0,0,9,1,0,115,1,1.1,0.9
18621,1,6.417,2.52,0,0,9,1,0,115,1,1.1,0.9
18622,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18623,1,30.852,10.009,0,0,9,1,0,115,1,1.1,0.9
18624,1,20.445,2.202,0,0,9,1,0,115,1,1.1,0.9
18625,1,20.445,4.237,0,0,9,1,0,115,1,1.1,0.9
18626,1,16.99,3.578,0,0,9,1,0,115,1,1.1,0.9
18627,1,20.503,2.694,0,0,9,1,0,115,1,1.1,0.9
18628,1,20.503,8.72,0,0,9,1,0,115,1,1.1,0.9
18629,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18630,1,20.503,9.835,0,0,9,1,0,115,1,1.1,0.9
18631,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18632,1,51.108,27.202,0,0,9,1,0,115,1,1.1,0.9
18633,1,20.169,2.817,0,0,9,1,0,115,1,1.1,0.9
18634,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18635,1,58.191,22.009,0,0,9,1,0,115,1,1.1,0.9
18636,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18637,1,0,0,0,-197.819228521,9,1,0,500,1,1.1,0.9
18638,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18639,1,0,0,0,0,9,1,0,500,1,1.1,0.9
18640,1,10.35,2.565,0,0,9,1,0,500,1,1.1,0.9
18641,1,0,0,0,0,9,1,0,500,1,1.1,0.9
18642,1,17.257,1.777,0,0,9,1,0,115,1,1.1,0.9
18643,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18644,1,9.516,3.114,0,0,9,1,0,115,1,1.1,0.9
18645,1,9.516,2.31,0,0,9,1,0,115,1,1.1,0.9
18646,1,4.411,0.362,0,0,9,1,0,115,1,1.1,0.9
18647,1,6.243,0.847,0,0,9,1,0,115,1,1.1,0.9
18648,1,5.005,0.587,0,0,9,1,0,115,1,1.1,0.9
18649,1,13.463,4.222,0,0,9,1,0,115,1,1.1,0.9
18650,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18651,1,13.463,1.412,0,0,9,1,0,115,1,1.1,0.9
18652,1,13.704,1.976,0,0,9,1,0,115,1,1.1,0.9
18653,1,23.825,3.788,0,0,9,1,0,115,1,1.1,0.9
18654,1,18.171,2.948,0,0,9,1,0,115,1,1.1,0.9
18655,1,18.171,8.184,0,0,9,1,0,115,1,1.1,0.9
18656,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18657,1,47.835,2.861,0,0,9,1,0,115,1,1.1,0.9
18658,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18659,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18660,1,17.577,2.97,0,0,9,1,0,115,1,1.1,0.9
18661,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18662,1,27.984,2.477,0,0,9,1,0,115,1,1.1,0.9
18663,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18664,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18665,1,28.461,12.391,0,0,9,1,0,115,1,1.1,0.9
18666,1,20.162,7.3,0,0,9,1,0,115,1,1.1,0.9
18667,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18668,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18669,1,20.162,8.864,0,0,9,1,0,115,1,1.1,0.9
18670,1,51.123,12.312,0,0,9,1,0,115,1,1.1,0.9
18671,1,39.745,5.403,0,0,9,1,0,115,1,1.1,0.9
18672,1,4.178,1.143,0,19.2579819586,9,1,0,115,1,1.1,0.9
18673,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18674,1,65.643,11.463,0,0,9,1,0,115,1,1.1,0.9
18675,1,22.645,2.993,0,0,9,1,0,115,1,1.1,0.9
18676,1,43.366,7.692,0,0,9,1,0,115,1,1.1,0.9
18677,1,22.248,9.726,0,0,9,1,0,115,1,1.1,0.9
18678,1,22.762,5.425,0,0,9,1,0,115,1,1.1,0.9
18679,1,31.786,10.624,0,0,9,1,0,115,1,1.1,0.9
18680,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18681,1,12.435,1.832,0,0,9,1,0,115,1,1.1,0.9
18682,1,19.988,1.311,0,0,9,1,0,115,1,1.1,0.9
18683,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18684,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18685,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18686,1,40.749,7.74,0,0,9,1,0,115,1,1.1,0.9
18687,1,0,0,0,-47.4107432963,9,1,0,500,1,1.1,0.9
18688,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18689,1,12.681,2.955,0,0,9,1,0,500,1,1.1,0.9
18690,1,3.02,0.42,0,0,9,1,0,500,1,1.1,0.9
18691,1,0,0,0,0,9,1,0,500,1,1.1,0.9
18692,1,12.681,2.738,0,0,9,1,0,115,1,1.1,0.9
18693,1,16.389,3.505,0,0,9,1,0,115,1,1.1,0.9
18694,1,12.681,5.439,0,0,9,1,0,115,1,1.1,0.9
18695,1,5.765,0.051,0,0,9,1,0,115,1,1.1,0.9
18696,1,36.902,14.448,0,0,9,1,0,115,1,1.1,0.9
18697,1,32.394,4.649,0,0,9,1,0,115,1,1.1,0.9
18698,1,28.166,8.219,0,0,9,1,0,115,1,1.1,0.9
18699,1,59.69,0.058,0,0,9,1,0,115,1,1.1,0.9
18700,1,0,0,0,0.00136061611401,9,1,0,115,1,1.1,0.9
18701,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18702,1,20.633,6.257,0,0,9,1,0,115,1,1.1,0.9
18703,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18704,1,34.096,5.91,0,0,9,1,0,115,1,1.1,0.9
18705,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18706,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18707,1,20.633,6.909,0,0,9,1,0,115,1,1.1,0.9
18708,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18709,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18710,1,31.336,1.238,0,0,9,1,0,115,1,1.1,0.9
18711,1,0,0,0,0.000386978344346,9,1,0,500,1,1.1,0.9
18712,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18713,1,20.662,7.357,0,0,9,1,0,500,1,1.1,0.9
18714,1,0,0,0,0,9,1,0,500,1,1.1,0.9
18715,1,0,0,0,0,9,1,0,500,1,1.1,0.9
18716,1,20.662,4.46,0,0,9,1,0,115,1,1.1,0.9
18717,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18718,1,20.662,4.113,0,0,9,1,0,115,1,1.1,0.9
18719,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18720,1,28.455,1.869,0,0,9,1,0,115,1,1.1,0.9
18721,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18722,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18723,1,28.455,4.099,0,0,9,1,0,115,1,1.1,0.9
18724,1,28.455,8.77,0,194.817878183,9,1,0,115,1,1.1,0.9
18725,1,35.24,13.63,0,144.186504857,9,1,0,115,1,1.1,0.9
18726,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18727,1,32.358,6.295,0,0,9,1,0,115,1,1.1,0.9
18728,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18729,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18730,1,13.977,2.745,0,0,9,1,0,115,1,1.1,0.9
18731,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18732,1,17.881,2.021,0,0,9,1,0,115,1,1.1,0.9
18733,1,4.638,3.659,0,0,9,1,0,115,1,1.1,0.9
18734,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18735,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18736,1,4.638,1.251,0,0,9,1,0,115,1,1.1,0.9
18737,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18738,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18739,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18740,1,4.638,1.572,0,0,9,1,0,115,1,1.1,0.9
18741,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18742,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18743,1,19.601,1.172,0,0,9,1,0,115,1,1.1,0.9
18744,1,18.591,2.514,0,0,9,1,0,115,1,1.1,0.9
18745,1,20.198,2.197,0,0,9,1,0,115,1,1.1,0.9
18746,1,0,0,0,-79.0881226391,9,1,0,500,1,1.1,0.9
18747,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18748,1,0,0,0,0,9,1,0,500,1,1.1,0.9
18749,1,18.591,5.617,0,0,9,1,0,500,1,1.1,0.9
18750,1,0,0,0,0,9,1,0,500,1,1.1,0.9
18751,1,0,0,0,0,9,1,0,500,1,1.1,0.9
18752,1,41.172,8.155,0,0,9,1,0,115,1,1.1,0.9
18753,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18754,1,19.94,4.725,0,0,9,1,0,115,1,1.1,0.9
18755,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18756,1,19.59,7.365,0,0,9,1,0,115,1,1.1,0.9
18757,1,32.032,9.277,0,0,9,1,0,115,1,1.1,0.9
18758,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18759,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18760,1,45.713,9.234,0,0,9,1,0,115,1,1.1,0.9
18761,1,39.622,9.604,0,0,9,1,0,115,1,1.1,0.9
18762,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18763,1,40.339,11.841,0,0,9,1,0,115,1,1.1,0.9
18764,1,45.6,4.954,0,0,9,1,0,115,1,1.1,0.9
18765,1,8.64,2.071,0,0,9,1,0,115,1,1.1,0.9
18766,1,9.263,1.854,0,0,9,1,0,115,1,1.1,0.9
18767,1,20.257,3.361,0,0,9,1,0,115,1,1.1,0.9
18768,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18769,1,31.54,1.224,0,0,9,1,0,115,1,1.1,0.9
18770,1,19.902,6.417,0,0,9,1,0,115,1,1.1,0.9
18771,1,33.164,6.936,0,0,9,1,0,115,1,1.1,0.9
18772,1,29.164,2.346,0,0,9,1,0,115,1,1.1,0.9
18773,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18774,1,25.365,6.789,0,0,9,1,0,115,1,1.1,0.9
18775,1,24.92,7.104,0,0,9,1,0,115,1,1.1,0.9
18776,1,46.068,8.995,0,0,9,1,0,115,1,1.1,0.9
18777,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18778,1,34.176,9.232,0,0,9,1,0,115,1,1.1,0.9
18779,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18780,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18781,1,25.365,4.202,0,0,9,1,0,115,1,1.1,0.9
18782,1,21.525,2.912,0,0,9,1,0,115,1,1.1,0.9
18783,1,51.114,5.145,0,0,9,1,0,115,1,1.1,0.9
18784,1,21.525,5.381,0,0,9,1,0,115,1,1.1,0.9
18785,1,31.989,8.98,0,0,9,1,0,115,1,1.1,0.9
18786,1,45.386,15.517,0,0,9,1,0,115,1,1.1,0.9
18787,1,24.775,2.27,0,0,9,1,0,115,1,1.1,0.9
18788,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18789,1,37.087,8.104,0,0,9,1,0,115,1,1.1,0.9
18790,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18791,1,19.011,4.135,0,0,9,1,0,115,1,1.1,0.9
18792,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18793,1,35.243,7.712,0,0,9,1,0,115,1,1.1,0.9
18794,1,31.918,10.651,0,0,9,1,0,115,1,1.1,0.9
18795,1,0,0,0,0,9,1,0,500,1,1.1,0.9
18796,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18797,1,10.472,4.562,0,0,9,1,0,500,1,1.1,0.9
18798,1,0,0,0,0,9,1,0,500,1,1.1,0.9
18799,1,0,0,0,0,9,1,0,500,1,1.1,0.9
18800,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18801,1,10.472,2.926,0,0,9,1,0,115,1,1.1,0.9
18802,1,8.263,2.368,0,0,9,1,0,115,1,1.1,0.9
18803,1,14.535,2.383,0,0,9,1,0,115,1,1.1,0.9
18804,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18805,1,14.644,1.586,0,0,9,1,0,115,1,1.1,0.9
18806,1,14.644,3.078,0,0,9,1,0,115,1,1.1,0.9
18807,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18808,1,14.644,1.514,0,0,9,1,0,115,1,1.1,0.9
18809,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18810,1,14.644,2.832,0,0,9,1,0,115,1,1.1,0.9
18811,1,3.73,0.362,0,0,9,1,0,115,1,1.1,0.9
18812,1,3.73,0.695,0,0,9,1,0,115,1,1.1,0.9
18813,1,0,0,0,0,9,1,0,500,1,1.1,0.9
18814,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18815,1,0,0,0,0,9,1,0,500,1,1.1,0.9
18816,1,16.571,5.639,0,0,9,1,0,500,1,1.1,0.9
18817,1,0,0,0,0,9,1,0,500,1,1.1,0.9
18818,1,0,0,0,0,9,1,0,500,1,1.1,0.9
18819,1,23.486,4.883,0,125.437112236,9,1,0,115,1,1.1,0.9
18820,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18821,1,19.583,1.535,0,0,9,1,0,115,1,1.1,0.9
18822,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18823,1,19.583,6.945,0,0,9,1,0,115,1,1.1,0.9
18824,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18825,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18826,1,23.662,3.7,0,0,9,1,0,115,1,1.1,0.9
18827,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18828,1,23.662,11.389,0,0,9,1,0,115,1,1.1,0.9
18829,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18830,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18831,1,23.662,5.013,0,0,9,1,0,115,1,1.1,0.9
18832,1,23.662,6.597,0,0,9,1,0,115,1,1.1,0.9
18833,1,20.249,8.271,0,0,9,1,0,115,1,1.1,0.9
18834,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18835,1,20.611,1.953,0,0,9,1,0,115,1,1.1,0.9
18836,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18837,1,20.161,3.037,0,0,9,1,0,115,1,1.1,0.9
18838,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18839,1,20.611,7.099,0,0,9,1,0,115,1,1.1,0.9
18840,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18841,1,16.49,1.872,0,0,9,1,0,115,1,1.1,0.9
18842,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18843,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18844,1,18.09,6.978,0,0,9,1,0,115,1,1.1,0.9
18845,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18846,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18847,1,16.49,0.951,0,0,9,1,0,115,1,1.1,0.9
18848,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18849,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18850,1,0,0,0,19.2919457655,9,1,0,115,1,1.1,0.9
18851,1,8.198,3.273,0,0,9,1,0,115,1,1.1,0.9
18852,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18853,1,8.198,2.209,0,0,9,1,0,115,1,1.1,0.9
18854,1,8.198,3.433,0,0,9,1,0,115,1,1.1,0.9
18855,1,40.543,13.488,0,0,9,1,0,115,1,1.1,0.9
18856,1,20.389,2.418,0,0,9,1,0,115,1,1.1,0.9
18857,1,20.389,3.73,0,0,9,1,0,115,1,1.1,0.9
18858,1,20.389,5.484,0,0,9,1,0,115,1,1.1,0.9
18859,1,37.742,10.725,0,0,9,1,0,115,1,1.1,0.9
18860,1,21.525,4.821,0,0,9,1,0,115,1,1.1,0.9
18861,1,21.525,4.121,0,0,9,1,0,115,1,1.1,0.9
18862,1,36.437,5.809,0,0,9,1,0,115,1,1.1,0.9
18863,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18864,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18865,1,21.525,14.212,0,0,9,1,0,115,1,1.1,0.9
18866,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18867,1,51.033,16.687,0,0,9,1,0,115,1,1.1,0.9
18868,1,30.879,11.529,0,0,9,1,0,115,1,1.1,0.9
18869,1,30.879,4.71,0,0,9,1,0,115,1,1.1,0.9
18870,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18871,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18872,1,30.879,3.133,0,0,9,1,0,115,1,1.1,0.9
18873,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18874,1,30.879,7.018,0,0,9,1,0,115,1,1.1,0.9
18875,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18876,1,20.603,8.919,0,0,9,1,0,115,1,1.1,0.9
18877,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18878,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18879,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18880,1,20.242,1.977,0,0,9,1,0,115,1,1.1,0.9
18881,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18882,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18883,1,20.603,4.924,0,0,9,1,0,115,1,1.1,0.9
18884,1,20.603,4.954,0,0,9,1,0,115,1,1.1,0.9
18885,1,3.619,0.597,0,0,9,1,0,115,1,1.1,0.9
18886,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18887,1,3.619,0.442,0,0,9,1,0,115,1,1.1,0.9
18888,1,3.619,0.627,0,0,9,1,0,115,1,1.1,0.9
18889,1,61.132,3.664,0,0,9,1,0,115,1,1.1,0.9
18890,1,20.765,12.082,0,0,9,1,0,115,1,1.1,0.9
18891,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18892,1,20.765,5.256,0,0,9,1,0,115,1,1.1,0.9
18893,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18894,1,11.638,4.954,0,0,9,1,0,115,1,1.1,0.9
18895,1,11.638,0.55,0,0,9,1,0,115,1,1.1,0.9
18896,1,33.179,6.826,0,0,9,1,0,115,1,1.1,0.9
18897,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18898,1,8.315,1.71,0,0,9,1,0,115,1,1.1,0.9
18899,1,10.563,3.737,0,0,9,1,0,115,1,1.1,0.9
18900,1,8.315,2.197,0,0,9,1,0,115,1,1.1,0.9
18901,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18902,1,19.308,1.296,0,0,9,1,0,115,1,1.1,0.9
18903,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18904,1,19.652,5.101,0,0,9,1,0,115,1,1.1,0.9
18905,1,19.652,8.366,0,0,9,1,0,115,1,1.1,0.9
18906,1,19.652,2.845,0,0,9,1,0,115,1,1.1,0.9
18907,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18908,1,8.314,0.246,0,0,9,1,0,115,1,1.1,0.9
18909,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18910,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18911,1,0,0,0,0.000391091133457,9,1,0,500,1,1.1,0.9
18912,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18913,1,8.314,2.738,0,0,9,1,0,500,1,1.1,0.9
18914,1,8.314,3.085,0,0,9,1,0,500,1,1.1,0.9
18915,1,0,0,0,0,9,1,0,500,1,1.1,0.9
18916,1,0,0,0,0,9,1,0,500,1,1.1,0.9
18917,1,0,0,0,0.00837174648871,9,1,0,500,1,1.1,0.9
18918,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18919,1,0,0,0,0,9,1,0,500,1,1.1,0.9
18920,1,22.011,4.135,0,0,9,1,0,500,1,1.1,0.9
18921,1,0,0,0,0,9,1,0,500,1,1.1,0.9
18922,1,0,0,0,0,9,1,0,500,1,1.1,0.9
18923,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18924,1,20.404,2.152,0,0,9,1,0,115,1,1.1,0.9
18925,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18926,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18927,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18928,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18929,1,36.894,8.964,0,0,9,1,0,115,1,1.1,0.9
18930,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18931,1,20.404,3.398,0,0,9,1,0,115,1,1.1,0.9
18932,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18933,1,26.928,10.644,0,0,9,1,0,115,1,1.1,0.9
18934,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18935,1,40.469,11.049,0,0,9,1,0,115,1,1.1,0.9
18936,1,26.928,3.767,0,0,9,1,0,115,1,1.1,0.9
18937,1,0,0,0,134.31324004,9,1,0,115,1,1.1,0.9
18938,1,26.928,4.01,0,0,9,1,0,115,1,1.1,0.9
18939,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18940,1,30.599,7.58,0,0,9,1,0,115,1,1.1,0.9
18941,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18942,1,6.105,2.375,0,0,9,1,0,115,1,1.1,0.9
18943,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18944,1,4.599,0.485,0,0,9,1,0,115,1,1.1,0.9
18945,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18946,1,3.73,1.021,0,0,9,1,0,115,1,1.1,0.9
18947,1,4.599,0.811,0,0,9,1,0,115,1,1.1,0.9
18948,1,17.581,3.833,0,0,9,1,0,115,1,1.1,0.9
18949,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18950,1,17.581,4.349,0,0,9,1,0,115,1,1.1,0.9
18951,1,17.581,7.032,0,0,9,1,0,115,1,1.1,0.9
18952,1,23.537,2.204,0,0,9,1,0,115,1,1.1,0.9
18953,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18954,1,22.535,5.934,0,0,9,1,0,115,1,1.1,0.9
18955,1,22.535,9.17,0,0,9,1,0,115,1,1.1,0.9
18956,1,27.488,5.617,0,0,9,1,0,115,1,1.1,0.9
18957,1,23.537,8.894,0,0,9,1,0,115,1,1.1,0.9
18958,1,12.539,2.941,0,0,9,1,0,115,1,1.1,0.9
18959,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18960,1,12.539,4.556,0,0,9,1,0,115,1,1.1,0.9
18961,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18962,1,20.959,3.281,0,0,9,1,0,115,1,1.1,0.9
18963,1,21.193,1.275,0,0,9,1,0,115,1,1.1,0.9
18964,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18965,1,36.105,8.771,0,0,9,1,0,115,1,1.1,0.9
18966,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18967,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18968,1,13.541,3.575,0,0,9,1,0,115,1,1.1,0.9
18969,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18970,1,21.193,3.251,0,0,9,1,0,115,1,1.1,0.9
18971,1,11.875,6.428,0,0,9,1,0,115,1,1.1,0.9
18972,1,21.193,5.499,0,0,9,1,0,115,1,1.1,0.9
18973,1,38.671,9.116,0,0,9,1,0,115,1,1.1,0.9
18974,1,20.345,3.678,0,0,9,1,0,115,1,1.1,0.9
18975,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18976,1,20.345,8.256,0,0,9,1,0,115,1,1.1,0.9
18977,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18978,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18979,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18980,1,20.345,11.05,0,0,9,1,0,115,1,1.1,0.9
18981,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18982,1,22.122,7.526,0,0,9,1,0,115,1,1.1,0.9
18983,1,20.389,2.418,0,0,9,1,0,115,1,1.1,0.9
18984,1,22.122,4.806,0,0,9,1,0,115,1,1.1,0.9
18985,1,40.447,6.478,0,0,9,1,0,115,1,1.1,0.9
18986,1,21.734,8.061,0,0,9,1,0,115,1,1.1,0.9
18987,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18988,1,35.663,4.04,0,0,9,1,0,115,1,1.1,0.9
18989,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18990,1,6.7,1.735,0,0,9,1,0,115,1,1.1,0.9
18991,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18992,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18993,1,14.912,0.317,0,0,9,1,0,115,1,1.1,0.9
18994,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18995,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18996,1,26.788,5.492,0,0,9,1,0,115,1,1.1,0.9
18997,1,0,0,0,-0.000571864582876,9,1,0,500,1,1.1,0.9
18998,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18999,1,27.098,2.012,0,0,9,1,0,500,1,1.1,0.9
19000,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19001,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19002,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19003,1,22.033,5.927,0,0,9,1,0,115,1,1.1,0.9
19004,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19005,1,44.074,5.736,0,0,9,1,0,115,1,1.1,0.9
19006,1,27.156,7.032,0,0,9,1,0,115,1,1.1,0.9
19007,1,7.873,4.209,0,0,9,1,0,115,1,1.1,0.9
19008,1,7.873,1.047,0,0,9,1,0,115,1,1.1,0.9
19009,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19010,1,7.873,3,0,0,9,1,0,115,1,1.1,0.9
19011,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19012,1,5.012,1.282,0,0,9,1,0,115,1,1.1,0.9
19013,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19014,1,6.96,3.82,0,0,9,1,0,115,1,1.1,0.9
19015,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19016,1,5.439,1.434,0,0,9,1,0,115,1,1.1,0.9
19017,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19018,1,9.328,2.919,0,0,9,1,0,115,1,1.1,0.9
19019,1,22.147,7.575,0,0,9,1,0,115,1,1.1,0.9
19020,1,0,0,0,-0.00236363590501,9,1,0,500,1,1.1,0.9
19021,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19022,1,22.147,9.85,0,0,9,1,0,500,1,1.1,0.9
19023,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19024,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19025,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19026,1,22.147,2.289,0,0,9,1,0,115,1,1.1,0.9
19027,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19028,1,22.147,3.983,0,0,9,1,0,115,1,1.1,0.9
19029,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19030,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19031,1,20.662,11.536,0,0,9,1,0,115,1,1.1,0.9
19032,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19033,1,20.662,1.688,0,0,9,1,0,115,1,1.1,0.9
19034,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19035,1,20.662,8.403,0,0,9,1,0,115,1,1.1,0.9
19036,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19037,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19038,1,20.662,5.58,0,0,9,1,0,115,1,1.1,0.9
19039,1,21.613,7.335,0,0,9,1,0,115,1,1.1,0.9
19040,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19041,1,21.613,3.236,0,0,9,1,0,115,1,1.1,0.9
19042,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19043,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19044,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19045,1,21.613,11.639,0,0,9,1,0,115,1,1.1,0.9
19046,1,0,0,0,-112.797203738,9,1,0,500,1,1.1,0.9
19047,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19048,1,21.613,6.244,0,0,9,1,0,500,1,1.1,0.9
19049,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19050,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19051,1,21.613,8.787,0,0,9,1,0,115,1,1.1,0.9
19052,1,0,0,0,-136.419617608,9,1,0,500,1,1.1,0.9
19053,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19054,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19055,1,24.739,5.838,0,0,9,1,0,500,1,1.1,0.9
19056,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19057,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19058,1,24.739,12.288,0,0,9,1,0,115,1,1.1,0.9
19059,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19060,1,43.185,9.502,0,0,9,1,0,115,1,1.1,0.9
19061,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19062,1,24.739,8.035,0,0,9,1,0,115,1,1.1,0.9
19063,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19064,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19065,1,4.954,0.523,0,0,9,1,0,115,1,1.1,0.9
19066,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19067,1,4.954,1.283,0,0,9,1,0,115,1,1.1,0.9
19068,1,34.793,8.89,0,0,9,1,0,115,1,1.1,0.9
19069,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19070,1,19.217,6.391,0,0,9,1,0,115,1,1.1,0.9
19071,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19072,1,18.88,1.065,0,0,9,1,0,115,1,1.1,0.9
19073,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19074,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19075,1,8.824,4.113,0,0,9,1,0,115,1,1.1,0.9
19076,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19077,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19078,1,8.824,2.668,0,0,9,1,0,115,1,1.1,0.9
19079,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19080,1,8.824,2.573,0,0,9,1,0,115,1,1.1,0.9
19081,1,15.576,4.622,0,0,9,1,0,115,1,1.1,0.9
19082,1,0,0,0,88.1613603699,9,1,0,115,1,1.1,0.9
19083,1,15.576,3.59,0,0,9,1,0,115,1,1.1,0.9
19084,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19085,1,15.576,1.74,0,0,9,1,0,115,1,1.1,0.9
19086,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19087,1,2.136,0.159,0,0,9,1,0,115,1,1.1,0.9
19088,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19089,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19090,1,4.272,1.593,0,0,9,1,0,115,1,1.1,0.9
19091,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19092,1,9.655,2.587,0,0,9,1,0,115,1,1.1,0.9
19093,1,0,0,0,-0.0444519004662,9,1,0,500,1,1.1,0.9
19094,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19095,1,9.655,1.536,0,0,9,1,0,500,1,1.1,0.9
19096,1,9.655,2.158,0,0,9,1,0,500,1,1.1,0.9
19097,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19098,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19099,1,9.655,2.887,0,0,9,1,0,115,1,1.1,0.9
19100,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19101,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19102,1,20.294,7.232,0,0,9,1,0,115,1,1.1,0.9
19103,1,20.294,1.555,0,0,9,1,0,115,1,1.1,0.9
19104,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19105,1,40.596,7.476,0,0,9,1,0,115,1,1.1,0.9
19106,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19107,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19108,1,10.925,6.222,0,0,9,1,0,115,1,1.1,0.9
19109,1,10.925,5.138,0,0,9,1,0,115,1,1.1,0.9
19110,1,10.925,2.381,0,0,9,1,0,115,1,1.1,0.9
19111,1,2.764,0.781,0,0,9,1,0,115,1,1.1,0.9
19112,1,4.666,2.735,0,0,9,1,0,115,1,1.1,0.9
19113,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19114,1,19.357,5.263,0,0,9,1,0,115,1,1.1,0.9
19115,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19116,1,32.899,10.07,0,0,9,1,0,115,1,1.1,0.9
19117,1,19.357,1.098,0,0,9,1,0,115,1,1.1,0.9
19118,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19119,1,19.357,5.374,0,0,9,1,0,115,1,1.1,0.9
19120,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19121,1,11.728,0.553,0,0,9,1,0,115,1,1.1,0.9
19122,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19123,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19124,1,11.728,5.33,0,0,9,1,0,500,1,1.1,0.9
19125,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19126,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19127,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19128,1,23.462,7.027,0,0,9,1,0,115,1,1.1,0.9
19129,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19130,1,4.309,2.73,0,0,9,1,0,115,1,1.1,0.9
19131,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19132,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19133,1,7.433,1.526,0,0,9,1,0,115,1,1.1,0.9
19134,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19135,1,7.433,1.988,0,0,9,1,0,115,1,1.1,0.9
19136,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19137,1,8.292,3.179,0,0,9,1,0,115,1,1.1,0.9
19138,1,8.083,2.544,0,0,9,1,0,115,1,1.1,0.9
19139,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19140,1,8.083,1.536,0,0,9,1,0,115,1,1.1,0.9
19141,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19142,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19143,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19144,1,8.083,2.659,0,0,9,1,0,115,1,1.1,0.9
19145,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19146,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19147,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19148,1,8.083,3.916,0,0,9,1,0,115,1,1.1,0.9
19149,1,20.329,2.441,0,0,9,1,0,115,1,1.1,0.9
19150,1,0,0,0,-61.7572468127,9,1,0,500,1,1.1,0.9
19151,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19152,1,20.329,1.065,0,0,9,1,0,500,1,1.1,0.9
19153,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19154,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19155,1,20.278,4.316,0,0,9,1,0,115,1,1.1,0.9
19156,1,20.278,7.633,0,0,9,1,0,115,1,1.1,0.9
19157,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19158,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19159,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19160,1,5.617,0.565,0,0,9,1,0,115,1,1.1,0.9
19161,1,3.559,1.715,0,0,9,1,0,115,1,1.1,0.9
19162,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19163,1,3.673,1.294,0,0,9,1,0,115,1,1.1,0.9
19164,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19165,1,8.04,0.236,0,0,9,1,0,115,1,1.1,0.9
19166,1,8.04,2.265,0,0,9,1,0,115,1,1.1,0.9
19167,1,0,0,0,8.71382856406,9,1,0,115,1,1.1,0.9
19168,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19169,1,11.592,1.628,0,0,9,1,0,115,1,1.1,0.9
19170,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19171,1,18.488,8.16,0,0,9,1,0,115,1,1.1,0.9
19172,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19173,1,9.03,1.784,0,0,9,1,0,115,1,1.1,0.9
19174,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19175,1,11.884,3.57,0,0,9,1,0,115,1,1.1,0.9
19176,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19177,1,11.884,2.332,0,0,9,1,0,115,1,1.1,0.9
19178,1,0,0,0,-81.1840418895,9,1,0,500,1,1.1,0.9
19179,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19180,1,11.884,3.056,0,0,9,1,0,500,1,1.1,0.9
19181,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19182,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19183,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19184,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19185,1,11.884,2.426,0,0,9,1,0,115,1,1.1,0.9
19186,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19187,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19188,1,17.988,4.488,0,0,9,1,0,115,1,1.1,0.9
19189,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19190,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19191,1,17.988,1.987,0,0,9,1,0,115,1,1.1,0.9
19192,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19193,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19194,1,18.554,7.313,0,0,9,1,0,115,1,1.1,0.9
19195,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19196,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19197,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19198,1,17.988,1.665,0,0,9,1,0,500,1,1.1,0.9
19199,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19200,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19201,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19202,1,2.593,0.558,0,0,9,1,0,115,1,1.1,0.9
19203,1,15.622,4.574,0,0,9,1,0,115,1,1.1,0.9
19204,1,15.622,4.359,0,0,9,1,0,115,1,1.1,0.9
19205,1,15.622,1.794,0,0,9,1,0,115,1,1.1,0.9
19206,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19207,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19208,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19209,1,15.622,0.507,0,0,9,1,0,115,1,1.1,0.9
19210,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19211,1,5.567,1.694,0,0,9,1,0,115,1,1.1,0.9
19212,1,5.638,0.621,0,0,9,1,0,115,1,1.1,0.9
19213,1,6.243,1.832,0,14.593566616,9,1,0,115,1,1.1,0.9
19214,1,9.487,3.44,0,0,9,1,0,115,1,1.1,0.9
19215,1,9.487,1.407,0,0,9,1,0,115,1,1.1,0.9
19216,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19217,1,0,0,0,44.522590116,9,1,0,115,1,1.1,0.9
19218,1,18.974,4.729,0,0,9,1,0,115,1,1.1,0.9
19219,1,0,0,0,-139.027064348,9,1,0,500,1,1.1,0.9
19220,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19221,1,16.448,3.884,0,0,9,1,0,500,1,1.1,0.9
19222,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19223,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19224,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19225,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19226,1,8.22,3.433,0,0,9,1,0,115,1,1.1,0.9
19227,1,0,0,0,56.6623008786,9,1,0,500,1,1.1,0.9
19228,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19229,1,33.346,10.906,0,0,9,1,0,500,1,1.1,0.9
19230,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19231,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19232,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19233,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19234,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19235,1,19.832,2.823,0,0,9,1,0,115,1,1.1,0.9
19236,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19237,1,20.664,7.916,0,0,9,1,0,115,1,1.1,0.9
19238,1,19.832,5.06,0,0,9,1,0,115,1,1.1,0.9
19239,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19240,1,0,0,0,25.9924074362,9,1,0,115,1,1.1,0.9
19241,1,4.517,1.129,0,0,9,1,0,115,1,1.1,0.9
19242,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19243,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19244,1,13.821,4.395,0,23.0540471718,9,1,0,115,1,1.1,0.9
19245,1,14.081,1.035,0,0,9,1,0,115,1,1.1,0.9
19246,1,14.156,3.246,0,0,9,1,0,115,1,1.1,0.9
19247,1,13.586,4.766,0,0,9,1,0,115,1,1.1,0.9
19248,1,5.011,1.41,0,0,9,1,0,115,1,1.1,0.9
19249,1,8.385,2.003,0,0,9,1,0,115,1,1.1,0.9
19250,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19251,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19252,1,24.045,3.142,0,0,9,1,0,115,1,1.1,0.9
19253,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19254,1,24.045,4.259,0,0,9,1,0,115,1,1.1,0.9
19255,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19256,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19257,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19258,1,24.045,2.852,0,0,9,1,0,115,1,1.1,0.9
19259,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19260,1,24.045,9.695,0,0,9,1,0,115,1,1.1,0.9
19261,1,22.139,7.908,0,0,9,1,0,115,1,1.1,0.9
19262,1,17.688,4.974,0,0,9,1,0,115,1,1.1,0.9
19263,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19264,1,17.688,4.874,0,0,9,1,0,115,1,1.1,0.9
19265,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19266,1,34.268,4.988,0,0,9,1,0,115,1,1.1,0.9
19267,1,10.875,4.335,0,0,9,1,0,115,1,1.1,0.9
19268,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19269,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19270,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19271,1,12.416,4.114,0,0,9,1,0,115,1,1.1,0.9
19272,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19273,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19274,1,11.517,1.946,0,0,9,1,0,115,1,1.1,0.9
19275,1,12.807,6.658,0,0,9,1,0,115,1,1.1,0.9
19276,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19277,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19278,1,5.062,0.724,0,0,9,1,0,115,1,1.1,0.9
19279,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19280,1,12.635,2.687,0,0,9,1,0,115,1,1.1,0.9
19281,1,12.635,4.166,0,0,9,1,0,115,1,1.1,0.9
19282,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19283,1,12.635,0.407,0,0,9,1,0,115,1,1.1,0.9
19284,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19285,1,12.635,3.63,0,0,9,1,0,115,1,1.1,0.9
19286,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19287,1,22.407,8.817,0,0,9,1,0,115,1,1.1,0.9
19288,1,21.504,4.095,0,0,9,1,0,115,1,1.1,0.9
19289,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19290,1,22.407,3.314,0,0,9,1,0,115,1,1.1,0.9
19291,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19292,1,22.407,10.984,0,0,9,1,0,115,1,1.1,0.9
19293,1,22.407,7.588,0,0,9,1,0,115,1,1.1,0.9
19294,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19295,1,40.986,6.985,0,0,9,1,0,115,1,1.1,0.9
19296,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19297,1,43.942,7.394,0,0,9,1,0,115,1,1.1,0.9
19298,1,28.229,12.646,0,0,9,1,0,115,1,1.1,0.9
19299,1,25.698,11.535,0,0,9,1,0,115,1,1.1,0.9
19300,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19301,1,3.708,1.296,0,0,9,1,0,115,1,1.1,0.9
19302,1,25.698,7.871,0,0,9,1,0,115,1,1.1,0.9
19303,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19304,1,15.136,3.988,0,0,9,1,0,115,1,1.1,0.9
19305,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19306,1,9.697,3.121,0,0,9,1,0,115,1,1.1,0.9
19307,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19308,1,0,0,0,-89.0098166319,9,1,0,500,1,1.1,0.9
19309,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19310,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19311,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19312,1,9.569,2.437,0,0,9,1,0,500,1,1.1,0.9
19313,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19314,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19315,1,9.569,2.458,0,0,9,1,0,115,1,1.1,0.9
19316,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19317,1,16.58,2.551,0,0,9,1,0,115,1,1.1,0.9
19318,1,17.276,4.654,0,0,9,1,0,115,1,1.1,0.9
19319,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19320,1,8.437,5.503,0,0,9,1,0,115,1,1.1,0.9
19321,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19322,1,8.437,4.2,0,0,9,1,0,115,1,1.1,0.9
19323,1,8.097,4.252,0,0,9,1,0,115,1,1.1,0.9
19324,1,0,0,0,3.43835960837,9,1,0,115,1,1.1,0.9
19325,1,2.781,1.224,0,0,9,1,0,115,1,1.1,0.9
19326,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19327,1,24.566,8.653,0,0,9,1,0,115,1,1.1,0.9
19328,1,24.566,19.726,0,0,9,1,0,115,1,1.1,0.9
19329,1,0,0,0,-363.936671397,9,1,0,765,1,1.1,0.9
19330,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19331,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19332,1,66.408,3.805,0,0,9,1,0,500,1,1.1,0.9
19333,1,0,0,0,0,9,1,0,765,1,1.1,0.9
19334,1,0,0,0,0,9,1,0,765,1,1.1,0.9
19335,1,0,0,0,0,9,1,0,765,1,1.1,0.9
19336,1,19.21,3.916,0,0,9,1,0,115,1,1.1,0.9
19337,1,0,0,0,-21.996545574,9,1,0,500,1,1.1,0.9
19338,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19339,1,11.579,3.023,0,0,9,1,0,500,1,1.1,0.9
19340,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19341,1,11.579,3.15,0,0,9,1,0,500,1,1.1,0.9
19342,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19343,1,11.113,0.679,0,0,9,1,0,115,1,1.1,0.9
19344,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19345,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19346,1,1.304,0.319,0,0,9,1,0,115,1,1.1,0.9
19347,1,1.304,0.275,0,0,9,1,0,115,1,1.1,0.9
19348,1,1.304,0.456,0,0,9,1,0,115,1,1.1,0.9
19349,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19350,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19351,1,26.889,11.311,0,0,9,1,0,115,1,1.1,0.9
19352,1,24.67,2.018,0,0,9,1,0,115,1,1.1,0.9
19353,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19354,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19355,1,0,0,0,66.8849412227,9,1,0,115,1,1.1,0.9
19356,1,25.154,1.176,0,0,9,1,0,115,1,1.1,0.9
19357,1,24.67,10.216,0,0,9,1,0,115,1,1.1,0.9
19358,1,24.67,9.74,0,0,9,1,0,115,1,1.1,0.9
19359,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19360,1,31.841,8.779,0,0,9,1,0,115,1,1.1,0.9
19361,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19362,1,18.348,1.877,0,0,9,1,0,115,1,1.1,0.9
19363,1,26.733,11.9,0,0,9,1,0,115,1,1.1,0.9
19364,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19365,1,11.735,2.594,0,0,9,1,0,115,1,1.1,0.9
19366,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19367,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19368,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19369,1,11.735,3.13,0,0,9,1,0,115,1,1.1,0.9
19370,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19371,1,11.735,3.538,0,0,9,1,0,115,1,1.1,0.9
19372,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19373,1,11.735,1.093,0,0,9,1,0,115,1,1.1,0.9
19374,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19375,1,15.288,3.708,0,0,9,1,0,115,1,1.1,0.9
19376,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19377,1,15.288,1.921,0,0,9,1,0,115,1,1.1,0.9
19378,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19379,1,15.288,3.12,0,0,9,1,0,115,1,1.1,0.9
19380,1,12.748,3.76,0,0,9,1,0,115,1,1.1,0.9
19381,1,12.748,3.945,0,0,9,1,0,115,1,1.1,0.9
19382,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19383,1,12.748,3.325,0,0,9,1,0,115,1,1.1,0.9
19384,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19385,1,12.748,4.955,0,0,9,1,0,115,1,1.1,0.9
19386,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19387,1,19.942,4.297,0,0,9,1,0,115,1,1.1,0.9
19388,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19389,1,19.942,0.76,0,0,9,1,0,115,1,1.1,0.9
19390,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19391,1,19.942,3.731,0,0,9,1,0,115,1,1.1,0.9
19392,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19393,1,36.704,7.424,0,0,9,1,0,115,1,1.1,0.9
19394,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19395,1,3.274,0.855,0,0,9,1,0,115,1,1.1,0.9
19396,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19397,1,6.967,2.057,0,0,9,1,0,115,1,1.1,0.9
19398,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19399,1,41.626,8.288,0,0,9,1,0,115,1,1.1,0.9
19400,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19401,1,17.981,10.656,0,0,9,1,0,115,1,1.1,0.9
19402,1,18.244,8.683,0,0,9,1,0,115,1,1.1,0.9
19403,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19404,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19405,1,25.259,3.113,0,0,9,1,0,115,1,1.1,0.9
19406,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19407,1,23.04,2.279,0,0,9,1,0,115,1,1.1,0.9
19408,1,57.172,17.559,0,0,9,1,0,115,1,1.1,0.9
19409,1,9.889,2.979,0,0,9,1,0,115,1,1.1,0.9
19410,1,13.493,3.604,0,0,9,1,0,115,1,1.1,0.9
19411,1,0,0,0,87.4501587284,9,1,0,115,1,1.1,0.9
19412,1,36.644,13.121,0,0,9,1,0,115,1,1.1,0.9
19413,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19414,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19415,1,52.558,17.723,0,0,9,1,0,115,1,1.1,0.9
19416,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19417,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19418,1,24.32,2.159,0,0,9,1,0,115,1,1.1,0.9
19419,1,37.203,14.427,0,0,9,1,0,115,1,1.1,0.9
19420,1,24.32,10.164,0,0,9,1,0,115,1,1.1,0.9
19421,1,3.073,1.041,0,0,9,1,0,115,1,1.1,0.9
19422,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19423,1,7.548,2.878,0,0,9,1,0,115,1,1.1,0.9
19424,1,2.948,0.514,0,0,9,1,0,115,1,1.1,0.9
19425,1,5.902,1.741,0,0,9,1,0,115,1,1.1,0.9
19426,1,12.875,4.46,0,0,9,1,0,115,1,1.1,0.9
19427,1,12.875,7.111,0,0,9,1,0,115,1,1.1,0.9
19428,1,0,0,0,-155.752645211,9,1,0,500,1,1.1,0.9
19429,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19430,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19431,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19432,1,13.367,1.459,0,0,9,1,0,500,1,1.1,0.9
19433,1,0,0,0,-26.8098669351,9,1,0,500,1,1.1,0.9
19434,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19435,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19436,1,9.668,2.991,0,0,9,1,0,500,1,1.1,0.9
19437,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19438,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19439,1,9.668,1.564,0,0,9,1,0,115,1,1.1,0.9
19440,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19441,1,9.668,2.477,0,0,9,1,0,115,1,1.1,0.9
19442,1,10.105,7.908,0,0,9,1,0,115,1,1.1,0.9
19443,1,0,0,0,0.00624102253735,9,1,0,500,1,1.1,0.9
19444,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19445,1,30.62,7.826,0,0,9,1,0,500,1,1.1,0.9
19446,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19447,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19448,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19449,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19450,1,10.105,1.608,0,0,9,1,0,115,1,1.1,0.9
19451,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19452,1,21.401,6.352,0,0,9,1,0,115,1,1.1,0.9
19453,1,21.401,1.802,0,0,9,1,0,115,1,1.1,0.9
19454,1,21.401,6.545,0,0,9,1,0,115,1,1.1,0.9
19455,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19456,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19457,1,21.401,2.83,0,0,9,1,0,115,1,1.1,0.9
19458,1,10.198,2.78,0,0,9,1,0,115,1,1.1,0.9
19459,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19460,1,10.305,1.565,0,0,9,1,0,115,1,1.1,0.9
19461,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19462,1,10.626,3.343,0,0,9,1,0,115,1,1.1,0.9
19463,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19464,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19465,1,2.979,0.586,0,0,9,1,0,115,1,1.1,0.9
19466,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19467,1,3.156,0.752,0,0,9,1,0,115,1,1.1,0.9
19468,1,2.703,1.124,0,0,9,1,0,115,1,1.1,0.9
19469,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19470,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19471,1,5.975,1.354,0,0,9,1,0,115,1,1.1,0.9
19472,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19473,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19474,1,10.842,3.158,0,0,9,1,0,115,1,1.1,0.9
19475,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19476,1,10.842,2.738,0,0,9,1,0,115,1,1.1,0.9
19477,1,0,0,0,-86.3920911511,9,1,0,500,1,1.1,0.9
19478,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19479,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19480,1,10.842,1.659,0,0,9,1,0,500,1,1.1,0.9
19481,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19482,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19483,1,12.145,0.491,0,0,9,1,0,115,1,1.1,0.9
19484,1,24.298,5.512,0,0,9,1,0,115,1,1.1,0.9
19485,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19486,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19487,1,12.145,2.636,0,0,9,1,0,115,1,1.1,0.9
19488,1,2.798,1.261,0,0,9,1,0,115,1,1.1,0.9
19489,1,0,0,0,-0.871484748752,9,1,0,115,1,1.1,0.9
19490,1,2.846,0.478,0,0,9,1,0,115,1,1.1,0.9
19491,1,2.629,0.413,0,0,9,1,0,115,1,1.1,0.9
19492,1,2.629,0.101,0,-5.11568428965,9,1,0,115,1,1.1,0.9
19493,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19494,1,6.38,1.55,0,0,9,1,0,115,1,1.1,0.9
19495,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19496,1,3.897,1.403,0,0,9,1,0,115,1,1.1,0.9
19497,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19498,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19499,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19500,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19501,1,3.181,0.615,0,0,9,1,0,115,1,1.1,0.9
19502,1,7.002,1.39,0,0,9,1,0,115,1,1.1,0.9
19503,1,6.938,1.991,0,0,9,1,0,115,1,1.1,0.9
19504,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19505,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19506,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19507,1,3.451,0.62,0,0,9,1,0,115,1,1.1,0.9
19508,1,6.73,2.305,0,0,9,1,0,115,1,1.1,0.9
19509,1,6.73,1.06,0,0,9,1,0,115,1,1.1,0.9
19510,1,7.42,2.739,0,0,9,1,0,115,1,1.1,0.9
19511,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19512,1,3.854,1.265,0,0,9,1,0,115,1,1.1,0.9
19513,1,5.357,0.676,0,0,9,1,0,115,1,1.1,0.9
19514,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19515,1,5.642,1.521,0,0,9,1,0,115,1,1.1,0.9
19516,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19517,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19518,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19519,1,3.152,0.535,0,0,9,1,0,115,1,1.1,0.9
19520,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19521,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19522,1,4.646,0.859,0,0,9,1,0,115,1,1.1,0.9
19523,1,7.918,2.63,0,0,9,1,0,115,1,1.1,0.9
19524,1,7.15,2.997,0,0,9,1,0,115,1,1.1,0.9
19525,1,2.406,0.764,0,0,9,1,0,115,1,1.1,0.9
19526,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19527,1,5.668,0.918,0,0,9,1,0,115,1,1.1,0.9
19528,1,5.668,1.157,0,0,9,1,0,115,1,1.1,0.9
19529,1,0,0,0,-47.6045819631,9,1,0,500,1,1.1,0.9
19530,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19531,1,5.668,0.347,0,0,9,1,0,500,1,1.1,0.9
19532,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19533,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19534,1,3.875,1.258,0,0,9,1,0,115,1,1.1,0.9
19535,1,7.75,3.615,0,0,9,1,0,115,1,1.1,0.9
19536,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19537,1,6.695,2.611,0,0,9,1,0,115,1,1.1,0.9
19538,1,6.695,2.284,0,8.63229434032,9,1,0,115,1,1.1,0.9
19539,1,6.695,0.406,0,0,9,1,0,115,1,1.1,0.9
19540,1,16.121,6.609,0,0,9,1,0,115,1,1.1,0.9
19541,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19542,1,8.153,4.596,0,0,9,1,0,115,1,1.1,0.9
19543,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19544,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19545,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19546,1,8.153,2.22,0,0,9,1,0,115,1,1.1,0.9
19547,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19548,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19549,1,4.63,1.774,0,0,9,1,0,115,1,1.1,0.9
19550,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19551,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19552,1,9.633,3.422,0,0,9,1,0,115,1,1.1,0.9
19553,1,18.533,5.926,0,0,9,1,0,115,1,1.1,0.9
19554,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19555,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19556,1,18.866,2.998,0,0,9,1,0,115,1,1.1,0.9
19557,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19558,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19559,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19560,1,26.679,6.757,0,0,9,1,0,500,1,1.1,0.9
19561,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19562,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19563,1,21.719,2.622,0,0,9,1,0,115,1,1.1,0.9
19564,1,4.924,1.808,0,0,9,1,0,115,1,1.1,0.9
19565,1,4.114,0.311,0,0,9,1,0,115,1,1.1,0.9
19566,1,5.663,0.492,0,0,9,1,0,115,1,1.1,0.9
19567,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19568,1,4.172,1.579,0,0,9,1,0,115,1,1.1,0.9
19569,1,5.562,1.16,0,0,9,1,0,115,1,1.1,0.9
19570,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19571,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19572,1,15.093,3.078,0,0,9,1,0,115,1,1.1,0.9
19573,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19574,1,5.591,1.34,0,0,9,1,0,115,1,1.1,0.9
19575,1,4.012,1.21,0,0,9,1,0,115,1,1.1,0.9
19576,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19577,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19578,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19579,1,9.35,3.317,0,0,9,1,0,500,1,1.1,0.9
19580,1,0.413,0.058,0,0,9,1,0,500,1,1.1,0.9
19581,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19582,1,9.35,1.282,0,0,9,1,0,115,1,1.1,0.9
19583,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19584,1,9.35,1.811,0,0,9,1,0,115,1,1.1,0.9
19585,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19586,1,9.733,5.743,0,0,9,1,0,115,1,1.1,0.9
19587,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19588,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19589,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19590,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19591,1,6.054,2.423,0,0,9,1,0,500,1,1.1,0.9
19592,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19593,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19594,1,3.46,0.201,0,0,9,1,0,115,1,1.1,0.9
19595,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19596,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19597,1,0,0,0,-216.30418935,9,1,0,500,1,1.1,0.9
19598,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19599,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19600,1,7.542,2.017,0,0,9,1,0,500,1,1.1,0.9
19601,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19602,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19603,1,7.161,2.694,0,0,9,1,0,115,1,1.1,0.9
19604,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19605,1,7.355,1.363,0,0,9,1,0,115,1,1.1,0.9
19606,1,6.979,0.406,0,0,9,1,0,115,1,1.1,0.9
19607,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19608,1,6.979,2.184,0,0,9,1,0,115,1,1.1,0.9
19609,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19610,1,6.979,2.696,0,0,9,1,0,115,1,1.1,0.9
19611,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19612,1,5.994,1.779,0,0,9,1,0,115,1,1.1,0.9
19613,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19614,1,15.402,1.592,0,0,9,1,0,115,1,1.1,0.9
19615,1,3.89,0.868,0,0,9,1,0,115,1,1.1,0.9
19616,1,7.134,0.724,0,0,9,1,0,115,1,1.1,0.9
19617,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19618,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19619,1,5.178,1.68,0,0,9,1,0,115,1,1.1,0.9
19620,1,5.087,1.309,0,0,9,1,0,115,1,1.1,0.9
19621,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19622,1,2.526,0.904,0,0,9,1,0,115,1,1.1,0.9
19623,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19624,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19625,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19626,1,6.822,1.54,0,0,9,1,0,115,1,1.1,0.9
19627,1,1.323,0.233,0,-6.51300190855,9,1,0,115,1,1.1,0.9
19628,1,2.603,0.752,0,0,9,1,0,115,1,1.1,0.9
19629,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19630,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19631,1,10.803,0.41,0,0,9,1,0,115,1,1.1,0.9
19632,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19633,1,5.1,1.036,0,0,9,1,0,115,1,1.1,0.9
19634,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19635,1,2.846,0.334,0,0,9,1,0,115,1,1.1,0.9
19636,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19637,1,2.471,0.555,0,0,9,1,0,115,1,1.1,0.9
19638,1,5.533,1.621,0,0,9,1,0,115,1,1.1,0.9
19639,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19640,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19641,1,5.533,0.519,0,0,9,1,0,115,1,1.1,0.9
19642,1,0,0,0,-2.7056916613,9,1,0,500,1,1.1,0.9
19643,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19644,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19645,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19646,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19647,1,5.553,1.75,0,0,9,1,0,500,1,1.1,0.9
19648,1,4.447,2.202,0,0,9,1,0,115,1,1.1,0.9
19649,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19650,1,0,0,0,-32.822842103,9,1,0,500,1,1.1,0.9
19651,1,7.744,0.492,0,0,9,1,0,115,1,1.1,0.9
19652,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19653,1,7.744,2.155,0,0,9,1,0,500,1,1.1,0.9
19654,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19655,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19656,1,7.744,0.737,0,0,9,1,0,115,1,1.1,0.9
19657,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19658,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19659,1,3.119,1.981,0,0,9,1,0,115,1,1.1,0.9
19660,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19661,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19662,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19663,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19664,1,5.799,1.009,0,0,9,1,0,115,1,1.1,0.9
19665,1,4.233,0.804,0,0,9,1,0,115,1,1.1,0.9
19666,1,3.579,0.766,0,0,9,1,0,115,1,1.1,0.9
19667,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19668,1,3.384,0.817,0,0,9,1,0,115,1,1.1,0.9
19669,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19670,1,3.263,0.771,0,0,9,1,0,115,1,1.1,0.9
19671,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19672,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19673,1,3.889,1.231,0,0,9,1,0,115,1,1.1,0.9
19674,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19675,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19676,1,5.922,0.34,0,0,9,1,0,115,1,1.1,0.9
19677,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19678,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19679,1,1.273,0.612,0,0,9,1,0,115,1,1.1,0.9
19680,1,2.357,0.687,0,0,9,1,0,115,1,1.1,0.9
19681,1,4.244,0.599,0,0,9,1,0,115,1,1.1,0.9
19682,1,2.212,0.742,0,0,9,1,0,115,1,1.1,0.9
19683,1,2.068,0.245,0,0,9,1,0,115,1,1.1,0.9
19684,1,4.142,0.96,0,0,9,1,0,115,1,1.1,0.9
19685,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19686,1,10.277,1.955,0,0,9,1,0,115,1,1.1,0.9
19687,1,0,0,0,-242.999873386,9,1,0,500,1,1.1,0.9
19688,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19689,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19690,1,11.95,2.18,0,0,9,1,0,500,1,1.1,0.9
19691,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19692,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19693,1,10.277,2.491,0,0,9,1,0,115,1,1.1,0.9
19694,1,10.277,0.362,0,0,9,1,0,115,1,1.1,0.9
19695,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19696,1,10.921,2.844,0,0,9,1,0,115,1,1.1,0.9
19697,1,0,0,0,-210.219775043,9,1,0,500,1,1.1,0.9
19698,1,10.633,2.154,0,0,9,1,0,115,1,1.1,0.9
19699,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19700,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19701,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19702,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19703,1,10.633,4.891,0,0,9,1,0,115,1,1.1,0.9
19704,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19705,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19706,1,10.633,1.967,0,0,9,1,0,115,1,1.1,0.9
19707,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19708,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19709,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19710,1,1.707,0.05,0,0,9,1,0,115,1,1.1,0.9
19711,1,4.794,1.56,0,0,9,1,0,115,1,1.1,0.9
19712,1,2.276,0.699,0,0,9,1,0,115,1,1.1,0.9
19713,1,16.029,8.616,0,0,9,1,0,115,1,1.1,0.9
19714,1,3.09,0.973,0,0,9,1,0,115,1,1.1,0.9
19715,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19716,1,6.188,2.121,0,0,9,1,0,115,1,1.1,0.9
19717,1,0,0,0,-0.000901564026576,9,1,0,115,1,1.1,0.9
19718,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19719,1,7.917,0.752,0,0,9,1,0,115,1,1.1,0.9
19720,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19721,1,5.293,1.779,0,0,9,1,0,115,1,1.1,0.9
19722,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19723,1,3.543,0.354,0,0,9,1,0,115,1,1.1,0.9
19724,1,0,0,0,0,9,1,0,115,1,1.1,0.9
