bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
19725,1,1.812,0.138,0,0,9,1,0,115,1,1.1,0.9
19726,1,3.622,1.048,0,0,9,1,0,115,1,1.1,0.9
19727,1,5.344,0.68,0,0,9,1,0,115,1,1.1,0.9
19728,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19729,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19730,1,2.747,1.468,0,0,9,1,0,115,1,1.1,0.9
19731,1,5.59,0.929,0,0,9,1,0,115,1,1.1,0.9
19732,1,4.765,2.126,0,0,9,1,0,115,1,1.1,0.9
19733,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19734,1,4.765,0.969,0,0,9,1,0,115,1,1.1,0.9
19735,1,0,0,0,-0.0004200554855,9,1,0,500,1,1.1,0.9
19736,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19737,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19738,1,10.123,1.714,0,0,9,1,0,500,1,1.1,0.9
19739,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19740,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19741,1,3.239,0.137,0,0,9,1,0,115,1,1.1,0.9
19742,1,3.239,0.419,0,0,9,1,0,115,1,1.1,0.9
19743,1,2.851,0.853,0,0,9,1,0,115,1,1.1,0.9
19744,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19745,2,0,0,0,0,9,1,0,13.8,1,1.1,0.9
19746,2,0,0,0,0,9,1,0,13.8,1,1.1,0.9
19747,2,0,0,0,0,9,1,0,18,1,1.1,0.9
19748,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19749,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19750,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19751,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19752,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19753,2,0,0,0,0,9,1,0,13.8,1,1.1,0.9
19754,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19755,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19756,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19757,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19758,1,0,0,0,0,9,1,0,765,1,1.1,0.9
19759,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19760,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19761,2,0,0,0,0,9,1,0,18,1,1.1,0.9
19762,2,0,0,0,0,9,1,0,13.8,1,1.1,0.9
19763,2,0,0,0,0,9,1,0,13.8,1,1.1,0.9
19764,2,0,0,0,0,9,1,0,13.8,1,1.1,0.9
19765,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19766,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19767,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19768,1,0,0,0,0,9,1,0,765,1,1.1,0.9
19769,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19770,2,0,0,0,0,9,1,0,20,1,1.1,0.9
19771,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19772,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19773,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19774,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19775,1,0,0,0,-365.496000323,9,1,0,765,1,1.1,0.9
19776,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19777,1,0,0,0,0,9,1,0,345,1,1.1,0.9
19778,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19779,2,0,0,0,0,9,1,0,22,1,1.1,0.9
19780,2,0,0,0,0,9,1,0,13.8,1,1.1,0.9
19781,2,0,0,0,0,9,1,0,13.8,1,1.1,0.9
19782,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19783,1,0,0,0,0,9,1,0,765,1,1.1,0.9
19784,1,0,0,0,0,9,1,0,765,1,1.1,0.9
19785,1,0,0,0,0,9,1,0,345,1,1.1,0.9
19786,1,0,0,0,-723.131017248,9,1,0,765,1,1.1,0.9
19787,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19788,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19789,2,0,0,0,0,9,1,0,24,1,1.1,0.9
19790,2,0,0,0,0,9,1,0,24,1,1.1,0.9
19791,2,0,0,0,0,9,1,0,13.8,1,1.1,0.9
19792,2,0,0,0,0,9,1,0,20,1,1.1,0.9
19793,2,0,0,0,0,9,1,0,13.8,1,1.1,0.9
19794,2,0,0,0,0,9,1,0,18,1,1.1,0.9
19795,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19796,1,0,0,0,0,9,1,0,765,1,1.1,0.9
19797,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19798,1,0,0,0,0,9,1,0,765,1,1.1,0.9
19799,2,0,0,0,0,9,1,0,115,1,1.1,0.9
19800,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19801,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19802,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19803,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19804,2,0,0,0,0,9,1,0,13.8,1,1.1,0.9
19805,2,0,0,0,0,9,1,0,20,1,1.1,0.9
19806,2,0,0,0,0,9,1,0,22,1,1.1,0.9
19807,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19808,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19809,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19810,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19811,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19812,2,0,0,0,0,9,1,0,22,1,1.1,0.9
19813,2,0,0,0,0,9,1,0,13.8,1,1.1,0.9
19814,2,0,0,0,0,9,1,0,24,1,1.1,0.9
19815,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19816,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19817,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19818,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19819,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19820,2,0,0,0,0,9,1,0,13.8,1,1.1,0.9
19821,2,0,0,0,0,9,1,0,20,1,1.1,0.9
19822,2,0,0,0,0,9,1,0,13.8,1,1.1,0.9
19823,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19824,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19825,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19826,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19827,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19828,2,0,0,0,0,9,1,0,13.8,1,1.1,0.9
19829,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19830,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19831,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19832,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19833,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19834,2,0,0,0,0,9,1,0,13.8,1,1.1,0.9
19835,2,0,0,0,0,9,1,0,18,1,1.1,0.9
19836,2,0,0,0,0,9,1,0,13.8,1,1.1,0.9
19837,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19838,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19839,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19840,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19841,2,0,0,0,0,9,1,0,115,1,1.1,0.9
19842,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19843,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19844,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19845,2,0,0,0,0,9,1,0,115,1,1.1,0.9
19846,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19847,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19848,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19849,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19850,2,0,0,0,0,9,1,0,13.8,1,1.1,0.9
19851,2,0,0,0,0,9,1,0,13.8,1,1.1,0.9
19852,2,0,0,0,0,9,1,0,20,1,1.1,0.9
19853,2,0,0,0,0,9,1,0,13.8,1,1.1,0.9
19854,2,0,0,0,0,9,1,0,22,1,1.1,0.9
19855,2,0,0,0,0,9,1,0,13.2,1,1.1,0.9
19856,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19857,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19858,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19859,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19860,1,0,0,0,-336.09863551,9,1,0,500,1,1.1,0.9
19861,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19862,2,0,0,0,0,9,1,0,18,1,1.1,0.9
19863,2,0,0,0,0,9,1,0,13.8,1,1.1,0.9
19864,2,0,0,0,0,9,1,0,18,1,1.1,0.9
19865,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19866,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19867,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19868,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19869,2,0,0,0,0,9,1,0,500,1,1.1,0.9
19870,2,0,0,0,0,9,1,0,115,1,1.1,0.9
19871,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19872,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19873,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19874,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19875,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19876,2,0,0,0,0,9,1,0,13.8,1,1.1,0.9
19877,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19878,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19879,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19880,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19881,1,0,0,0,-449.770495246,9,1,0,500,1,1.1,0.9
19882,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19883,2,0,0,0,0,9,1,0,13.8,1,1.1,0.9
19884,2,0,0,0,0,9,1,0,24,1,1.1,0.9
19885,2,0,0,0,0,9,1,0,22,1,1.1,0.9
19886,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19887,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19888,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19889,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19890,2,0,0,0,0,9,1,0,115,1,1.1,0.9
19891,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19892,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19893,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19894,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19895,2,0,0,0,0,9,1,0,13.8,1,1.1,0.9
19896,2,0,0,0,0,9,1,0,13.8,1,1.1,0.9
19897,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19898,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19899,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19900,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19901,2,0,0,0,0,9,1,0,115,1,1.1,0.9
19902,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19903,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19904,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19905,1,0,0,0,-4.65658345142,9,1,0,115,1,1.1,0.9
19906,2,0,0,0,0,9,1,0,13.8,1,1.1,0.9
19907,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19908,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19909,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19910,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19911,1,0,0,0,-240.611193364,9,1,0,500,1,1.1,0.9
19912,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19913,2,0,0,0,0,9,1,0,13.8,1,1.1,0.9
19914,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19915,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19916,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19917,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19918,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19919,2,0,0,0,0,9,1,0,13.8,1,1.1,0.9
19920,2,0,0,0,0,9,1,0,24,1,1.1,0.9
19921,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19922,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19923,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19924,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19925,2,0,0,0,0,9,1,0,500,1,1.1,0.9
19926,2,0,0,0,0,9,1,0,115,1,1.1,0.9
19927,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19928,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19929,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19930,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19931,1,0,0,0,-73.919698897,9,1,0,500,1,1.1,0.9
19932,2,0,0,0,0,9,1,0,115,1,1.1,0.9
19933,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19934,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19935,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19936,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19937,2,0,0,0,0,9,1,0,115,1,1.1,0.9
19938,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19939,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19940,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19941,1,0,0,0,-360.928153406,9,1,0,500,1,1.1,0.9
19942,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19943,2,0,0,0,0,9,1,0,13.2,1,1.1,0.9
19944,2,0,0,0,0,9,1,0,13.8,1,1.1,0.9
19945,2,0,0,0,0,9,1,0,18,1,1.1,0.9
19946,2,0,0,0,0,9,1,0,18,1,1.1,0.9
19947,2,0,0,0,0,9,1,0,13.8,1,1.1,0.9
19948,2,0,0,0,0,9,1,0,13.8,1,1.1,0.9
19949,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19950,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19951,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19952,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19953,2,0,0,0,0,9,1,0,115,1,1.1,0.9
19954,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19955,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19956,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19957,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19958,2,0,0,0,0,9,1,0,13.8,1,1.1,0.9
19959,2,0,0,0,0,9,1,0,18,1,1.1,0.9
19960,2,0,0,0,0,9,1,0,13.8,1,1.1,0.9
19961,2,0,0,0,0,9,1,0,13.8,1,1.1,0.9
19962,2,0,0,0,0,9,1,0,13.8,1,1.1,0.9
19963,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19964,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19965,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19966,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19967,1,0,0,0,-76.5324707442,9,1,0,500,1,1.1,0.9
19968,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19969,2,0,0,0,0,9,1,0,13.8,1,1.1,0.9
19970,2,0,0,0,0,9,1,0,18,1,1.1,0.9
19971,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19972,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19973,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19974,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19975,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19976,2,0,0,0,0,9,1,0,13.8,1,1.1,0.9
19977,2,0,0,0,0,9,1,0,20,1,1.1,0.9
19978,2,0,0,0,0,9,1,0,18,1,1.1,0.9
19979,2,0,0,0,0,9,1,0,13.8,1,1.1,0.9
19980,2,0,0,0,0,9,1,0,13.8,1,1.1,0.9
19981,2,0,0,0,0,9,1,0,13.8,1,1.1,0.9
19982,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19983,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19984,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19985,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19986,2,0,0,0,0,9,1,0,115,1,1.1,0.9
19987,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19988,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19989,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19990,2,0,0,0,0,9,1,0,115,1,1.1,0.9
19991,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19992,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19993,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19994,1,0,0,0,-100.277106969,9,1,0,500,1,1.1,0.9
19995,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19996,2,0,0,0,0,9,1,0,13.8,1,1.1,0.9
19997,2,0,0,0,0,9,1,0,18,1,1.1,0.9
19998,2,0,0,0,0,9,1,0,13.8,1,1.1,0.9
19999,1,0,0,0,0,9,1,0,500,1,1.1,0.9
20000,1,0,0,0,0,9,1,0,500,1,1.1,0.9
20001,1,0,0,0,0,9,1,0,500,1,1.1,0.9
20002,1,0,0,0,0,9,1,0,500,1,1.1,0.9
20003,1,0,0,0,0,9,1,0,765,1,1.1,0.9
20004,1,0,0,0,0,9,1,0,500,1,1.1,0.9
20005,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20006,3,0,0,0,-0.273336574518,9,1,0,13.8,1,1.1,0.9
20007,2,0,0,0,0,9,1,0,18,1,1.1,0.9
20008,2,0,0,0,0,9,1,0,13.2,1,1.1,0.9
20009,1,0,0,0,0,9,1,0,500,1,1.1,0.9
20010,1,0,0,0,0,9,1,0,765,1,1.1,0.9
20011,1,0,0,0,0,9,1,0,765,1,1.1,0.9
20012,1,0,0,0,0,9,1,0,765,1,1.1,0.9
20013,2,0,0,0,0,9,1,0,115,1,1.1,0.9
20014,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20015,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20016,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20017,1,0,0,0,-146.963807134,9,1,0,500,1,1.1,0.9
20018,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20019,2,0,0,0,0,9,1,0,13.8,1,1.1,0.9
20020,2,0,0,0,0,9,1,0,22,1,1.1,0.9
20021,2,0,0,0,0,9,1,0,20,1,1.1,0.9
20022,2,0,0,0,0,9,1,0,13.8,1,1.1,0.9
20023,2,0,0,0,0,9,1,0,18,1,1.1,0.9
20024,2,0,0,0,0,9,1,0,13.8,1,1.1,0.9
20025,1,0,0,0,0,9,1,0,500,1,1.1,0.9
20026,1,0,0,0,0,9,1,0,500,1,1.1,0.9
20027,1,0,0,0,0,9,1,0,500,1,1.1,0.9
20028,1,0,0,0,0,9,1,0,500,1,1.1,0.9
20029,2,0,0,0,0,9,1,0,115,1,1.1,0.9
20030,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20031,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20032,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20033,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20034,2,0,0,0,0,9,1,0,13.8,1,1.1,0.9
20035,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20036,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20037,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20038,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20039,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20040,2,0,0,0,0,9,1,0,13.8,1,1.1,0.9
20041,2,0,0,0,0,9,1,0,13.8,1,1.1,0.9
20042,2,0,0,0,0,9,1,0,13.8,1,1.1,0.9
20043,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20044,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20045,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20046,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20047,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20048,2,0,0,0,0,9,1,0,13.8,1,1.1,0.9
20049,2,0,0,0,0,9,1,0,13.8,1,1.1,0.9
20050,2,0,0,0,0,9,1,0,22,1,1.1,0.9
20051,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20052,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20053,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20054,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20055,1,0,0,0,35.0142152194,9,1,0,765,1,1.1,0.9
20056,1,0,0,0,0,9,1,0,500,1,1.1,0.9
20057,1,0,0,0,0,9,1,0,345,1,1.1,0.9
20058,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20059,2,0,0,0,0,9,1,0,18,1,1.1,0.9
20060,2,0,0,0,0,9,1,0,13.8,1,1.1,0.9
20061,2,0,0,0,0,9,1,0,13.8,1,1.1,0.9
20062,1,0,0,0,0,9,1,0,345,1,1.1,0.9
20063,1,0,0,0,0,9,1,0,500,1,1.1,0.9
20064,1,0,0,0,0,9,1,0,345,1,1.1,0.9
20065,1,0,0,0,0,9,1,0,500,1,1.1,0.9
20066,1,0,0,0,-511.588486845,9,1,0,765,1,1.1,0.9
20067,1,0,0,0,0,9,1,0,500,1,1.1,0.9
20068,1,0,0,0,0,9,1,0,345,1,1.1,0.9
20069,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20070,2,0,0,0,0,9,1,0,20,1,1.1,0.9
20071,2,0,0,0,0,9,1,0,22,1,1.1,0.9
20072,2,0,0,0,0,9,1,0,18,1,1.1,0.9
20073,2,0,0,0,0,9,1,0,13.8,1,1.1,0.9
20074,2,0,0,0,0,9,1,0,13.8,1,1.1,0.9
20075,2,0,0,0,0,9,1,0,13.8,1,1.1,0.9
20076,1,0,0,0,0,9,1,0,345,1,1.1,0.9
20077,1,0,0,0,0,9,1,0,765,1,1.1,0.9
20078,1,0,0,0,0,9,1,0,765,1,1.1,0.9
20079,1,0,0,0,0,9,1,0,500,1,1.1,0.9
20080,2,0,0,0,0,9,1,0,500,1,1.1,0.9
20081,1,0,0,0,0,9,1,0,345,1,1.1,0.9
20082,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20083,1,0,0,0,-414.1876907,9,1,0,500,1,1.1,0.9
20084,1,0,0,0,0,9,1,0,500,1,1.1,0.9
20085,1,0,0,0,0,9,1,0,500,1,1.1,0.9
20086,1,0,0,0,0,9,1,0,500,1,1.1,0.9
20087,2,0,0,0,0,9,1,0,115,1,1.1,0.9
20088,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20089,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20090,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20091,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20092,2,0,0,0,0,9,1,0,13.8,1,1.1,0.9
20093,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20094,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20095,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20096,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20097,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20098,2,0,0,0,0,9,1,0,24,1,1.1,0.9
20099,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20100,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20101,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20102,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20103,1,0,0,0,-9.38360886786,9,1,0,500,1,1.1,0.9
20104,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20105,2,0,0,0,0,9,1,0,13.8,1,1.1,0.9
20106,2,0,0,0,0,9,1,0,18,1,1.1,0.9
20107,1,0,0,0,0,9,1,0,500,1,1.1,0.9
20108,1,0,0,0,0,9,1,0,500,1,1.1,0.9
20109,1,0,0,0,0,9,1,0,500,1,1.1,0.9
20110,1,0,0,0,0,9,1,0,500,1,1.1,0.9
20111,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20112,2,0,0,0,0,9,1,0,13.8,1,1.1,0.9
20113,2,0,0,0,0,9,1,0,22,1,1.1,0.9
20114,2,0,0,0,0,9,1,0,18,1,1.1,0.9
20115,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20116,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20117,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20118,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20119,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20120,2,0,0,0,0,9,1,0,18,1,1.1,0.9
20121,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20122,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20123,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20124,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20125,1,0,0,0,-0.00111223745273,9,1,0,500,1,1.1,0.9
20126,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20127,2,0,0,0,0,9,1,0,13.8,1,1.1,0.9
20128,1,0,0,0,0,9,1,0,500,1,1.1,0.9
20129,1,0,0,0,0,9,1,0,500,1,1.1,0.9
20130,1,0,0,0,0,9,1,0,500,1,1.1,0.9
20131,1,0,0,0,0,9,1,0,500,1,1.1,0.9
20132,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20133,2,0,0,0,0,9,1,0,13.8,1,1.1,0.9
20134,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20135,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20136,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20137,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20138,1,0,0,0,-739.497712136,9,1,0,765,1,1.1,0.9
20139,1,0,0,0,0,9,1,0,500,1,1.1,0.9
20140,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20141,2,0,0,0,0,9,1,0,13.2,1,1.1,0.9
20142,2,0,0,0,0,9,1,0,20,1,1.1,0.9
20143,2,0,0,0,0,9,1,0,20,1,1.1,0.9
20144,2,0,0,0,0,9,1,0,13.8,1,1.1,0.9
20145,2,0,0,0,0,9,1,0,13.8,1,1.1,0.9
20146,2,0,0,0,0,9,1,0,22,1,1.1,0.9
20147,1,0,0,0,0,9,1,0,500,1,1.1,0.9
20148,1,0,0,0,0,9,1,0,765,1,1.1,0.9
20149,1,0,0,0,0,9,1,0,765,1,1.1,0.9
20150,1,0,0,0,0,9,1,0,500,1,1.1,0.9
20151,2,0,0,0,0,9,1,0,115,1,1.1,0.9
20152,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20153,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20154,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20155,2,0,0,0,0,9,1,0,115,1,1.1,0.9
20156,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20157,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20158,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20159,2,0,0,0,0,9,1,0,115,1,1.1,0.9
20160,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20161,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20162,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20163,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20164,2,0,0,0,0,9,1,0,22,1,1.1,0.9
20165,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20166,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20167,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20168,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20169,1,0,0,0,-760.119943832,9,1,0,765,1,1.1,0.9
20170,1,0,0,0,0,9,1,0,500,1,1.1,0.9
20171,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20172,2,0,0,0,0,9,1,0,13.8,1,1.1,0.9
20173,2,0,0,0,0,9,1,0,13.8,1,1.1,0.9
20174,1,0,0,0,0,9,1,0,765,1,1.1,0.9
20175,1,0,0,0,0,9,1,0,500,1,1.1,0.9
20176,1,0,0,0,0,9,1,0,500,1,1.1,0.9
20177,1,0,0,0,0,9,1,0,765,1,1.1,0.9
20178,1,0,0,0,-152.787831545,9,1,0,500,1,1.1,0.9
20179,2,0,0,0,0,9,1,0,115,1,1.1,0.9
20180,1,0,0,0,0,9,1,0,500,1,1.1,0.9
20181,1,0,0,0,0,9,1,0,500,1,1.1,0.9
20182,1,0,0,0,0,9,1,0,500,1,1.1,0.9
20183,1,0,0,0,0,9,1,0,500,1,1.1,0.9
20184,1,0,0,0,-588.088822907,9,1,0,765,1,1.1,0.9
20185,1,0,0,0,0,9,1,0,500,1,1.1,0.9
20186,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20187,2,0,0,0,0,9,1,0,13.8,1,1.1,0.9
20188,2,0,0,0,0,9,1,0,13.8,1,1.1,0.9
20189,2,0,0,0,0,9,1,0,18,1,1.1,0.9
20190,1,0,0,0,0,9,1,0,765,1,1.1,0.9
20191,1,0,0,0,0,9,1,0,765,1,1.1,0.9
20192,1,0,0,0,0,9,1,0,765,1,1.1,0.9
20193,1,0,0,0,0,9,1,0,765,1,1.1,0.9
20194,1,0,0,0,-838.238215072,9,1,0,765,1,1.1,0.9
20195,1,0,0,0,0,9,1,0,500,1,1.1,0.9
20196,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20197,2,0,0,0,0,9,1,0,18,1,1.1,0.9
20198,2,0,0,0,0,9,1,0,13.8,1,1.1,0.9
20199,2,0,0,0,0,9,1,0,13.8,1,1.1,0.9
20200,2,0,0,0,0,9,1,0,13.8,1,1.1,0.9
20201,1,0,0,0,0,9,1,0,500,1,1.1,0.9
20202,1,0,0,0,0,9,1,0,765,1,1.1,0.9
20203,1,0,0,0,0,9,1,0,500,1,1.1,0.9
20204,1,0,0,0,0,9,1,0,765,1,1.1,0.9
20205,2,0,0,0,0,9,1,0,115,1,1.1,0.9
20206,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20207,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20208,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20209,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20210,2,0,0,0,0,9,1,0,18,1,1.1,0.9
20211,2,0,0,0,0,9,1,0,13.8,1,1.1,0.9
20212,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20213,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20214,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20215,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20216,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20217,2,0,0,0,0,9,1,0,24,1,1.1,0.9
20218,2,0,0,0,0,9,1,0,13.8,1,1.1,0.9
20219,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20220,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20221,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20222,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20223,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20224,2,0,0,0,0,9,1,0,18,1,1.1,0.9
20225,2,0,0,0,0,9,1,0,18,1,1.1,0.9
20226,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20227,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20228,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20229,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20230,1,0,0,0,0,9,1,0,500,1,1.1,0.9
20231,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20232,2,0,0,0,0,9,1,0,20,1,1.1,0.9
20233,2,0,0,0,0,9,1,0,13.8,1,1.1,0.9
20234,1,0,0,0,0,9,1,0,500,1,1.1,0.9
20235,1,0,0,0,0,9,1,0,500,1,1.1,0.9
20236,1,0,0,0,0,9,1,0,500,1,1.1,0.9
20237,1,0,0,0,0,9,1,0,500,1,1.1,0.9
20238,2,0,0,0,0,9,1,0,115,1,1.1,0.9
20239,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20240,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20241,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20242,1,0,0,0,-422.531745826,9,1,0,765,1,1.1,0.9
20243,1,0,0,0,0,9,1,0,500,1,1.1,0.9
20244,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20245,2,0,0,0,0,9,1,0,22,1,1.1,0.9
20246,2,0,0,0,0,9,1,0,13.8,1,1.1,0.9
20247,2,0,0,0,0,9,1,0,13.8,1,1.1,0.9
20248,1,0,0,0,0,9,1,0,500,1,1.1,0.9
20249,1,0,0,0,0,9,1,0,765,1,1.1,0.9
20250,1,0,0,0,0,9,1,0,765,1,1.1,0.9
20251,1,0,0,0,0,9,1,0,765,1,1.1,0.9
20252,2,0,0,0,0,9,1,0,115,1,1.1,0.9
20253,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20254,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20255,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20256,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20257,2,0,0,0,0,9,1,0,13.8,1,1.1,0.9
20258,2,0,0,0,0,9,1,0,24,1,1.1,0.9
20259,2,0,0,0,0,9,1,0,13.8,1,1.1,0.9
20260,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20261,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20262,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20263,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20264,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20265,2,0,0,0,0,9,1,0,13.8,1,1.1,0.9
20266,2,0,0,0,0,9,1,0,13.8,1,1.1,0.9
20267,2,0,0,0,0,9,1,0,18,1,1.1,0.9
20268,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20269,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20270,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20271,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20272,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20273,2,0,0,0,0,9,1,0,13.2,1,1.1,0.9
20274,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20275,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20276,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20277,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20278,2,0,0,0,0,9,1,0,115,1,1.1,0.9
20279,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20280,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20281,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20282,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20283,2,0,0,0,0,9,1,0,13.8,1,1.1,0.9
20284,2,0,0,0,0,9,1,0,20,1,1.1,0.9
20285,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20286,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20287,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20288,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20289,2,0,0,0,0,9,1,0,115,1,1.1,0.9
20290,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20291,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20292,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20293,2,0,0,0,0,9,1,0,115,1,1.1,0.9
20294,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20295,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20296,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20297,1,0,0,0,-540.529987416,9,1,0,765,1,1.1,0.9
20298,1,0,0,0,0,9,1,0,500,1,1.1,0.9
20299,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20300,2,0,0,0,0,9,1,0,18,1,1.1,0.9
20301,2,0,0,0,0,9,1,0,13.8,1,1.1,0.9
20302,2,0,0,0,0,9,1,0,13.8,1,1.1,0.9
20303,1,0,0,0,0,9,1,0,500,1,1.1,0.9
20304,1,0,0,0,0,9,1,0,765,1,1.1,0.9
20305,1,0,0,0,0,9,1,0,765,1,1.1,0.9
20306,1,0,0,0,0,9,1,0,765,1,1.1,0.9
20307,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20308,2,0,0,0,0,9,1,0,13.8,1,1.1,0.9
20309,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20310,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20311,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20312,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20313,2,0,0,0,0,9,1,0,500,1,1.1,0.9
20314,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20315,1,0,0,0,0,9,1,0,500,1,1.1,0.9
20316,1,0,0,0,0,9,1,0,500,1,1.1,0.9
20317,1,0,0,0,0,9,1,0,500,1,1.1,0.9
20318,1,0,0,0,0,9,1,0,500,1,1.1,0.9
20319,1,0,0,0,0,9,1,0,500,1,1.1,0.9
20320,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20321,2,0,0,0,0,9,1,0,18,1,1.1,0.9
20322,2,0,0,0,0,9,1,0,13.8,1,1.1,0.9
20323,2,0,0,0,0,9,1,0,18,1,1.1,0.9
20324,1,0,0,0,0,9,1,0,500,1,1.1,0.9
20325,1,0,0,0,0,9,1,0,500,1,1.1,0.9
20326,1,0,0,0,0,9,1,0,500,1,1.1,0.9
20327,1,0,0,0,0,9,1,0,500,1,1.1,0.9
20328,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20329,1,0.327,0.024,0,0,10,1,0,161,1,1.1,0.9
20330,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20331,1,1.327,0.297,0,0,10,1,0,161,1,1.1,0.9
20332,1,2.654,0.952,0,0,10,1,0,161,1,1.1,0.9
20333,1,1.998,1.178,0,0,10,1,0,161,1,1.1,0.9
20334,1,9.569,2.324,0,0,10,1,0,161,1,1.1,0.9
20335,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20336,1,5.056,2.978,0,0,10,1,0,161,1,1.1,0.9
20337,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20338,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20339,1,4.958,1.048,0,0,10,1,0,161,1,1.1,0.9
20340,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20341,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20342,1,4.513,1.977,0,0,10,1,0,161,1,1.1,0.9
20343,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20344,1,4.576,1.365,0,0,10,1,0,161,1,1.1,0.9
20345,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20346,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20347,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20348,1,2.596,0.25,0,0,10,1,0,161,1,1.1,0.9
20349,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20350,1,0,0,0,-102.682259573,10,1,0,500,1,1.1,0.9
20351,1,0,0,0,0,10,1,0,345,1,1.1,0.9
20352,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20353,1,21.739,3.651,0,0,10,1,0,500,1,1.1,0.9
20354,1,0,0,0,0,10,1,0,500,1,1.1,0.9
20355,1,0,0,0,0,10,1,0,345,1,1.1,0.9
20356,1,0,0,0,0,10,1,0,345,1,1.1,0.9
20357,1,21.165,7.895,0,0,10,1,0,161,1,1.1,0.9
20358,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20359,1,21.165,1.797,0,0,10,1,0,161,1,1.1,0.9
20360,1,21.165,12.213,0,0,10,1,0,161,1,1.1,0.9
20361,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20362,1,2.279,0.312,0,0,10,1,0,161,1,1.1,0.9
20363,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20364,1,1.09,0.275,0,0,10,1,0,161,1,1.1,0.9
20365,1,0,0,0,-23.982501253,10,1,0,161,1,1.1,0.9
20366,1,2.188,0.284,0,0,10,1,0,161,1,1.1,0.9
20367,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20368,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20369,1,0,0,0,-45.0106211528,10,1,0,500,1,1.1,0.9
20370,1,0,0,0,0,10,1,0,345,1,1.1,0.9
20371,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20372,1,0,0,0,0,10,1,0,500,1,1.1,0.9
20373,1,19.724,8,0,0,10,1,0,345,1,1.1,0.9
20374,1,0,0,0,0,10,1,0,345,1,1.1,0.9
20375,1,0,0,0,0,10,1,0,500,1,1.1,0.9
20376,1,39.448,12.463,0,0,10,1,0,161,1,1.1,0.9
20377,1,19.724,3.3,0,0,10,1,0,161,1,1.1,0.9
20378,1,10.973,2.779,0,0,10,1,0,161,1,1.1,0.9
20379,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20380,1,10.341,1.688,0,0,10,1,0,161,1,1.1,0.9
20381,1,10.341,2.104,0,0,10,1,0,161,1,1.1,0.9
20382,1,10.141,1.631,0,0,10,1,0,161,1,1.1,0.9
20383,1,0.554,0.087,0,-32.7392313119,10,1,0,161,1,1.1,0.9
20384,1,0.832,0.258,0,0,10,1,0,161,1,1.1,0.9
20385,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20386,1,1.248,0.591,0,0,10,1,0,161,1,1.1,0.9
20387,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20388,1,2.77,0.541,0,0,10,1,0,161,1,1.1,0.9
20389,1,2.928,1.007,0,0,10,1,0,161,1,1.1,0.9
20390,1,3.569,0.84,0,0,10,1,0,161,1,1.1,0.9
20391,1,0,0,0,-295.235639948,10,1,0,500,1,1.1,0.9
20392,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20393,1,0,0,0,0,10,1,0,500,1,1.1,0.9
20394,1,5.774,0.283,0,0,10,1,0,500,1,1.1,0.9
20395,1,0,0,0,0,10,1,0,500,1,1.1,0.9
20396,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20397,1,0,0,0,0,10,1,0,115,1,1.1,0.9
20398,1,10.699,3.494,0,0,10,1,0,161,1,1.1,0.9
20399,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20400,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20401,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20402,1,0,0,0,0,10,1,0,115,1,1.1,0.9
20403,1,10.699,1.955,0,0,10,1,0,161,1,1.1,0.9
20404,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20405,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20406,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20407,1,0,0,0,0.00469997219065,10,1,0,500,1,1.1,0.9
20408,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20409,1,0,0,0,0,10,1,0,115,1,1.1,0.9
20410,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20411,1,9.902,2.179,0,0,10,1,0,500,1,1.1,0.9
20412,1,0,0,0,0,10,1,0,500,1,1.1,0.9
20413,1,0,0,0,0,10,1,0,500,1,1.1,0.9
20414,1,0,0,0,0.000897190578251,10,1,0,500,1,1.1,0.9
20415,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20416,1,11.681,2.463,0,0,10,1,0,500,1,1.1,0.9
20417,1,0,0,0,0,10,1,0,500,1,1.1,0.9
20418,1,0,0,0,0,10,1,0,500,1,1.1,0.9
20419,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20420,1,10.84,1.031,0,0,10,1,0,161,1,1.1,0.9
20421,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20422,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20423,1,10.657,2.787,0,0,10,1,0,161,1,1.1,0.9
20424,1,10.84,4.315,0,0,10,1,0,161,1,1.1,0.9
20425,1,11.331,5.865,0,0,10,1,0,161,1,1.1,0.9
20426,1,0,0,0,-25.5672602054,10,1,0,500,1,1.1,0.9
20427,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20428,1,0,0,0,0,10,1,0,500,1,1.1,0.9
20429,1,11.456,2.346,0,0,10,1,0,500,1,1.1,0.9
20430,1,0,0,0,0,10,1,0,500,1,1.1,0.9
20431,1,0,0,0,0,10,1,0,500,1,1.1,0.9
20432,1,11.331,4.318,0,0,10,1,0,161,1,1.1,0.9
20433,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20434,1,11.331,8.053,0,0,10,1,0,161,1,1.1,0.9
20435,1,1.83,1.373,0,0,10,1,0,161,1,1.1,0.9
20436,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20437,1,0.84,0.383,0,0,10,1,0,161,1,1.1,0.9
20438,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20439,1,0,0,0,0,10,1,0,115,1,1.1,0.9
20440,1,1.938,0.334,0,0,10,1,0,161,1,1.1,0.9
20441,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20442,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20443,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20444,1,2.092,0.309,0,0,10,1,0,161,1,1.1,0.9
20445,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20446,1,0,0,0,0,10,1,0,115,1,1.1,0.9
20447,1,1.938,0.326,0,0,10,1,0,161,1,1.1,0.9
20448,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20449,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20450,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20451,1,1.215,0.2,0,0,10,1,0,161,1,1.1,0.9
20452,1,1.215,0.324,0,0,10,1,0,161,1,1.1,0.9
20453,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20454,1,1.215,0.557,0,0,10,1,0,161,1,1.1,0.9
20455,1,0.141,0.042,0,0,10,1,0,161,1,1.1,0.9
20456,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20457,1,0.998,0.216,0,0,10,1,0,161,1,1.1,0.9
20458,1,1.43,0.267,0,0,10,1,0,161,1,1.1,0.9
20459,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20460,1,2.255,0.566,0,0,10,1,0,161,1,1.1,0.9
20461,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20462,1,2.695,0.191,0,0,10,1,0,161,1,1.1,0.9
20463,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20464,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20465,1,2.663,0.326,0,0,10,1,0,161,1,1.1,0.9
20466,1,0.607,0.225,0,0,10,1,0,161,1,1.1,0.9
20467,1,6.83,1.722,0,0,10,1,0,161,1,1.1,0.9
20468,1,6.674,1.219,0,0,10,1,0,161,1,1.1,0.9
20469,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20470,1,6.83,0.449,0,0,10,1,0,161,1,1.1,0.9
20471,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20472,1,0.923,0.125,0,0,10,1,0,161,1,1.1,0.9
20473,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20474,1,0.806,0.336,0,0,10,1,0,161,1,1.1,0.9
20475,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20476,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20477,1,0,0,0,0,10,1,0,500,1,1.1,0.9
20478,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20479,1,2.737,0.458,0,0,10,1,0,500,1,1.1,0.9
20480,1,0,0,0,0,10,1,0,500,1,1.1,0.9
20481,1,0,0,0,0,10,1,0,500,1,1.1,0.9
20482,1,0,0,0,0,10,1,0,500,1,1.1,0.9
20483,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20484,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20485,1,2.737,0.541,0,0,10,1,0,161,1,1.1,0.9
20486,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20487,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20488,1,2.737,1.215,0,0,10,1,0,161,1,1.1,0.9
20489,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20490,1,5.957,0.341,0,0,10,1,0,161,1,1.1,0.9
20491,1,4.085,1.023,0,0,10,1,0,161,1,1.1,0.9
20492,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20493,1,4.176,1.459,0,0,10,1,0,161,1,1.1,0.9
20494,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20495,1,1.115,0.309,0,0,10,1,0,161,1,1.1,0.9
20496,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20497,1,2.662,0.666,0,0,10,1,0,161,1,1.1,0.9
20498,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20499,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20500,1,1.789,0.383,0,0,10,1,0,161,1,1.1,0.9
20501,1,1.98,0.466,0,0,10,1,0,161,1,1.1,0.9
20502,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20503,1,0.99,0.358,0,0,10,1,0,161,1,1.1,0.9
20504,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20505,1,0.657,0.2,0,0,10,1,0,161,1,1.1,0.9
20506,1,2.08,0.599,0,0,10,1,0,161,1,1.1,0.9
20507,1,1.523,0.374,0,0,10,1,0,161,1,1.1,0.9
20508,1,1.523,0.283,0,0,10,1,0,161,1,1.1,0.9
20509,1,2.213,0.715,0,0,10,1,0,161,1,1.1,0.9
20510,1,0,0,0,-16.1233713508,10,1,0,500,1,1.1,0.9
20511,1,4.426,1.838,0,0,10,1,0,161,1,1.1,0.9
20512,1,0,0,0,0,10,1,0,500,1,1.1,0.9
20513,1,0,0,0,0,10,1,0,500,1,1.1,0.9
20514,1,0,0,0,0,10,1,0,500,1,1.1,0.9
20515,1,1.023,0.183,0,0,10,1,0,161,1,1.1,0.9
20516,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20517,1,1.822,0.108,0,0,10,1,0,161,1,1.1,0.9
20518,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20519,1,8.76,0.815,0,0,10,1,0,161,1,1.1,0.9
20520,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20521,1,8.211,1.498,0,0,10,1,0,161,1,1.1,0.9
20522,1,0,0,0,-1.26942347295,10,1,0,500,1,1.1,0.9
20523,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20524,1,8.211,1.015,0,0,10,1,0,500,1,1.1,0.9
20525,1,0,0,0,0,10,1,0,500,1,1.1,0.9
20526,1,0,0,0,0,10,1,0,500,1,1.1,0.9
20527,1,0,0,0,0,10,1,0,500,1,1.1,0.9
20528,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20529,1,1.215,0.283,0,0,10,1,0,161,1,1.1,0.9
20530,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20531,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20532,1,1.698,0.615,0,0,10,1,0,161,1,1.1,0.9
20533,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20534,1,23.96,12.255,0,0,10,1,0,161,1,1.1,0.9
20535,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20536,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20537,1,23.96,7.429,0,0,10,1,0,161,1,1.1,0.9
20538,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20539,1,23.96,2.429,0,0,10,1,0,161,1,1.1,0.9
20540,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20541,1,23.96,5.158,0,0,10,1,0,161,1,1.1,0.9
20542,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20543,1,0.632,0.033,0,0,10,1,0,161,1,1.1,0.9
20544,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20545,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20546,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20547,1,1.406,0.141,0,0,10,1,0,161,1,1.1,0.9
20548,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20549,1,0.566,0.175,0,-33.8928731887,10,1,0,161,1,1.1,0.9
20550,1,3.711,0.847,0,0,10,1,0,161,1,1.1,0.9
20551,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20552,1,3.924,1.693,0,0,10,1,0,161,1,1.1,0.9
20553,1,0,0,0,-30.6598984879,10,1,0,500,1,1.1,0.9
20554,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20555,1,3.711,1.109,0,0,10,1,0,500,1,1.1,0.9
20556,1,0,0,0,0,10,1,0,500,1,1.1,0.9
20557,1,0,0,0,0,10,1,0,500,1,1.1,0.9
20558,1,1.073,0.241,0,0,10,1,0,161,1,1.1,0.9
20559,1,1.213,0.13,0,0,10,1,0,161,1,1.1,0.9
20560,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20561,1,14.343,1.955,0,3.64014808886,10,1,0,161,1,1.1,0.9
20562,1,14.343,1.181,0,0,10,1,0,161,1,1.1,0.9
20563,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20564,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20565,1,0,0,0,-0.017185250748,10,1,0,500,1,1.1,0.9
20566,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20567,1,14.343,1.215,0,0,10,1,0,500,1,1.1,0.9
20568,1,0,0,0,0,10,1,0,500,1,1.1,0.9
20569,1,0,0,0,0,10,1,0,500,1,1.1,0.9
20570,1,14.343,2.629,0,0,10,1,0,161,1,1.1,0.9
20571,1,7.712,0.715,0,0,10,1,0,161,1,1.1,0.9
20572,1,3.461,0.092,0,0,10,1,0,161,1,1.1,0.9
20573,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20574,1,1.24,0.191,0,0,10,1,0,161,1,1.1,0.9
20575,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20576,1,5.466,1.273,0,0,10,1,0,161,1,1.1,0.9
20577,1,0,0,0,1.23392253716,10,1,0,161,1,1.1,0.9
20578,1,5.466,2.521,0,0,10,1,0,161,1,1.1,0.9
20579,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20580,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20581,1,5.466,1.572,0,0,10,1,0,161,1,1.1,0.9
20582,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20583,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20584,1,2.446,1.007,0,0,10,1,0,161,1,1.1,0.9
20585,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20586,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20587,1,24.385,2.712,0,0,10,1,0,161,1,1.1,0.9
20588,1,24.385,4.626,0,0,10,1,0,161,1,1.1,0.9
20589,1,0,0,0,0.00941046231239,10,1,0,500,1,1.1,0.9
20590,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20591,1,0,0,0,0,10,1,0,500,1,1.1,0.9
20592,1,24.385,8.436,0,0,10,1,0,500,1,1.1,0.9
20593,1,0,0,0,0,10,1,0,500,1,1.1,0.9
20594,1,0,0,0,0,10,1,0,500,1,1.1,0.9
20595,1,24.385,11.29,0,0,10,1,0,161,1,1.1,0.9
20596,1,26.814,4.101,0,0,10,1,0,161,1,1.1,0.9
20597,1,3.794,0.839,0,0,10,1,0,161,1,1.1,0.9
20598,1,0,0,0,-101.761764856,10,1,0,500,1,1.1,0.9
20599,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20600,1,5.691,1.639,0,0,10,1,0,500,1,1.1,0.9
20601,1,0,0,0,0,10,1,0,500,1,1.1,0.9
20602,1,0,0,0,0,10,1,0,500,1,1.1,0.9
20603,1,3.094,1.522,0,0,10,1,0,161,1,1.1,0.9
20604,1,18.062,6.148,0,0,10,1,0,161,1,1.1,0.9
20605,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20606,1,18.652,6.245,0,0,10,1,0,161,1,1.1,0.9
20607,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20608,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20609,1,18.785,7.135,0,0,10,1,0,161,1,1.1,0.9
20610,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20611,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20612,1,0,0,0,28.7873385388,10,1,0,161,1,1.1,0.9
20613,1,18.062,2.845,0,0,10,1,0,161,1,1.1,0.9
20614,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20615,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20616,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20617,1,3.685,1.24,0,0,10,1,0,161,1,1.1,0.9
20618,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20619,1,13.253,2.055,0,0,10,1,0,161,1,1.1,0.9
20620,1,13.253,4.468,0,0,10,1,0,161,1,1.1,0.9
20621,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20622,1,13.253,2.479,0,0,10,1,0,161,1,1.1,0.9
20623,1,13.253,1.581,0,0,10,1,0,161,1,1.1,0.9
20624,1,1.547,0.179,0,0,10,1,0,161,1,1.1,0.9
20625,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20626,1,0,0,0,0,10,1,0,138,1,1.1,0.9
20627,1,4.16,1.348,0,0,10,1,0,161,1,1.1,0.9
20628,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20629,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20630,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20631,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20632,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20633,1,27.038,9.534,0,0,10,1,0,161,1,1.1,0.9
20634,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20635,1,27.038,8.045,0,108.100333989,10,1,0,161,1,1.1,0.9
20636,1,27.038,2.92,0,0,10,1,0,161,1,1.1,0.9
20637,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20638,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20639,1,27.038,5,0,0,10,1,0,161,1,1.1,0.9
20640,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20641,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20642,1,27.038,13.136,0,0,10,1,0,161,1,1.1,0.9
20643,1,12.82,5.923,0,0,10,1,0,161,1,1.1,0.9
20644,1,13.944,1.706,0,0,10,1,0,161,1,1.1,0.9
20645,1,13.453,2.919,0,0,10,1,0,161,1,1.1,0.9
20646,1,0,0,0,-103.016036036,10,1,0,500,1,1.1,0.9
20647,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20648,1,13.96,7.313,0,0,10,1,0,500,1,1.1,0.9
20649,1,0,0,0,0,10,1,0,500,1,1.1,0.9
20650,1,0,0,0,0,10,1,0,500,1,1.1,0.9
20651,1,0,0,0,0,10,1,0,500,1,1.1,0.9
20652,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20653,1,20.25,6.406,0,0,10,1,0,161,1,1.1,0.9
20654,1,20.25,4.975,0,0,10,1,0,161,1,1.1,0.9
20655,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20656,1,20.25,2.77,0,0,10,1,0,161,1,1.1,0.9
20657,1,20.25,9.892,0,0,10,1,0,161,1,1.1,0.9
20658,1,15.133,7.937,0,0,10,1,0,161,1,1.1,0.9
20659,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20660,1,15.133,5.524,0,0,10,1,0,161,1,1.1,0.9
20661,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20662,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20663,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20664,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20665,1,15.133,0.324,0,0,10,1,0,161,1,1.1,0.9
20666,1,15.133,9.509,0,0,10,1,0,161,1,1.1,0.9
20667,1,22.03,2.804,0,0,10,1,0,161,1,1.1,0.9
20668,1,22.03,2.404,0,0,10,1,0,161,1,1.1,0.9
20669,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20670,1,22.03,1.647,0,0,10,1,0,161,1,1.1,0.9
20671,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20672,1,2.429,0.416,0,0,10,1,0,161,1,1.1,0.9
20673,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20674,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20675,1,0,0,0,0,10,1,0,500,1,1.1,0.9
20676,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20677,1,0,0,0,0,10,1,0,500,1,1.1,0.9
20678,1,19.26,3.744,0,0,10,1,0,500,1,1.1,0.9
20679,1,0,0,0,0,10,1,0,500,1,1.1,0.9
20680,1,19.26,4.293,0,0,10,1,0,161,1,1.1,0.9
20681,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20682,1,19.26,1.639,0,0,10,1,0,161,1,1.1,0.9
20683,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20684,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20685,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20686,1,19.26,6.864,0,0,10,1,0,161,1,1.1,0.9
20687,1,29.543,6.498,0,0,10,1,0,161,1,1.1,0.9
20688,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20689,1,29.543,5.774,0,0,10,1,0,161,1,1.1,0.9
20690,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20691,1,30.741,3.236,0,0,10,1,0,161,1,1.1,0.9
20692,1,29.543,5.233,0,0,10,1,0,161,1,1.1,0.9
20693,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20694,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20695,1,29.543,10.924,0,0,10,1,0,161,1,1.1,0.9
20696,1,21.182,14.809,0,0,10,1,0,161,1,1.1,0.9
20697,1,21.182,8.977,0,0,10,1,0,161,1,1.1,0.9
20698,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20699,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20700,1,21.182,5.89,0,0,10,1,0,161,1,1.1,0.9
20701,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20702,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20703,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20704,1,21.182,4.218,0,0,10,1,0,161,1,1.1,0.9
20705,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20706,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20707,1,21.182,7.08,0,0,10,1,0,161,1,1.1,0.9
20708,1,0,0,0,28.1326681904,10,1,0,500,1,1.1,0.9
20709,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20710,1,0,0,0,0,10,1,0,500,1,1.1,0.9
20711,1,11.581,3.985,0,0,10,1,0,500,1,1.1,0.9
20712,1,0,0,0,0,10,1,0,500,1,1.1,0.9
20713,1,0,0,0,0,10,1,0,500,1,1.1,0.9
20714,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20715,1,11.581,4.775,0,0,10,1,0,161,1,1.1,0.9
20716,1,13.037,2.238,0,0,10,1,0,161,1,1.1,0.9
20717,1,11.581,2.745,0,-4.30997364993,10,1,0,161,1,1.1,0.9
20718,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20719,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20720,1,2.388,1.082,0,0,10,1,0,161,1,1.1,0.9
20721,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20722,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20723,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20724,1,1.497,0.341,0,0,10,1,0,161,1,1.1,0.9
20725,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20726,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20727,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20728,1,24.135,3.661,0,0,10,1,0,161,1,1.1,0.9
20729,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20730,1,26.514,3.027,0,0,10,1,0,161,1,1.1,0.9
20731,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20732,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20733,1,24.135,6.398,0,0,10,1,0,161,1,1.1,0.9
20734,1,0,0,0,20.7091045005,10,1,0,500,1,1.1,0.9
20735,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20736,1,0,0,0,0,10,1,0,500,1,1.1,0.9
20737,1,24.135,4.11,0,0,10,1,0,500,1,1.1,0.9
20738,1,0,0,0,0,10,1,0,500,1,1.1,0.9
20739,1,13.444,2.687,0,0,10,1,0,161,1,1.1,0.9
20740,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20741,1,13.444,2.978,0,0,10,1,0,161,1,1.1,0.9
20742,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20743,1,13.444,1.755,0,0,10,1,0,161,1,1.1,0.9
20744,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20745,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20746,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20747,1,13.444,3.236,0,0,10,1,0,161,1,1.1,0.9
20748,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20749,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20750,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20751,1,21.872,10.649,0,0,10,1,0,161,1,1.1,0.9
20752,1,21.872,7.795,0,0,10,1,0,161,1,1.1,0.9
20753,1,21.872,3.81,0,0,10,1,0,161,1,1.1,0.9
20754,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20755,1,21.872,7.454,0,0,10,1,0,161,1,1.1,0.9
20756,1,21.872,5.815,0,0,10,1,0,161,1,1.1,0.9
20757,1,0,0,0,-0.00248088065046,10,1,0,500,1,1.1,0.9
20758,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20759,1,14.335,2.188,0,0,10,1,0,500,1,1.1,0.9
20760,1,0,0,0,0,10,1,0,500,1,1.1,0.9
20761,1,0,0,0,0,10,1,0,500,1,1.1,0.9
20762,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20763,1,16.764,11.04,0,0,10,1,0,161,1,1.1,0.9
20764,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20765,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20766,1,14.335,2.721,0,0,10,1,0,161,1,1.1,0.9
20767,1,15.341,1.897,0,0,10,1,0,161,1,1.1,0.9
20768,1,16.955,6.547,0,0,10,1,0,161,1,1.1,0.9
20769,1,19.335,4.332,0,0,10,1,0,161,1,1.1,0.9
20770,1,0,0,0,5.99951448637,10,1,0,500,1,1.1,0.9
20771,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20772,1,16.955,4.276,0,0,10,1,0,500,1,1.1,0.9
20773,1,0,0,0,0,10,1,0,500,1,1.1,0.9
20774,1,0,0,0,0,10,1,0,500,1,1.1,0.9
20775,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20776,1,16.955,2.812,0,0,10,1,0,161,1,1.1,0.9
20777,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20778,1,20.142,2.03,0,0,10,1,0,161,1,1.1,0.9
20779,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20780,1,20.142,3.494,0,0,10,1,0,161,1,1.1,0.9
20781,1,20.142,3.253,0,0,10,1,0,161,1,1.1,0.9
20782,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20783,1,20.142,7.529,0,0,10,1,0,161,1,1.1,0.9
20784,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20785,1,17.88,7.936,0,0,10,1,0,161,1,1.1,0.9
20786,1,19.251,10.965,0,0,10,1,0,161,1,1.1,0.9
20787,1,19.251,1.656,0,0,10,1,0,161,1,1.1,0.9
20788,1,19.251,3.536,0,0,10,1,0,161,1,1.1,0.9
20789,1,18.003,5.582,0,0,10,1,0,161,1,1.1,0.9
20790,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20791,1,18.003,6.539,0,0,10,1,0,161,1,1.1,0.9
20792,1,18.003,2.196,0,0,10,1,0,161,1,1.1,0.9
20793,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20794,1,18.003,0.782,0,0,10,1,0,161,1,1.1,0.9
20795,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20796,1,18.045,4.285,0,0,10,1,0,161,1,1.1,0.9
20797,1,18.045,6.647,0,0,10,1,0,161,1,1.1,0.9
20798,1,18.045,4.384,0,0,10,1,0,161,1,1.1,0.9
20799,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20800,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20801,1,18.045,0.957,0,0,10,1,0,161,1,1.1,0.9
20802,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20803,1,0,0,0,52.6291403297,10,1,0,161,1,1.1,0.9
20804,1,22.962,4.151,0,0,10,1,0,161,1,1.1,0.9
20805,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20806,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20807,1,22.962,1.714,0,0,10,1,0,161,1,1.1,0.9
20808,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20809,1,22.962,12.496,0,0,10,1,0,161,1,1.1,0.9
20810,1,22.03,4.542,0,0,10,1,0,161,1,1.1,0.9
20811,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20812,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20813,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20814,1,22.962,4.359,0,0,10,1,0,161,1,1.1,0.9
20815,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20816,1,22.962,6.123,0,0,10,1,0,161,1,1.1,0.9
20817,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20818,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20819,1,3.636,1.539,0,0,10,1,0,161,1,1.1,0.9
20820,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20821,1,4.909,1.639,0,0,10,1,0,161,1,1.1,0.9
20822,1,5.134,1.831,0,0,10,1,0,161,1,1.1,0.9
20823,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20824,1,20.641,8.519,0,0,10,1,0,161,1,1.1,0.9
20825,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20826,1,20.641,3.977,0,0,10,1,0,161,1,1.1,0.9
20827,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20828,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20829,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20830,1,20.641,2.82,0,0,10,1,0,161,1,1.1,0.9
20831,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20832,1,0,0,0,112.487918539,10,1,0,500,1,1.1,0.9
20833,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20834,1,0,0,0,0,10,1,0,500,1,1.1,0.9
20835,1,0,0,0,0,10,1,0,500,1,1.1,0.9
20836,1,20.641,7.28,0,0,10,1,0,500,1,1.1,0.9
20837,1,2.504,0.899,0,0,10,1,0,161,1,1.1,0.9
20838,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20839,1,0.423,0.049,0,0,10,1,0,161,1,1.1,0.9
20840,1,10.083,4.218,0,0,10,1,0,161,1,1.1,0.9
20841,1,10.083,1.88,0,0,10,1,0,161,1,1.1,0.9
20842,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20843,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20844,1,10.083,2.704,0,0,10,1,0,161,1,1.1,0.9
20845,1,11.401,4.303,0,0,10,1,0,161,1,1.1,0.9
20846,1,12.454,4.418,0,0,10,1,0,161,1,1.1,0.9
20847,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20848,1,12.454,1.106,0,0,10,1,0,161,1,1.1,0.9
20849,1,12.454,3.461,0,0,10,1,0,161,1,1.1,0.9
20850,1,1.905,0.541,0,0,10,1,0,161,1,1.1,0.9
20851,1,33.869,13.761,0,0,10,1,0,161,1,1.1,0.9
20852,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20853,1,20.499,7.005,0,0,10,1,0,161,1,1.1,0.9
20854,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20855,1,20.499,1.389,0,0,10,1,0,161,1,1.1,0.9
20856,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20857,1,20.499,3.952,0,0,10,1,0,161,1,1.1,0.9
20858,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20859,1,12.562,4.858,0,0,10,1,0,161,1,1.1,0.9
20860,1,8.557,1.861,0,0,10,1,0,161,1,1.1,0.9
20861,1,8.76,4.052,0,0,10,1,0,161,1,1.1,0.9
20862,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20863,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20864,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20865,1,8.76,2.737,0,0,10,1,0,161,1,1.1,0.9
20866,1,9.127,1.797,0,0,10,1,0,161,1,1.1,0.9
20867,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20868,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20869,1,9.127,0.632,0,0,10,1,0,161,1,1.1,0.9
20870,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20871,1,9.127,3.228,0,0,10,1,0,161,1,1.1,0.9
20872,1,9.127,3.453,0,0,10,1,0,161,1,1.1,0.9
20873,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20874,1,19.784,3.552,0,0,10,1,0,161,1,1.1,0.9
20875,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20876,1,19.784,2.928,0,0,10,1,0,161,1,1.1,0.9
20877,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20878,1,19.784,9.476,0,0,10,1,0,161,1,1.1,0.9
20879,1,0,0,0,86.6472128749,10,1,0,500,1,1.1,0.9
20880,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20881,1,19.784,7.587,0,0,10,1,0,500,1,1.1,0.9
20882,1,0,0,0,0,10,1,0,500,1,1.1,0.9
20883,1,0,0,0,0,10,1,0,500,1,1.1,0.9
20884,1,9.875,2.87,0,0,10,1,0,161,1,1.1,0.9
20885,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20886,1,9.875,2.637,0,0,10,1,0,161,1,1.1,0.9
20887,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20888,1,9.875,1.556,0,0,10,1,0,161,1,1.1,0.9
20889,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20890,1,2.296,0.507,0,0,10,1,0,161,1,1.1,0.9
20891,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20892,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20893,1,15.649,4.85,0,0,10,1,0,161,1,1.1,0.9
20894,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20895,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20896,1,15.649,5,0,0,10,1,0,161,1,1.1,0.9
20897,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20898,1,15.649,1.78,0,0,10,1,0,161,1,1.1,0.9
20899,1,26.148,7.503,0,0,10,1,0,161,1,1.1,0.9
20900,1,0,0,0,0,10,1,0,500,1,1.1,0.9
20901,1,11.514,2.962,0,0,10,1,0,161,1,1.1,0.9
20902,1,13.336,1.306,0,0,10,1,0,500,1,1.1,0.9
20903,1,0,0,0,0,10,1,0,500,1,1.1,0.9
20904,1,0,0,0,0,10,1,0,500,1,1.1,0.9
20905,1,0,0,0,30.3998332444,10,1,0,161,1,1.1,0.9
20906,1,12.386,1.337,0,0,10,1,0,161,1,1.1,0.9
20907,1,13.336,4.418,0,0,10,1,0,161,1,1.1,0.9
20908,1,13.336,2.238,0,0,10,1,0,161,1,1.1,0.9
20909,1,13.444,2.055,0,0,10,1,0,161,1,1.1,0.9
20910,1,13.444,4.908,0,0,10,1,0,161,1,1.1,0.9
20911,1,13.444,1.938,0,0,10,1,0,161,1,1.1,0.9
20912,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20913,1,13.444,5.025,0,0,10,1,0,161,1,1.1,0.9
20914,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20915,1,16.689,1.706,0,0,10,1,0,161,1,1.1,0.9
20916,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20917,1,16.689,0.89,0,0,10,1,0,161,1,1.1,0.9
20918,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20919,1,16.689,0.549,0,0,10,1,0,161,1,1.1,0.9
20920,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20921,1,16.689,4.293,0,0,10,1,0,161,1,1.1,0.9
20922,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20923,1,8.253,3.02,0,0,10,1,0,161,1,1.1,0.9
20924,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20925,1,8.062,1.845,0,0,10,1,0,161,1,1.1,0.9
20926,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20927,1,8.253,1.198,0,0,10,1,0,161,1,1.1,0.9
20928,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20929,1,7.745,2.904,0,0,10,1,0,161,1,1.1,0.9
20930,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20931,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20932,1,9.143,2.604,0,0,10,1,0,161,1,1.1,0.9
20933,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20934,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20935,1,8.228,1.955,0,0,10,1,0,161,1,1.1,0.9
20936,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20937,1,8.894,5.616,0,0,10,1,0,161,1,1.1,0.9
20938,1,0,0,0,0,10,1,0,500,1,1.1,0.9
20939,1,0,0,0,0,10,1,0,345,1,1.1,0.9
20940,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20941,1,0,0,0,0,10,1,0,500,1,1.1,0.9
20942,1,0,0,0,0,10,1,0,500,1,1.1,0.9
20943,1,12.122,3.07,0,0,10,1,0,500,1,1.1,0.9
20944,1,0,0,0,0,10,1,0,345,1,1.1,0.9
20945,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20946,1,21.215,7.895,0,0,10,1,0,161,1,1.1,0.9
20947,1,21.215,5.008,0,0,10,1,0,161,1,1.1,0.9
20948,1,0,0,0,91.0241372749,10,1,0,500,1,1.1,0.9
20949,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20950,1,0,0,0,0,10,1,0,500,1,1.1,0.9
20951,1,21.215,4.884,0,0,10,1,0,500,1,1.1,0.9
20952,1,0,0,0,0,10,1,0,500,1,1.1,0.9
