bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
20953,1,21.215,6.04,0,0,10,1,0,161,1,1.1,0.9
20954,1,21.215,6.09,0,0,10,1,0,161,1,1.1,0.9
20955,1,21.506,6.739,0,0,10,1,0,161,1,1.1,0.9
20956,1,0,0,0,-39.6318836231,10,1,0,500,1,1.1,0.9
20957,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20958,1,21.506,4.526,0,0,10,1,0,500,1,1.1,0.9
20959,1,0,0,0,0,10,1,0,500,1,1.1,0.9
20960,1,0,0,0,0,10,1,0,500,1,1.1,0.9
20961,1,0,0,0,0,10,1,0,500,1,1.1,0.9
20962,1,21.506,2.862,0,0,10,1,0,161,1,1.1,0.9
20963,1,21.506,1.331,0,0,10,1,0,161,1,1.1,0.9
20964,1,1.431,0.458,0,0,10,1,0,161,1,1.1,0.9
20965,1,31.743,6.625,0,0,10,1,0,161,1,1.1,0.9
20966,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20967,1,24.235,2.496,0,0,10,1,0,161,1,1.1,0.9
20968,1,9.875,7.712,0,0,10,1,0,161,1,1.1,0.9
20969,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20970,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20971,1,24.235,10.225,0,0,10,1,0,161,1,1.1,0.9
20972,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20973,1,24.235,6.772,0,0,10,1,0,161,1,1.1,0.9
20974,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20975,1,4.168,0.957,0,0,10,1,0,161,1,1.1,0.9
20976,1,4.168,0.591,0,0,10,1,0,161,1,1.1,0.9
20977,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20978,1,4.168,1.489,0,0,10,1,0,161,1,1.1,0.9
20979,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20980,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20981,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20982,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20983,1,9.418,2.288,0,0,10,1,0,161,1,1.1,0.9
20984,1,9.418,1.681,0,0,10,1,0,161,1,1.1,0.9
20985,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20986,1,9.418,3.711,0,0,10,1,0,161,1,1.1,0.9
20987,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20988,1,15.175,3.012,0,0,10,1,0,161,1,1.1,0.9
20989,1,15.175,4.884,0,0,10,1,0,161,1,1.1,0.9
20990,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20991,1,15.175,3.652,0,0,10,1,0,161,1,1.1,0.9
20992,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20993,1,15.175,3.669,0,0,10,1,0,161,1,1.1,0.9
20994,1,15.774,1.448,0,0,10,1,0,161,1,1.1,0.9
20995,1,11.972,1.522,0,0,10,1,0,161,1,1.1,0.9
20996,1,11.972,4.135,0,0,10,1,0,161,1,1.1,0.9
20997,1,18.053,3.494,0,0,10,1,0,161,1,1.1,0.9
20998,1,18.053,12.62,0,0,10,1,0,161,1,1.1,0.9
20999,1,18.053,3.469,0,0,10,1,0,161,1,1.1,0.9
21000,1,18.053,7.146,0,0,10,1,0,161,1,1.1,0.9
21001,1,2.962,0.516,0,0,10,1,0,161,1,1.1,0.9
21002,1,5.932,1.742,0,0,10,1,0,161,1,1.1,0.9
21003,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21004,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21005,1,0,0,0,0,10,1,0,138,1,1.1,0.9
21006,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21007,1,1.575,0.292,0,0,10,1,0,161,1,1.1,0.9
21008,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21009,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21010,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21011,1,0,0,0,0,10,1,0,138,1,1.1,0.9
21012,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21013,1,2.646,0.466,0,0,10,1,0,161,1,1.1,0.9
21014,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21015,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21016,1,3.778,0.841,0,0,10,1,0,161,1,1.1,0.9
21017,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21018,1,1.888,0.89,0,0,10,1,0,161,1,1.1,0.9
21019,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21020,1,20.998,10.557,0,0,10,1,0,161,1,1.1,0.9
21021,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21022,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21023,1,11.398,3.411,0,0,10,1,0,161,1,1.1,0.9
21024,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21025,1,19.152,9.78,0,0,10,1,0,161,1,1.1,0.9
21026,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21027,1,12.978,4.625,0,0,10,1,0,161,1,1.1,0.9
21028,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21029,1,23.835,7.504,0,0,10,1,0,161,1,1.1,0.9
21030,1,5.208,2.571,0,0,10,1,0,161,1,1.1,0.9
21031,1,0,0,0,0,10,1,0,500,1,1.1,0.9
21032,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21033,1,23.835,12.978,0,0,10,1,0,500,1,1.1,0.9
21034,1,0,0,0,0,10,1,0,500,1,1.1,0.9
21035,1,0,0,0,0,10,1,0,500,1,1.1,0.9
21036,1,23.835,5.873,0,0,10,1,0,161,1,1.1,0.9
21037,1,0,0,0,-0.00323406291688,10,1,0,500,1,1.1,0.9
21038,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21039,1,23.835,2.912,0,0,10,1,0,500,1,1.1,0.9
21040,1,0,0,0,0,10,1,0,500,1,1.1,0.9
21041,1,0,0,0,0,10,1,0,500,1,1.1,0.9
21042,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21043,1,1.198,0.682,0,0,10,1,0,161,1,1.1,0.9
21044,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21045,1,13.145,3.261,0,0,10,1,0,161,1,1.1,0.9
21046,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21047,1,13.145,7.221,0,0,10,1,0,161,1,1.1,0.9
21048,1,13.145,10.899,0,0,10,1,0,161,1,1.1,0.9
21049,1,16.947,8.927,0,0,10,1,0,161,1,1.1,0.9
21050,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21051,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21052,1,12.504,1.822,0,0,10,1,0,161,1,1.1,0.9
21053,1,12.504,2.912,0,0,10,1,0,161,1,1.1,0.9
21054,1,12.504,1.373,0,0,10,1,0,161,1,1.1,0.9
21055,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21056,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21057,1,1.439,0.233,0,0,10,1,0,161,1,1.1,0.9
21058,1,3.536,0.258,0,0,10,1,0,161,1,1.1,0.9
21059,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21060,1,4.093,1.453,0,0,10,1,0,161,1,1.1,0.9
21061,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21062,1,11.514,5.424,0,0,10,1,0,161,1,1.1,0.9
21063,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21064,1,11.514,5.283,0,0,10,1,0,161,1,1.1,0.9
21065,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21066,1,11.514,2.421,0,0,10,1,0,161,1,1.1,0.9
21067,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21068,1,5.208,1.855,0,0,10,1,0,161,1,1.1,0.9
21069,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21070,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21071,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21072,1,4.974,0.826,0,0,10,1,0,161,1,1.1,0.9
21073,1,1.216,0.254,0,0,10,1,0,161,1,1.1,0.9
21074,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21075,1,3.577,1.156,0,0,10,1,0,161,1,1.1,0.9
21076,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21077,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21078,1,3.544,0.459,0,0,10,1,0,161,1,1.1,0.9
21079,1,3.161,2.072,0,0,10,1,0,161,1,1.1,0.9
21080,1,0,0,0,-63.0762358242,10,1,0,500,1,1.1,0.9
21081,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21082,1,6.24,1.955,0,0,10,1,0,500,1,1.1,0.9
21083,1,0,0,0,0,10,1,0,500,1,1.1,0.9
21084,1,0,0,0,0,10,1,0,500,1,1.1,0.9
21085,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21086,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21087,1,8.361,1.39,0,0,10,1,0,161,1,1.1,0.9
21088,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21089,1,8.361,2.986,0,0,10,1,0,161,1,1.1,0.9
21090,1,7.604,1.889,0,0,10,1,0,161,1,1.1,0.9
21091,1,10.874,2.596,0,0,10,1,0,161,1,1.1,0.9
21092,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21093,1,10.874,4.709,0,0,10,1,0,161,1,1.1,0.9
21094,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21095,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21096,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21097,1,10.874,1.156,0,0,10,1,0,161,1,1.1,0.9
21098,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21099,1,15.225,2.962,0,0,10,1,0,161,1,1.1,0.9
21100,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21101,1,7.08,2.804,0,0,10,1,0,161,1,1.1,0.9
21102,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21103,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21104,1,7.08,1.972,0,0,10,1,0,161,1,1.1,0.9
21105,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21106,1,7.08,0.666,0,0,10,1,0,161,1,1.1,0.9
21107,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21108,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21109,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21110,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21111,1,11.389,1.489,0,0,10,1,0,161,1,1.1,0.9
21112,1,11.215,0.591,0,0,10,1,0,161,1,1.1,0.9
21113,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21114,1,11.215,2.421,0,0,10,1,0,161,1,1.1,0.9
21115,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21116,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21117,1,11.215,2.904,0,0,10,1,0,161,1,1.1,0.9
21118,1,16.514,2.862,0,0,10,1,0,161,1,1.1,0.9
21119,1,15.87,4.677,0,0,10,1,0,161,1,1.1,0.9
21120,1,15.87,1.911,0,0,10,1,0,161,1,1.1,0.9
21121,1,16.514,1.722,0,0,10,1,0,161,1,1.1,0.9
21122,1,7.28,1.864,0,0,10,1,0,161,1,1.1,0.9
21123,1,0,0,0,14.7597651352,10,1,0,500,1,1.1,0.9
21124,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21125,1,0,0,0,0,10,1,0,500,1,1.1,0.9
21126,1,6.996,1.463,0,0,10,1,0,500,1,1.1,0.9
21127,1,0,0,0,0,10,1,0,500,1,1.1,0.9
21128,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21129,1,7.28,1.614,0,0,10,1,0,161,1,1.1,0.9
21130,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21131,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21132,1,13.444,0.374,0,0,10,1,0,161,1,1.1,0.9
21133,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21134,1,12.687,0.707,0,0,10,1,0,161,1,1.1,0.9
21135,1,12.687,1.814,0,0,10,1,0,161,1,1.1,0.9
21136,1,12.687,2.238,0,0,10,1,0,161,1,1.1,0.9
21137,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21138,1,22.554,4.476,0,0,10,1,0,161,1,1.1,0.9
21139,1,22.554,2.854,0,0,10,1,0,161,1,1.1,0.9
21140,1,22.554,2.404,0,0,10,1,0,161,1,1.1,0.9
21141,1,22.554,5.507,0,0,10,1,0,161,1,1.1,0.9
21142,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21143,1,19.825,0.74,0,0,10,1,0,161,1,1.1,0.9
21144,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21145,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21146,1,19.825,5.74,0,0,10,1,0,161,1,1.1,0.9
21147,1,19.825,3.727,0,0,10,1,0,161,1,1.1,0.9
21148,1,19.825,13.095,0,0,10,1,0,161,1,1.1,0.9
21149,1,15.965,4.576,0,0,10,1,0,161,1,1.1,0.9
21150,1,15.965,11.339,0,0,10,1,0,161,1,1.1,0.9
21151,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21152,1,15.965,6.165,0,0,10,1,0,161,1,1.1,0.9
21153,1,0,0,0,0.0164640127574,10,1,0,500,1,1.1,0.9
21154,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21155,1,0,0,0,0,10,1,0,500,1,1.1,0.9
21156,1,15.965,4.143,0,0,10,1,0,500,1,1.1,0.9
21157,1,0,0,0,0,10,1,0,500,1,1.1,0.9
21158,1,12.904,3.544,0,0,10,1,0,161,1,1.1,0.9
21159,1,12.904,6.306,0,0,10,1,0,161,1,1.1,0.9
21160,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21161,1,0,0,0,19.9368994546,10,1,0,500,1,1.1,0.9
21162,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21163,1,12.904,5.366,0,0,10,1,0,500,1,1.1,0.9
21164,1,0,0,0,0,10,1,0,500,1,1.1,0.9
21165,1,0,0,0,0,10,1,0,500,1,1.1,0.9
21166,1,12.904,3.17,0,0,10,1,0,161,1,1.1,0.9
21167,1,6.627,0.562,0,0,10,1,0,161,1,1.1,0.9
21168,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21169,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21170,1,0,0,0,0,10,1,0,500,1,1.1,0.9
21171,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21172,1,0,0,0,0,10,1,0,500,1,1.1,0.9
21173,1,0,0,0,0,10,1,0,500,1,1.1,0.9
21174,1,12.268,2.738,0,0,10,1,0,500,1,1.1,0.9
21175,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21176,1,15.794,3.21,0,0,10,1,0,161,1,1.1,0.9
21177,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21178,1,16.366,4.669,0,0,10,1,0,161,1,1.1,0.9
21179,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21180,1,17.03,5.94,0,0,10,1,0,161,1,1.1,0.9
21181,1,16.366,3.702,0,0,10,1,0,161,1,1.1,0.9
21182,1,24.428,4.552,0,0,10,1,0,161,1,1.1,0.9
21183,1,20.549,2.679,0,0,10,1,0,161,1,1.1,0.9
21184,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21185,1,19.058,10.949,0,0,10,1,0,161,1,1.1,0.9
21186,1,19.748,6.668,0,0,10,1,0,161,1,1.1,0.9
21187,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21188,1,22.92,5.699,0,0,10,1,0,161,1,1.1,0.9
21189,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21190,1,22.92,5.208,0,0,10,1,0,161,1,1.1,0.9
21191,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21192,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21193,1,0,0,0,7.01039167027,10,1,0,500,1,1.1,0.9
21194,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21195,1,22.92,6.473,0,0,10,1,0,500,1,1.1,0.9
21196,1,0,0,0,0,10,1,0,500,1,1.1,0.9
21197,1,0,0,0,0,10,1,0,500,1,1.1,0.9
21198,1,0,0,0,0,10,1,0,500,1,1.1,0.9
21199,1,0,0,0,224.048469993,10,1,0,500,1,1.1,0.9
21200,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21201,1,0,0,0,0,10,1,0,500,1,1.1,0.9
21202,1,0,0,0,0,10,1,0,500,1,1.1,0.9
21203,1,22.92,6.306,0,0,10,1,0,500,1,1.1,0.9
21204,1,0,0,0,0,10,1,0,500,1,1.1,0.9
21205,1,6.697,0.865,0,0,10,1,0,161,1,1.1,0.9
21206,1,6.697,1.323,0,0,10,1,0,161,1,1.1,0.9
21207,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21208,1,7.488,1.073,0,0,10,1,0,161,1,1.1,0.9
21209,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21210,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21211,1,11.531,6.589,0,0,10,1,0,161,1,1.1,0.9
21212,1,11.081,1.895,0,0,10,1,0,161,1,1.1,0.9
21213,1,11.081,0.72,0,0,10,1,0,161,1,1.1,0.9
21214,1,11.081,1.687,0,0,10,1,0,161,1,1.1,0.9
21215,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21216,1,23.394,1.456,0,0,10,1,0,161,1,1.1,0.9
21217,1,23.394,8.511,0,0,10,1,0,161,1,1.1,0.9
21218,1,23.394,5.541,0,0,10,1,0,161,1,1.1,0.9
21219,1,22.482,4.453,0,0,10,1,0,161,1,1.1,0.9
21220,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21221,1,8.103,1.913,0,0,10,1,0,161,1,1.1,0.9
21222,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21223,1,5.442,1.208,0,0,10,1,0,161,1,1.1,0.9
21224,1,5.442,1.367,0,0,10,1,0,161,1,1.1,0.9
21225,1,1.123,0.193,0,0,10,1,0,161,1,1.1,0.9
21226,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21227,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21228,1,5.316,0.988,0,0,10,1,0,161,1,1.1,0.9
21229,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21230,1,5.316,0.486,0,0,10,1,0,161,1,1.1,0.9
21231,1,0,0,0,-0.00154984141013,10,1,0,161,1,1.1,0.9
21232,1,5.316,2.253,0,0,10,1,0,161,1,1.1,0.9
21233,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21234,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21235,1,2.629,0.147,0,0,10,1,0,161,1,1.1,0.9
21236,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21237,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21238,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21239,1,1.938,0.458,0,0,10,1,0,161,1,1.1,0.9
21240,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21241,1,1.897,0.48,0,0,10,1,0,161,1,1.1,0.9
21242,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21243,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21244,1,1.938,0.291,0,0,10,1,0,161,1,1.1,0.9
21245,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21246,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21247,1,17.463,5.483,0,0,10,1,0,161,1,1.1,0.9
21248,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21249,1,16.782,4.078,0,0,10,1,0,161,1,1.1,0.9
21250,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21251,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21252,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21253,1,16.782,3.302,0,0,10,1,0,161,1,1.1,0.9
21254,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21255,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21256,1,16.782,6.06,0,0,10,1,0,161,1,1.1,0.9
21257,1,2.047,0.483,0,0,10,1,0,161,1,1.1,0.9
21258,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21259,1,3.32,0.697,0,0,10,1,0,161,1,1.1,0.9
21260,1,2.554,0.399,0,0,10,1,0,161,1,1.1,0.9
21261,1,2.771,0.717,0,0,10,1,0,161,1,1.1,0.9
21262,1,0.383,0.075,0,0,10,1,0,161,1,1.1,0.9
21263,1,2.554,0.2,0,0,10,1,0,161,1,1.1,0.9
21264,1,1.198,0.266,0,0,10,1,0,161,1,1.1,0.9
21265,1,3.145,0.116,0,0,10,1,0,161,1,1.1,0.9
21266,1,1.78,0.366,0,0,10,1,0,161,1,1.1,0.9
21267,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21268,1,2.035,0.716,0,-7.75315682192,10,1,0,161,1,1.1,0.9
21269,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21270,1,21.265,12.821,0,0,10,1,0,161,1,1.1,0.9
21271,1,20.436,2.726,0,0,10,1,0,161,1,1.1,0.9
21272,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21273,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21274,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21275,1,20.436,2.87,0,0,10,1,0,161,1,1.1,0.9
21276,1,21.718,7.902,0,0,10,1,0,161,1,1.1,0.9
21277,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21278,1,20.436,0.488,0,0,10,1,0,161,1,1.1,0.9
21279,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21280,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21281,1,5.79,1.156,0,0,10,1,0,161,1,1.1,0.9
21282,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21283,1,5.37,1.821,0,0,10,1,0,161,1,1.1,0.9
21284,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21285,1,7.804,0.724,0,0,10,1,0,161,1,1.1,0.9
21286,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21287,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21288,1,0,0,0,-62.2874922021,10,1,0,500,1,1.1,0.9
21289,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21290,1,0,0,0,0,10,1,0,500,1,1.1,0.9
21291,1,4.842,1.048,0,0,10,1,0,500,1,1.1,0.9
21292,1,0,0,0,0,10,1,0,500,1,1.1,0.9
21293,1,4.551,2.321,0,0,10,1,0,161,1,1.1,0.9
21294,1,0.969,0.252,0,0,10,1,0,161,1,1.1,0.9
21295,1,9.626,1.057,0,0,10,1,0,161,1,1.1,0.9
21296,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21297,1,9.343,3.669,0,0,10,1,0,161,1,1.1,0.9
21298,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21299,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21300,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21301,1,9.343,3.045,0,0,10,1,0,161,1,1.1,0.9
21302,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21303,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21304,1,0,0,0,0,10,1,0,500,1,1.1,0.9
21305,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21306,1,9.343,1.015,0,0,10,1,0,500,1,1.1,0.9
21307,1,0,0,0,0,10,1,0,500,1,1.1,0.9
21308,1,0,0,0,0,10,1,0,500,1,1.1,0.9
21309,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21310,1,3.685,0.515,0,0,10,1,0,161,1,1.1,0.9
21311,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21312,1,3.153,1.656,0,0,10,1,0,161,1,1.1,0.9
21313,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21314,1,3.153,0.108,0,0,10,1,0,161,1,1.1,0.9
21315,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21316,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21317,1,0,0,0,-8.01953812657e-05,10,1,0,161,1,1.1,0.9
21318,1,5.474,1.905,0,0,10,1,0,161,1,1.1,0.9
21319,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21320,1,5.474,0.815,0,0,10,1,0,161,1,1.1,0.9
21321,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21322,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21323,1,5.474,1.747,0,0,10,1,0,161,1,1.1,0.9
21324,1,1.581,0.416,0,0,10,1,0,161,1,1.1,0.9
21325,1,0,0,0,0,10,1,0,500,1,1.1,0.9
21326,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21327,1,15.574,6.156,0,0,10,1,0,500,1,1.1,0.9
21328,1,0,0,0,0,10,1,0,500,1,1.1,0.9
21329,1,0,0,0,0,10,1,0,500,1,1.1,0.9
21330,1,0,0,0,0,10,1,0,500,1,1.1,0.9
21331,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21332,1,15.574,4.861,0,0,10,1,0,161,1,1.1,0.9
21333,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21334,1,15.574,6.276,0,0,10,1,0,161,1,1.1,0.9
21335,1,15.574,7.211,0,0,10,1,0,161,1,1.1,0.9
21336,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21337,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21338,1,1.822,0.433,0,0,10,1,0,161,1,1.1,0.9
21339,1,3.652,0.934,0,0,10,1,0,161,1,1.1,0.9
21340,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21341,1,0.627,0.041,0,0,10,1,0,161,1,1.1,0.9
21342,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21343,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21344,1,1.348,0.283,0,0,10,1,0,161,1,1.1,0.9
21345,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21346,1,0,0,0,0,10,1,0,138,1,1.1,0.9
21347,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21348,1,1.19,0.226,0,0,10,1,0,161,1,1.1,0.9
21349,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21350,1,2.895,1.306,0,0,10,1,0,161,1,1.1,0.9
21351,1,0,0,0,-73.5553378971,10,1,0,500,1,1.1,0.9
21352,1,2.895,2.363,0,0,10,1,0,161,1,1.1,0.9
21353,1,0,0,0,0,10,1,0,500,1,1.1,0.9
21354,1,0,0,0,0,10,1,0,500,1,1.1,0.9
21355,1,2.895,0.899,0,0,10,1,0,500,1,1.1,0.9
21356,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21357,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21358,1,1.074,0.41,0,0,10,1,0,161,1,1.1,0.9
21359,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21360,1,0.676,0.147,0,0,10,1,0,161,1,1.1,0.9
21361,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21362,1,9.326,2.496,0,0,10,1,0,161,1,1.1,0.9
21363,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21364,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21365,1,9.326,2.346,0,0,10,1,0,161,1,1.1,0.9
21366,1,9.326,5.067,0,0,10,1,0,161,1,1.1,0.9
21367,1,0,0,0,26.6631961542,10,1,0,500,1,1.1,0.9
21368,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21369,1,9.326,0.832,0,0,10,1,0,500,1,1.1,0.9
21370,1,0,0,0,0,10,1,0,500,1,1.1,0.9
21371,1,0,0,0,0,10,1,0,500,1,1.1,0.9
21372,1,0.865,0.283,0,0,10,1,0,161,1,1.1,0.9
21373,1,0,0,0,-133.799782923,10,1,0,500,1,1.1,0.9
21374,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21375,1,7.159,0.255,0,0,10,1,0,500,1,1.1,0.9
21376,1,0,0,0,0,10,1,0,500,1,1.1,0.9
21377,1,0,0,0,0,10,1,0,500,1,1.1,0.9
21378,1,0,0,0,0,10,1,0,500,1,1.1,0.9
21379,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21380,1,3.253,0.516,0,0,10,1,0,161,1,1.1,0.9
21381,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21382,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21383,1,1.456,0.514,0,0,10,1,0,161,1,1.1,0.9
21384,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21385,1,1.87,0.644,0,0,10,1,0,161,1,1.1,0.9
21386,1,4.909,1.597,0,0,10,1,0,161,1,1.1,0.9
21387,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21388,1,1.497,0.125,0,0,10,1,0,161,1,1.1,0.9
21389,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21390,1,1.98,0.591,0,0,10,1,0,161,1,1.1,0.9
21391,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21392,1,1.98,0.374,0,0,10,1,0,161,1,1.1,0.9
21393,1,1.98,1.198,0,0,10,1,0,161,1,1.1,0.9
21394,1,4.016,1.173,0,0,10,1,0,161,1,1.1,0.9
21395,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21396,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21397,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21398,1,4.016,1.38,0,0,10,1,0,161,1,1.1,0.9
21399,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21400,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21401,1,4.53,1.004,0,0,10,1,0,161,1,1.1,0.9
21402,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21403,1,1.231,0.358,0,0,10,1,0,161,1,1.1,0.9
21404,1,1.231,0.275,0,0,10,1,0,161,1,1.1,0.9
21405,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21406,1,1.397,0.216,0,0,10,1,0,161,1,1.1,0.9
21407,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21408,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21409,1,0.912,0.122,0,0,10,1,0,161,1,1.1,0.9
21410,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21411,1,3.111,0.549,0,0,10,1,0,161,1,1.1,0.9
21412,1,5.966,1.517,0,0,10,1,0,161,1,1.1,0.9
21413,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21414,1,1.614,0.283,0,0,10,1,0,161,1,1.1,0.9
21415,1,1.214,0.582,0,0,10,1,0,161,1,1.1,0.9
21416,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21417,1,10.325,3.07,0,0,10,1,0,161,1,1.1,0.9
21418,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21419,1,9.817,3.228,0,0,10,1,0,161,1,1.1,0.9
21420,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21421,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21422,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21423,1,9.817,0.358,0,0,10,1,0,161,1,1.1,0.9
21424,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21425,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21426,1,2.604,0.34,0,0,10,1,0,161,1,1.1,0.9
21427,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21428,1,1.564,0.433,0,0,10,1,0,161,1,1.1,0.9
21429,1,1.165,0.797,0,0,10,1,0,161,1,1.1,0.9
21430,1,0.555,0.192,0,0,10,1,0,161,1,1.1,0.9
21431,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21432,1,10.513,2.73,0,0,10,1,0,161,1,1.1,0.9
21433,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21434,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21435,1,0,0,0,0,10,1,0,500,1,1.1,0.9
21436,1,0,0,0,0,10,1,0,345,1,1.1,0.9
21437,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21438,1,0,0,0,0,10,1,0,138,1,1.1,0.9
21439,1,10.513,5.41,0,0,10,1,0,345,1,1.1,0.9
21440,1,0,0,0,0,10,1,0,500,1,1.1,0.9
21441,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21442,1,0,0,0,0,10,1,0,500,1,1.1,0.9
21443,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21444,1,0,0,0,0,10,1,0,138,1,1.1,0.9
21445,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21446,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21447,1,10.083,4.337,0,0,10,1,0,161,1,1.1,0.9
21448,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21449,1,0,0,0,-141.617943427,10,1,0,500,1,1.1,0.9
21450,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21451,1,2.207,1.058,0,0,10,1,0,500,1,1.1,0.9
21452,1,0,0,0,0,10,1,0,500,1,1.1,0.9
21453,1,0,0,0,0,10,1,0,500,1,1.1,0.9
21454,1,0,0,0,0,10,1,0,500,1,1.1,0.9
21455,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21456,1,2.207,0.422,0,0,10,1,0,161,1,1.1,0.9
21457,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21458,1,2.805,0.613,0,0,10,1,0,161,1,1.1,0.9
21459,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21460,1,2.82,0.666,0,0,10,1,0,161,1,1.1,0.9
21461,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21462,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21463,1,1.058,0.575,0,0,10,1,0,161,1,1.1,0.9
21464,1,0.561,0.147,0,-10.307547469,10,1,0,161,1,1.1,0.9
21465,1,0.825,0.199,0,0,10,1,0,161,1,1.1,0.9
21466,1,2.537,0.498,0,0,10,1,0,161,1,1.1,0.9
21467,1,0.982,0.253,0,0,10,1,0,161,1,1.1,0.9
21468,1,2.629,0.541,0,0,10,1,0,161,1,1.1,0.9
21469,1,7.496,2,0,0,10,1,0,161,1,1.1,0.9
21470,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21471,1,7.496,3.119,0,0,10,1,0,161,1,1.1,0.9
21472,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21473,1,0,0,0,-82.5173652579,10,1,0,500,1,1.1,0.9
21474,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21475,1,7.496,1.564,0,0,10,1,0,500,1,1.1,0.9
21476,1,0.743,0.192,0,0,10,1,0,500,1,1.1,0.9
21477,1,0,0,0,0,10,1,0,500,1,1.1,0.9
21478,1,1.739,0.458,0,0,10,1,0,161,1,1.1,0.9
21479,1,0.935,0.23,0,0,10,1,0,161,1,1.1,0.9
21480,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21481,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21482,1,0.935,0.115,0,0,10,1,0,161,1,1.1,0.9
21483,1,0.935,0.192,0,0,10,1,0,161,1,1.1,0.9
21484,1,1.059,0.238,0,0,10,1,0,161,1,1.1,0.9
21485,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21486,1,1.111,0.291,0,0,10,1,0,161,1,1.1,0.9
21487,1,2.214,0.627,0,0,10,1,0,161,1,1.1,0.9
21488,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21489,1,0,0,0,0,10,1,0,138,1,1.1,0.9
21490,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21491,1,1.593,0.393,0,0,10,1,0,161,1,1.1,0.9
21492,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21493,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21494,1,2.713,0.958,0,0,10,1,0,161,1,1.1,0.9
21495,1,0.666,0.1,0,0,10,1,0,161,1,1.1,0.9
21496,1,0,0,0,3.62980504815,10,1,0,161,1,1.1,0.9
21497,1,0,0,0,0,10,1,0,115,1,1.1,0.9
21498,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21499,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21500,1,2.19,0.668,0,0,10,1,0,161,1,1.1,0.9
21501,1,1.735,0.964,0,-0.0926670306842,10,1,0,161,1,1.1,0.9
21502,1,3.752,0.993,0,-15.518438486,10,1,0,161,1,1.1,0.9
21503,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21504,1,7.047,1.057,0,0,10,1,0,161,1,1.1,0.9
21505,1,0,0,0,-13.9344690686,10,1,0,161,1,1.1,0.9
21506,1,7.113,2.629,0,0,10,1,0,161,1,1.1,0.9
21507,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21508,1,7.047,1.664,0,0,10,1,0,161,1,1.1,0.9
21509,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21510,1,12.876,1.464,0,0,10,1,0,161,1,1.1,0.9
21511,1,12.876,1.41,0,-1.43961008572,10,1,0,161,1,1.1,0.9
21512,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21513,1,12.876,5.879,0,0,10,1,0,161,1,1.1,0.9
21514,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21515,1,12.876,5.94,0,0,10,1,0,161,1,1.1,0.9
21516,1,0,0,0,-9.43288415985,10,1,0,161,1,1.1,0.9
21517,1,3.122,0.709,0,0,10,1,0,161,1,1.1,0.9
21518,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21519,1,0,0,0,0.00502258578072,10,1,0,161,1,1.1,0.9
21520,1,0,0,0,0,10,1,0,115,1,1.1,0.9
21521,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21522,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21523,1,3.369,1.631,0,0,10,1,0,161,1,1.1,0.9
21524,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21525,1,0,0,0,0.0132211272032,10,1,0,161,1,1.1,0.9
21526,1,3.369,0.724,0,0,10,1,0,161,1,1.1,0.9
21527,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21528,1,0,0,0,-10.1795059007,10,1,0,161,1,1.1,0.9
21529,1,0,0,0,0,10,1,0,115,1,1.1,0.9
21530,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21531,1,1.773,0.177,0,0,10,1,0,161,1,1.1,0.9
21532,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21533,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21534,1,0,0,0,5.17609465273,10,1,0,161,1,1.1,0.9
21535,1,0,0,0,0,10,1,0,115,1,1.1,0.9
21536,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21537,1,1.773,0.154,0,0,10,1,0,161,1,1.1,0.9
21538,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21539,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21540,1,1.773,0.409,0,1.4595301537,10,1,0,161,1,1.1,0.9
21541,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21542,1,1.488,0.312,0,0,10,1,0,115,1,1.1,0.9
21543,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21544,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21545,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21546,1,0.534,0.24,0,0,10,1,0,161,1,1.1,0.9
21547,1,0.927,0.201,0,0,10,1,0,161,1,1.1,0.9
21548,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21549,2,0,0,0,0,10,1,0,13.8,1,1.1,0.9
21550,2,0,0,0,0,10,1,0,20,1,1.1,0.9
21551,2,0,0,0,0,10,1,0,18,1,1.1,0.9
21552,2,0,0,0,0,10,1,0,13.2,1,1.1,0.9
21553,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21554,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21555,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21556,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21557,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21558,2,0,0,0,0,10,1,0,20,1,1.1,0.9
21559,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21560,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21561,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21562,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21563,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21564,2,0,0,0,0,10,1,0,13.8,1,1.1,0.9
21565,2,0,0,0,0,10,1,0,24,1,1.1,0.9
21566,2,0,0,0,0,10,1,0,18,1,1.1,0.9
21567,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21568,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21569,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21570,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21571,2,0,0,0,0,10,1,0,161,1,1.1,0.9
21572,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21573,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21574,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21575,1,0,0,0,0,10,1,0,500,1,1.1,0.9
21576,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21577,2,0,0,0,0,10,1,0,18,1,1.1,0.9
21578,2,0,0,0,0,10,1,0,13.8,1,1.1,0.9
21579,2,0,0,0,0,10,1,0,13.8,1,1.1,0.9
21580,1,0,0,0,0,10,1,0,500,1,1.1,0.9
21581,1,0,0,0,0,10,1,0,500,1,1.1,0.9
21582,1,0,0,0,0,10,1,0,500,1,1.1,0.9
21583,1,0,0,0,0,10,1,0,500,1,1.1,0.9
21584,1,0,0,0,-0.000492205138398,10,1,0,161,1,1.1,0.9
21585,2,0,0,0,0,10,1,0,20,1,1.1,0.9
21586,2,0,0,0,0,10,1,0,18,1,1.1,0.9
21587,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21588,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21589,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21590,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21591,2,0,0,0,0,10,1,0,161,1,1.1,0.9
21592,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21593,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21594,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21595,1,0,0,0,57.165909727,10,1,0,500,1,1.1,0.9
21596,1,0,0,0,0,10,1,0,345,1,1.1,0.9
21597,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21598,2,0,0,0,0,10,1,0,18,1,1.1,0.9
21599,1,0,0,0,0,10,1,0,345,1,1.1,0.9
21600,1,0,0,0,0,10,1,0,345,1,1.1,0.9
21601,1,0,0,0,0,10,1,0,345,1,1.1,0.9
21602,1,0,0,0,0,10,1,0,345,1,1.1,0.9
21603,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21604,2,0,0,0,0,10,1,0,13.8,1,1.1,0.9
21605,2,0,0,0,0,10,1,0,13.8,1,1.1,0.9
21606,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21607,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21608,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21609,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21610,1,0,0,0,-458.720155399,10,1,0,500,1,1.1,0.9
21611,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21612,2,0,0,0,0,10,1,0,13.8,1,1.1,0.9
21613,2,0,0,0,0,10,1,0,13.8,1,1.1,0.9
21614,1,0,0,0,0,10,1,0,500,1,1.1,0.9
21615,1,0,0,0,0,10,1,0,500,1,1.1,0.9
21616,1,0,0,0,0,10,1,0,500,1,1.1,0.9
21617,1,0,0,0,0,10,1,0,500,1,1.1,0.9
21618,2,0,0,0,0,10,1,0,161,1,1.1,0.9
21619,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21620,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21621,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21622,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21623,2,0,0,0,0,10,1,0,24,1,1.1,0.9
21624,2,0,0,0,0,10,1,0,13.8,1,1.1,0.9
21625,2,0,0,0,0,10,1,0,13.8,1,1.1,0.9
21626,2,0,0,0,0,10,1,0,20,1,1.1,0.9
21627,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21628,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21629,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21630,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21631,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21632,2,0,0,0,0,10,1,0,13.8,1,1.1,0.9
21633,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21634,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21635,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21636,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21637,2,0,0,0,0,10,1,0,161,1,1.1,0.9
21638,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21639,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21640,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21641,2,0,0,0,0,10,1,0,161,1,1.1,0.9
21642,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21643,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21644,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21645,2,0,0,0,0,10,1,0,161,1,1.1,0.9
21646,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21647,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21648,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21649,2,0,0,0,0,10,1,0,161,1,1.1,0.9
21650,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21651,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21652,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21653,2,0,0,0,0,10,1,0,161,1,1.1,0.9
21654,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21655,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21656,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21657,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21658,2,0,0,0,0,10,1,0,13.8,1,1.1,0.9
21659,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21660,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21661,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21662,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21663,1,0,0,0,-115.488238042,10,1,0,500,1,1.1,0.9
21664,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21665,2,0,0,0,0,10,1,0,13.8,1,1.1,0.9
21666,1,0,0,0,0,10,1,0,500,1,1.1,0.9
21667,1,0,0,0,0,10,1,0,500,1,1.1,0.9
21668,1,0,0,0,0,10,1,0,500,1,1.1,0.9
21669,1,0,0,0,0,10,1,0,500,1,1.1,0.9
21670,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21671,2,0,0,0,0,10,1,0,13.8,1,1.1,0.9
21672,2,0,0,0,0,10,1,0,13.8,1,1.1,0.9
21673,2,0,0,0,0,10,1,0,13.8,1,1.1,0.9
21674,2,0,0,0,0,10,1,0,13.8,1,1.1,0.9
21675,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21676,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21677,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21678,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21679,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21680,2,0,0,0,0,10,1,0,22,1,1.1,0.9
21681,2,0,0,0,0,10,1,0,18,1,1.1,0.9
21682,2,0,0,0,0,10,1,0,13.2,1,1.1,0.9
21683,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21684,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21685,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21686,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21687,2,0,0,0,0,10,1,0,161,1,1.1,0.9
21688,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21689,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21690,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21691,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21692,2,0,0,0,0,10,1,0,20,1,1.1,0.9
21693,2,0,0,0,0,10,1,0,13.8,1,1.1,0.9
21694,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21695,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21696,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21697,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21698,2,0,0,0,0,10,1,0,161,1,1.1,0.9
21699,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21700,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21701,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21702,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21703,2,0,0,0,0,10,1,0,13.8,1,1.1,0.9
21704,2,0,0,0,0,10,1,0,13.8,1,1.1,0.9
21705,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21706,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21707,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21708,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21709,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21710,2,0,0,0,0,10,1,0,13.8,1,1.1,0.9
21711,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21712,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21713,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21714,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21715,2,0,0,0,0,10,1,0,161,1,1.1,0.9
21716,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21717,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21718,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21719,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21720,2,0,0,0,0,10,1,0,13.8,1,1.1,0.9
21721,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21722,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21723,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21724,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21725,2,0,0,0,0,10,1,0,161,1,1.1,0.9
21726,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21727,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21728,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21729,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21730,2,0,0,0,0,10,1,0,13.8,1,1.1,0.9
21731,2,0,0,0,0,10,1,0,13.8,1,1.1,0.9
21732,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21733,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21734,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21735,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21736,1,0,0,0,-476.011586626,10,1,0,500,1,1.1,0.9
21737,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21738,2,0,0,0,0,10,1,0,24,1,1.1,0.9
21739,2,0,0,0,0,10,1,0,13.8,1,1.1,0.9
21740,2,0,0,0,0,10,1,0,24,1,1.1,0.9
21741,1,0,0,0,0,10,1,0,500,1,1.1,0.9
21742,1,0,0,0,0,10,1,0,500,1,1.1,0.9
21743,1,0,0,0,0,10,1,0,500,1,1.1,0.9
21744,1,0,0,0,0,10,1,0,500,1,1.1,0.9
21745,1,0,0,0,-482.920980514,10,1,0,500,1,1.1,0.9
21746,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21747,2,0,0,0,0,10,1,0,22,1,1.1,0.9
21748,2,0,0,0,0,10,1,0,18,1,1.1,0.9
21749,1,0,0,0,0,10,1,0,500,1,1.1,0.9
21750,1,0,0,0,0,10,1,0,500,1,1.1,0.9
21751,1,0,0,0,0,10,1,0,500,1,1.1,0.9
21752,1,0,0,0,0,10,1,0,500,1,1.1,0.9
21753,2,0,0,0,0,10,1,0,161,1,1.1,0.9
21754,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21755,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21756,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21757,2,0,0,0,0,10,1,0,161,1,1.1,0.9
21758,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21759,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21760,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21761,2,0,0,0,0,10,1,0,161,1,1.1,0.9
21762,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21763,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21764,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21765,2,0,0,0,0,10,1,0,161,1,1.1,0.9
21766,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21767,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21768,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21769,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21770,2,0,0,0,0,10,1,0,24,1,1.1,0.9
21771,2,0,0,0,0,10,1,0,13.8,1,1.1,0.9
21772,2,0,0,0,0,10,1,0,20,1,1.1,0.9
21773,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21774,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21775,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21776,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21777,1,0,0,0,-441.683876081,10,1,0,500,1,1.1,0.9
21778,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21779,1,0,0,0,0,10,1,0,115,1,1.1,0.9
21780,2,0,0,0,0,10,1,0,13.8,1,1.1,0.9
21781,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21782,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21783,1,0,0,0,0,10,1,0,500,1,1.1,0.9
21784,1,0,0,0,0,10,1,0,500,1,1.1,0.9
21785,1,0,0,0,-29.4689062107,10,1,0,500,1,1.1,0.9
21786,2,0,0,0,0,10,1,0,345,1,1.1,0.9
21787,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21788,1,0,0,0,0,10,1,0,345,1,1.1,0.9
21789,1,0,0,0,0,10,1,0,345,1,1.1,0.9
21790,1,0,0,0,0,10,1,0,345,1,1.1,0.9
21791,1,0,0,0,0,10,1,0,345,1,1.1,0.9
21792,2,0,0,0,0,10,1,0,161,1,1.1,0.9
21793,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21794,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21795,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21796,1,0,0,0,-0.000672665489678,10,1,0,500,1,1.1,0.9
21797,1,0,0,0,0,10,1,0,345,1,1.1,0.9
21798,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21799,1,0,0,0,0,10,1,0,138,1,1.1,0.9
21800,2,0,0,0,0,10,1,0,24,1,1.1,0.9
21801,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21802,1,0,0,0,0,10,1,0,345,1,1.1,0.9
21803,1,0,0,0,0,10,1,0,345,1,1.1,0.9
21804,1,0,0,0,0,10,1,0,500,1,1.1,0.9
21805,2,0,0,0,0,10,1,0,161,1,1.1,0.9
21806,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21807,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21808,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21809,2,0,0,0,0,10,1,0,161,1,1.1,0.9
21810,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21811,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21812,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21813,2,0,0,0,0,10,1,0,161,1,1.1,0.9
21814,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21815,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21816,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21817,1,0,0,0,-154.53467083,10,1,0,500,1,1.1,0.9
21818,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21819,1,0,0,0,0,10,1,0,138,1,1.1,0.9
21820,2,0,0,0,0,10,1,0,24,1,1.1,0.9
21821,2,0,0,0,0,10,1,0,13.8,1,1.1,0.9
21822,2,0,0,0,0,10,1,0,13.8,1,1.1,0.9
21823,2,0,0,0,0,10,1,0,13.8,1,1.1,0.9
21824,1,0,0,0,0,10,1,0,500,1,1.1,0.9
21825,1,0,0,0,0,10,1,0,500,1,1.1,0.9
21826,1,0,0,0,0,10,1,0,500,1,1.1,0.9
21827,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21828,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21829,2,0,0,0,0,10,1,0,13.8,1,1.1,0.9
21830,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21831,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21832,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21833,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21834,1,0,0,0,0,10,1,0,500,1,1.1,0.9
21835,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21836,2,0,0,0,0,10,1,0,13.8,1,1.1,0.9
21837,2,0,0,0,0,10,1,0,13.8,1,1.1,0.9
21838,1,0,0,0,0,10,1,0,500,1,1.1,0.9
21839,1,0,0,0,0,10,1,0,500,1,1.1,0.9
21840,1,0,0,0,0,10,1,0,500,1,1.1,0.9
21841,1,0,0,0,0,10,1,0,500,1,1.1,0.9
21842,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21843,2,0,0,0,0,10,1,0,13.8,1,1.1,0.9
21844,2,0,0,0,0,10,1,0,13.8,1,1.1,0.9
21845,2,0,0,0,0,10,1,0,18,1,1.1,0.9
21846,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21847,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21848,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21849,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21850,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21851,2,0,0,0,0,10,1,0,24,1,1.1,0.9
21852,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21853,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21854,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21855,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21856,2,0,0,0,0,10,1,0,161,1,1.1,0.9
21857,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21858,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21859,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21860,1,0,0,0,-290.020553076,10,1,0,500,1,1.1,0.9
21861,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21862,2,0,0,0,0,10,1,0,18,1,1.1,0.9
21863,2,0,0,0,0,10,1,0,20,1,1.1,0.9
21864,2,0,0,0,0,10,1,0,13.2,1,1.1,0.9
21865,2,0,0,0,0,10,1,0,24,1,1.1,0.9
21866,2,0,0,0,0,10,1,0,20,1,1.1,0.9
21867,2,0,0,0,0,10,1,0,13.8,1,1.1,0.9
21868,1,0,0,0,0,10,1,0,500,1,1.1,0.9
21869,1,0,0,0,0,10,1,0,500,1,1.1,0.9
21870,1,0,0,0,0,10,1,0,500,1,1.1,0.9
21871,1,0,0,0,0,10,1,0,500,1,1.1,0.9
21872,2,0,0,0,0,10,1,0,161,1,1.1,0.9
21873,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21874,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21875,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21876,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21877,2,0,0,0,0,10,1,0,13.8,1,1.1,0.9
21878,2,0,0,0,0,10,1,0,13.8,1,1.1,0.9
21879,2,0,0,0,0,10,1,0,13.8,1,1.1,0.9
21880,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21881,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21882,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21883,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21884,1,0,0,0,-0.000939009357155,10,1,0,500,1,1.1,0.9
21885,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21886,2,0,0,0,0,10,1,0,18,1,1.1,0.9
21887,2,0,0,0,0,10,1,0,13.8,1,1.1,0.9
21888,1,0,0,0,0,10,1,0,500,1,1.1,0.9
21889,1,0,0,0,0,10,1,0,500,1,1.1,0.9
21890,1,0,0,0,0,10,1,0,500,1,1.1,0.9
21891,1,0,0,0,0,10,1,0,500,1,1.1,0.9
21892,2,0,0,0,0,10,1,0,500,1,1.1,0.9
21893,2,0,0,0,0,10,1,0,161,1,1.1,0.9
21894,1,0,0,0,313.789365269,10,1,0,500,1,1.1,0.9
21895,1,0,0,0,0,10,1,0,500,1,1.1,0.9
21896,1,0,0,0,0,10,1,0,500,1,1.1,0.9
21897,1,0,0,0,0,10,1,0,500,1,1.1,0.9
21898,1,0.369,0.102,0,0,11,1,0,115,1,1.1,0.9
21899,1,0.881,0.239,0,0,11,1,0,115,1,1.1,0.9
21900,1,5.091,0.014,0,0,11,1,0,115,1,1.1,0.9
21901,1,0,0,0,-24.8299555687,11,1,0,230,1,1.1,0.9
21902,1,0,0,0,0,11,1,0,115,1,1.1,0.9
21903,1,5.091,2.752,0,0,11,1,0,230,1,1.1,0.9
21904,1,0,0,0,0,11,1,0,230,1,1.1,0.9
21905,1,0,0,0,0,11,1,0,230,1,1.1,0.9
21906,1,5.091,0.572,0,0,11,1,0,115,1,1.1,0.9
21907,1,0,0,0,0,11,1,0,115,1,1.1,0.9
21908,1,5.091,1.767,0,0,11,1,0,115,1,1.1,0.9
21909,1,0,0,0,0,11,1,0,115,1,1.1,0.9
21910,1,0,0,0,0,11,1,0,115,1,1.1,0.9
21911,1,0,0,0,0,11,1,0,115,1,1.1,0.9
21912,1,0.247,0.08,0,0,11,1,0,115,1,1.1,0.9
21913,1,0.323,0.043,0,-23.8598814158,11,1,0,115,1,1.1,0.9
21914,1,0.251,0.028,0,-24.1392426816,11,1,0,115,1,1.1,0.9
21915,1,0.282,0.05,0,0,11,1,0,115,1,1.1,0.9
21916,1,0.644,0.123,0,0,11,1,0,115,1,1.1,0.9
21917,1,0.537,0.157,0,-1.21074200053,11,1,0,115,1,1.1,0.9
21918,1,0,0,0,0,11,1,0,115,1,1.1,0.9
21919,1,0.949,0.334,0,0,11,1,0,115,1,1.1,0.9
21920,1,0,0,0,0,11,1,0,115,1,1.1,0.9
21921,1,0,0,0,0,11,1,0,115,1,1.1,0.9
21922,1,0,0,0,0,11,1,0,115,1,1.1,0.9
21923,1,0,0,0,0,11,1,0,115,1,1.1,0.9
21924,1,1.714,0.676,0,0,11,1,0,115,1,1.1,0.9
21925,1,0.608,0.077,0,0,11,1,0,115,1,1.1,0.9
21926,1,0,0,0,0,11,1,0,115,1,1.1,0.9
21927,1,0.668,0.341,0,0,11,1,0,115,1,1.1,0.9
21928,1,0,0,0,0,11,1,0,115,1,1.1,0.9
21929,1,0,0,0,0,11,1,0,115,1,1.1,0.9
21930,1,0.307,0.056,0,0,11,1,0,115,1,1.1,0.9
21931,1,0.671,0.244,0,0,11,1,0,115,1,1.1,0.9
21932,1,0,0,0,-1.96396109018,11,1,0,115,1,1.1,0.9
21933,1,0.321,0.096,0,0,11,1,0,115,1,1.1,0.9
21934,1,0,0,0,0,11,1,0,115,1,1.1,0.9
21935,1,0,0,0,0,11,1,0,115,1,1.1,0.9
21936,1,0.488,0.1,0,0,11,1,0,115,1,1.1,0.9
21937,1,0,0,0,0,11,1,0,115,1,1.1,0.9
21938,1,0.768,0.196,0,0,11,1,0,115,1,1.1,0.9
21939,1,1.53,0.278,0,0,11,1,0,115,1,1.1,0.9
21940,1,0.206,0.029,0,0,11,1,0,115,1,1.1,0.9
21941,1,0.629,0.196,0,0,11,1,0,115,1,1.1,0.9
21942,1,0.855,0.194,0,-7.4867497258,11,1,0,115,1,1.1,0.9
21943,1,0.855,0.08,0,0,11,1,0,115,1,1.1,0.9
21944,1,0.688,0.161,0,0,11,1,0,115,1,1.1,0.9
21945,1,0,0,0,0,11,1,0,115,1,1.1,0.9
21946,1,0,0,0,0,11,1,0,115,1,1.1,0.9
21947,1,0.468,0.134,0,0,11,1,0,115,1,1.1,0.9
21948,1,0,0,0,0,11,1,0,115,1,1.1,0.9
21949,1,0.396,0.194,0,-22.29422412,11,1,0,115,1,1.1,0.9
21950,1,0.441,0.081,0,0,11,1,0,115,1,1.1,0.9
21951,1,0,0,0,0,11,1,0,115,1,1.1,0.9
21952,1,0.194,0.075,0,0,11,1,0,115,1,1.1,0.9
21953,1,0,0,0,0,11,1,0,115,1,1.1,0.9
21954,1,4.481,0.773,0,0,11,1,0,115,1,1.1,0.9
21955,1,4.017,1.81,0,0,11,1,0,115,1,1.1,0.9
21956,1,0,0,0,1.4199551737,11,1,0,230,1,1.1,0.9
21957,1,0,0,0,0,11,1,0,115,1,1.1,0.9
21958,1,0,0,0,0,11,1,0,230,1,1.1,0.9
21959,1,4.017,1.03,0,0,11,1,0,230,1,1.1,0.9
21960,1,0,0,0,0,11,1,0,230,1,1.1,0.9
21961,1,0,0,0,0,11,1,0,230,1,1.1,0.9
21962,1,0,0,0,0,11,1,0,115,1,1.1,0.9
21963,1,1.008,0.199,0,0,11,1,0,115,1,1.1,0.9
21964,1,0,0,0,0,11,1,0,115,1,1.1,0.9
21965,1,1.037,0.515,0,0,11,1,0,115,1,1.1,0.9
21966,1,0.831,0.346,0,0,11,1,0,115,1,1.1,0.9
21967,1,0,0,0,0,11,1,0,115,1,1.1,0.9
21968,1,0.647,0.265,0,0,11,1,0,115,1,1.1,0.9
21969,1,0,0,0,0,11,1,0,115,1,1.1,0.9
21970,1,0,0,0,0,11,1,0,115,1,1.1,0.9
21971,1,1.14,0.648,0,0,11,1,0,115,1,1.1,0.9
21972,1,1.149,0.053,0,0,11,1,0,115,1,1.1,0.9
21973,1,0,0,0,0,11,1,0,115,1,1.1,0.9
21974,1,0,0,0,0,11,1,0,115,1,1.1,0.9
21975,1,0.902,0.297,0,0,11,1,0,115,1,1.1,0.9
21976,1,1.02,0.307,0,0,11,1,0,115,1,1.1,0.9
21977,1,1.104,0.14,0,0,11,1,0,115,1,1.1,0.9
21978,1,1.02,0.112,0,0,11,1,0,115,1,1.1,0.9
21979,1,0.699,0.147,0,0,11,1,0,115,1,1.1,0.9
21980,1,0.641,0.154,0,0,11,1,0,115,1,1.1,0.9
21981,1,0,0,0,0,11,1,0,115,1,1.1,0.9
21982,1,1.18,0.559,0,0,11,1,0,115,1,1.1,0.9
21983,1,1.224,0.5,0,0,11,1,0,115,1,1.1,0.9
21984,1,0,0,0,0,11,1,0,115,1,1.1,0.9
21985,1,1.18,0.063,0,0,11,1,0,115,1,1.1,0.9
21986,1,0,0,0,0,11,1,0,115,1,1.1,0.9
21987,1,1.035,0.087,0,0,11,1,0,115,1,1.1,0.9
21988,1,1.062,0.508,0,0,11,1,0,115,1,1.1,0.9
21989,1,1.176,0.287,0,0,11,1,0,115,1,1.1,0.9
21990,1,0.882,0.247,0,0,11,1,0,115,1,1.1,0.9
21991,1,0,0,0,0,11,1,0,115,1,1.1,0.9
21992,1,0.314,0.1,0,0,11,1,0,115,1,1.1,0.9
21993,1,2.472,0.508,0,0,11,1,0,115,1,1.1,0.9
21994,1,0,0,0,0,11,1,0,115,1,1.1,0.9
21995,1,1.236,0.294,0,0,11,1,0,115,1,1.1,0.9
21996,1,0.405,0.059,0,0,11,1,0,115,1,1.1,0.9
21997,1,0.629,0.21,0,0,11,1,0,115,1,1.1,0.9
21998,1,0.601,0.159,0,0,11,1,0,115,1,1.1,0.9
21999,1,0.643,0.51,0,0,11,1,0,115,1,1.1,0.9
22000,1,1.238,0.471,0,0,11,1,0,115,1,1.1,0.9
22001,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22002,1,0.876,0.42,0,0,11,1,0,115,1,1.1,0.9
22003,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22004,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22005,1,0.876,0.065,0,0,11,1,0,115,1,1.1,0.9
22006,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22007,1,0.426,0.231,0,0,11,1,0,115,1,1.1,0.9
22008,1,3.172,0.536,0,0,11,1,0,115,1,1.1,0.9
22009,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22010,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22011,1,3.02,0.601,0,0,11,1,0,115,1,1.1,0.9
22012,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22013,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22014,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22015,1,2.885,0.321,0,0,11,1,0,230,1,1.1,0.9
22016,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22017,1,2.597,1.715,0,0,11,1,0,115,1,1.1,0.9
22018,1,0,0,0,-5.8005568281e-05,11,1,0,230,1,1.1,0.9
22019,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22020,1,4.37,1.552,0,0,11,1,0,230,1,1.1,0.9
22021,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22022,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22023,1,0.728,0.11,0,0,11,1,0,115,1,1.1,0.9
22024,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22025,1,0.611,0.155,0,0,11,1,0,115,1,1.1,0.9
22026,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22027,1,0.581,0.044,0,0,11,1,0,115,1,1.1,0.9
22028,1,1.067,0.294,0,0,11,1,0,115,1,1.1,0.9
22029,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22030,1,0.969,0.16,0,0,11,1,0,115,1,1.1,0.9
22031,1,0.394,0.053,0,0,11,1,0,115,1,1.1,0.9
22032,1,0.14,0.059,0,0,11,1,0,115,1,1.1,0.9
22033,1,0.214,0.081,0,0,11,1,0,115,1,1.1,0.9
22034,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22035,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22036,1,0.454,0.091,0,0,11,1,0,115,1,1.1,0.9
22037,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22038,1,0.454,0.049,0,0,11,1,0,115,1,1.1,0.9
22039,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22040,1,0.531,0.265,0,0,11,1,0,115,1,1.1,0.9
22041,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22042,1,0.493,0.206,0,0,11,1,0,115,1,1.1,0.9
22043,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22044,1,1.168,0.273,0,0,11,1,0,115,1,1.1,0.9
22045,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22046,1,1.115,0.193,0,0,11,1,0,115,1,1.1,0.9
22047,1,1.655,0.37,0,0,11,1,0,115,1,1.1,0.9
22048,1,0.517,0.104,0,0,11,1,0,115,1,1.1,0.9
22049,1,0.732,0.207,0,0,11,1,0,115,1,1.1,0.9
22050,1,0.336,0.097,0,0,11,1,0,115,1,1.1,0.9
22051,1,3.968,1.289,0,0,11,1,0,115,1,1.1,0.9
22052,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22053,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22054,1,3.54,1.683,0,0,11,1,0,230,1,1.1,0.9
22055,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22056,1,0.013,0.007,0,0,11,1,0,230,1,1.1,0.9
22057,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22058,1,3.54,0.254,0,0,11,1,0,115,1,1.1,0.9
22059,1,3.838,0.702,0,0,11,1,0,115,1,1.1,0.9
22060,1,0.911,0.21,0,0,11,1,0,115,1,1.1,0.9
22061,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22062,1,7.857,2.339,0,0,11,1,0,115,1,1.1,0.9
22063,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22064,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22065,1,7.857,2.368,0,0,11,1,0,115,1,1.1,0.9
22066,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22067,1,7.857,1.702,0,0,11,1,0,115,1,1.1,0.9
22068,1,0,0,0,-204.186618418,11,1,0,500,1,1.1,0.9
22069,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22070,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22071,1,7.857,0.847,0,0,11,1,0,230,1,1.1,0.9
22072,1,0,0,0,0,11,1,0,500,1,1.1,0.9
22073,1,0,0,0,0,11,1,0,500,1,1.1,0.9
22074,1,0,0,0,0,11,1,0,500,1,1.1,0.9
22075,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22076,1,1,0.09,0,0,11,1,0,115,1,1.1,0.9
22077,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22078,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22079,1,1.04,0.154,0,0,11,1,0,115,1,1.1,0.9
22080,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22081,1,0.747,0.126,0,0,11,1,0,115,1,1.1,0.9
22082,1,0.817,0.07,0,0,11,1,0,115,1,1.1,0.9
22083,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22084,1,0.574,0.113,0,0,11,1,0,115,1,1.1,0.9
22085,1,1.299,0.828,0,0,11,1,0,115,1,1.1,0.9
22086,1,1.299,0.202,0,0,11,1,0,115,1,1.1,0.9
22087,1,1.403,0.112,0,0,11,1,0,115,1,1.1,0.9
22088,1,0.946,0.059,0,0,11,1,0,115,1,1.1,0.9
22089,1,1.013,0.236,0,0,11,1,0,115,1,1.1,0.9
22090,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22091,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22092,1,0.946,0.207,0,0,11,1,0,115,1,1.1,0.9
22093,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22094,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22095,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22096,1,2.575,0.896,0,0,11,1,0,115,1,1.1,0.9
22097,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22098,1,2.53,1.075,0,0,11,1,0,115,1,1.1,0.9
22099,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22100,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22101,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22102,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22103,1,2.732,0.388,0,0,11,1,0,230,1,1.1,0.9
22104,1,4.249,1.744,0,0,11,1,0,115,1,1.1,0.9
22105,1,4.536,0.341,0,0,11,1,0,115,1,1.1,0.9
22106,1,4.249,0.915,0,0,11,1,0,115,1,1.1,0.9
22107,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22108,1,4.249,0.628,0,0,11,1,0,115,1,1.1,0.9
22109,1,4.338,0.229,0,0,11,1,0,115,1,1.1,0.9
22110,1,4.338,0.244,0,0,11,1,0,115,1,1.1,0.9
22111,1,3.921,0.949,0,0,11,1,0,115,1,1.1,0.9
22112,1,0.279,0.007,0,0,11,1,0,115,1,1.1,0.9
22113,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22114,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22115,1,0.07,0.014,0,0,11,1,0,115,1,1.1,0.9
22116,1,1.69,0.363,0,0,11,1,0,115,1,1.1,0.9
22117,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22118,1,1.69,0.503,0,0,11,1,0,115,1,1.1,0.9
22119,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22120,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22121,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22122,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22123,1,1.76,0.566,0,0,11,1,0,115,1,1.1,0.9
22124,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22125,1,0.768,0.192,0,-12.7098503933,11,1,0,115,1,1.1,0.9
22126,1,0.51,0.229,0,0,11,1,0,115,1,1.1,0.9
22127,1,0.53,0.081,0,0,11,1,0,115,1,1.1,0.9
22128,1,0,0,0,-6.89345011937,11,1,0,115,1,1.1,0.9
22129,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22130,1,0.466,0.089,0,0,11,1,0,115,1,1.1,0.9
22131,1,0.318,0.067,0,0,11,1,0,115,1,1.1,0.9
22132,1,0.562,0.185,0,0,11,1,0,115,1,1.1,0.9
22133,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22134,1,3,1.53,0,0,11,1,0,115,1,1.1,0.9
22135,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22136,1,1.035,0.503,0,0,11,1,0,115,1,1.1,0.9
22137,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22138,1,8.745,3.178,0,0,11,1,0,115,1,1.1,0.9
22139,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22140,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22141,1,8.773,2.291,0,0,11,1,0,115,1,1.1,0.9
