bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
22142,1,0,0,0,-0.00216358744268,11,1,0,230,1,1.1,0.9
22143,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22144,1,9.024,4.519,0,0,11,1,0,230,1,1.1,0.9
22145,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22146,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22147,1,8.773,0.694,0,0,11,1,0,115,1,1.1,0.9
22148,1,0.999,0.119,0,0,11,1,0,115,1,1.1,0.9
22149,1,0.999,0.58,0,0,11,1,0,115,1,1.1,0.9
22150,1,0.999,0.126,0,0,11,1,0,115,1,1.1,0.9
22151,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22152,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22153,1,4.774,1.439,0,0,11,1,0,230,1,1.1,0.9
22154,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22155,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22156,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22157,1,4.774,0.635,0,0,11,1,0,115,1,1.1,0.9
22158,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22159,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22160,1,4.715,0.414,0,0,11,1,0,115,1,1.1,0.9
22161,1,5.838,2.779,0,0,11,1,0,115,1,1.1,0.9
22162,1,9.888,0.089,0,0,11,1,0,115,1,1.1,0.9
22163,1,9.496,1.308,0,0,11,1,0,115,1,1.1,0.9
22164,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22165,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22166,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22167,1,9.496,1.833,0,0,11,1,0,230,1,1.1,0.9
22168,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22169,1,9.496,2.018,0,0,11,1,0,115,1,1.1,0.9
22170,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22171,1,9.496,1.5,0,0,11,1,0,115,1,1.1,0.9
22172,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22173,1,0.784,0.296,0,0,11,1,0,115,1,1.1,0.9
22174,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22175,1,0.642,0.18,0,0,11,1,0,115,1,1.1,0.9
22176,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22177,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22178,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22179,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22180,1,4.432,2.998,0,0,11,1,0,115,1,1.1,0.9
22181,1,0,0,0,-29.2299453083,11,1,0,230,1,1.1,0.9
22182,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22183,1,4.432,0.847,0,0,11,1,0,230,1,1.1,0.9
22184,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22185,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22186,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22187,1,4.432,0.891,0,0,11,1,0,115,1,1.1,0.9
22188,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22189,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22190,1,1.02,0.259,0,0,11,1,0,115,1,1.1,0.9
22191,1,0.96,0.292,0,0,11,1,0,115,1,1.1,0.9
22192,1,0.96,0.341,0,0,11,1,0,115,1,1.1,0.9
22193,1,0.665,0.037,0,0,11,1,0,115,1,1.1,0.9
22194,1,0.758,0.25,0,0,11,1,0,115,1,1.1,0.9
22195,1,3.903,1.03,0,0,11,1,0,115,1,1.1,0.9
22196,1,3.854,0.182,0,0,11,1,0,115,1,1.1,0.9
22197,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22198,1,3.854,0.469,0,0,11,1,0,115,1,1.1,0.9
22199,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22200,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22201,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22202,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22203,1,3.854,0.245,0,0,11,1,0,230,1,1.1,0.9
22204,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22205,1,0.649,0.44,0,0,11,1,0,115,1,1.1,0.9
22206,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22207,1,0.649,0.112,0,0,11,1,0,115,1,1.1,0.9
22208,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22209,1,0.649,0.455,0,0,11,1,0,115,1,1.1,0.9
22210,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22211,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22212,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22213,1,4.37,1.503,0,0,11,1,0,115,1,1.1,0.9
22214,1,4.37,1.976,0,0,11,1,0,115,1,1.1,0.9
22215,1,4.37,1.51,0,0,11,1,0,115,1,1.1,0.9
22216,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22217,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22218,1,4.37,1.566,0,0,11,1,0,230,1,1.1,0.9
22219,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22220,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22221,1,1.651,0.21,0,0,11,1,0,115,1,1.1,0.9
22222,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22223,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22224,1,1.651,0.601,0,0,11,1,0,115,1,1.1,0.9
22225,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22226,1,1.651,0.348,0,0,11,1,0,115,1,1.1,0.9
22227,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22228,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22229,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22230,1,3.244,0.869,0,0,11,1,0,115,1,1.1,0.9
22231,1,3.244,0.644,0,0,11,1,0,115,1,1.1,0.9
22232,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22233,1,3.244,0.348,0,0,11,1,0,115,1,1.1,0.9
22234,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22235,1,1.072,0.435,0,0,11,1,0,115,1,1.1,0.9
22236,1,1.072,0.109,0,-8.12408219669,11,1,0,115,1,1.1,0.9
22237,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22238,1,1.072,0.152,0,0,11,1,0,115,1,1.1,0.9
22239,1,0.229,0.074,0,0,11,1,0,115,1,1.1,0.9
22240,1,0.303,0.163,0,0,11,1,0,115,1,1.1,0.9
22241,1,0.998,0.163,0,0,11,1,0,115,1,1.1,0.9
22242,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22243,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22244,1,1.246,0.232,0,0,11,1,0,115,1,1.1,0.9
22245,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22246,1,1.246,0.536,0,0,11,1,0,115,1,1.1,0.9
22247,1,1.246,0.507,0,0,11,1,0,115,1,1.1,0.9
22248,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22249,1,0.809,0.221,0,0,11,1,0,115,1,1.1,0.9
22250,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22251,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22252,1,0.388,0.112,0,0,11,1,0,115,1,1.1,0.9
22253,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22254,1,0.325,0.03,0,0,11,1,0,115,1,1.1,0.9
22255,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22256,1,0.637,0.311,0,0,11,1,0,115,1,1.1,0.9
22257,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22258,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22259,1,0.888,0.112,0,0,11,1,0,115,1,1.1,0.9
22260,1,0,0,0,-11.1753642473,11,1,0,115,1,1.1,0.9
22261,1,0.862,0.087,0,0,11,1,0,115,1,1.1,0.9
22262,1,0.525,0.133,0,0,11,1,0,115,1,1.1,0.9
22263,1,0.754,0.141,0,0,11,1,0,115,1,1.1,0.9
22264,1,1.709,0.543,0,0,11,1,0,115,1,1.1,0.9
22265,1,1.709,0.804,0,0,11,1,0,115,1,1.1,0.9
22266,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22267,1,10.83,2.239,0,0,11,1,0,115,1,1.1,0.9
22268,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22269,1,10.508,2.868,0,0,11,1,0,115,1,1.1,0.9
22270,1,10.508,3.672,0,0,11,1,0,115,1,1.1,0.9
22271,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22272,1,10.508,0.804,0,0,11,1,0,115,1,1.1,0.9
22273,1,0.54,0.147,0,-13.2789027881,11,1,0,115,1,1.1,0.9
22274,1,0.54,0.161,0,0,11,1,0,115,1,1.1,0.9
22275,1,11.456,4.193,0,0,11,1,0,115,1,1.1,0.9
22276,1,0,0,0,0,11,1,0,500,1,1.1,0.9
22277,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22278,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22279,1,11.456,2.31,0,0,11,1,0,230,1,1.1,0.9
22280,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22281,1,0,0,0,0,11,1,0,500,1,1.1,0.9
22282,1,0,0,0,0,11,1,0,500,1,1.1,0.9
22283,1,12.318,1.231,0,0,11,1,0,115,1,1.1,0.9
22284,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22285,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22286,1,11.456,3.729,0,0,11,1,0,115,1,1.1,0.9
22287,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22288,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22289,1,11.456,2.339,0,0,11,1,0,115,1,1.1,0.9
22290,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22291,1,4.555,3.36,0,0,11,1,0,115,1,1.1,0.9
22292,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22293,1,4.695,0.784,0,0,11,1,0,115,1,1.1,0.9
22294,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22295,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22296,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22297,1,4.555,0.601,0,0,11,1,0,115,1,1.1,0.9
22298,1,4.555,1.275,0,0,11,1,0,115,1,1.1,0.9
22299,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22300,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22301,1,11.382,4.695,0,0,11,1,0,115,1,1.1,0.9
22302,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22303,1,0,0,0,89.8251204329,11,1,0,230,1,1.1,0.9
22304,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22305,1,11.382,7.12,0,0,11,1,0,230,1,1.1,0.9
22306,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22307,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22308,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22309,1,12.441,3.304,0,0,11,1,0,115,1,1.1,0.9
22310,1,11.043,2.513,0,0,11,1,0,115,1,1.1,0.9
22311,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22312,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22313,1,1.499,0.393,0,0,11,1,0,115,1,1.1,0.9
22314,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22315,1,10.247,1.81,0,0,11,1,0,115,1,1.1,0.9
22316,1,10.247,2.947,0,0,11,1,0,115,1,1.1,0.9
22317,1,10.247,4.07,0,0,11,1,0,115,1,1.1,0.9
22318,1,10.247,0.731,0,0,11,1,0,115,1,1.1,0.9
22319,1,9.783,5.228,0,0,11,1,0,115,1,1.1,0.9
22320,1,9.77,2.43,0,0,11,1,0,115,1,1.1,0.9
22321,1,9.783,2.795,0,0,11,1,0,115,1,1.1,0.9
22322,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22323,1,9.77,1.461,0,0,11,1,0,115,1,1.1,0.9
22324,1,9.798,0.855,0,0,11,1,0,115,1,1.1,0.9
22325,1,9.798,2.194,0,0,11,1,0,115,1,1.1,0.9
22326,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22327,1,9.784,1.786,0,0,11,1,0,115,1,1.1,0.9
22328,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22329,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22330,1,9.798,4.736,0,-81.7190502692,11,1,0,115,1,1.1,0.9
22331,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22332,1,1.605,0.101,0,0,11,1,0,115,1,1.1,0.9
22333,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22334,1,1.608,0.253,0,0,11,1,0,115,1,1.1,0.9
22335,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22336,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22337,1,1.912,0.579,0,0,11,1,0,115,1,1.1,0.9
22338,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22339,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22340,1,4.895,1.26,0,0,11,1,0,115,1,1.1,0.9
22341,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22342,1,4.895,2.498,0,0,11,1,0,115,1,1.1,0.9
22343,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22344,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22345,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22346,1,4.895,0.282,0,0,11,1,0,115,1,1.1,0.9
22347,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22348,1,3.421,1.511,0,0,11,1,0,115,1,1.1,0.9
22349,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22350,1,3.421,0.26,0,0,11,1,0,115,1,1.1,0.9
22351,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22352,1,5.134,1.181,0,0,11,1,0,115,1,1.1,0.9
22353,1,4.183,0.736,0,0,11,1,0,115,1,1.1,0.9
22354,1,4.183,1.044,0,0,11,1,0,115,1,1.1,0.9
22355,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22356,1,4.183,1.338,0,0,11,1,0,115,1,1.1,0.9
22357,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22358,1,11.695,4.048,0,0,11,1,0,115,1,1.1,0.9
22359,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22360,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22361,1,11.695,2.042,0,0,11,1,0,230,1,1.1,0.9
22362,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22363,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22364,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22365,1,0.101,0.029,0,0,11,1,0,115,1,1.1,0.9
22366,1,11.695,1.535,0,0,11,1,0,115,1,1.1,0.9
22367,1,0,0,0,-231.35595099,11,1,0,500,1,1.1,0.9
22368,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22369,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22370,1,13.23,6.72,0,0,11,1,0,500,1,1.1,0.9
22371,1,0,0,0,0,11,1,0,500,1,1.1,0.9
22372,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22373,1,0,0,0,0,11,1,0,500,1,1.1,0.9
22374,1,11.695,3.831,0,0,11,1,0,115,1,1.1,0.9
22375,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22376,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22377,1,0.82,0.056,0,0,11,1,0,115,1,1.1,0.9
22378,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22379,1,0.897,0.042,0,0,11,1,0,115,1,1.1,0.9
22380,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22381,1,0.82,0.084,0,0,11,1,0,115,1,1.1,0.9
22382,1,6.843,1.97,0,0,11,1,0,115,1,1.1,0.9
22383,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22384,1,6.843,0.891,0,0,11,1,0,115,1,1.1,0.9
22385,1,6.843,0.579,0,0,11,1,0,115,1,1.1,0.9
22386,1,6.951,2.544,0,0,11,1,0,115,1,1.1,0.9
22387,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22388,1,2.933,0.579,0,0,11,1,0,115,1,1.1,0.9
22389,1,2.933,0.471,0,11.129398074,11,1,0,115,1,1.1,0.9
22390,1,0.85,0.095,0,0,11,1,0,115,1,1.1,0.9
22391,1,0.429,0.14,0,0,11,1,0,115,1,1.1,0.9
22392,1,0.488,0.03,0,0,11,1,0,115,1,1.1,0.9
22393,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22394,1,0.488,0.185,0,0,11,1,0,115,1,1.1,0.9
22395,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22396,1,0.488,0.052,0,0,11,1,0,115,1,1.1,0.9
22397,1,7.901,2.737,0,0,11,1,0,115,1,1.1,0.9
22398,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22399,1,8.143,0.672,0,0,11,1,0,115,1,1.1,0.9
22400,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22401,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22402,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22403,1,11.999,2.73,0,0,11,1,0,230,1,1.1,0.9
22404,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22405,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22406,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22407,1,7.901,2.078,0,0,11,1,0,115,1,1.1,0.9
22408,1,5.373,2.81,0,0,11,1,0,115,1,1.1,0.9
22409,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22410,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22411,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22412,1,6.763,2.476,0,0,11,1,0,115,1,1.1,0.9
22413,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22414,1,5.373,2.853,0,0,11,1,0,115,1,1.1,0.9
22415,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22416,1,5.373,1.188,0,0,11,1,0,115,1,1.1,0.9
22417,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22418,1,7.512,1.675,0,0,11,1,0,115,1,1.1,0.9
22419,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22420,1,7.175,2.361,0,0,11,1,0,115,1,1.1,0.9
22421,1,6.79,1.114,0,0,11,1,0,115,1,1.1,0.9
22422,1,6.79,0.54,0,0,11,1,0,115,1,1.1,0.9
22423,1,0.638,0.059,0,0,11,1,0,115,1,1.1,0.9
22424,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22425,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22426,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22427,1,0.689,0.11,0,0,11,1,0,115,1,1.1,0.9
22428,1,0,0,0,-16.8737838351,11,1,0,115,1,1.1,0.9
22429,1,0.638,0.051,0,0,11,1,0,115,1,1.1,0.9
22430,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22431,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22432,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22433,1,5.881,1.552,0,0,11,1,0,115,1,1.1,0.9
22434,1,6.344,2.329,0,0,11,1,0,115,1,1.1,0.9
22435,1,6.113,1.583,0,0,11,1,0,115,1,1.1,0.9
22436,1,5.881,1.694,0,0,11,1,0,115,1,1.1,0.9
22437,1,1.416,0.098,0,0,11,1,0,115,1,1.1,0.9
22438,1,1.906,0.336,0,0,11,1,0,115,1,1.1,0.9
22439,1,1.261,0.561,0,0,11,1,0,115,1,1.1,0.9
22440,1,0.429,0.14,0,0,11,1,0,115,1,1.1,0.9
22441,1,0,0,0,-12.9518051601,11,1,0,115,1,1.1,0.9
22442,1,0.406,0.207,0,0,11,1,0,115,1,1.1,0.9
22443,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22444,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22445,1,4.099,1.441,0,0,11,1,0,115,1,1.1,0.9
22446,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22447,1,4.099,0.818,0,0,11,1,0,115,1,1.1,0.9
22448,1,1.878,0.645,0,0,11,1,0,115,1,1.1,0.9
22449,1,1.878,0.876,0,0,11,1,0,115,1,1.1,0.9
22450,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22451,1,1.878,0.28,0,0,11,1,0,115,1,1.1,0.9
22452,1,12.492,2.18,0,0,11,1,0,115,1,1.1,0.9
22453,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22454,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22455,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22456,1,12.492,3.331,0,0,11,1,0,230,1,1.1,0.9
22457,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22458,1,12.474,2.567,0,0,11,1,0,115,1,1.1,0.9
22459,1,12.492,3.411,0,0,11,1,0,115,1,1.1,0.9
22460,1,12.492,0.978,0,0,11,1,0,115,1,1.1,0.9
22461,1,1.269,0.134,0,0,11,1,0,115,1,1.1,0.9
22462,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22463,1,1.231,0.326,0,0,11,1,0,115,1,1.1,0.9
22464,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22465,1,9.546,1.808,0,0,11,1,0,115,1,1.1,0.9
22466,1,9.546,1.772,0,0,11,1,0,115,1,1.1,0.9
22467,1,9.546,0.976,0,0,11,1,0,115,1,1.1,0.9
22468,1,0,0,0,-6.11799783026,11,1,0,230,1,1.1,0.9
22469,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22470,1,12.474,4.932,0,0,11,1,0,230,1,1.1,0.9
22471,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22472,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22473,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22474,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22475,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22476,1,0.304,0.014,0,0,11,1,0,115,1,1.1,0.9
22477,1,0.294,0.063,0,0,11,1,0,115,1,1.1,0.9
22478,1,0.645,0.182,0,0,11,1,0,115,1,1.1,0.9
22479,1,1.144,0.471,0,0,11,1,0,115,1,1.1,0.9
22480,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22481,1,1.53,0.408,0,0,11,1,0,115,1,1.1,0.9
22482,1,9.193,2.151,0,0,11,1,0,115,1,1.1,0.9
22483,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22484,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22485,1,9.418,0.231,0,0,11,1,0,230,1,1.1,0.9
22486,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22487,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22488,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22489,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22490,1,9.838,1.324,0,0,11,1,0,115,1,1.1,0.9
22491,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22492,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22493,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22494,1,9.193,1.724,0,0,11,1,0,230,1,1.1,0.9
22495,1,0.063,0.007,0,0,11,1,0,230,1,1.1,0.9
22496,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22497,1,11.768,1.738,0,0,11,1,0,115,1,1.1,0.9
22498,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22499,1,11.768,2.955,0,0,11,1,0,115,1,1.1,0.9
22500,1,11.768,2.281,0,0,11,1,0,115,1,1.1,0.9
22501,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22502,1,11.751,1.692,0,0,11,1,0,115,1,1.1,0.9
22503,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22504,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22505,1,11.768,1.441,0,0,11,1,0,115,1,1.1,0.9
22506,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22507,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22508,1,0.441,0.125,0,0,11,1,0,115,1,1.1,0.9
22509,1,6.369,2.403,0,0,11,1,0,115,1,1.1,0.9
22510,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22511,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22512,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22513,1,6.369,0.715,0,0,11,1,0,115,1,1.1,0.9
22514,1,6.369,1.64,0,0,11,1,0,115,1,1.1,0.9
22515,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22516,1,0,0,0,-10.1103769191,11,1,0,230,1,1.1,0.9
22517,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22518,1,6.369,0.645,0,0,11,1,0,230,1,1.1,0.9
22519,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22520,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22521,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22522,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22523,1,10.406,7.636,0,0,11,1,0,115,1,1.1,0.9
22524,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22525,1,10.406,4.802,0,0,11,1,0,115,1,1.1,0.9
22526,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22527,1,10.406,3.052,0,0,11,1,0,115,1,1.1,0.9
22528,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22529,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22530,1,10.406,0.405,0,0,11,1,0,115,1,1.1,0.9
22531,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22532,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22533,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22534,1,10.406,1.497,0,0,11,1,0,230,1,1.1,0.9
22535,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22536,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22537,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22538,1,0.161,0.098,0,0,11,1,0,115,1,1.1,0.9
22539,1,1.436,0.322,0,0,11,1,0,115,1,1.1,0.9
22540,1,1.436,0.673,0,0,11,1,0,115,1,1.1,0.9
22541,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22542,1,1.275,0.876,0,0,11,1,0,115,1,1.1,0.9
22543,1,0.41,0.095,0,0,11,1,0,115,1,1.1,0.9
22544,1,0.205,0.044,0,-12.7639156531,11,1,0,115,1,1.1,0.9
22545,1,6.65,1.408,0,0,11,1,0,115,1,1.1,0.9
22546,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22547,1,6.881,4.464,0,0,11,1,0,115,1,1.1,0.9
22548,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22549,1,6.65,0.617,0,0,11,1,0,115,1,1.1,0.9
22550,1,0.231,0.028,0,0,11,1,0,115,1,1.1,0.9
22551,1,6.944,0.455,0,0,11,1,0,115,1,1.1,0.9
22552,1,3.496,0.513,0,0,11,1,0,115,1,1.1,0.9
22553,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22554,1,3.496,0.791,0,0,11,1,0,115,1,1.1,0.9
22555,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22556,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22557,1,3.862,0.813,0,0,11,1,0,230,1,1.1,0.9
22558,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22559,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22560,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22561,1,0.242,0.073,0,0,11,1,0,115,1,1.1,0.9
22562,1,0.337,0.088,0,0,11,1,0,115,1,1.1,0.9
22563,1,0.242,0.044,0,0,11,1,0,115,1,1.1,0.9
22564,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22565,1,12.944,2.177,0,0,11,1,0,115,1,1.1,0.9
22566,1,12.944,3.146,0,0,11,1,0,115,1,1.1,0.9
22567,1,0,0,0,7.99995822273,11,1,0,230,1,1.1,0.9
22568,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22569,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22570,1,12.944,2.705,0,0,11,1,0,230,1,1.1,0.9
22571,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22572,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22573,1,12.944,3.276,0,0,11,1,0,115,1,1.1,0.9
22574,1,0,0,0,41.520994662,11,1,0,230,1,1.1,0.9
22575,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22576,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22577,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22578,1,12.944,5.619,0,0,11,1,0,230,1,1.1,0.9
22579,1,12.944,6.32,0,0,11,1,0,115,1,1.1,0.9
22580,1,0.359,0.11,0,0,11,1,0,115,1,1.1,0.9
22581,1,5.9,1.563,0,0,11,1,0,115,1,1.1,0.9
22582,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22583,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22584,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22585,1,5.963,1.682,0,0,11,1,0,230,1,1.1,0.9
22586,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22587,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22588,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22589,1,5.963,2.326,0,0,11,1,0,115,1,1.1,0.9
22590,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22591,1,6.117,2.137,0,0,11,1,0,115,1,1.1,0.9
22592,1,0.451,0.163,0,-25.9785573692,11,1,0,115,1,1.1,0.9
22593,1,1.162,0.139,0,0,11,1,0,115,1,1.1,0.9
22594,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22595,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22596,1,1.175,0.325,0,0,11,1,0,115,1,1.1,0.9
22597,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22598,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22599,1,1.175,0.406,0,0,11,1,0,115,1,1.1,0.9
22600,1,0.821,0.227,0,0,11,1,0,115,1,1.1,0.9
22601,1,0.231,0.035,0,0,11,1,0,115,1,1.1,0.9
22602,1,0.462,0.063,0,0,11,1,0,115,1,1.1,0.9
22603,1,0.31,0.111,0,0,11,1,0,115,1,1.1,0.9
22604,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22605,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22606,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22607,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22608,1,0.434,0.084,0,0,11,1,0,115,1,1.1,0.9
22609,1,4.52,1.808,0,0,11,1,0,115,1,1.1,0.9
22610,1,4.52,0.687,0,0,11,1,0,115,1,1.1,0.9
22611,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22612,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22613,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22614,1,4.52,0.827,0,0,11,1,0,230,1,1.1,0.9
22615,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22616,1,4.52,0.645,0,0,11,1,0,115,1,1.1,0.9
22617,1,0.34,0.13,0,0,11,1,0,115,1,1.1,0.9
22618,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22619,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22620,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22621,1,0.672,0.215,0,0,11,1,0,115,1,1.1,0.9
22622,1,11.158,4.802,0,0,11,1,0,115,1,1.1,0.9
22623,1,0,0,0,-0.00169301560287,11,1,0,230,1,1.1,0.9
22624,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22625,1,11.158,4.151,0,0,11,1,0,230,1,1.1,0.9
22626,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22627,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22628,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22629,1,11.158,1.887,0,0,11,1,0,115,1,1.1,0.9
22630,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22631,1,11.158,0.622,0,0,11,1,0,115,1,1.1,0.9
22632,1,2.335,0.238,0,-0.00103216904086,11,1,0,115,1,1.1,0.9
22633,1,0,0,0,-9.11604164761,11,1,0,115,1,1.1,0.9
22634,1,2.335,0.582,0,0,11,1,0,115,1,1.1,0.9
22635,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22636,1,2.335,0.414,0,0,11,1,0,115,1,1.1,0.9
22637,1,1.079,0.287,0,0,11,1,0,115,1,1.1,0.9
22638,1,1.08,0.126,0,0,11,1,0,115,1,1.1,0.9
22639,1,1.08,0.28,0,0,11,1,0,115,1,1.1,0.9
22640,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22641,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22642,1,0.806,0.161,0,0,11,1,0,115,1,1.1,0.9
22643,1,0.399,0.063,0,0,11,1,0,115,1,1.1,0.9
22644,1,0.603,0.133,0,-10.2365749071,11,1,0,115,1,1.1,0.9
22645,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22646,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22647,1,0.582,0.133,0,0,11,1,0,115,1,1.1,0.9
22648,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22649,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22650,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22651,1,1.156,0.32,0,0,11,1,0,115,1,1.1,0.9
22652,1,1.374,0.282,0,0,11,1,0,115,1,1.1,0.9
22653,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22654,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22655,1,1.374,0.058,0,0,11,1,0,115,1,1.1,0.9
22656,1,1.374,0.231,0,0,11,1,0,115,1,1.1,0.9
22657,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22658,1,0.497,0.29,0,0,11,1,0,115,1,1.1,0.9
22659,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22660,1,0.792,0.287,0,0,11,1,0,115,1,1.1,0.9
22661,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22662,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22663,1,1.796,0.865,0,0,11,1,0,115,1,1.1,0.9
22664,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22665,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22666,1,1.796,0.488,0,0,11,1,0,230,1,1.1,0.9
22667,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22668,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22669,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22670,1,1.757,0.55,0,0,11,1,0,115,1,1.1,0.9
22671,1,0.665,0.13,0,0,11,1,0,115,1,1.1,0.9
22672,1,0.709,0.145,0,-46.2045106509,11,1,0,115,1,1.1,0.9
22673,1,0.287,0.069,0,0,11,1,0,115,1,1.1,0.9
22674,1,0.54,0.111,0,0,11,1,0,115,1,1.1,0.9
22675,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22676,1,0.435,0.049,0,0,11,1,0,115,1,1.1,0.9
22677,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22678,1,0.813,0.192,0,0,11,1,0,115,1,1.1,0.9
22679,1,0.666,0.125,0,0,11,1,0,115,1,1.1,0.9
22680,1,0.126,0.049,0,1.36861275247,11,1,0,115,1,1.1,0.9
22681,1,0.94,0.564,0,0,11,1,0,115,1,1.1,0.9
22682,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22683,1,0.362,0.014,0,0,11,1,0,115,1,1.1,0.9
22684,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22685,1,0.539,0.096,0,0,11,1,0,115,1,1.1,0.9
22686,1,0.745,0.116,0,0,11,1,0,115,1,1.1,0.9
22687,1,0.745,0.405,0,0,11,1,0,115,1,1.1,0.9
22688,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22689,1,0.745,0.311,0,0,11,1,0,115,1,1.1,0.9
22690,1,0.868,0.087,0,0,11,1,0,115,1,1.1,0.9
22691,1,0.325,0.101,0,0,11,1,0,115,1,1.1,0.9
22692,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22693,1,1.026,0.374,0,0,11,1,0,115,1,1.1,0.9
22694,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22695,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22696,1,1.026,0.33,0,0,11,1,0,115,1,1.1,0.9
22697,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22698,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22699,1,1.026,0.388,0,0,11,1,0,230,1,1.1,0.9
22700,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22701,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22702,1,0,0,0,-5.88144654253,11,1,0,115,1,1.1,0.9
22703,1,0.63,0.058,0,0,11,1,0,115,1,1.1,0.9
22704,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22705,1,1.268,0.473,0,0,11,1,0,115,1,1.1,0.9
22706,1,5.887,1.456,0,0,11,1,0,115,1,1.1,0.9
22707,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22708,1,5.887,3.165,0,0,11,1,0,115,1,1.1,0.9
22709,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22710,1,5.887,1.007,0,0,11,1,0,115,1,1.1,0.9
22711,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22712,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22713,1,5.892,1.921,0,0,11,1,0,115,1,1.1,0.9
22714,1,0,0,0,-8.61739232518,11,1,0,115,1,1.1,0.9
22715,1,0.224,0.112,0,0,11,1,0,115,1,1.1,0.9
22716,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22717,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22718,1,0.659,0.083,0,0,11,1,0,115,1,1.1,0.9
22719,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22720,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22721,1,0.325,0.065,0,0,11,1,0,115,1,1.1,0.9
22722,1,0.325,0.13,0,0,11,1,0,115,1,1.1,0.9
22723,1,1.171,0.268,0,0,11,1,0,115,1,1.1,0.9
22724,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22725,1,1.171,0.253,0,0,11,1,0,115,1,1.1,0.9
22726,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22727,1,1.171,0.181,0,0,11,1,0,115,1,1.1,0.9
22728,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22729,1,4.274,0.756,0,0,11,1,0,115,1,1.1,0.9
22730,1,4.552,1.012,0,0,11,1,0,115,1,1.1,0.9
22731,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22732,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22733,1,4.274,2.199,0,0,11,1,0,230,1,1.1,0.9
22734,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22735,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22736,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22737,1,4.408,0.794,0,0,11,1,0,115,1,1.1,0.9
22738,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22739,1,0.978,0.326,0,0,11,1,0,115,1,1.1,0.9
22740,1,0.449,0.239,0,0,11,1,0,115,1,1.1,0.9
22741,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22742,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22743,1,0.276,0.101,0,0,11,1,0,115,1,1.1,0.9
22744,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22745,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22746,1,4.158,1.656,0,0,11,1,0,230,1,1.1,0.9
22747,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22748,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22749,1,3.884,1.356,0,0,11,1,0,115,1,1.1,0.9
22750,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22751,1,3.884,0.484,0,0,11,1,0,115,1,1.1,0.9
22752,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22753,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22754,1,0.81,0.354,0,0,11,1,0,115,1,1.1,0.9
22755,1,4.08,1.027,0,0,11,1,0,115,1,1.1,0.9
22756,1,4.08,1.117,0,0,11,1,0,115,1,1.1,0.9
22757,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22758,1,0,0,0,-60.6349714307,11,1,0,230,1,1.1,0.9
22759,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22760,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22761,1,4.08,0.548,0,0,11,1,0,230,1,1.1,0.9
22762,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22763,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22764,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22765,1,4.08,0.624,0,0,11,1,0,115,1,1.1,0.9
22766,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22767,1,0.44,0.199,0,-10.8278020391,11,1,0,115,1,1.1,0.9
22768,1,0.216,0.056,0,-1.46067565126,11,1,0,115,1,1.1,0.9
22769,1,1.832,0.319,0,0,11,1,0,115,1,1.1,0.9
22770,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22771,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22772,1,1.832,0.472,0,0,11,1,0,115,1,1.1,0.9
22773,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22774,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22775,1,1.832,0.486,0,0,11,1,0,230,1,1.1,0.9
22776,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22777,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22778,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22779,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22780,1,0.569,0.104,0,0,11,1,0,115,1,1.1,0.9
22781,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22782,1,1.178,0.201,0,0,11,1,0,115,1,1.1,0.9
22783,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22784,1,0.583,0.173,0,0,11,1,0,115,1,1.1,0.9
22785,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22786,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22787,1,0.286,0.073,0,0,11,1,0,115,1,1.1,0.9
22788,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22789,1,0.55,0.116,0,0,11,1,0,115,1,1.1,0.9
22790,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22791,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22792,1,0.55,0.101,0,0,11,1,0,115,1,1.1,0.9
22793,1,0.55,0.022,0,0,11,1,0,115,1,1.1,0.9
22794,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22795,1,1.376,0.641,0,-40.8299517176,11,1,0,115,1,1.1,0.9
22796,1,0.876,0.369,0,0,11,1,0,115,1,1.1,0.9
22797,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22798,1,1.267,0.246,0,0,11,1,0,115,1,1.1,0.9
22799,1,4.279,1.057,0,0,11,1,0,115,1,1.1,0.9
22800,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22801,1,3.685,0.844,0,0,11,1,0,115,1,1.1,0.9
22802,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22803,1,4.149,2.051,0,0,11,1,0,115,1,1.1,0.9
22804,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22805,1,0.358,0.161,0,0,11,1,0,115,1,1.1,0.9
22806,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22807,1,0.351,0.107,0,0,11,1,0,115,1,1.1,0.9
22808,1,0.351,0.093,0,0,11,1,0,115,1,1.1,0.9
22809,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22810,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22811,1,0.558,0.348,0,0,11,1,0,115,1,1.1,0.9
22812,1,1.101,0.673,0,0,11,1,0,115,1,1.1,0.9
22813,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22814,1,0.499,0.086,0,0,11,1,0,115,1,1.1,0.9
22815,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22816,1,8.992,1.811,0,0,11,1,0,115,1,1.1,0.9
22817,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22818,1,8.992,3.282,0,0,11,1,0,115,1,1.1,0.9
22819,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22820,1,8.992,1.741,0,0,11,1,0,115,1,1.1,0.9
22821,1,8.992,2.456,0,0,11,1,0,115,1,1.1,0.9
22822,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22823,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22824,1,8.992,1.977,0,0,11,1,0,115,1,1.1,0.9
22825,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22826,1,1.478,0.368,0,0,11,1,0,115,1,1.1,0.9
22827,1,0.187,0.062,0,0,11,1,0,115,1,1.1,0.9
22828,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22829,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22830,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22831,1,1.478,0.278,0,0,11,1,0,115,1,1.1,0.9
22832,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22833,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22834,1,1.54,0.268,0,0,11,1,0,115,1,1.1,0.9
22835,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22836,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22837,1,0.437,0.083,0,0,11,1,0,115,1,1.1,0.9
22838,1,0.615,0.325,0,0,11,1,0,115,1,1.1,0.9
22839,1,0.492,0.123,0,0,11,1,0,115,1,1.1,0.9
22840,1,4.707,1.108,0,0,11,1,0,115,1,1.1,0.9
22841,1,4.924,1.639,0,0,11,1,0,115,1,1.1,0.9
22842,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22843,1,4.707,1.144,0,0,11,1,0,115,1,1.1,0.9
22844,1,5.134,1.144,0,0,11,1,0,115,1,1.1,0.9
22845,1,2.234,0.139,0,0,11,1,0,115,1,1.1,0.9
22846,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22847,1,2.234,0.118,0,0,11,1,0,115,1,1.1,0.9
22848,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22849,1,2.234,0.527,0,0,11,1,0,115,1,1.1,0.9
22850,1,0.116,0.007,0,0,11,1,0,115,1,1.1,0.9
22851,1,1.504,0.253,0,0,11,1,0,115,1,1.1,0.9
22852,1,0,0,0,-14.8573795009,11,1,0,115,1,1.1,0.9
22853,1,0.752,0.412,0,0,11,1,0,115,1,1.1,0.9
22854,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22855,1,0.651,0.159,0,0,11,1,0,115,1,1.1,0.9
22856,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22857,1,0.441,0.116,0,0,11,1,0,115,1,1.1,0.9
22858,1,0.441,0.014,0,0,11,1,0,115,1,1.1,0.9
22859,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22860,1,0.435,0.051,0,0,11,1,0,115,1,1.1,0.9
22861,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22862,1,1.769,0.756,0,0,11,1,0,115,1,1.1,0.9
22863,1,1.769,0.167,0,0,11,1,0,115,1,1.1,0.9
22864,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22865,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22866,1,1.769,0.264,0,0,11,1,0,115,1,1.1,0.9
22867,1,0.604,0.125,0,0,11,1,0,115,1,1.1,0.9
22868,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22869,1,0.604,0.173,0,0,11,1,0,115,1,1.1,0.9
22870,1,0.604,0.333,0,0,11,1,0,115,1,1.1,0.9
22871,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22872,1,1.417,0.188,0,0,11,1,0,115,1,1.1,0.9
22873,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22874,1,1.417,0.579,0,0,11,1,0,115,1,1.1,0.9
22875,1,1.247,0.325,0,0,11,1,0,115,1,1.1,0.9
22876,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22877,1,0.61,0.152,0,0,11,1,0,115,1,1.1,0.9
22878,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22879,1,0.087,0.029,0,0,11,1,0,115,1,1.1,0.9
22880,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22881,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22882,1,0.16,0.028,0,0,11,1,0,115,1,1.1,0.9
22883,1,0.985,0.208,0,0,11,1,0,115,1,1.1,0.9
22884,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22885,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22886,1,0.985,0.284,0,0,11,1,0,230,1,1.1,0.9
22887,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22888,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22889,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22890,1,1.284,0.428,0,0,11,1,0,115,1,1.1,0.9
22891,1,0.34,0.094,0,0,11,1,0,115,1,1.1,0.9
22892,1,0.355,0.087,0,0,11,1,0,115,1,1.1,0.9
22893,1,0.3,0.07,0,0,11,1,0,115,1,1.1,0.9
22894,1,0.6,0.07,0,0,11,1,0,115,1,1.1,0.9
22895,1,0.569,0.229,0,0,11,1,0,115,1,1.1,0.9
22896,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22897,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22898,1,1.13,0.441,0,0,11,1,0,115,1,1.1,0.9
22899,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22900,1,0.361,0.083,0,0,11,1,0,115,1,1.1,0.9
22901,1,0.361,0.132,0,-6.37102600809,11,1,0,115,1,1.1,0.9
22902,1,0.361,0.028,0,0,11,1,0,115,1,1.1,0.9
22903,1,5.752,0.541,0,0,11,1,0,115,1,1.1,0.9
22904,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22905,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22906,1,5.923,1.462,0,0,11,1,0,230,1,1.1,0.9
22907,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22908,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22909,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22910,1,5.911,0.998,0,0,11,1,0,115,1,1.1,0.9
22911,1,5.854,0.757,0,0,11,1,0,115,1,1.1,0.9
22912,1,0.181,0.043,0,0,11,1,0,115,1,1.1,0.9
22913,1,0.344,0.183,0,0,11,1,0,115,1,1.1,0.9
22914,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22915,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22916,1,0.836,0.118,0,-8.05278016825,11,1,0,115,1,1.1,0.9
22917,1,1.253,0.101,0,0,11,1,0,115,1,1.1,0.9
22918,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22919,1,1.239,0.442,0,0,11,1,0,115,1,1.1,0.9
22920,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22921,1,1.239,0.174,0,0,11,1,0,115,1,1.1,0.9
22922,1,1.527,0.661,0,0,11,1,0,115,1,1.1,0.9
22923,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22924,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22925,1,0.948,0.025,0,0,11,1,0,115,1,1.1,0.9
22926,1,1.034,0.437,0,0,11,1,0,115,1,1.1,0.9
22927,1,2.813,0.846,0,0,11,1,0,115,1,1.1,0.9
22928,1,2.661,0.311,0,0,11,1,0,115,1,1.1,0.9
22929,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22930,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22931,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22932,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22933,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22934,1,2.661,1.229,0,0,11,1,0,230,1,1.1,0.9
22935,1,0.453,0.102,0,0,11,1,0,115,1,1.1,0.9
22936,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22937,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22938,1,1.082,0.347,0,0,11,1,0,115,1,1.1,0.9
22939,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22940,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22941,1,1.082,0.229,0,0,11,1,0,115,1,1.1,0.9
22942,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22943,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22944,1,1.082,0.076,0,0,11,1,0,115,1,1.1,0.9
22945,1,0.548,0.222,0,0,11,1,0,115,1,1.1,0.9
22946,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22947,1,1.096,0.368,0,0,11,1,0,115,1,1.1,0.9
22948,1,0.674,0.195,0,0,11,1,0,115,1,1.1,0.9
22949,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22950,1,0.16,0.021,0,0,11,1,0,115,1,1.1,0.9
22951,1,0.297,0.029,0,0,11,1,0,115,1,1.1,0.9
22952,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22953,1,0.25,0.042,0,0,11,1,0,115,1,1.1,0.9
22954,1,0.492,0.198,0,0,11,1,0,115,1,1.1,0.9
22955,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22956,1,3.872,0.645,0,0,11,1,0,115,1,1.1,0.9
22957,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22958,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22959,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22960,1,3.872,0.271,0,0,11,1,0,115,1,1.1,0.9
22961,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22962,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22963,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22964,1,3.826,0.83,0,0,11,1,0,230,1,1.1,0.9
22965,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22966,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22967,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22968,1,0.423,0.173,0,0,11,1,0,115,1,1.1,0.9
22969,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22970,1,0.423,0.132,0,0,11,1,0,115,1,1.1,0.9
22971,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22972,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22973,1,0.423,0.125,0,0,11,1,0,115,1,1.1,0.9
22974,1,0.59,0.16,0,0,11,1,0,115,1,1.1,0.9
22975,1,0.615,0.108,0,0,11,1,0,115,1,1.1,0.9
22976,1,0.59,0.18,0,-27.9982070215,11,1,0,115,1,1.1,0.9
22977,1,0,0,0,35.7194309446,11,1,0,230,1,1.1,0.9
22978,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22979,2,0,0,0,0,11,1,0,24,1,1.1,0.9
22980,2,0,0,0,0,11,1,0,13.8,1,1.1,0.9
22981,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22982,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22983,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22984,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22985,2,0,0,0,0,11,1,0,230,1,1.1,0.9
22986,2,0,0,0,0,11,1,0,115,1,1.1,0.9
22987,1,0,0,0,-111.40696273,11,1,0,230,1,1.1,0.9
22988,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22989,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22990,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22991,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22992,2,0,0,0,0,11,1,0,13.8,1,1.1,0.9
22993,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22994,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22995,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22996,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22997,2,0,0,0,0,11,1,0,115,1,1.1,0.9
22998,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22999,1,0,0,0,0,11,1,0,115,1,1.1,0.9
23000,1,0,0,0,0,11,1,0,115,1,1.1,0.9
23001,2,0,0,0,0,11,1,0,230,1,1.1,0.9
23002,1,0,0,0,0,11,1,0,115,1,1.1,0.9
23003,1,0,0,0,147.203711565,11,1,0,230,1,1.1,0.9
23004,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23005,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23006,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23007,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23008,1,0,0,0,0,11,1,0,115,1,1.1,0.9
23009,2,0,0,0,0,11,1,0,13.8,1,1.1,0.9
23010,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23011,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23012,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23013,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23014,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23015,1,0,0,0,0,11,1,0,115,1,1.1,0.9
23016,2,0,0,0,0,11,1,0,13.8,1,1.1,0.9
23017,2,0,0,0,0,11,1,0,13.8,1,1.1,0.9
23018,2,0,0,0,0,11,1,0,24,1,1.1,0.9
23019,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23020,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23021,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23022,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23023,1,0,0,0,-186.760393723,11,1,0,500,1,1.1,0.9
23024,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23025,1,0,0,0,0,11,1,0,115,1,1.1,0.9
23026,2,0,0,0,0,11,1,0,13.8,1,1.1,0.9
23027,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23028,1,0,0,0,0,11,1,0,500,1,1.1,0.9
23029,1,0,0,0,0,11,1,0,500,1,1.1,0.9
23030,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23031,1,0,0,0,0,11,1,0,500,1,1.1,0.9
23032,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23033,1,0,0,0,0,11,1,0,115,1,1.1,0.9
23034,2,0,0,0,0,11,1,0,13.8,1,1.1,0.9
23035,2,0,0,0,0,11,1,0,22,1,1.1,0.9
23036,2,0,0,0,0,11,1,0,22,1,1.1,0.9
23037,2,0,0,0,0,11,1,0,13.8,1,1.1,0.9
23038,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23039,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23040,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23041,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23042,1,0,0,0,-313.388261607,11,1,0,500,1,1.1,0.9
23043,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23044,1,0,0,0,0,11,1,0,115,1,1.1,0.9
23045,2,0,0,0,0,11,1,0,20,1,1.1,0.9
23046,2,0,0,0,0,11,1,0,13.8,1,1.1,0.9
23047,2,0,0,0,0,11,1,0,13.8,1,1.1,0.9
23048,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23049,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23050,1,0,0,0,0,11,1,0,500,1,1.1,0.9
23051,1,0,0,0,0,11,1,0,500,1,1.1,0.9
23052,1,0,0,0,0,11,1,0,115,1,1.1,0.9
23053,2,0,0,0,0,11,1,0,13.8,1,1.1,0.9
23054,1,0,0,0,0,11,1,0,115,1,1.1,0.9
23055,1,0,0,0,0,11,1,0,115,1,1.1,0.9
23056,1,0,0,0,0,11,1,0,115,1,1.1,0.9
23057,1,0,0,0,0,11,1,0,115,1,1.1,0.9
23058,1,0,0,0,-247.417907888,11,1,0,500,1,1.1,0.9
23059,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23060,1,0,0,0,0,11,1,0,115,1,1.1,0.9
23061,2,0,0,0,0,11,1,0,13.8,1,1.1,0.9
23062,2,0,0,0,0,11,1,0,13.8,1,1.1,0.9
23063,1,0,0,0,0,11,1,0,500,1,1.1,0.9
23064,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23065,1,0,0,0,0,11,1,0,500,1,1.1,0.9
23066,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23067,1,0,0,0,-138.643260079,11,1,0,500,1,1.1,0.9
23068,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23069,1,0,0,0,0,11,1,0,115,1,1.1,0.9
23070,2,0,0,0,0,11,1,0,13.8,1,1.1,0.9
23071,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23072,1,0,0,0,0,11,1,0,500,1,1.1,0.9
23073,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23074,1,0,0,0,0,11,1,0,500,1,1.1,0.9
23075,2,0,0,0,0,11,1,0,230,1,1.1,0.9
23076,2,0,0,0,0,11,1,0,115,1,1.1,0.9
23077,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23078,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23079,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23080,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23081,2,0,0,0,0,11,1,0,500,1,1.1,0.9
23082,2,0,0,0,0,11,1,0,230,1,1.1,0.9
23083,1,0,0,0,0,11,1,0,115,1,1.1,0.9
23084,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23085,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23086,1,0,0,0,-9.46638113753,11,1,0,500,1,1.1,0.9
23087,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23088,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23089,2,0,0,0,0,11,1,0,115,1,1.1,0.9
23090,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23091,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23092,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23093,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23094,1,0,0,0,-0.00119434730228,11,1,0,500,1,1.1,0.9
23095,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23096,1,0,0,0,0,11,1,0,115,1,1.1,0.9
23097,2,0,0,0,0,11,1,0,13.8,1,1.1,0.9
23098,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23099,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23100,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23101,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23102,1,0,0,0,-149.299928589,11,1,0,500,1,1.1,0.9
23103,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23104,1,0,0,0,0,11,1,0,115,1,1.1,0.9
23105,2,0,0,0,0,11,1,0,13.8,1,1.1,0.9
23106,2,0,0,0,0,11,1,0,18,1,1.1,0.9
23107,1,0,0,0,0,11,1,0,500,1,1.1,0.9
23108,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23109,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23110,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23111,2,0,0,0,0,11,1,0,500,1,1.1,0.9
23112,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23113,1,0,0,0,0,11,1,0,115,1,1.1,0.9
23114,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23115,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23116,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23117,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23118,1,0,0,0,-0.0142412399111,11,1,0,500,1,1.1,0.9
23119,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23120,1,0,0,0,0,11,1,0,115,1,1.1,0.9
23121,2,0,0,0,0,11,1,0,13.8,1,1.1,0.9
23122,2,0,0,0,0,11,1,0,13.8,1,1.1,0.9
23123,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23124,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23125,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23126,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23127,2,0,0,0,0,11,1,0,500,1,1.1,0.9
23128,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23129,2,0,0,0,0,11,1,0,115,1,1.1,0.9
23130,1,0,0,0,-211.956018335,11,1,0,500,1,1.1,0.9
23131,1,0,0,0,0,11,1,0,500,1,1.1,0.9
23132,1,0,0,0,0,11,1,0,500,1,1.1,0.9
23133,1,0,0,0,0,11,1,0,500,1,1.1,0.9
23134,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23135,1,0,0,0,0,11,1,0,115,1,1.1,0.9
23136,2,0,0,0,0,11,1,0,20,1,1.1,0.9
23137,2,0,0,0,0,11,1,0,24,1,1.1,0.9
23138,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23139,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23140,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23141,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23142,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23143,1,0,0,0,0,11,1,0,115,1,1.1,0.9
23144,2,0,0,0,0,11,1,0,13.2,1,1.1,0.9
23145,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23146,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23147,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23148,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23149,1,0,0,0,-4.41840848484,11,1,0,230,1,1.1,0.9
23150,1,0,0,0,0,11,1,0,115,1,1.1,0.9
23151,2,0,0,0,0,11,1,0,13.8,1,1.1,0.9
23152,2,0,0,0,0,11,1,0,13.8,1,1.1,0.9
23153,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23154,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23155,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23156,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23157,1,0,0,0,-0.00198656162355,11,1,0,230,1,1.1,0.9
23158,1,0,0,0,0,11,1,0,115,1,1.1,0.9
23159,2,0,0,0,0,11,1,0,13.8,1,1.1,0.9
23160,2,0,0,0,0,11,1,0,13.8,1,1.1,0.9
23161,2,0,0,0,0,11,1,0,13.8,1,1.1,0.9
23162,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23163,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23164,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23165,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23166,2,0,0,0,0,11,1,0,500,1,1.1,0.9
23167,2,0,0,0,0,11,1,0,230,1,1.1,0.9
23168,2,0,0,0,0,11,1,0,115,1,1.1,0.9
23169,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23170,1,0,0,0,0,11,1,0,500,1,1.1,0.9
23171,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23172,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23173,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23174,1,0,0,0,0,11,1,0,115,1,1.1,0.9
23175,2,0,0,0,0,11,1,0,18,1,1.1,0.9
23176,2,0,0,0,0,11,1,0,13.8,1,1.1,0.9
23177,2,0,0,0,0,11,1,0,13.8,1,1.1,0.9
23178,2,0,0,0,0,11,1,0,22,1,1.1,0.9
23179,2,0,0,0,0,11,1,0,13.8,1,1.1,0.9
23180,2,0,0,0,0,11,1,0,13.8,1,1.1,0.9
23181,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23182,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23183,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23184,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23185,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23186,1,0,0,0,0,11,1,0,115,1,1.1,0.9
23187,2,0,0,0,0,11,1,0,13.8,1,1.1,0.9
23188,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23189,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23190,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23191,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23192,1,0,0,0,-15.9650060066,11,1,0,500,1,1.1,0.9
23193,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23194,1,0,0,0,0,11,1,0,115,1,1.1,0.9
23195,2,0,0,0,0,11,1,0,22,1,1.1,0.9
23196,2,0,0,0,0,11,1,0,18,1,1.1,0.9
23197,1,0,0,0,0,11,1,0,500,1,1.1,0.9
23198,1,0,0,0,0,11,1,0,500,1,1.1,0.9
23199,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23200,1,0,0,0,0,11,1,0,500,1,1.1,0.9
23201,1,0,0,0,0,11,1,0,115,1,1.1,0.9
23202,2,0,0,0,0,11,1,0,18,1,1.1,0.9
23203,2,0,0,0,0,11,1,0,13.8,1,1.1,0.9
23204,2,0,0,0,0,11,1,0,20,1,1.1,0.9
23205,1,0,0,0,0,11,1,0,115,1,1.1,0.9
23206,1,0,0,0,0,11,1,0,115,1,1.1,0.9
23207,1,0,0,0,0,11,1,0,115,1,1.1,0.9
23208,1,0,0,0,0,11,1,0,115,1,1.1,0.9
23209,1,0,0,0,0,11,1,0,115,1,1.1,0.9
23210,2,0,0,0,0,11,1,0,13.8,1,1.1,0.9
23211,2,0,0,0,0,11,1,0,24,1,1.1,0.9
23212,2,0,0,0,0,11,1,0,22,1,1.1,0.9
23213,1,0,0,0,0,11,1,0,115,1,1.1,0.9
23214,1,0,0,0,0,11,1,0,115,1,1.1,0.9
23215,1,0,0,0,0,11,1,0,115,1,1.1,0.9
23216,1,0,0,0,0,11,1,0,115,1,1.1,0.9
23217,1,0,0,0,-0.000251339822842,11,1,0,230,1,1.1,0.9
23218,2,0,0,0,0,11,1,0,115,1,1.1,0.9
23219,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23220,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23221,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23222,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23223,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23224,1,0,0,0,0,11,1,0,115,1,1.1,0.9
23225,2,0,0,0,0,11,1,0,18,1,1.1,0.9
23226,2,0,0,0,0,11,1,0,13.8,1,1.1,0.9
23227,2,0,0,0,0,11,1,0,13.8,1,1.1,0.9
23228,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23229,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23230,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23231,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23232,1,2.898,0.803,0,0,12,1,0,115,1,1.1,0.9
23233,1,1.747,0.186,0,0,12,1,0,115,1,1.1,0.9
23234,1,7.738,3.772,0,0,12,1,0,115,1,1.1,0.9
23235,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23236,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23237,1,7.738,1.183,0,0,12,1,0,115,1,1.1,0.9
23238,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23239,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23240,1,7.738,0.294,0,0,12,1,0,115,1,1.1,0.9
23241,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23242,1,7.738,1.948,0,0,12,1,0,115,1,1.1,0.9
23243,1,4.623,0.371,0,0,12,1,0,115,1,1.1,0.9
23244,1,0.893,0.208,0,0,12,1,0,115,1,1.1,0.9
23245,1,1.039,0.17,0,0,12,1,0,115,1,1.1,0.9
23246,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23247,1,10.058,3.05,0,0,12,1,0,115,1,1.1,0.9
23248,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23249,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23250,1,10.058,2.207,0,0,12,1,0,115,1,1.1,0.9
23251,1,0,0,0,-32.6996398525,12,1,0,230,1,1.1,0.9
23252,1,0,0,0,0,12,1,0,161,1,1.1,0.9
23253,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23254,1,10.901,2.248,0,0,12,1,0,161,1,1.1,0.9
23255,1,0,0,0,0,12,1,0,161,1,1.1,0.9
23256,1,0,0,0,0,12,1,0,161,1,1.1,0.9
23257,1,0,0,0,0,12,1,0,161,1,1.1,0.9
23258,1,1.886,0.162,0,0,12,1,0,115,1,1.1,0.9
23259,1,1.871,0.847,0,0,12,1,0,115,1,1.1,0.9
23260,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23261,1,1.871,0.254,0,0,12,1,0,115,1,1.1,0.9
23262,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23263,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23264,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23265,1,1.871,0.377,0,0,12,1,0,115,1,1.1,0.9
23266,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23267,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23268,1,1.758,0.225,0,0,12,1,0,115,1,1.1,0.9
23269,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23270,1,0,0,0,0,12,1,0,161,1,1.1,0.9
23271,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23272,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23273,1,0,0,0,0,12,1,0,161,1,1.1,0.9
23274,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23275,1,9.114,3.517,0,0,12,1,0,161,1,1.1,0.9
23276,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23277,1,7.576,2.605,0,0,12,1,0,115,1,1.1,0.9
23278,1,7.761,1.391,0,0,12,1,0,115,1,1.1,0.9
23279,1,7.576,3.51,0,-7.3942766804,12,1,0,115,1,1.1,0.9
23280,1,1.036,0.193,0,0,12,1,0,115,1,1.1,0.9
23281,1,2.111,0.048,0,0,12,1,0,115,1,1.1,0.9
23282,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23283,1,1.971,0.827,0,0,12,1,0,115,1,1.1,0.9
23284,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23285,1,1.082,0.325,0,0,12,1,0,115,1,1.1,0.9
23286,1,12.532,2.268,0,0,12,1,0,115,1,1.1,0.9
23287,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23288,1,12.532,3.197,0,0,12,1,0,115,1,1.1,0.9
23289,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23290,1,0,0,0,9.25974978753,12,1,0,230,1,1.1,0.9
23291,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23292,1,12.532,4.774,0,0,12,1,0,230,1,1.1,0.9
23293,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23294,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23295,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23296,1,11.789,0.387,0,0,12,1,0,115,1,1.1,0.9
23297,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23298,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23299,1,6.555,0.959,0,0,12,1,0,115,1,1.1,0.9
23300,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23301,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23302,1,13.102,3.855,0,0,12,1,0,230,1,1.1,0.9
23303,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23304,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23305,1,7.344,3.363,0,0,12,1,0,115,1,1.1,0.9
23306,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23307,1,7.344,1.569,0,0,12,1,0,115,1,1.1,0.9
23308,1,11.596,3.904,0,0,12,1,0,115,1,1.1,0.9
23309,1,0.603,0.043,0,-25.0798611852,12,1,0,115,1,1.1,0.9
23310,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23311,1,14.309,6.741,0,0,12,1,0,115,1,1.1,0.9
23312,1,14.309,3.912,0,0,12,1,0,115,1,1.1,0.9
23313,1,15.211,1.578,0,0,12,1,0,115,1,1.1,0.9
23314,1,0,0,0,-78.2456533174,12,1,0,500,1,1.1,0.9
23315,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23316,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23317,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23318,1,15.211,3.287,0,0,12,1,0,230,1,1.1,0.9
23319,1,0,0,0,0,12,1,0,500,1,1.1,0.9
23320,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23321,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23322,1,1.391,0.193,0,0,12,1,0,115,1,1.1,0.9
