bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
23323,1,2.776,0.508,0,0,12,1,0,115,1,1.1,0.9
23324,1,0,0,0,-6.11796522835,12,1,0,115,1,1.1,0.9
23325,1,0.827,0.116,0,0,12,1,0,115,1,1.1,0.9
23326,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23327,1,0.827,0.17,0,0,12,1,0,115,1,1.1,0.9
23328,1,0.827,0.325,0,0,12,1,0,115,1,1.1,0.9
23329,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23330,1,8.144,0.929,0,0,12,1,0,115,1,1.1,0.9
23331,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23332,1,8.144,0.855,0,0,12,1,0,115,1,1.1,0.9
23333,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23334,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23335,1,8.144,0.238,0,0,12,1,0,115,1,1.1,0.9
23336,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23337,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23338,1,8.144,2.424,0,0,12,1,0,115,1,1.1,0.9
23339,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23340,1,9.006,2.729,0,0,12,1,0,115,1,1.1,0.9
23341,1,9.574,2.087,0,0,12,1,0,115,1,1.1,0.9
23342,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23343,1,9.574,3.016,0,0,12,1,0,115,1,1.1,0.9
23344,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23345,1,2.976,0.603,0,0,12,1,0,115,1,1.1,0.9
23346,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23347,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23348,1,4.355,1.019,0,0,12,1,0,115,1,1.1,0.9
23349,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23350,1,3.788,0.986,0,0,12,1,0,115,1,1.1,0.9
23351,1,2.85,0.779,0,0,12,1,0,115,1,1.1,0.9
23352,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23353,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23354,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23355,1,5.66,0.481,0,0,12,1,0,230,1,1.1,0.9
23356,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23357,1,8.006,1.644,0,0,12,1,0,115,1,1.1,0.9
23358,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23359,1,4.003,0.997,0,0,12,1,0,115,1,1.1,0.9
23360,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23361,1,4.853,1.243,0,-10.0498337658,12,1,0,115,1,1.1,0.9
23362,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23363,1,1.183,0.085,0,0,12,1,0,115,1,1.1,0.9
23364,1,10.238,1.593,0,0,12,1,0,115,1,1.1,0.9
23365,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23366,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23367,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23368,1,10.238,2.342,0,0,12,1,0,230,1,1.1,0.9
23369,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23370,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23371,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23372,1,10.238,4.344,0,0,12,1,0,115,1,1.1,0.9
23373,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23374,1,2.953,0.989,0,0,12,1,0,115,1,1.1,0.9
23375,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23376,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23377,1,3.517,0.1,0,0,12,1,0,230,1,1.1,0.9
23378,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23379,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23380,1,2.953,0.247,0,0,12,1,0,115,1,1.1,0.9
23381,1,8.696,1.096,0,0,12,1,0,115,1,1.1,0.9
23382,1,0,0,0,0,12,1,0,500,1,1.1,0.9
23383,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23384,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23385,1,8.696,4.807,0,0,12,1,0,500,1,1.1,0.9
23386,1,0,0,0,0,12,1,0,500,1,1.1,0.9
23387,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23388,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23389,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23390,1,8.696,2.292,0,0,12,1,0,115,1,1.1,0.9
23391,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23392,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23393,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23394,1,4.24,0.082,0,0,12,1,0,115,1,1.1,0.9
23395,1,4.24,1.512,0,0,12,1,0,115,1,1.1,0.9
23396,1,4.24,1.298,0,0,12,1,0,115,1,1.1,0.9
23397,1,1.461,0.077,0,0,12,1,0,115,1,1.1,0.9
23398,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23399,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23400,1,3.705,0.409,0,0,12,1,0,115,1,1.1,0.9
23401,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23402,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23403,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23404,1,3.756,0.034,0,0,12,1,0,115,1,1.1,0.9
23405,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23406,1,7.777,1.993,0,0,12,1,0,115,1,1.1,0.9
23407,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23408,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23409,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23410,1,7.777,0.988,0,0,12,1,0,115,1,1.1,0.9
23411,1,0,0,0,-11.5264570051,12,1,0,230,1,1.1,0.9
23412,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23413,1,7.777,1.865,0,0,12,1,0,230,1,1.1,0.9
23414,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23415,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23416,1,0,0,0,-0.3800586322,12,1,0,230,1,1.1,0.9
23417,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23418,1,11.61,4.114,0,0,12,1,0,230,1,1.1,0.9
23419,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23420,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23421,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23422,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23423,1,5.713,2.707,0,0,12,1,0,115,1,1.1,0.9
23424,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23425,1,5.713,3.61,0,0,12,1,0,115,1,1.1,0.9
23426,1,0,0,0,-60.939869243,12,1,0,230,1,1.1,0.9
23427,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23428,1,5.713,1.839,0,0,12,1,0,230,1,1.1,0.9
23429,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23430,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23431,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23432,1,3.448,0.595,0,0,12,1,0,115,1,1.1,0.9
23433,1,3.571,0.966,0,0,12,1,0,115,1,1.1,0.9
23434,1,3.324,2.002,0,0,12,1,0,115,1,1.1,0.9
23435,1,15.665,5.942,0,0,12,1,0,115,1,1.1,0.9
23436,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23437,1,15.665,1.558,0,0,12,1,0,115,1,1.1,0.9
23438,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23439,1,15.665,2.844,0,0,12,1,0,115,1,1.1,0.9
23440,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23441,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23442,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23443,1,15.665,2.214,0,0,12,1,0,230,1,1.1,0.9
23444,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23445,1,12.419,1.891,0,0,12,1,0,115,1,1.1,0.9
23446,1,11.598,5.388,0,0,12,1,0,115,1,1.1,0.9
23447,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23448,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23449,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23450,1,12.419,2.896,0,0,12,1,0,115,1,1.1,0.9
23451,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23452,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23453,1,12.419,3.526,0,0,12,1,0,230,1,1.1,0.9
23454,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23455,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23456,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23457,1,1.793,0.557,0,0,12,1,0,115,1,1.1,0.9
23458,1,0,0,0,-28.8098927296,12,1,0,230,1,1.1,0.9
23459,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23460,1,5.102,1.469,0,0,12,1,0,230,1,1.1,0.9
23461,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23462,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23463,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23464,1,3.109,0.181,0,0,12,1,0,115,1,1.1,0.9
23465,1,2.86,1.171,0,0,12,1,0,115,1,1.1,0.9
23466,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23467,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23468,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23469,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23470,1,2.86,0.741,0,0,12,1,0,230,1,1.1,0.9
23471,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23472,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23473,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23474,1,2.87,0.647,0,0,12,1,0,115,1,1.1,0.9
23475,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23476,1,2.87,0.366,0,0,12,1,0,115,1,1.1,0.9
23477,1,2.87,1.508,0,0,12,1,0,115,1,1.1,0.9
23478,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23479,1,1.028,0.186,0,0,12,1,0,115,1,1.1,0.9
23480,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23481,1,1.133,0.4,0,0,12,1,0,115,1,1.1,0.9
23482,1,1.276,0.34,0,0,12,1,0,115,1,1.1,0.9
23483,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23484,1,9.647,0.792,0,0,12,1,0,115,1,1.1,0.9
23485,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23486,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23487,1,9.647,3.17,0,0,12,1,0,115,1,1.1,0.9
23488,1,0,0,0,-27.6563794374,12,1,0,500,1,1.1,0.9
23489,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23490,1,0,0,0,0,12,1,0,138,1,1.1,0.9
23491,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23492,1,9.647,2.55,0,0,12,1,0,138,1,1.1,0.9
23493,1,0,0,0,0,12,1,0,500,1,1.1,0.9
23494,1,0,0,0,0,12,1,0,138,1,1.1,0.9
23495,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23496,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23497,1,3.493,0.674,0,0,12,1,0,115,1,1.1,0.9
23498,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23499,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23500,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23501,1,3.279,0.548,0,0,12,1,0,115,1,1.1,0.9
23502,1,3.348,0.685,0,0,12,1,0,115,1,1.1,0.9
23503,1,1.193,0.238,0,0,12,1,0,115,1,1.1,0.9
23504,1,1.193,0.409,0,0,12,1,0,115,1,1.1,0.9
23505,1,1.193,0.162,0,0,12,1,0,115,1,1.1,0.9
23506,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23507,1,0.75,0.124,0,0,12,1,0,115,1,1.1,0.9
23508,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23509,1,4.257,1.379,0,0,12,1,0,115,1,1.1,0.9
23510,1,7.909,3.073,0,0,12,1,0,115,1,1.1,0.9
23511,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23512,1,2.845,0.475,0,0,12,1,0,115,1,1.1,0.9
23513,1,2.734,0.392,0,0,12,1,0,115,1,1.1,0.9
23514,1,0,0,0,-10.1200355362,12,1,0,115,1,1.1,0.9
23515,1,2.734,1.005,0,0,12,1,0,115,1,1.1,0.9
23516,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23517,1,1.322,1.051,0,0,12,1,0,115,1,1.1,0.9
23518,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23519,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23520,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23521,1,4.853,0.859,0,0,12,1,0,115,1,1.1,0.9
23522,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23523,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23524,1,4.853,1.174,0,0,12,1,0,115,1,1.1,0.9
23525,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23526,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23527,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23528,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23529,1,4.853,0.804,0,0,12,1,0,115,1,1.1,0.9
23530,1,6.07,1.822,0,0,12,1,0,115,1,1.1,0.9
23531,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23532,1,6.07,1.584,0,0,12,1,0,115,1,1.1,0.9
23533,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23534,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23535,1,6.07,4.282,0,0,12,1,0,230,1,1.1,0.9
23536,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23537,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23538,1,7.283,0.588,0,0,12,1,0,115,1,1.1,0.9
23539,1,7.91,2.143,0,0,12,1,0,115,1,1.1,0.9
23540,1,7.283,0.878,0,0,12,1,0,115,1,1.1,0.9
23541,1,7.283,1.784,0,0,12,1,0,115,1,1.1,0.9
23542,1,0.829,0.203,0,0,12,1,0,115,1,1.1,0.9
23543,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23544,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23545,1,1.088,0.124,0,0,12,1,0,115,1,1.1,0.9
23546,1,1.835,0.577,0,0,12,1,0,115,1,1.1,0.9
23547,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23548,1,1.835,0.637,0,0,12,1,0,115,1,1.1,0.9
23549,1,1.835,0.629,0,0,12,1,0,115,1,1.1,0.9
23550,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23551,1,8.432,2.189,0,0,12,1,0,115,1,1.1,0.9
23552,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23553,1,8.671,4.242,0,0,12,1,0,115,1,1.1,0.9
23554,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23555,1,7.8,1.324,0,0,12,1,0,115,1,1.1,0.9
23556,1,0,0,0,10.9959392743,12,1,0,230,1,1.1,0.9
23557,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23558,1,8.753,3.419,0,0,12,1,0,230,1,1.1,0.9
23559,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23560,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23561,1,5.762,2.515,0,0,12,1,0,115,1,1.1,0.9
23562,1,5.762,2.274,0,0,12,1,0,115,1,1.1,0.9
23563,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23564,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23565,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23566,1,0,0,0,-96.3229993861,12,1,0,230,1,1.1,0.9
23567,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23568,1,5.918,1.499,0,0,12,1,0,230,1,1.1,0.9
23569,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23570,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23571,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23572,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23573,1,8.446,4.7,0,0,12,1,0,115,1,1.1,0.9
23574,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23575,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23576,1,8.446,3.508,0,0,12,1,0,230,1,1.1,0.9
23577,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23578,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23579,1,8.446,3.184,0,0,12,1,0,115,1,1.1,0.9
23580,1,1.468,0.785,0,0,12,1,0,115,1,1.1,0.9
23581,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23582,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23583,1,0.946,0.235,0,0,12,1,0,115,1,1.1,0.9
23584,1,6.147,1.689,0,0,12,1,0,115,1,1.1,0.9
23585,1,6.147,1.408,0,0,12,1,0,115,1,1.1,0.9
23586,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23587,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23588,1,6.147,1.04,0,0,12,1,0,230,1,1.1,0.9
23589,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23590,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23591,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23592,1,5.959,0.766,0,0,12,1,0,115,1,1.1,0.9
23593,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23594,1,0,0,0,-1.08539457128,12,1,0,115,1,1.1,0.9
23595,1,2.979,0.351,0,0,12,1,0,115,1,1.1,0.9
23596,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23597,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23598,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23599,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23600,1,1.542,0.267,0,0,12,1,0,115,1,1.1,0.9
23601,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23602,1,2.127,0.268,0,0,12,1,0,115,1,1.1,0.9
23603,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23604,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23605,1,2.891,0.733,0,0,12,1,0,115,1,1.1,0.9
23606,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23607,1,2.103,0.268,0,0,12,1,0,115,1,1.1,0.9
23608,1,1.654,0.345,0,-5.68756340528,12,1,0,115,1,1.1,0.9
23609,1,1.781,0.872,0,0,12,1,0,115,1,1.1,0.9
23610,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23611,1,4.207,1.205,0,0,12,1,0,115,1,1.1,0.9
23612,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23613,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23614,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23615,1,4.216,1.43,0,0,12,1,0,115,1,1.1,0.9
23616,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23617,1,4.216,1.602,0,0,12,1,0,115,1,1.1,0.9
23618,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23619,1,9.604,2.016,0,0,12,1,0,115,1,1.1,0.9
23620,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23621,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23622,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23623,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23624,1,9.845,2.033,0,0,12,1,0,230,1,1.1,0.9
23625,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23626,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23627,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23628,1,9.372,1.077,0,0,12,1,0,115,1,1.1,0.9
23629,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23630,1,9.372,1.886,0,0,12,1,0,115,1,1.1,0.9
23631,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23632,1,2.162,0.207,0,0,12,1,0,115,1,1.1,0.9
23633,1,1.731,0.31,0,0,12,1,0,115,1,1.1,0.9
23634,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23635,1,2.093,0.214,0,0,12,1,0,115,1,1.1,0.9
23636,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23637,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23638,1,5.61,1.639,0,0,12,1,0,115,1,1.1,0.9
23639,1,5.61,0.654,0,0,12,1,0,115,1,1.1,0.9
23640,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23641,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23642,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23643,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23644,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23645,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23646,1,5.61,1.702,0,0,12,1,0,230,1,1.1,0.9
23647,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23648,1,7.199,2.852,0,0,12,1,0,115,1,1.1,0.9
23649,1,6.792,0.906,0,0,12,1,0,115,1,1.1,0.9
23650,1,0,0,0,-32.2198742678,12,1,0,230,1,1.1,0.9
23651,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23652,1,7.075,1.205,0,0,12,1,0,230,1,1.1,0.9
23653,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23654,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23655,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23656,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23657,1,14.465,7.563,0,0,12,1,0,115,1,1.1,0.9
23658,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23659,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23660,1,7.02,1.702,0,0,12,1,0,115,1,1.1,0.9
23661,1,2.515,0.481,0,0,12,1,0,115,1,1.1,0.9
23662,1,0,0,0,-34.3599017904,12,1,0,500,1,1.1,0.9
23663,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23664,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23665,1,7.446,0.427,0,0,12,1,0,230,1,1.1,0.9
23666,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23667,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23668,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23669,1,7.446,1.537,0,0,12,1,0,115,1,1.1,0.9
23670,1,7.446,1.479,0,0,12,1,0,115,1,1.1,0.9
23671,1,2.391,0.205,0,0,12,1,0,115,1,1.1,0.9
23672,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23673,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23674,1,1.711,0.565,0,0,12,1,0,115,1,1.1,0.9
23675,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23676,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23677,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23678,1,1.711,0.274,0,0,12,1,0,115,1,1.1,0.9
23679,1,1.711,0.073,0,0,12,1,0,115,1,1.1,0.9
23680,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23681,1,2.363,0.726,0,0,12,1,0,115,1,1.1,0.9
23682,1,2.363,0.852,0,0,12,1,0,115,1,1.1,0.9
23683,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23684,1,2.363,0.354,0,0,12,1,0,115,1,1.1,0.9
23685,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23686,1,5.519,1.885,0,0,12,1,0,115,1,1.1,0.9
23687,1,5.127,2.624,0,0,12,1,0,115,1,1.1,0.9
23688,1,4.984,1.425,0,-27.0711440396,12,1,0,115,1,1.1,0.9
23689,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23690,1,1.791,0.559,0,0,12,1,0,115,1,1.1,0.9
23691,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23692,1,0.912,0.129,0,0,12,1,0,115,1,1.1,0.9
23693,1,1.009,0.194,0,0,12,1,0,115,1,1.1,0.9
23694,1,0.969,0.21,0,0,12,1,0,115,1,1.1,0.9
23695,1,3.69,0.756,0,0,12,1,0,115,1,1.1,0.9
23696,1,1.654,0.211,0,0,12,1,0,115,1,1.1,0.9
23697,1,5.046,1.298,0,0,12,1,0,115,1,1.1,0.9
23698,1,10.1,0.707,0,0,12,1,0,115,1,1.1,0.9
23699,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23700,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23701,1,3.977,1.898,0,0,12,1,0,115,1,1.1,0.9
23702,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23703,1,8.805,3.14,0,0,12,1,0,115,1,1.1,0.9
23704,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23705,1,8.846,0.904,0,0,12,1,0,115,1,1.1,0.9
23706,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23707,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23708,1,4.899,3.196,0,0,12,1,0,115,1,1.1,0.9
23709,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23710,1,2.367,0.83,0,0,12,1,0,115,1,1.1,0.9
23711,1,5.629,0.468,0,0,12,1,0,115,1,1.1,0.9
23712,1,2.819,0.353,0,0,12,1,0,115,1,1.1,0.9
23713,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23714,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23715,1,5.227,0.699,0,0,12,1,0,115,1,1.1,0.9
23716,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23717,1,0,0,0,-79.6483694092,12,1,0,230,1,1.1,0.9
23718,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23719,1,5.227,1.356,0,0,12,1,0,230,1,1.1,0.9
23720,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23721,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23722,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23723,1,5.227,1.068,0,0,12,1,0,115,1,1.1,0.9
23724,1,1.348,0.791,0,0,12,1,0,115,1,1.1,0.9
23725,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23726,1,1.997,0.641,0,0,12,1,0,115,1,1.1,0.9
23727,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23728,1,2.414,0.498,0,0,12,1,0,115,1,1.1,0.9
23729,1,3.865,0.768,0,0,12,1,0,115,1,1.1,0.9
23730,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23731,1,2.523,0.346,0,0,12,1,0,115,1,1.1,0.9
23732,1,5.038,1.037,0,0,12,1,0,115,1,1.1,0.9
23733,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23734,1,6.155,0.74,0,0,12,1,0,115,1,1.1,0.9
23735,1,7.059,0.583,0,0,12,1,0,115,1,1.1,0.9
23736,1,0,0,0,-103.26292395,12,1,0,500,1,1.1,0.9
23737,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23738,1,0.436,0.238,0,0,12,1,0,115,1,1.1,0.9
23739,1,6.155,1.085,0,0,12,1,0,230,1,1.1,0.9
23740,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23741,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23742,1,0,0,0,0,12,1,0,500,1,1.1,0.9
23743,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23744,1,6.854,0.904,0,0,12,1,0,115,1,1.1,0.9
23745,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23746,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23747,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23748,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23749,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23750,1,6.854,0.92,0,0,12,1,0,115,1,1.1,0.9
23751,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23752,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23753,1,6.854,1.027,0,0,12,1,0,230,1,1.1,0.9
23754,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23755,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23756,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23757,1,3.266,0.622,0,0,12,1,0,115,1,1.1,0.9
23758,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23759,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23760,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23761,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23762,1,1.929,0.677,0,0,12,1,0,115,1,1.1,0.9
23763,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23764,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23765,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23766,1,5.302,2.308,0,0,12,1,0,230,1,1.1,0.9
23767,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23768,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23769,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23770,1,3.648,2.09,0,0,12,1,0,115,1,1.1,0.9
23771,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23772,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23773,1,11.382,2.942,0,0,12,1,0,115,1,1.1,0.9
23774,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23775,1,5.186,0.222,0,0,12,1,0,115,1,1.1,0.9
23776,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23777,1,3.228,0.177,0,0,12,1,0,115,1,1.1,0.9
23778,1,3.898,1.509,0,0,12,1,0,115,1,1.1,0.9
23779,1,0,0,0,-0.0241776250557,12,1,0,115,1,1.1,0.9
23780,1,2.161,0.436,0,0,12,1,0,115,1,1.1,0.9
23781,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23782,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23783,1,1.159,0.32,0,0,12,1,0,115,1,1.1,0.9
23784,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23785,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23786,1,1.835,0.591,0,0,12,1,0,115,1,1.1,0.9
23787,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23788,1,1.477,0.38,0,0,12,1,0,115,1,1.1,0.9
23789,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23790,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23791,1,1.122,0.621,0,0,12,1,0,115,1,1.1,0.9
23792,1,1.122,0.395,0,0,12,1,0,115,1,1.1,0.9
23793,1,1.122,0.226,0,0,12,1,0,115,1,1.1,0.9
23794,1,10.453,1.224,0,0,12,1,0,115,1,1.1,0.9
23795,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23796,1,10.453,2.901,0,0,12,1,0,115,1,1.1,0.9
23797,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23798,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23799,1,10.831,2.144,0,0,12,1,0,115,1,1.1,0.9
23800,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23801,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23802,1,0.962,0.675,0,0,12,1,0,115,1,1.1,0.9
23803,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23804,1,2.398,0.648,0,0,12,1,0,115,1,1.1,0.9
23805,1,3.224,0.549,0,0,12,1,0,115,1,1.1,0.9
23806,1,2.252,0.279,0,0,12,1,0,115,1,1.1,0.9
23807,1,1.671,0.203,0,0,12,1,0,115,1,1.1,0.9
23808,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23809,1,1.452,0.794,0,0,12,1,0,115,1,1.1,0.9
23810,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23811,1,2.996,0.304,0,0,12,1,0,115,1,1.1,0.9
23812,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23813,1,4.364,1.709,0,0,12,1,0,115,1,1.1,0.9
23814,1,6.574,1.068,0,0,12,1,0,115,1,1.1,0.9
23815,1,0.776,0.068,0,0,12,1,0,115,1,1.1,0.9
23816,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23817,1,1.262,0.196,0,0,12,1,0,115,1,1.1,0.9
23818,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23819,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23820,1,2.187,0.377,0,0,12,1,0,115,1,1.1,0.9
23821,1,1.244,0.121,0,0,12,1,0,115,1,1.1,0.9
23822,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23823,1,6.632,0.444,0,0,12,1,0,115,1,1.1,0.9
23824,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23825,1,7.131,1.774,0,0,12,1,0,115,1,1.1,0.9
23826,1,8.454,3.097,0,0,12,1,0,115,1,1.1,0.9
23827,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23828,1,4.845,2.585,0,0,12,1,0,115,1,1.1,0.9
23829,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23830,1,1.633,0.054,0,0,12,1,0,115,1,1.1,0.9
23831,1,1.52,0.46,0,0,12,1,0,115,1,1.1,0.9
23832,1,1.718,0.403,0,0,12,1,0,115,1,1.1,0.9
23833,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23834,1,4.775,1.602,0,0,12,1,0,115,1,1.1,0.9
23835,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23836,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23837,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23838,1,2.497,0.251,0,0,12,1,0,115,1,1.1,0.9
23839,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23840,1,1.765,0.101,0,0,12,1,0,115,1,1.1,0.9
23841,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23842,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23843,1,3.257,1.365,0,0,12,1,0,115,1,1.1,0.9
23844,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23845,1,3.082,0.896,0,0,12,1,0,115,1,1.1,0.9
23846,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23847,1,3.082,2.539,0,0,12,1,0,115,1,1.1,0.9
23848,1,5.42,0.257,0,0,12,1,0,115,1,1.1,0.9
23849,1,5.591,0.739,0,0,12,1,0,115,1,1.1,0.9
23850,1,5.84,1.213,0,0,12,1,0,115,1,1.1,0.9
23851,1,1.112,0.381,0,0,12,1,0,115,1,1.1,0.9
23852,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23853,1,12.705,3.09,0,0,12,1,0,115,1,1.1,0.9
23854,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23855,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23856,1,12.847,3.554,0,0,12,1,0,115,1,1.1,0.9
23857,1,0,0,0,9.6836038206,12,1,0,230,1,1.1,0.9
23858,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23859,1,12.705,4.61,0,0,12,1,0,230,1,1.1,0.9
23860,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23861,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23862,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23863,1,13.872,6.279,0,0,12,1,0,115,1,1.1,0.9
23864,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23865,1,2.503,0.777,0,0,12,1,0,115,1,1.1,0.9
23866,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23867,1,2.503,0.588,0,0,12,1,0,115,1,1.1,0.9
23868,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23869,1,2.503,0.4,0,0,12,1,0,115,1,1.1,0.9
23870,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23871,1,1.654,0.422,0,0,12,1,0,115,1,1.1,0.9
23872,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23873,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23874,1,2.219,0.447,0,0,12,1,0,115,1,1.1,0.9
23875,1,14.575,1.87,0,0,12,1,0,115,1,1.1,0.9
23876,1,0,0,0,-10.9373860985,12,1,0,230,1,1.1,0.9
23877,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23878,1,14.575,1.123,0,0,12,1,0,230,1,1.1,0.9
23879,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23880,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23881,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23882,1,14.575,0.988,0,0,12,1,0,115,1,1.1,0.9
23883,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23884,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23885,1,16.451,2.468,0,0,12,1,0,115,1,1.1,0.9
23886,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23887,1,1.615,0.128,0,0,12,1,0,115,1,1.1,0.9
23888,1,14.959,5.032,0,0,12,1,0,115,1,1.1,0.9
23889,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23890,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23891,1,15.326,3.11,0,0,12,1,0,230,1,1.1,0.9
23892,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23893,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23894,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23895,1,14.959,1.572,0,0,12,1,0,115,1,1.1,0.9
23896,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23897,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23898,1,14.959,3.221,0,0,12,1,0,115,1,1.1,0.9
23899,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23900,1,3.904,1.085,0,0,12,1,0,115,1,1.1,0.9
23901,1,3.534,0.222,0,0,12,1,0,115,1,1.1,0.9
23902,1,6.352,1.756,0,0,12,1,0,115,1,1.1,0.9
23903,1,2.216,0.995,0,0,12,1,0,115,1,1.1,0.9
23904,1,2.216,0.334,0,0,12,1,0,115,1,1.1,0.9
23905,1,2.216,1.345,0,0,12,1,0,115,1,1.1,0.9
23906,1,6.206,1.439,0,0,12,1,0,115,1,1.1,0.9
23907,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23908,1,3.492,1.244,0,0,12,1,0,115,1,1.1,0.9
23909,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23910,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23911,1,3.492,1.073,0,0,12,1,0,115,1,1.1,0.9
23912,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23913,1,1.791,0.247,0,0,12,1,0,115,1,1.1,0.9
23914,1,10.228,1.598,0,0,12,1,0,115,1,1.1,0.9
23915,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23916,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23917,1,9.73,1.57,0,0,12,1,0,115,1,1.1,0.9
23918,1,9.73,2.26,0,0,12,1,0,115,1,1.1,0.9
23919,1,10.228,2.341,0,0,12,1,0,115,1,1.1,0.9
23920,1,13.683,2.564,0,0,12,1,0,115,1,1.1,0.9
23921,1,14.411,5.281,0,0,12,1,0,115,1,1.1,0.9
23922,1,13.864,5.416,0,0,12,1,0,115,1,1.1,0.9
23923,1,13.683,5.761,0,0,12,1,0,115,1,1.1,0.9
23924,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23925,1,4.684,1.693,0,0,12,1,0,115,1,1.1,0.9
23926,1,4.881,1.479,0,0,12,1,0,115,1,1.1,0.9
23927,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23928,1,4.684,0.468,0,0,12,1,0,115,1,1.1,0.9
23929,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23930,1,5.63,2.325,0,0,12,1,0,115,1,1.1,0.9
23931,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23932,1,5.95,1.635,0,0,12,1,0,115,1,1.1,0.9
23933,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23934,1,5.63,1.19,0,0,12,1,0,115,1,1.1,0.9
23935,1,9.015,0.904,0,0,12,1,0,115,1,1.1,0.9
23936,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23937,1,9.089,2.43,0,0,12,1,0,115,1,1.1,0.9
23938,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23939,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23940,1,9.015,1.956,0,0,12,1,0,115,1,1.1,0.9
23941,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23942,1,22.116,4.544,0,0,12,1,0,115,1,1.1,0.9
23943,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23944,1,21.038,6.928,0,0,12,1,0,115,1,1.1,0.9
23945,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23946,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23947,1,0,0,0,-53.0182917694,12,1,0,500,1,1.1,0.9
23948,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23949,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23950,1,21.474,2.416,0,0,12,1,0,230,1,1.1,0.9
23951,1,0,0,0,0,12,1,0,500,1,1.1,0.9
23952,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23953,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23954,1,21.038,10.314,0,0,12,1,0,115,1,1.1,0.9
23955,1,1.183,0.128,0,0,12,1,0,115,1,1.1,0.9
23956,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23957,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23958,1,16.592,0.279,0,0,12,1,0,115,1,1.1,0.9
23959,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23960,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23961,1,16.592,3.912,0,0,12,1,0,115,1,1.1,0.9
23962,1,17.248,4.203,0,0,12,1,0,115,1,1.1,0.9
23963,1,0,0,0,-33.7187794992,12,1,0,230,1,1.1,0.9
23964,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23965,1,16.592,7.873,0,0,12,1,0,230,1,1.1,0.9
23966,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23967,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23968,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23969,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23970,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23971,1,20.956,8.177,0,0,12,1,0,230,1,1.1,0.9
23972,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23973,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23974,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23975,1,12.121,1.824,0,0,12,1,0,115,1,1.1,0.9
23976,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23977,1,11.941,3.123,0,0,12,1,0,115,1,1.1,0.9
23978,1,11.941,4.216,0,0,12,1,0,115,1,1.1,0.9
23979,1,8.095,5.153,0,17.9818245861,12,1,0,115,1,1.1,0.9
23980,1,8.095,2.293,0,0,12,1,0,115,1,1.1,0.9
23981,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23982,1,8.095,2.868,0,0,12,1,0,115,1,1.1,0.9
23983,1,8.966,2.663,0,0,12,1,0,115,1,1.1,0.9
23984,1,12.13,3.107,0,0,12,1,0,115,1,1.1,0.9
23985,1,12.048,7.035,0,0,12,1,0,115,1,1.1,0.9
23986,1,12.048,2.408,0,0,12,1,0,115,1,1.1,0.9
23987,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23988,1,5.169,0.107,0,0,12,1,0,115,1,1.1,0.9
23989,1,5.169,1.257,0,0,12,1,0,115,1,1.1,0.9
23990,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23991,1,2.714,0.381,0,0,12,1,0,115,1,1.1,0.9
23992,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23993,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23994,1,5.482,1.649,0,0,12,1,0,230,1,1.1,0.9
23995,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23996,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23997,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23998,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23999,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24000,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24001,1,1.945,0.93,0,0,12,1,0,115,1,1.1,0.9
24002,1,1.874,0.518,0,0,12,1,0,115,1,1.1,0.9
24003,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24004,1,1.948,0.231,0,0,12,1,0,115,1,1.1,0.9
24005,1,20.734,10.322,0,0,12,1,0,115,1,1.1,0.9
24006,1,28.771,7.751,0,0,12,1,0,115,1,1.1,0.9
24007,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24008,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24009,1,21.25,7.016,0,0,12,1,0,115,1,1.1,0.9
24010,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24011,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24012,1,21.25,4.489,0,0,12,1,0,230,1,1.1,0.9
24013,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24014,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24015,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24016,1,0.14,0.025,0,0,12,1,0,115,1,1.1,0.9
24017,1,16.099,2.893,0,0,12,1,0,115,1,1.1,0.9
24018,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24019,1,16.099,7.626,0,0,12,1,0,115,1,1.1,0.9
24020,1,16.099,5.136,0,0,12,1,0,115,1,1.1,0.9
24021,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24022,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24023,1,16.099,4.98,0,0,12,1,0,115,1,1.1,0.9
24024,1,0,0,0,13.2764358622,12,1,0,115,1,1.1,0.9
24025,1,22.756,5.071,0,0,12,1,0,115,1,1.1,0.9
24026,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24027,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24028,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24029,1,22.756,1.34,0,0,12,1,0,230,1,1.1,0.9
24030,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24031,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24032,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24033,1,23.627,7.815,0,0,12,1,0,115,1,1.1,0.9
24034,1,0,0,0,0.00266395991415,12,1,0,500,1,1.1,0.9
24035,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24036,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24037,1,22.887,4.084,0,0,12,1,0,230,1,1.1,0.9
24038,1,0,0,0,0,12,1,0,500,1,1.1,0.9
24039,1,0,0,0,0,12,1,0,500,1,1.1,0.9
24040,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24041,1,16.576,2.276,0,0,12,1,0,115,1,1.1,0.9
24042,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24043,1,16.576,2.63,0,0,12,1,0,115,1,1.1,0.9
24044,1,16.576,4.117,0,0,12,1,0,115,1,1.1,0.9
24045,1,16.576,5.301,0,0,12,1,0,115,1,1.1,0.9
24046,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24047,1,2.582,0.544,0,0,12,1,0,115,1,1.1,0.9
24048,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24049,1,2.582,0.607,0,0,12,1,0,115,1,1.1,0.9
24050,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24051,1,2.831,0.677,0,0,12,1,0,115,1,1.1,0.9
24052,1,2.185,0.63,0,0,12,1,0,115,1,1.1,0.9
24053,1,0,0,0,0.00172580395381,12,1,0,230,1,1.1,0.9
24054,1,0,0,0,0,12,1,0,138,1,1.1,0.9
24055,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24056,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24057,1,24.536,1.589,0,0,12,1,0,138,1,1.1,0.9
24058,1,0,0,0,0,12,1,0,138,1,1.1,0.9
24059,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24060,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24061,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24062,1,24.499,0.921,0,0,12,1,0,115,1,1.1,0.9
24063,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24064,1,0,0,0,0,12,1,0,500,1,1.1,0.9
24065,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24066,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24067,1,24.189,4.119,0,0,12,1,0,230,1,1.1,0.9
24068,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24069,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24070,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24071,1,24.189,5.011,0,0,12,1,0,115,1,1.1,0.9
24072,1,7.217,3.276,0,0,12,1,0,115,1,1.1,0.9
24073,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24074,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24075,1,7.515,2.34,0,0,12,1,0,230,1,1.1,0.9
24076,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24077,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24078,1,6.689,0.204,0,0,12,1,0,115,1,1.1,0.9
24079,1,13.65,3.624,0,0,12,1,0,115,1,1.1,0.9
24080,1,13.65,7.437,0,64.4891859925,12,1,0,115,1,1.1,0.9
24081,1,13.65,3.156,0,0,12,1,0,115,1,1.1,0.9
24082,1,13.65,0.912,0,0,12,1,0,115,1,1.1,0.9
24083,1,18.528,1.578,0,0,12,1,0,115,1,1.1,0.9
24084,1,18.556,3.639,0,0,12,1,0,115,1,1.1,0.9
24085,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24086,1,18.556,7.168,0,0,12,1,0,115,1,1.1,0.9
24087,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24088,1,19.27,15.347,0,0,12,1,0,115,1,1.1,0.9
24089,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24090,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24091,1,19.173,3.821,0,0,12,1,0,115,1,1.1,0.9
24092,1,20.155,5.589,0,0,12,1,0,115,1,1.1,0.9
24093,1,19.173,8.662,0,0,12,1,0,115,1,1.1,0.9
24094,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24095,1,0,0,0,73.6602851308,12,1,0,230,1,1.1,0.9
24096,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24097,1,35.222,4.7,0,0,12,1,0,230,1,1.1,0.9
24098,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24099,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24100,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24101,1,9.533,1.874,0,0,12,1,0,115,1,1.1,0.9
24102,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24103,1,9.533,1.907,0,0,12,1,0,115,1,1.1,0.9
24104,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24105,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24106,1,9.533,2.638,0,0,12,1,0,115,1,1.1,0.9
24107,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24108,1,18.145,2.975,0,0,12,1,0,115,1,1.1,0.9
24109,1,16.05,3.189,0,0,12,1,0,115,1,1.1,0.9
24110,1,16.05,4.388,0,0,12,1,0,115,1,1.1,0.9
24111,1,16.05,5.317,0,0,12,1,0,115,1,1.1,0.9
24112,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24113,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24114,1,8.681,4.319,0,0,12,1,0,115,1,1.1,0.9
24115,1,7.924,0.785,0,0,12,1,0,115,1,1.1,0.9
24116,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24117,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24118,1,7.924,0.995,0,0,12,1,0,230,1,1.1,0.9
24119,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24120,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24121,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24122,1,2.962,0.63,0,0,12,1,0,115,1,1.1,0.9
24123,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24124,1,9.623,2.441,0,0,12,1,0,115,1,1.1,0.9
24125,1,19.254,8.838,0,0,12,1,0,115,1,1.1,0.9
24126,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24127,1,7.513,1.002,0,0,12,1,0,115,1,1.1,0.9
24128,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24129,1,10.311,3.067,0,0,12,1,0,115,1,1.1,0.9
24130,1,22.193,1.14,0,0,12,1,0,115,1,1.1,0.9
24131,1,21.112,2.794,0,0,12,1,0,115,1,1.1,0.9
24132,1,21.131,2.081,0,0,12,1,0,115,1,1.1,0.9
24133,1,0,0,0,71.9622635926,12,1,0,500,1,1.1,0.9
24134,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24135,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24136,1,21.131,9.163,0,0,12,1,0,500,1,1.1,0.9
24137,1,12.058,3.446,0,0,12,1,0,230,1,1.1,0.9
24138,1,0,0,0,0,12,1,0,500,1,1.1,0.9
24139,1,0,0,0,0,12,1,0,500,1,1.1,0.9
24140,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24141,1,12.804,2.589,0,0,12,1,0,115,1,1.1,0.9
24142,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24143,1,12.804,2.811,0,0,12,1,0,115,1,1.1,0.9
24144,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24145,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24146,1,12.804,3.969,0,0,12,1,0,115,1,1.1,0.9
24147,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24148,1,18.195,5.252,0,29.2812792736,12,1,0,115,1,1.1,0.9
24149,1,14.094,7.232,0,0,12,1,0,115,1,1.1,0.9
24150,1,14.094,5.572,0,0,12,1,0,115,1,1.1,0.9
24151,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24152,1,14.168,4.402,0,0,12,1,0,115,1,1.1,0.9
24153,1,14.094,2.104,0,0,12,1,0,115,1,1.1,0.9
24154,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24155,1,16.518,8.432,0,0,12,1,0,115,1,1.1,0.9
24156,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24157,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24158,1,16.806,7.47,0,0,12,1,0,115,1,1.1,0.9
24159,1,16.518,2.285,0,0,12,1,0,115,1,1.1,0.9
24160,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24161,1,16.518,1.142,0,0,12,1,0,115,1,1.1,0.9
24162,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24163,1,11.439,1.578,0,0,12,1,0,115,1,1.1,0.9
24164,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24165,1,11.439,3.008,0,0,12,1,0,115,1,1.1,0.9
24166,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24167,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24168,1,11.439,3.673,0,0,12,1,0,115,1,1.1,0.9
24169,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24170,1,17.981,5.054,0,0,12,1,0,115,1,1.1,0.9
24171,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24172,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24173,1,17.981,5.555,0,0,12,1,0,115,1,1.1,0.9
24174,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24175,1,17.981,3.024,0,0,12,1,0,115,1,1.1,0.9
24176,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24177,1,17.981,1.381,0,0,12,1,0,115,1,1.1,0.9
24178,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24179,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24180,1,5.391,1.068,0,0,12,1,0,115,1,1.1,0.9
24181,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24182,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24183,1,18.688,5.925,0,0,12,1,0,115,1,1.1,0.9
24184,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24185,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24186,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24187,1,18.688,4.808,0,0,12,1,0,115,1,1.1,0.9
24188,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24189,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24190,1,18.688,5.851,0,0,12,1,0,115,1,1.1,0.9
24191,1,18.86,7.215,0,0,12,1,0,115,1,1.1,0.9
24192,1,20.027,2.465,0,0,12,1,0,115,1,1.1,0.9
24193,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24194,1,25.204,5.368,0,0,12,1,0,115,1,1.1,0.9
24195,1,20.027,5.531,0,0,12,1,0,115,1,1.1,0.9
24196,1,0,0,0,68.5780148177,12,1,0,500,1,1.1,0.9
24197,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24198,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24199,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24200,1,20.027,6.262,0,0,12,1,0,500,1,1.1,0.9
24201,1,0,0,0,0,12,1,0,500,1,1.1,0.9
24202,1,0,0,0,0,12,1,0,500,1,1.1,0.9
24203,1,0,0,0,-8.25168222487,12,1,0,230,1,1.1,0.9
24204,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24205,1,36.808,11.85,0,0,12,1,0,230,1,1.1,0.9
24206,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24207,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24208,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24209,1,23.931,5.424,0,0,12,1,0,115,1,1.1,0.9
24210,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24211,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24212,1,36.233,11.3,0,0,12,1,0,115,1,1.1,0.9
24213,1,0,0,0,69.2518826682,12,1,0,500,1,1.1,0.9
24214,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24215,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24216,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24217,1,33.464,9.402,0,0,12,1,0,230,1,1.1,0.9
24218,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24219,1,0,0,0,0,12,1,0,500,1,1.1,0.9
24220,1,0,0,0,-7.81013080598,12,1,0,230,1,1.1,0.9
24221,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24222,1,33.57,11.711,0,0,12,1,0,230,1,1.1,0.9
24223,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24224,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24225,1,13.256,1.652,0,0,12,1,0,115,1,1.1,0.9
24226,1,13.256,5.556,0,0,12,1,0,115,1,1.1,0.9
24227,1,13.256,2.745,0,0,12,1,0,115,1,1.1,0.9
24228,1,43.662,3.599,0,0,12,1,0,115,1,1.1,0.9
24229,1,18.901,7.092,0,0,12,1,0,115,1,1.1,0.9
24230,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24231,1,18.901,1.644,0,0,12,1,0,115,1,1.1,0.9
24232,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24233,1,18.901,2.819,0,0,12,1,0,115,1,1.1,0.9
24234,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24235,1,7.256,4.865,0,0,12,1,0,115,1,1.1,0.9
24236,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24237,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24238,1,0.173,0.058,0,0,12,1,0,115,1,1.1,0.9
24239,1,7.256,0.715,0,0,12,1,0,115,1,1.1,0.9
24240,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24241,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24242,1,7.256,3.106,0,0,12,1,0,115,1,1.1,0.9
24243,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24244,1,23.914,4.949,0,0,12,1,0,115,1,1.1,0.9
24245,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24246,1,0,0,0,-12.4647911863,12,1,0,230,1,1.1,0.9
24247,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24248,1,23.462,2.95,0,0,12,1,0,230,1,1.1,0.9
24249,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24250,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24251,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24252,1,24.39,7.236,0,0,12,1,0,115,1,1.1,0.9
24253,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24254,1,23.462,8.407,0,0,12,1,0,115,1,1.1,0.9
24255,1,6.715,1.264,0,0,12,1,0,115,1,1.1,0.9
24256,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24257,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24258,1,12.798,2.102,0,0,12,1,0,115,1,1.1,0.9
24259,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24260,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24261,1,9.64,2.539,0,0,12,1,0,115,1,1.1,0.9
24262,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24263,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24264,1,9.64,1.266,0,0,12,1,0,115,1,1.1,0.9
24265,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24266,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24267,1,9.64,3.419,0,0,12,1,0,115,1,1.1,0.9
24268,1,8.612,2.219,0,0,12,1,0,115,1,1.1,0.9
24269,1,18.129,4.676,0,0,12,1,0,115,1,1.1,0.9
24270,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24271,1,18.129,5.761,0,0,12,1,0,115,1,1.1,0.9
24272,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24273,1,18.129,5.818,0,0,12,1,0,115,1,1.1,0.9
24274,1,18.129,4.068,0,0,12,1,0,115,1,1.1,0.9
24275,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24276,1,8.185,3.23,0,0,12,1,0,115,1,1.1,0.9
24277,1,8.185,3.608,0,0,12,1,0,115,1,1.1,0.9
24278,1,8.185,3.969,0,0,12,1,0,115,1,1.1,0.9
24279,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24280,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24281,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24282,1,20.693,1.759,0,0,12,1,0,115,1,1.1,0.9
24283,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24284,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24285,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24286,1,20.693,8.563,0,0,12,1,0,230,1,1.1,0.9
24287,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24288,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24289,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24290,1,20.693,5.539,0,0,12,1,0,115,1,1.1,0.9
24291,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24292,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24293,1,22.156,0.953,0,0,12,1,0,115,1,1.1,0.9
24294,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24295,1,21.137,6.336,0,0,12,1,0,115,1,1.1,0.9
24296,1,26.191,1.109,0,0,12,1,0,115,1,1.1,0.9
24297,1,26.191,6.591,0,0,12,1,0,115,1,1.1,0.9
24298,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24299,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24300,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24301,1,26.191,12.985,0,0,12,1,0,230,1,1.1,0.9
24302,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24303,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24304,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24305,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24306,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24307,1,26.191,7.314,0,0,12,1,0,230,1,1.1,0.9
24308,1,9.623,2.112,0,0,12,1,0,230,1,1.1,0.9
24309,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24310,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24311,1,0,0,0,165.481777008,12,1,0,230,1,1.1,0.9
24312,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24313,1,26.191,15.031,0,0,12,1,0,230,1,1.1,0.9
24314,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24315,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24316,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24317,1,3.027,1.106,0,0,12,1,0,115,1,1.1,0.9
24318,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24319,1,4.008,0.885,0,0,12,1,0,115,1,1.1,0.9
24320,1,3.191,1.004,0,0,12,1,0,115,1,1.1,0.9
24321,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24322,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24323,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24324,1,20.035,3.197,0,0,12,1,0,230,1,1.1,0.9
24325,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24326,1,21.062,0.389,0,0,12,1,0,115,1,1.1,0.9
24327,1,2.834,0.587,0,0,12,1,0,115,1,1.1,0.9
24328,1,21.062,8.216,0,0,12,1,0,115,1,1.1,0.9
24329,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24330,1,21.062,10.134,0,14.9626994394,12,1,0,115,1,1.1,0.9
24331,1,20.053,5.124,0,0,12,1,0,115,1,1.1,0.9
24332,1,17.556,2.226,0,0,12,1,0,115,1,1.1,0.9
24333,1,17.582,5.297,0,0,12,1,0,115,1,1.1,0.9
24334,1,17.628,2.63,0,-19.1598477913,12,1,0,115,1,1.1,0.9
24335,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24336,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24337,1,17.556,5.221,0,0,12,1,0,230,1,1.1,0.9
24338,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24339,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24340,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24341,1,10.823,3.69,0,0,12,1,0,115,1,1.1,0.9
24342,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24343,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24344,1,10.823,5.276,0,0,12,1,0,115,1,1.1,0.9
24345,1,11.377,0.328,0,0,12,1,0,115,1,1.1,0.9
24346,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24347,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24348,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24349,1,10.823,0.888,0,0,12,1,0,115,1,1.1,0.9
24350,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24351,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24352,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24353,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24354,1,16.822,2.26,0,0,12,1,0,115,1,1.1,0.9
24355,1,29.699,16.844,0,0,12,1,0,115,1,1.1,0.9
24356,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24357,1,16.822,5.128,0,0,12,1,0,115,1,1.1,0.9
24358,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24359,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24360,1,16.822,1.816,0,0,12,1,0,115,1,1.1,0.9
24361,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24362,1,16.871,0.74,0,0,12,1,0,115,1,1.1,0.9
24363,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24364,1,16.871,6.122,0,0,12,1,0,115,1,1.1,0.9
24365,1,16.871,3.517,0,0,12,1,0,115,1,1.1,0.9
24366,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24367,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24368,1,15.187,4.586,0,0,12,1,0,230,1,1.1,0.9
24369,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24370,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24371,1,15.187,4.462,0,0,12,1,0,115,1,1.1,0.9
24372,1,15.187,2.737,0,0,12,1,0,115,1,1.1,0.9
24373,1,10.545,3.204,0,0,12,1,0,115,1,1.1,0.9
24374,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24375,1,11.144,2.564,0,0,12,1,0,115,1,1.1,0.9
24376,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24377,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24378,1,0,0,0,26.5233728406,12,1,0,230,1,1.1,0.9
24379,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24380,1,36.029,13.702,0,0,12,1,0,230,1,1.1,0.9
24381,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24382,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24383,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24384,1,20.183,7.108,0,0,12,1,0,115,1,1.1,0.9
24385,1,20.183,2.991,0,0,12,1,0,115,1,1.1,0.9
24386,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24387,1,38.435,13.699,0,0,12,1,0,115,1,1.1,0.9
24388,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24389,1,20.183,11.3,0,0,12,1,0,115,1,1.1,0.9
24390,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24391,1,14.423,1.611,0,0,12,1,0,115,1,1.1,0.9
24392,1,0,0,0,-12.6491300953,12,1,0,500,1,1.1,0.9
24393,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24394,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24395,1,38.476,7.848,0,0,12,1,0,500,1,1.1,0.9
24396,1,0,0,0,0,12,1,0,500,1,1.1,0.9
24397,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24398,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24399,1,14.423,0.888,0,0,12,1,0,115,1,1.1,0.9
24400,1,8.656,4.414,0,0,12,1,0,115,1,1.1,0.9
24401,1,9.779,4.95,0,0,12,1,0,115,1,1.1,0.9
24402,1,25.993,2.07,0,0,12,1,0,115,1,1.1,0.9
24403,1,16.781,3.764,0,0,12,1,0,115,1,1.1,0.9
24404,1,16.781,1.331,0,0,12,1,0,115,1,1.1,0.9
24405,1,9.582,1.504,0,0,12,1,0,115,1,1.1,0.9
24406,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24407,1,10.072,2.922,0,0,12,1,0,115,1,1.1,0.9
24408,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24409,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24410,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24411,1,9.582,1.561,0,0,12,1,0,115,1,1.1,0.9
24412,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24413,1,9.582,3.945,0,0,12,1,0,115,1,1.1,0.9
24414,1,9.607,4.618,0,0,12,1,0,115,1,1.1,0.9
24415,1,9.091,0.684,0,0,12,1,0,115,1,1.1,0.9
24416,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24417,1,13.855,0.205,0,0,12,1,0,115,1,1.1,0.9
24418,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24419,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24420,1,13.855,4.421,0,0,12,1,0,115,1,1.1,0.9
24421,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24422,1,13.855,4.75,0,0,12,1,0,115,1,1.1,0.9
24423,1,8.234,1.389,0,0,12,1,0,115,1,1.1,0.9
24424,1,13.855,2.087,0,0,12,1,0,115,1,1.1,0.9
24425,1,3.694,0.645,0,0,12,1,0,115,1,1.1,0.9
24426,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24427,1,2.721,0.898,0,0,12,1,0,115,1,1.1,0.9
24428,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24429,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24430,1,2.591,0.337,0,0,12,1,0,115,1,1.1,0.9
24431,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24432,1,7.429,1.874,0,0,12,1,0,115,1,1.1,0.9
24433,1,18.679,4.569,0,0,12,1,0,115,1,1.1,0.9
24434,1,9.526,1.143,0,0,12,1,0,115,1,1.1,0.9
24435,1,10.067,6.78,0,0.000195602916684,12,1,0,115,1,1.1,0.9
24436,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24437,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24438,1,1.998,0.217,0,0,12,1,0,115,1,1.1,0.9
24439,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24440,1,2.752,0.661,0,0,12,1,0,115,1,1.1,0.9
24441,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24442,1,9.574,1.824,0,0,12,1,0,115,1,1.1,0.9
24443,1,9.574,1.446,0,0,12,1,0,115,1,1.1,0.9
24444,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24445,1,9.574,2.268,0,0,12,1,0,115,1,1.1,0.9
24446,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24447,1,20.109,9.014,0,0,12,1,0,115,1,1.1,0.9
24448,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24449,1,20.668,3.049,0,0,12,1,0,115,1,1.1,0.9
24450,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24451,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24452,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24453,1,10.987,2.285,0,0,12,1,0,115,1,1.1,0.9
24454,1,10.987,2.852,0,0,12,1,0,115,1,1.1,0.9
24455,1,10.987,1.496,0,0,12,1,0,115,1,1.1,0.9
24456,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24457,1,1.898,0.46,0,0,12,1,0,115,1,1.1,0.9
24458,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24459,1,1.822,0.613,0,0,12,1,0,115,1,1.1,0.9
24460,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24461,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24462,1,0.911,0.162,0,0,12,1,0,115,1,1.1,0.9
24463,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24464,1,25.221,8.171,0,0,12,1,0,115,1,1.1,0.9
24465,1,15.606,5.712,0,0,12,1,0,115,1,1.1,0.9
24466,1,15.606,4.955,0,0,12,1,0,115,1,1.1,0.9
24467,1,15.77,5.539,0,0,12,1,0,115,1,1.1,0.9
24468,1,18.129,7.413,0,0,12,1,0,115,1,1.1,0.9
24469,1,18.129,2.638,0,0,12,1,0,115,1,1.1,0.9
24470,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24471,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24472,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24473,1,27.514,6.723,0,0,12,1,0,115,1,1.1,0.9
24474,1,18.129,4.38,0,0,12,1,0,115,1,1.1,0.9
24475,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24476,1,21.202,1.118,0,0,12,1,0,115,1,1.1,0.9
24477,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24478,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24479,1,21.202,4.89,0,0,12,1,0,230,1,1.1,0.9
24480,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24481,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24482,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24483,1,21.202,11.612,0,0,12,1,0,115,1,1.1,0.9
24484,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24485,1,21.202,3.262,0,0,12,1,0,115,1,1.1,0.9
24486,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24487,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24488,1,7.782,3.517,0,0,12,1,0,115,1,1.1,0.9
24489,1,0,0,0,0,12,1,0,115,1,1.1,0.9
