bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
24490,1,21.194,8.949,0,0,12,1,0,115,1,1.1,0.9
24491,1,21.194,5.605,0,0,12,1,0,115,1,1.1,0.9
24492,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24493,1,21.358,4.898,0,0,12,1,0,115,1,1.1,0.9
24494,1,0,0,0,87.9926161174,12,1,0,115,1,1.1,0.9
24495,1,21.194,10.461,0,0,12,1,0,115,1,1.1,0.9
24496,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24497,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24498,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24499,1,21.194,11.201,0,0,12,1,0,115,1,1.1,0.9
24500,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24501,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24502,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24503,1,3.076,1.546,0,0,12,1,0,115,1,1.1,0.9
24504,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24505,1,3.994,0.46,0,0,12,1,0,115,1,1.1,0.9
24506,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24507,1,31.097,7.635,0,0,12,1,0,115,1,1.1,0.9
24508,1,15.91,3.304,0,0,12,1,0,115,1,1.1,0.9
24509,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24510,1,15.91,4.249,0,0,12,1,0,115,1,1.1,0.9
24511,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24512,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24513,1,15.91,3.295,0,0,12,1,0,115,1,1.1,0.9
24514,1,16.954,3.649,0,0,12,1,0,115,1,1.1,0.9
24515,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24516,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24517,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24518,1,25.188,9.204,0,0,12,1,0,230,1,1.1,0.9
24519,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24520,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24521,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24522,1,16.954,12.459,0,0,12,1,0,115,1,1.1,0.9
24523,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24524,1,16.954,8.317,0,0,12,1,0,115,1,1.1,0.9
24525,1,9.533,3.435,0,0,12,1,0,115,1,1.1,0.9
24526,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24527,1,9.533,1.915,0,0,12,1,0,115,1,1.1,0.9
24528,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24529,1,11.497,2.712,0,0,12,1,0,115,1,1.1,0.9
24530,1,19.279,5.218,0,0,12,1,0,115,1,1.1,0.9
24531,1,30.891,5.605,0,0,12,1,0,115,1,1.1,0.9
24532,1,20.388,0.864,0,0,12,1,0,115,1,1.1,0.9
24533,1,19.394,7.61,0,0,12,1,0,115,1,1.1,0.9
24534,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24535,1,19.559,3.879,0,0,12,1,0,115,1,1.1,0.9
24536,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24537,1,19.394,5.818,0,0,12,1,0,115,1,1.1,0.9
24538,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24539,1,8.364,1.589,0,0,12,1,0,115,1,1.1,0.9
24540,1,8.364,1.478,0,0,12,1,0,115,1,1.1,0.9
24541,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24542,1,8.458,0.933,0,0,12,1,0,115,1,1.1,0.9
24543,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24544,1,4.047,0.664,0,0,12,1,0,115,1,1.1,0.9
24545,1,9.171,5.564,0,0,12,1,0,115,1,1.1,0.9
24546,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24547,1,6.799,3.205,0,0,12,1,0,115,1,1.1,0.9
24548,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24549,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24550,1,10.724,0.345,0,0,12,1,0,115,1,1.1,0.9
24551,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24552,1,10.724,1.372,0,0,12,1,0,115,1,1.1,0.9
24553,1,10.148,4.806,0,0,12,1,0,115,1,1.1,0.9
24554,1,10.724,2.03,0,0,12,1,0,115,1,1.1,0.9
24555,1,25.599,5.457,0,0,12,1,0,115,1,1.1,0.9
24556,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24557,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24558,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24559,1,14.628,1.75,0,0,12,1,0,115,1,1.1,0.9
24560,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24561,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24562,1,14.455,2.901,0,0,12,1,0,115,1,1.1,0.9
24563,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24564,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24565,1,14.455,1.142,0,0,12,1,0,115,1,1.1,0.9
24566,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24567,1,11.333,6.78,0,0,12,1,0,115,1,1.1,0.9
24568,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24569,1,10.724,1.159,0,0,12,1,0,115,1,1.1,0.9
24570,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24571,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24572,1,11.333,1.101,0,0,12,1,0,115,1,1.1,0.9
24573,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24574,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24575,1,11.333,2.441,0,0,12,1,0,115,1,1.1,0.9
24576,1,25.073,5.185,0,0,12,1,0,115,1,1.1,0.9
24577,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24578,1,17.907,9.812,0,0,12,1,0,115,1,1.1,0.9
24579,1,0,0,0,135.461957327,12,1,0,230,1,1.1,0.9
24580,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24581,1,34.778,12.113,0,0,12,1,0,230,1,1.1,0.9
24582,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24583,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24584,1,16.945,2.341,0,0,12,1,0,115,1,1.1,0.9
24585,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24586,1,15.533,4.587,0,0,12,1,0,115,1,1.1,0.9
24587,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24588,1,15.533,5.641,0,0,12,1,0,115,1,1.1,0.9
24589,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24590,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24591,1,14.776,0.888,0,0,12,1,0,115,1,1.1,0.9
24592,1,15.533,2.462,0,0,12,1,0,115,1,1.1,0.9
24593,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24594,1,18.434,5.963,0,0,12,1,0,115,1,1.1,0.9
24595,1,16.444,3.181,0,0,12,1,0,115,1,1.1,0.9
24596,1,9.604,2.885,0,0,12,1,0,115,1,1.1,0.9
24597,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24598,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24599,1,10.521,1.516,0,0,12,1,0,115,1,1.1,0.9
24600,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24601,1,10.521,4.362,0,0,12,1,0,115,1,1.1,0.9
24602,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24603,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24604,1,10.521,4.933,0,0,12,1,0,115,1,1.1,0.9
24605,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24606,1,3.577,1.198,0,0,12,1,0,115,1,1.1,0.9
24607,1,3.577,0.358,0,0,12,1,0,115,1,1.1,0.9
24608,1,3.577,0.389,0,0,12,1,0,115,1,1.1,0.9
24609,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24610,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24611,1,2.782,1.349,0,0,12,1,0,115,1,1.1,0.9
24612,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24613,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24614,1,1.396,0.4,0,0,12,1,0,115,1,1.1,0.9
24615,1,9.385,2.589,0,0,12,1,0,115,1,1.1,0.9
24616,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24617,1,9.385,2.728,0,0,12,1,0,115,1,1.1,0.9
24618,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24619,1,8.702,1.516,0,0,12,1,0,115,1,1.1,0.9
24620,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24621,1,9.196,1.529,0,0,12,1,0,115,1,1.1,0.9
24622,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24623,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24624,1,8.702,0.537,0,0,12,1,0,115,1,1.1,0.9
24625,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24626,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24627,1,8.702,2.893,0,0,12,1,0,115,1,1.1,0.9
24628,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24629,1,11.482,1.794,0,0,12,1,0,115,1,1.1,0.9
24630,1,11.045,2.704,0,0,12,1,0,115,1,1.1,0.9
24631,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24632,1,11.704,2.178,0,0,12,1,0,115,1,1.1,0.9
24633,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24634,1,11.045,0.986,0,0,12,1,0,115,1,1.1,0.9
24635,1,9.623,1.561,0,0,12,1,0,115,1,1.1,0.9
24636,1,9.623,1.257,0,0,12,1,0,115,1,1.1,0.9
24637,1,9.623,3.074,0,0,12,1,0,115,1,1.1,0.9
24638,1,5.383,1.126,0,0,12,1,0,115,1,1.1,0.9
24639,1,24.325,5.637,0,0,12,1,0,115,1,1.1,0.9
24640,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24641,1,17.159,1.159,0,0,12,1,0,115,1,1.1,0.9
24642,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24643,1,17.159,7.01,0,0,12,1,0,115,1,1.1,0.9
24644,1,17.159,2.523,0,0,12,1,0,115,1,1.1,0.9
24645,1,8.276,1.14,0,0,12,1,0,115,1,1.1,0.9
24646,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24647,1,8.276,2.834,0,0,12,1,0,115,1,1.1,0.9
24648,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24649,1,13.593,1.372,0,0,12,1,0,115,1,1.1,0.9
24650,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24651,1,13.593,1.603,0,0,12,1,0,115,1,1.1,0.9
24652,1,24.58,6.969,0,0,12,1,0,115,1,1.1,0.9
24653,1,13.79,3.025,0,0,12,1,0,115,1,1.1,0.9
24654,1,22.958,2.692,0,0,12,1,0,115,1,1.1,0.9
24655,1,20.888,3.74,0,0,12,1,0,115,1,1.1,0.9
24656,1,22.004,2.709,0,0,12,1,0,115,1,1.1,0.9
24657,1,0,0,0,0,12,1,0,500,1,1.1,0.9
24658,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24659,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24660,1,24.926,7.826,0,0,12,1,0,500,1,1.1,0.9
24661,1,0,0,0,0,12,1,0,500,1,1.1,0.9
24662,1,0,0,0,0,12,1,0,500,1,1.1,0.9
24663,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24664,1,15.466,5.818,0,0,12,1,0,115,1,1.1,0.9
24665,1,15.466,2.326,0,0,12,1,0,115,1,1.1,0.9
24666,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24667,1,0,0,0,120.563524591,12,1,0,230,1,1.1,0.9
24668,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24669,1,27.16,7.043,0,0,12,1,0,230,1,1.1,0.9
24670,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24671,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24672,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24673,1,0,0,0,-9.00996930894,12,1,0,115,1,1.1,0.9
24674,1,10.998,1.942,0,0,12,1,0,115,1,1.1,0.9
24675,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24676,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24677,1,10.998,4.362,0,0,12,1,0,115,1,1.1,0.9
24678,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24679,1,10.998,3.05,0,0,12,1,0,115,1,1.1,0.9
24680,1,10.998,5.776,0,0,12,1,0,115,1,1.1,0.9
24681,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24682,1,22.306,3.931,0,0,12,1,0,115,1,1.1,0.9
24683,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24684,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24685,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24686,1,26.602,6.534,0,0,12,1,0,115,1,1.1,0.9
24687,1,21.219,6.147,0,0,12,1,0,115,1,1.1,0.9
24688,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24689,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24690,1,26.602,9.894,0,0,12,1,0,115,1,1.1,0.9
24691,1,4.503,1.143,0,0,12,1,0,115,1,1.1,0.9
24692,1,4.932,0.545,0,0,12,1,0,115,1,1.1,0.9
24693,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24694,1,4.674,1.058,0,0,12,1,0,115,1,1.1,0.9
24695,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24696,1,15.606,2.334,0,0,12,1,0,115,1,1.1,0.9
24697,1,0,0,0,33.3010270167,12,1,0,230,1,1.1,0.9
24698,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24699,1,15.606,6.903,0,0,12,1,0,230,1,1.1,0.9
24700,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24701,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24702,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24703,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24704,1,15.606,1.841,0,0,12,1,0,115,1,1.1,0.9
24705,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24706,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24707,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24708,1,14.768,0.257,0,0,12,1,0,115,1,1.1,0.9
24709,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24710,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24711,1,11.431,2.341,0,0,12,1,0,115,1,1.1,0.9
24712,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24713,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24714,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24715,1,11.431,4.479,0,0,12,1,0,230,1,1.1,0.9
24716,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24717,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24718,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24719,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24720,1,11.431,2.411,0,0,12,1,0,115,1,1.1,0.9
24721,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24722,1,11.431,0.467,0,0,12,1,0,115,1,1.1,0.9
24723,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24724,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24725,1,15.172,3.757,0,0,12,1,0,115,1,1.1,0.9
24726,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24727,1,15.172,5.384,0,0,12,1,0,115,1,1.1,0.9
24728,1,15.172,2.913,0,0,12,1,0,115,1,1.1,0.9
24729,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24730,1,15.172,3.91,0,0,12,1,0,115,1,1.1,0.9
24731,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24732,1,4.357,2.11,0,0,12,1,0,115,1,1.1,0.9
24733,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24734,1,9.923,5.723,0,0,12,1,0,115,1,1.1,0.9
24735,1,9.923,3.943,0,0,12,1,0,115,1,1.1,0.9
24736,1,9.923,4.44,0,0,12,1,0,115,1,1.1,0.9
24737,1,10.301,2.099,0,0,12,1,0,115,1,1.1,0.9
24738,1,3.736,1.166,0,0,12,1,0,115,1,1.1,0.9
24739,1,21.638,3.32,0,0,12,1,0,115,1,1.1,0.9
24740,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24741,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24742,1,21.638,5.44,0,0,12,1,0,230,1,1.1,0.9
24743,1,7.224,1.266,0,0,12,1,0,230,1,1.1,0.9
24744,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24745,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24746,1,21.638,5.654,0,0,12,1,0,115,1,1.1,0.9
24747,1,28.804,11.505,0,0,12,1,0,115,1,1.1,0.9
24748,1,9.004,2.837,0,0,12,1,0,115,1,1.1,0.9
24749,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24750,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24751,1,17.336,3.686,0,0,12,1,0,230,1,1.1,0.9
24752,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24753,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24754,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24755,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24756,1,9.004,2.326,0,0,12,1,0,115,1,1.1,0.9
24757,1,19.608,10.503,0,0,12,1,0,115,1,1.1,0.9
24758,1,44.459,5.958,0,0,12,1,0,115,1,1.1,0.9
24759,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24760,1,19.608,2.243,0,0,12,1,0,115,1,1.1,0.9
24761,1,19.608,4.265,0,0,12,1,0,115,1,1.1,0.9
24762,1,19.945,10.568,0,0,12,1,0,115,1,1.1,0.9
24763,1,19.945,3.123,0,0,12,1,0,115,1,1.1,0.9
24764,1,19.945,4.955,0,0,12,1,0,115,1,1.1,0.9
24765,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24766,1,19.945,5.194,0,0,12,1,0,115,1,1.1,0.9
24767,1,19.945,1.841,0,0,12,1,0,115,1,1.1,0.9
24768,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24769,1,13.943,3.616,0,0,12,1,0,115,1,1.1,0.9
24770,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24771,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24772,1,14.735,4.882,0,0,12,1,0,115,1,1.1,0.9
24773,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24774,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24775,1,13.943,3.033,0,0,12,1,0,230,1,1.1,0.9
24776,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24777,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24778,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24779,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24780,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24781,1,13.943,1.827,0,0,12,1,0,230,1,1.1,0.9
24782,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24783,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24784,1,2.118,0.701,0,0,12,1,0,115,1,1.1,0.9
24785,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24786,1,14.814,3.365,0,0,12,1,0,115,1,1.1,0.9
24787,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24788,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24789,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24790,1,14.814,3.595,0,0,12,1,0,115,1,1.1,0.9
24791,1,14.814,1.934,0,0,12,1,0,115,1,1.1,0.9
24792,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24793,1,12.378,3.124,0,0,12,1,0,115,1,1.1,0.9
24794,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24795,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24796,1,7.903,1.235,0,0,12,1,0,115,1,1.1,0.9
24797,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24798,1,16.885,4.502,0,0,12,1,0,115,1,1.1,0.9
24799,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24800,1,16.578,5.183,0,0,12,1,0,115,1,1.1,0.9
24801,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24802,1,0,0,0,-18.701246907,12,1,0,500,1,1.1,0.9
24803,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24804,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24805,1,16.578,2.672,0,0,12,1,0,230,1,1.1,0.9
24806,1,0,0,0,0,12,1,0,500,1,1.1,0.9
24807,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24808,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24809,1,16.578,2.587,0,0,12,1,0,115,1,1.1,0.9
24810,1,2.975,0.501,0,0,12,1,0,115,1,1.1,0.9
24811,1,3.093,1.478,0,0,12,1,0,115,1,1.1,0.9
24812,1,9.073,2.632,0,0,12,1,0,115,1,1.1,0.9
24813,1,9.073,1.891,0,0,12,1,0,115,1,1.1,0.9
24814,1,10.112,2.147,0,0,12,1,0,115,1,1.1,0.9
24815,1,18.997,7.801,0,0,12,1,0,115,1,1.1,0.9
24816,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24817,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24818,1,18.997,4.51,0,0,12,1,0,115,1,1.1,0.9
24819,1,18.997,8.613,0,0,12,1,0,115,1,1.1,0.9
24820,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24821,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24822,1,18.997,4.095,0,0,12,1,0,230,1,1.1,0.9
24823,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24824,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24825,1,9.045,3.119,0,0,12,1,0,115,1,1.1,0.9
24826,1,9.045,2.799,0,0,12,1,0,115,1,1.1,0.9
24827,1,15.248,4.302,0,0,12,1,0,115,1,1.1,0.9
24828,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24829,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24830,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24831,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24832,1,23.973,5.339,0,0,12,1,0,230,1,1.1,0.9
24833,1,8.276,5.054,0,0,12,1,0,230,1,1.1,0.9
24834,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24835,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24836,1,24.013,5.771,0,0,12,1,0,115,1,1.1,0.9
24837,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24838,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24839,1,23.973,5.08,0,0,12,1,0,115,1,1.1,0.9
24840,1,23.973,5.296,0,0,12,1,0,115,1,1.1,0.9
24841,1,0,0,0,-0.00269673732389,12,1,0,500,1,1.1,0.9
24842,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24843,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24844,1,51.327,3.076,0,0,12,1,0,500,1,1.1,0.9
24845,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24846,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24847,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24848,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24849,1,27.842,4.614,0,0,12,1,0,115,1,1.1,0.9
24850,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24851,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24852,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24853,1,22.591,6.821,0,0,12,1,0,115,1,1.1,0.9
24854,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24855,1,23.323,7.988,0,0,12,1,0,115,1,1.1,0.9
24856,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24857,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24858,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24859,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24860,1,29.798,10.491,0,0,12,1,0,230,1,1.1,0.9
24861,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24862,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24863,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24864,1,18.31,2.622,0,0,12,1,0,115,1,1.1,0.9
24865,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24866,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24867,1,18.31,0.953,0,0,12,1,0,115,1,1.1,0.9
24868,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24869,1,27.884,9.27,0,0,12,1,0,115,1,1.1,0.9
24870,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24871,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24872,1,20.282,2.013,0,0,12,1,0,115,1,1.1,0.9
24873,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24874,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24875,1,20.282,7.955,0,0,12,1,0,115,1,1.1,0.9
24876,1,20.282,3.912,0,0,12,1,0,115,1,1.1,0.9
24877,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24878,1,20.282,7.429,0,0,12,1,0,115,1,1.1,0.9
24879,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24880,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24881,1,20.282,2.433,0,0,12,1,0,115,1,1.1,0.9
24882,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24883,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24884,1,20.139,8.868,0,0,12,1,0,230,1,1.1,0.9
24885,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24886,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24887,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24888,1,20.139,7.395,0,0,12,1,0,115,1,1.1,0.9
24889,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24890,1,20.139,2.564,0,0,12,1,0,115,1,1.1,0.9
24891,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24892,1,20.139,4.941,0,0,12,1,0,115,1,1.1,0.9
24893,1,0,0,0,42.0298313424,12,1,0,230,1,1.1,0.9
24894,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24895,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24896,1,35.285,14.635,0,0,12,1,0,230,1,1.1,0.9
24897,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24898,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24899,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24900,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24901,1,26.676,8.004,0,0,12,1,0,230,1,1.1,0.9
24902,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24903,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24904,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24905,1,25.243,7.963,0,0,12,1,0,115,1,1.1,0.9
24906,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24907,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24908,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24909,1,25.243,4.052,0,0,12,1,0,230,1,1.1,0.9
24910,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24911,1,26.676,7.717,0,0,12,1,0,115,1,1.1,0.9
24912,1,26.676,1.405,0,0,12,1,0,115,1,1.1,0.9
24913,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24914,1,22.272,7.551,0,0,12,1,0,115,1,1.1,0.9
24915,1,22.272,9.137,0,0,12,1,0,115,1,1.1,0.9
24916,1,23.536,3.312,0,0,12,1,0,115,1,1.1,0.9
24917,1,0,0,0,-259.795421095,12,1,0,500,1,1.1,0.9
24918,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24919,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24920,1,22.272,5.7,0,0,12,1,0,230,1,1.1,0.9
24921,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24922,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24923,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24924,1,22.272,9.744,0,0,12,1,0,115,1,1.1,0.9
24925,1,0,0,0,11.6782491797,12,1,0,230,1,1.1,0.9
24926,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24927,1,19.789,6.116,0,0,12,1,0,230,1,1.1,0.9
24928,1,8.34,2.53,0,0,12,1,0,230,1,1.1,0.9
24929,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24930,1,19.789,13.732,0,0,12,1,0,115,1,1.1,0.9
24931,1,19.789,4.276,0,0,12,1,0,115,1,1.1,0.9
24932,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24933,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24934,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24935,1,19.789,3.246,0,0,12,1,0,115,1,1.1,0.9
24936,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24937,1,15.947,7.403,0,0,12,1,0,115,1,1.1,0.9
24938,1,15.947,2.47,0,0,12,1,0,115,1,1.1,0.9
24939,1,15.947,3.774,0,0,12,1,0,115,1,1.1,0.9
24940,1,24.943,2.444,0,0,12,1,0,115,1,1.1,0.9
24941,1,15.589,4.739,0,0,12,1,0,115,1,1.1,0.9
24942,1,16.434,6.187,0,0,12,1,0,115,1,1.1,0.9
24943,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24944,1,16.434,10.774,0,0,12,1,0,115,1,1.1,0.9
24945,1,0,0,0,-4.58587439781,12,1,0,230,1,1.1,0.9
24946,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24947,1,15.589,2.882,0,0,12,1,0,230,1,1.1,0.9
24948,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24949,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24950,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24951,1,24.705,4.064,0,0,12,1,0,115,1,1.1,0.9
24952,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24953,1,21.357,3.356,0,0,12,1,0,115,1,1.1,0.9
24954,1,20.239,1.421,0,0,12,1,0,115,1,1.1,0.9
24955,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24956,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24957,1,21.357,3.953,0,0,12,1,0,230,1,1.1,0.9
24958,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24959,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24960,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24961,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24962,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24963,1,29.741,5.366,0,0,12,1,0,230,1,1.1,0.9
24964,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24965,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24966,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24967,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24968,1,28.143,2.737,0,0,12,1,0,115,1,1.1,0.9
24969,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24970,1,0,0,0,282.018262262,12,1,0,500,1,1.1,0.9
24971,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24972,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24973,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24974,1,28.143,4.891,0,0,12,1,0,230,1,1.1,0.9
24975,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24976,1,0,0,0,0,12,1,0,500,1,1.1,0.9
24977,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24978,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24979,1,29.741,9.574,0,0,12,1,0,230,1,1.1,0.9
24980,1,6.558,2.441,0,0,12,1,0,230,1,1.1,0.9
24981,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24982,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24983,1,0,0,0,217.151466331,12,1,0,230,1,1.1,0.9
24984,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24985,1,29.741,9.204,0,0,12,1,0,230,1,1.1,0.9
24986,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24987,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24988,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24989,1,16.211,6.091,0,0,12,1,0,115,1,1.1,0.9
24990,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24991,1,15.363,2.277,0,0,12,1,0,115,1,1.1,0.9
24992,1,16.211,7.258,0,0,12,1,0,115,1,1.1,0.9
24993,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24994,1,16.211,9.643,0,0,12,1,0,115,1,1.1,0.9
24995,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24996,1,2.038,0.345,0,0,12,1,0,115,1,1.1,0.9
24997,1,3.396,0.536,0,0,12,1,0,115,1,1.1,0.9
24998,1,3.396,0.451,0,0,12,1,0,115,1,1.1,0.9
24999,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25000,1,3.396,1.038,0,0,12,1,0,115,1,1.1,0.9
25001,1,8.967,2.687,0,0,12,1,0,115,1,1.1,0.9
25002,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25003,1,8.967,2.799,0,0,12,1,0,115,1,1.1,0.9
25004,1,8.967,0.864,0,0,12,1,0,115,1,1.1,0.9
25005,1,18.148,2.276,0,0,12,1,0,115,1,1.1,0.9
25006,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25007,1,0,0,0,45.6404535231,12,1,0,500,1,1.1,0.9
25008,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25009,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25010,1,0,0,0,0,12,1,0,500,1,1.1,0.9
25011,1,0,0,0,0,12,1,0,500,1,1.1,0.9
25012,1,24.372,6.854,0,0,12,1,0,230,1,1.1,0.9
25013,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25014,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25015,1,16.944,2.692,0,0,12,1,0,115,1,1.1,0.9
25016,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25017,1,16.057,0.46,0,0,12,1,0,115,1,1.1,0.9
25018,1,10.963,1.414,0,0,12,1,0,115,1,1.1,0.9
25019,1,9.492,0.583,0,0,12,1,0,115,1,1.1,0.9
25020,1,9.492,1.372,0,0,12,1,0,115,1,1.1,0.9
25021,1,0,0,0,18.5165423661,12,1,0,115,1,1.1,0.9
25022,1,9.492,6.27,0,0,12,1,0,115,1,1.1,0.9
25023,1,10.81,2.658,0,0,12,1,0,115,1,1.1,0.9
25024,1,10.81,1.491,0,0,12,1,0,115,1,1.1,0.9
25025,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25026,1,10.245,2.147,0,0,12,1,0,115,1,1.1,0.9
25027,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25028,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25029,1,14.823,4.294,0,0,12,1,0,115,1,1.1,0.9
25030,1,13.7,6.975,0,0,12,1,0,115,1,1.1,0.9
25031,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25032,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25033,1,16.873,3.004,0,0,12,1,0,115,1,1.1,0.9
25034,1,14.457,1.423,0,0,12,1,0,115,1,1.1,0.9
25035,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25036,1,14.457,4.013,0,0,12,1,0,115,1,1.1,0.9
25037,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25038,1,14.127,4.834,0,0,12,1,0,115,1,1.1,0.9
25039,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25040,1,14.127,6.655,0,0,12,1,0,115,1,1.1,0.9
25041,1,14.127,2.128,0,0,12,1,0,115,1,1.1,0.9
25042,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25043,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25044,1,14.127,1.217,0,0,12,1,0,230,1,1.1,0.9
25045,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25046,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25047,1,5.312,1.018,0,21.0370456561,12,1,0,115,1,1.1,0.9
25048,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25049,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25050,1,23.783,8.88,0,0,12,1,0,230,1,1.1,0.9
25051,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25052,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25053,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25054,1,18.18,3.923,0,0,12,1,0,115,1,1.1,0.9
25055,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25056,1,19.184,6.747,0,0,12,1,0,115,1,1.1,0.9
25057,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25058,1,34.57,8.204,0,0,12,1,0,115,1,1.1,0.9
25059,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25060,1,20.833,6.462,0,0,12,1,0,115,1,1.1,0.9
25061,1,22.016,3.353,0,0,12,1,0,115,1,1.1,0.9
25062,1,22.016,1.397,0,0,12,1,0,115,1,1.1,0.9
25063,1,20.833,2.675,0,0,12,1,0,115,1,1.1,0.9
25064,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25065,1,15.164,2.607,0,0,12,1,0,115,1,1.1,0.9
25066,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25067,1,13.934,4.876,0,0,12,1,0,115,1,1.1,0.9
25068,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25069,1,17.813,8.936,0,0,12,1,0,115,1,1.1,0.9
25070,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25071,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25072,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25073,1,15.852,5.728,0,0,12,1,0,115,1,1.1,0.9
25074,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25075,1,12.5,3,0,0,12,1,0,115,1,1.1,0.9
25076,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25077,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25078,1,13.14,6.436,0,0,12,1,0,115,1,1.1,0.9
25079,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25080,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25081,1,15.573,5.525,0,0,12,1,0,115,1,1.1,0.9
25082,1,0,0,0,-0.000601170764809,12,1,0,500,1,1.1,0.9
25083,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25084,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25085,1,12.844,3.06,0,0,12,1,0,230,1,1.1,0.9
25086,1,0,0,0,0,12,1,0,500,1,1.1,0.9
25087,1,0,0,0,0,12,1,0,500,1,1.1,0.9
25088,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25089,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25090,1,9.671,1.526,0,0,12,1,0,115,1,1.1,0.9
25091,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25092,1,9.671,6.475,0,0,12,1,0,115,1,1.1,0.9
25093,1,6.558,1.142,0,0,12,1,0,115,1,1.1,0.9
25094,1,6.558,0.805,0,0,12,1,0,115,1,1.1,0.9
25095,1,14.33,2.519,0,0,12,1,0,115,1,1.1,0.9
25096,1,14.33,1.728,0,0,12,1,0,115,1,1.1,0.9
25097,1,14.33,1.752,0,0,12,1,0,115,1,1.1,0.9
25098,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25099,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25100,1,14.33,1.768,0,0,12,1,0,115,1,1.1,0.9
25101,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25102,1,21.588,3.272,0,0,12,1,0,115,1,1.1,0.9
25103,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25104,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25105,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25106,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25107,1,22.866,7.455,0,0,12,1,0,230,1,1.1,0.9
25108,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25109,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25110,1,20.767,3.46,0,0,12,1,0,115,1,1.1,0.9
25111,1,20.767,4.495,0,0,12,1,0,115,1,1.1,0.9
25112,1,20.105,0.549,0,0,12,1,0,115,1,1.1,0.9
25113,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25114,1,15.055,3.81,0,0,12,1,0,115,1,1.1,0.9
25115,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25116,1,15.055,1.555,0,0,12,1,0,115,1,1.1,0.9
25117,1,15.055,8.15,0,0,12,1,0,115,1,1.1,0.9
25118,1,0,0,0,83.6797466582,12,1,0,500,1,1.1,0.9
25119,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25120,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25121,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25122,1,23.174,5.505,0,0,12,1,0,230,1,1.1,0.9
25123,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25124,1,0,0,0,0,12,1,0,500,1,1.1,0.9
25125,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25126,1,2.92,0.328,0,0,12,1,0,115,1,1.1,0.9
25127,1,2.92,0.492,0,0,12,1,0,115,1,1.1,0.9
25128,1,2.92,0.907,0,0,12,1,0,115,1,1.1,0.9
25129,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25130,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25131,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25132,1,4.362,1.337,0,0,12,1,0,115,1,1.1,0.9
25133,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25134,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25135,1,2.939,1.324,0,0,12,1,0,115,1,1.1,0.9
25136,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25137,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25138,1,5.156,0.294,0,0,12,1,0,115,1,1.1,0.9
25139,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25140,1,5.325,0.271,0,0,12,1,0,115,1,1.1,0.9
25141,1,5.156,1.512,0,0,12,1,0,115,1,1.1,0.9
25142,1,10.455,4.691,0,0,12,1,0,115,1,1.1,0.9
25143,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25144,1,22.034,6.287,0,0,12,1,0,115,1,1.1,0.9
25145,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25146,1,6.749,0.961,0,0,12,1,0,115,1,1.1,0.9
25147,1,6.749,1.687,0,0,12,1,0,115,1,1.1,0.9
25148,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25149,1,6.749,0.815,0,0,12,1,0,115,1,1.1,0.9
25150,1,5.21,1.192,0,0,12,1,0,115,1,1.1,0.9
25151,1,3.065,1.29,0,0,12,1,0,115,1,1.1,0.9
25152,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25153,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25154,1,1.882,0.368,0,0,12,1,0,115,1,1.1,0.9
25155,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25156,1,2.091,0.423,0,0,12,1,0,115,1,1.1,0.9
25157,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25158,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25159,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25160,1,2.091,0.466,0,0,12,1,0,115,1,1.1,0.9
25161,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25162,1,8.119,0.451,0,0,12,1,0,115,1,1.1,0.9
25163,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25164,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25165,1,10.77,1.989,0,0,12,1,0,115,1,1.1,0.9
25166,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25167,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25168,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25169,1,16.868,4.979,0,0,12,1,0,115,1,1.1,0.9
25170,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25171,1,25.361,5.907,0,0,12,1,0,115,1,1.1,0.9
25172,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25173,1,16.001,4.133,0,0,12,1,0,115,1,1.1,0.9
25174,1,16.751,1.082,0,0,12,1,0,115,1,1.1,0.9
25175,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25176,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25177,1,9.404,1.949,0,0,12,1,0,115,1,1.1,0.9
25178,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25179,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25180,1,9.361,2.374,0,0,12,1,0,230,1,1.1,0.9
25181,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25182,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25183,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25184,1,9.208,2.553,0,0,12,1,0,115,1,1.1,0.9
25185,1,2.963,1.453,0,0,12,1,0,115,1,1.1,0.9
25186,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25187,1,5.926,2.317,0,0,12,1,0,115,1,1.1,0.9
25188,1,0,0,0,-13.3518372298,12,1,0,115,1,1.1,0.9
25189,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25190,1,8.501,2.828,0,0,12,1,0,115,1,1.1,0.9
25191,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25192,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25193,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25194,1,8.493,1.174,0,0,12,1,0,115,1,1.1,0.9
25195,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25196,1,2.111,0.613,0,0,12,1,0,115,1,1.1,0.9
25197,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25198,1,11.544,2.373,0,0,12,1,0,115,1,1.1,0.9
25199,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25200,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25201,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25202,1,11.544,3.592,0,0,12,1,0,115,1,1.1,0.9
25203,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25204,1,12.118,4.166,0,0,12,1,0,115,1,1.1,0.9
25205,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25206,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25207,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25208,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25209,1,11.544,1.195,0,0,12,1,0,230,1,1.1,0.9
25210,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25211,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25212,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25213,1,2.145,1.019,0,0,12,1,0,115,1,1.1,0.9
25214,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25215,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25216,1,2.145,0.304,0,0,12,1,0,115,1,1.1,0.9
25217,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25218,1,5.605,1.767,0,0,12,1,0,115,1,1.1,0.9
25219,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25220,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25221,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25222,1,2.128,0.625,0,0,12,1,0,115,1,1.1,0.9
25223,1,0.214,0.074,0,0,12,1,0,115,1,1.1,0.9
25224,1,3.928,1.381,0,0,12,1,0,115,1,1.1,0.9
25225,1,7.856,3.279,0,0,12,1,0,115,1,1.1,0.9
25226,1,3.455,1.149,0,0,12,1,0,115,1,1.1,0.9
25227,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25228,1,1.68,0.921,0,0,12,1,0,115,1,1.1,0.9
25229,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25230,1,1.502,0.315,0,0,12,1,0,115,1,1.1,0.9
25231,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25232,1,1.742,0.163,0,0,12,1,0,115,1,1.1,0.9
25233,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25234,1,1.808,0.412,0,0,12,1,0,115,1,1.1,0.9
25235,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25236,1,1.742,0.101,0,0,12,1,0,115,1,1.1,0.9
25237,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25238,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25239,1,4.44,1.267,0,0,12,1,0,115,1,1.1,0.9
25240,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25241,1,4.44,1.195,0,0,12,1,0,115,1,1.1,0.9
25242,1,4.44,0.581,0,0,12,1,0,115,1,1.1,0.9
25243,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25244,1,1.791,0.485,0,0,12,1,0,115,1,1.1,0.9
25245,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25246,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25247,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25248,1,3.258,2.24,0,0,12,1,0,115,1,1.1,0.9
25249,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25250,1,3.443,0.748,0,0,12,1,0,115,1,1.1,0.9
25251,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25252,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25253,1,4.914,1.283,0,0,12,1,0,230,1,1.1,0.9
25254,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25255,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25256,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25257,1,1.224,0.32,0,0,12,1,0,115,1,1.1,0.9
25258,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25259,1,1.114,0.39,0,0,12,1,0,115,1,1.1,0.9
25260,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25261,1,3.825,0.307,0,0,12,1,0,115,1,1.1,0.9
25262,1,3.312,1.073,0,0,12,1,0,115,1,1.1,0.9
25263,1,1.37,0.681,0,0,12,1,0,115,1,1.1,0.9
25264,1,2.74,0.664,0,0,12,1,0,115,1,1.1,0.9
25265,1,1.676,0.493,0,0,12,1,0,115,1,1.1,0.9
25266,1,1.676,0.616,0,0,12,1,0,115,1,1.1,0.9
25267,1,1.676,0.189,0,0,12,1,0,115,1,1.1,0.9
25268,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25269,1,1.461,0.258,0,0,12,1,0,115,1,1.1,0.9
25270,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25271,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25272,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25273,1,1.808,0.331,0,0,12,1,0,115,1,1.1,0.9
25274,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25275,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25276,1,1.532,0.366,0,0,12,1,0,115,1,1.1,0.9
25277,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25278,1,1.397,0.178,0,0,12,1,0,115,1,1.1,0.9
25279,1,2.112,0.879,0,0,12,1,0,115,1,1.1,0.9
25280,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25281,1,0.785,0.194,0,0,12,1,0,115,1,1.1,0.9
25282,1,1.578,0.625,0,0,12,1,0,115,1,1.1,0.9
25283,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25284,1,1.582,0.121,0,0,12,1,0,115,1,1.1,0.9
25285,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25286,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25287,1,3.833,0.332,0,0,12,1,0,115,1,1.1,0.9
25288,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25289,1,1.797,0.102,0,0,12,1,0,115,1,1.1,0.9
25290,1,1.235,0.179,0,0,12,1,0,115,1,1.1,0.9
25291,1,1.464,0.86,0,0,12,1,0,115,1,1.1,0.9
25292,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25293,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25294,1,8.571,2.128,0,0,12,1,0,115,1,1.1,0.9
25295,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25296,1,8.571,2.975,0,0,12,1,0,115,1,1.1,0.9
25297,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25298,1,10.461,1.783,0,0,12,1,0,115,1,1.1,0.9
25299,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25300,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25301,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25302,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25303,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25304,1,8.571,1.381,0,0,12,1,0,230,1,1.1,0.9
25305,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25306,1,0.804,0.072,0,0,12,1,0,115,1,1.1,0.9
25307,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25308,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25309,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25310,1,4.179,0.434,0,0,12,1,0,115,1,1.1,0.9
25311,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25312,1,4.179,1.174,0,0,12,1,0,115,1,1.1,0.9
25313,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25314,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25315,1,4.179,0.885,0,0,12,1,0,115,1,1.1,0.9
25316,1,2.01,0.4,0,0,12,1,0,115,1,1.1,0.9
25317,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25318,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25319,1,2.01,0.281,0,0,12,1,0,115,1,1.1,0.9
25320,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25321,1,2.01,0.29,0,0,12,1,0,115,1,1.1,0.9
25322,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25323,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25324,1,4.674,1.33,0,0,12,1,0,115,1,1.1,0.9
25325,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25326,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25327,1,2.341,0.218,0,0,12,1,0,115,1,1.1,0.9
25328,1,1.022,0.46,0,0,12,1,0,115,1,1.1,0.9
25329,1,0.772,0.164,0,0,12,1,0,115,1,1.1,0.9
25330,1,5.111,1.233,0,0,12,1,0,115,1,1.1,0.9
25331,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25332,1,5.111,4.421,0,0,12,1,0,115,1,1.1,0.9
25333,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25334,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25335,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25336,1,5.111,2.777,0,0,12,1,0,115,1,1.1,0.9
25337,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25338,1,7.693,2.428,0,0,12,1,0,115,1,1.1,0.9
25339,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25340,1,8.126,1.005,0,0,12,1,0,115,1,1.1,0.9
25341,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25342,1,7.3,1.78,0,0,12,1,0,115,1,1.1,0.9
25343,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25344,1,0.72,0.128,0,0,12,1,0,115,1,1.1,0.9
25345,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25346,1,2.375,0.846,0,0,12,1,0,115,1,1.1,0.9
25347,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25348,1,1.635,0.477,0,0,12,1,0,115,1,1.1,0.9
25349,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25350,1,0.549,0.073,0,0,12,1,0,115,1,1.1,0.9
25351,1,0.826,0.128,0,0,12,1,0,115,1,1.1,0.9
25352,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25353,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25354,1,2.317,0.638,0,0,12,1,0,115,1,1.1,0.9
25355,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25356,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25357,1,0,0,0,-291.339124707,12,1,0,500,1,1.1,0.9
25358,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25359,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25360,1,10.272,2.118,0,0,12,1,0,230,1,1.1,0.9
25361,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25362,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25363,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25364,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25365,1,10.026,2.494,0,0,12,1,0,115,1,1.1,0.9
25366,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25367,1,10.026,5.406,0,0,12,1,0,115,1,1.1,0.9
25368,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25369,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25370,1,10.569,0.181,0,0,12,1,0,115,1,1.1,0.9
25371,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25372,1,3.572,0.748,0,0,12,1,0,115,1,1.1,0.9
25373,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25374,1,1.79,0.322,0,0,12,1,0,115,1,1.1,0.9
25375,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25376,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25377,1,3.791,0.383,0,0,12,1,0,115,1,1.1,0.9
25378,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25379,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25380,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25381,1,4.285,1.056,0,0,12,1,0,230,1,1.1,0.9
25382,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25383,1,3.528,0.365,0,0,12,1,0,115,1,1.1,0.9
25384,1,0.999,0.12,0,0,12,1,0,115,1,1.1,0.9
25385,1,1.281,0.183,0,0,12,1,0,115,1,1.1,0.9
25386,1,2.553,0.642,0,0,12,1,0,115,1,1.1,0.9
25387,1,1.374,0.597,0,0,12,1,0,115,1,1.1,0.9
25388,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25389,1,0.621,0.096,0,0,12,1,0,115,1,1.1,0.9
25390,1,0.75,0.226,0,0,12,1,0,115,1,1.1,0.9
25391,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25392,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25393,1,1.5,0.403,0,0,12,1,0,115,1,1.1,0.9
25394,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25395,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25396,1,0.222,0.087,0,0,12,1,0,115,1,1.1,0.9
25397,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25398,1,0.436,0.086,0,0,12,1,0,115,1,1.1,0.9
25399,1,0.927,0.439,0,0,12,1,0,115,1,1.1,0.9
25400,1,1.866,0.605,0,0,12,1,0,115,1,1.1,0.9
25401,1,0,0,0,-9.01216581973,12,1,0,115,1,1.1,0.9
25402,1,0.912,0.262,0,0,12,1,0,115,1,1.1,0.9
25403,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25404,1,1.055,0.262,0,0,12,1,0,115,1,1.1,0.9
25405,1,1.422,0.077,0,0,12,1,0,115,1,1.1,0.9
25406,1,0.707,0.077,0,0,12,1,0,115,1,1.1,0.9
25407,1,1.917,0.656,0,0,12,1,0,115,1,1.1,0.9
25408,1,4.378,1.542,0,0,12,1,0,115,1,1.1,0.9
25409,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25410,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25411,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25412,1,6.562,2.419,0,0,12,1,0,230,1,1.1,0.9
25413,1,3.281,1.878,0,0,12,1,0,230,1,1.1,0.9
25414,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25415,1,1.443,0.282,0,0,12,1,0,115,1,1.1,0.9
25416,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25417,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25418,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25419,1,7.036,0.971,0,0,12,1,0,115,1,1.1,0.9
25420,1,7.036,4.123,0,0,12,1,0,115,1,1.1,0.9
25421,1,7.036,2.717,0,0,12,1,0,115,1,1.1,0.9
25422,1,0.025,0,0,0,12,1,0,115,1,1.1,0.9
25423,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25424,1,1.08,0.196,0,0,12,1,0,115,1,1.1,0.9
25425,1,2.118,0.418,0,0,12,1,0,115,1,1.1,0.9
25426,1,2.117,0.515,0,0,12,1,0,115,1,1.1,0.9
25427,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25428,1,0.793,0.167,0,0,12,1,0,115,1,1.1,0.9
25429,1,0.888,0.544,0,0,12,1,0,115,1,1.1,0.9
25430,1,0.723,0.233,0,0.0967792106312,12,1,0,115,1,1.1,0.9
25431,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25432,1,0.936,0.344,0,0,12,1,0,115,1,1.1,0.9
25433,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25434,1,2.322,0.609,0,0,12,1,0,115,1,1.1,0.9
25435,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25436,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25437,1,1.521,0.556,0,0,12,1,0,115,1,1.1,0.9
25438,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25439,1,1.883,0.613,0,0,12,1,0,115,1,1.1,0.9
25440,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25441,1,2.175,0.424,0,0,12,1,0,115,1,1.1,0.9
25442,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25443,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25444,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25445,1,2.159,0.491,0,0,12,1,0,115,1,1.1,0.9
25446,1,0.106,0.049,0,0,12,1,0,115,1,1.1,0.9
25447,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25448,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25449,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25450,1,2.159,0.45,0,0,12,1,0,115,1,1.1,0.9
25451,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25452,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25453,1,1.628,0.645,0,0,12,1,0,115,1,1.1,0.9
25454,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25455,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25456,1,0.741,0.307,0,0,12,1,0,115,1,1.1,0.9
25457,1,3.647,0.642,0,0,12,1,0,115,1,1.1,0.9
25458,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25459,1,3.647,1.261,0,0,12,1,0,115,1,1.1,0.9
25460,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25461,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25462,1,3.647,1.173,0,0,12,1,0,115,1,1.1,0.9
25463,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25464,1,2.496,0.647,0,-13.1295319098,12,1,0,115,1,1.1,0.9
25465,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25466,1,2.652,0.169,0,0,12,1,0,115,1,1.1,0.9
25467,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25468,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25469,1,2.652,0.984,0,0,12,1,0,115,1,1.1,0.9
25470,1,0,0,0,-43.1446800093,12,1,0,230,1,1.1,0.9
25471,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25472,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25473,1,2.652,0.846,0,0,12,1,0,230,1,1.1,0.9
25474,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25475,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25476,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25477,1,3.484,1.333,0,0,12,1,0,115,1,1.1,0.9
25478,1,0.492,0.188,0,0,12,1,0,115,1,1.1,0.9
25479,1,3.586,1.635,0,0,12,1,0,115,1,1.1,0.9
25480,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25481,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25482,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25483,2,0,0,0,0,12,1,0,13.2,1,1.1,0.9
25484,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
25485,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
25486,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25487,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25488,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25489,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25490,1,0,0,0,-0.0012371172909,12,1,0,500,1,1.1,0.9
25491,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25492,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25493,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
25494,2,0,0,0,0,12,1,0,20,1,1.1,0.9
25495,2,0,0,0,0,12,1,0,22,1,1.1,0.9
25496,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
25497,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25498,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25499,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25500,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25501,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25502,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
25503,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
25504,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
25505,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25506,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25507,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25508,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25509,1,0,0,0,-232.189044575,12,1,0,500,1,1.1,0.9
25510,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25511,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25512,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
25513,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
25514,2,0,0,0,0,12,1,0,18,1,1.1,0.9
25515,1,0,0,0,0,12,1,0,500,1,1.1,0.9
25516,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25517,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25518,1,0,0,0,0,12,1,0,500,1,1.1,0.9
25519,1,0,0,0,-57.861589804,12,1,0,230,1,1.1,0.9
25520,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25521,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
25522,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25523,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25524,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25525,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25526,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25527,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
25528,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
25529,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
25530,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25531,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25532,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25533,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25534,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25535,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25536,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
25537,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
25538,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25539,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25540,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25541,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25542,1,0,0,0,-352.828696157,12,1,0,500,1,1.1,0.9
25543,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25544,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25545,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
25546,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
25547,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25548,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25549,1,0,0,0,0,12,1,0,500,1,1.1,0.9
25550,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25551,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25552,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25553,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
25554,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25555,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25556,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25557,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25558,1,0,0,0,-68.5518967066,12,1,0,500,1,1.1,0.9
25559,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25560,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25561,2,0,0,0,0,12,1,0,18,1,1.1,0.9
25562,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
25563,2,0,0,0,0,12,1,0,18,1,1.1,0.9
25564,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25565,1,0,0,0,0,12,1,0,500,1,1.1,0.9
25566,1,0,0,0,0,12,1,0,500,1,1.1,0.9
25567,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25568,1,0,0,0,215.137204306,12,1,0,500,1,1.1,0.9
25569,1,0,0,0,0,12,1,0,345,1,1.1,0.9
25570,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25571,1,0,0,0,0,12,1,0,138,1,1.1,0.9
25572,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25573,2,0,0,0,0,12,1,0,18,1,1.1,0.9
25574,1,0,0,0,0,12,1,0,500,1,1.1,0.9
25575,1,0,0,0,0,12,1,0,138,1,1.1,0.9
25576,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25577,1,0,0,0,0,12,1,0,138,1,1.1,0.9
25578,2,0,0,0,0,12,1,0,115,1,1.1,0.9
25579,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25580,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25581,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25582,1,0,0,0,-0.00250658297055,12,1,0,500,1,1.1,0.9
25583,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25584,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25585,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
25586,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
25587,1,0,0,0,0,12,1,0,500,1,1.1,0.9
25588,1,0,0,0,0,12,1,0,500,1,1.1,0.9
25589,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25590,1,0,0,0,0,12,1,0,500,1,1.1,0.9
25591,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25592,2,0,0,0,0,12,1,0,22,1,1.1,0.9
25593,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25594,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25595,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25596,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25597,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25598,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
25599,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25600,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25601,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25602,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25603,2,0,0,0,0,12,1,0,500,1,1.1,0.9
25604,2,0,0,0,0,12,1,0,230,1,1.1,0.9
25605,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25606,1,0,0,0,25.0146318002,12,1,0,500,1,1.1,0.9
25607,1,0,0,0,0,12,1,0,500,1,1.1,0.9
25608,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25609,1,0,0,0,0,12,1,0,500,1,1.1,0.9
25610,2,0,0,0,0,12,1,0,115,1,1.1,0.9
25611,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25612,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25613,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25614,1,0,0,0,-54.109074051,12,1,0,500,1,1.1,0.9
25615,2,0,0,0,0,12,1,0,230,1,1.1,0.9
25616,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25617,1,0,0,0,0,12,1,0,500,1,1.1,0.9
25618,1,0,0,0,0,12,1,0,500,1,1.1,0.9
25619,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25620,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25621,1,0,0,0,-43.9316844346,12,1,0,500,1,1.1,0.9
25622,1,0,0,0,0,12,1,0,345,1,1.1,0.9
25623,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25624,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25625,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
25626,1,0,0,0,0,12,1,0,500,1,1.1,0.9
25627,1,0,0,0,0,12,1,0,500,1,1.1,0.9
25628,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25629,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25630,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25631,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25632,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
25633,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25634,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25635,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25636,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25637,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25638,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25639,2,0,0,0,0,12,1,0,22,1,1.1,0.9
25640,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25641,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25642,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25643,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25644,1,0,0,0,0,12,1,0,500,1,1.1,0.9
25645,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25646,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25647,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
25648,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
25649,1,0,0,0,0,12,1,0,500,1,1.1,0.9
25650,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25651,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25652,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25653,1,0,0,0,-64.9299044636,12,1,0,230,1,1.1,0.9
25654,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25655,2,0,0,0,0,12,1,0,18,1,1.1,0.9
25656,2,0,0,0,0,12,1,0,24,1,1.1,0.9
25657,2,0,0,0,0,12,1,0,18,1,1.1,0.9
25658,2,0,0,0,0,12,1,0,18,1,1.1,0.9
25659,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25660,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25661,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25662,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25663,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25664,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
25665,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25666,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25667,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25668,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25669,2,0,0,0,0,12,1,0,115,1,1.1,0.9
25670,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
25671,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
25672,2,0,0,0,0,12,1,0,18,1,1.1,0.9
