bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
25673,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
25674,2,0,0,0,0,12,1,0,18,1,1.1,0.9
25675,2,0,0,0,0,12,1,0,18,1,1.1,0.9
25676,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
25677,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25678,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25679,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25680,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25681,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25682,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25683,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
25684,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25685,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25686,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25687,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25688,1,0,0,0,83.7973790533,12,1,0,500,1,1.1,0.9
25689,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25690,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25691,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
25692,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25693,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25694,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25695,1,0,0,0,0,12,1,0,500,1,1.1,0.9
25696,1,0,0,0,-0.000889297143231,12,1,0,230,1,1.1,0.9
25697,2,0,0,0,0,12,1,0,115,1,1.1,0.9
25698,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25699,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25700,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25701,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25702,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25703,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
25704,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
25705,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25706,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25707,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25708,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25709,2,0,0,0,0,12,1,0,115,1,1.1,0.9
25710,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25711,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25712,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25713,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25714,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
25715,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25716,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25717,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25718,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25719,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25720,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25721,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
25722,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
25723,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
25724,2,0,0,0,0,12,1,0,18,1,1.1,0.9
25725,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25726,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25727,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25728,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25729,2,0,0,0,0,12,1,0,230,1,1.1,0.9
25730,2,0,0,0,0,12,1,0,115,1,1.1,0.9
25731,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25732,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25733,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25734,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25735,1,0,0,0,-9.08992711003,12,1,0,230,1,1.1,0.9
25736,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25737,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
25738,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25739,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25740,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25741,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25742,1,0,0,0,-33.2373841975,12,1,0,500,1,1.1,0.9
25743,2,0,0,0,0,12,1,0,230,1,1.1,0.9
25744,2,0,0,0,0,12,1,0,115,1,1.1,0.9
25745,1,0,0,0,0,12,1,0,500,1,1.1,0.9
25746,1,0,0,0,0,12,1,0,500,1,1.1,0.9
25747,1,0,0,0,0,12,1,0,500,1,1.1,0.9
25748,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25749,1,0,0,0,-31.6451302847,12,1,0,500,1,1.1,0.9
25750,1,0,0,0,0,12,1,0,345,1,1.1,0.9
25751,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25752,1,0,0,0,0,12,1,0,138,1,1.1,0.9
25753,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25754,2,0,0,0,0,12,1,0,18,1,1.1,0.9
25755,1,0,0,0,0,12,1,0,138,1,1.1,0.9
25756,1,0,0,0,0,12,1,0,138,1,1.1,0.9
25757,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25758,1,0,0,0,0,12,1,0,500,1,1.1,0.9
25759,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25760,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25761,2,0,0,0,0,12,1,0,13.2,1,1.1,0.9
25762,2,0,0,0,0,12,1,0,18,1,1.1,0.9
25763,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
25764,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
25765,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25766,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25767,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25768,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25769,2,0,0,0,0,12,1,0,115,1,1.1,0.9
25770,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25771,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25772,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25773,2,0,0,0,0,12,1,0,115,1,1.1,0.9
25774,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25775,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25776,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25777,2,0,0,0,0,12,1,0,500,1,1.1,0.9
25778,2,0,0,0,0,12,1,0,230,1,1.1,0.9
25779,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25780,1,0,0,0,-231.559494572,12,1,0,500,1,1.1,0.9
25781,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25782,1,0,0,0,0,12,1,0,500,1,1.1,0.9
25783,1,0,0,0,0,12,1,0,500,1,1.1,0.9
25784,1,0,0,0,-35.9837350434,12,1,0,230,1,1.1,0.9
25785,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25786,2,0,0,0,0,12,1,0,18,1,1.1,0.9
25787,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25788,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25789,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25790,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25791,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25792,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
25793,2,0,0,0,0,12,1,0,18,1,1.1,0.9
25794,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
25795,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
25796,2,0,0,0,0,12,1,0,20,1,1.1,0.9
25797,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
25798,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25799,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25800,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25801,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25802,1,0,0,0,-47.7857395829,12,1,0,500,1,1.1,0.9
25803,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25804,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25805,2,0,0,0,0,12,1,0,13.2,1,1.1,0.9
25806,2,0,0,0,0,12,1,0,20,1,1.1,0.9
25807,2,0,0,0,0,12,1,0,18,1,1.1,0.9
25808,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
25809,1,0,0,0,0,12,1,0,500,1,1.1,0.9
25810,1,0,0,0,0,12,1,0,500,1,1.1,0.9
25811,1,0,0,0,0,12,1,0,500,1,1.1,0.9
25812,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25813,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25814,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
25815,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
25816,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
25817,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25818,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25819,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25820,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25821,1,0,0,0,-14.8313385613,12,1,0,230,1,1.1,0.9
25822,2,0,0,0,0,12,1,0,161,1,1.1,0.9
25823,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25824,1,0,0,0,0,12,1,0,161,1,1.1,0.9
25825,1,0,0,0,0,12,1,0,161,1,1.1,0.9
25826,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25827,1,0,0,0,0,12,1,0,161,1,1.1,0.9
25828,1,0,0,0,104.499838219,12,1,0,500,1,1.1,0.9
25829,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25830,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25831,2,0,0,0,0,12,1,0,13.2,1,1.1,0.9
25832,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25833,1,0,0,0,0,12,1,0,500,1,1.1,0.9
25834,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25835,1,0,0,0,0,12,1,0,500,1,1.1,0.9
25836,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25837,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
25838,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
25839,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25840,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25841,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25842,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25843,1,0,0,0,-0.00309764384894,12,1,0,500,1,1.1,0.9
25844,2,0,0,0,0,12,1,0,230,1,1.1,0.9
25845,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25846,1,0,0,0,0,12,1,0,500,1,1.1,0.9
25847,1,0,0,0,0,12,1,0,500,1,1.1,0.9
25848,1,0,0,0,0,12,1,0,500,1,1.1,0.9
25849,1,0,0,0,0,12,1,0,500,1,1.1,0.9
25850,1,0,0,0,0,12,1,0,500,1,1.1,0.9
25851,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25852,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25853,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
25854,2,0,0,0,0,12,1,0,24,1,1.1,0.9
25855,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
25856,1,0,0,0,0,12,1,0,500,1,1.1,0.9
25857,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25858,1,0,0,0,0,12,1,0,500,1,1.1,0.9
25859,1,0,0,0,0,12,1,0,500,1,1.1,0.9
25860,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25861,2,0,0,0,0,12,1,0,18,1,1.1,0.9
25862,2,0,0,0,0,12,1,0,18,1,1.1,0.9
25863,2,0,0,0,0,12,1,0,18,1,1.1,0.9
25864,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
25865,2,0,0,0,0,12,1,0,22,1,1.1,0.9
25866,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
25867,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25868,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25869,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25870,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25871,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25872,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
25873,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
25874,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25875,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25876,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25877,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25878,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25879,2,0,0,0,0,12,1,0,115,1,1.1,0.9
25880,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25881,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25882,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25883,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25884,2,0,0,0,0,12,1,0,115,1,1.1,0.9
25885,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25886,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25887,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25888,1,0,0,0,-54.7337834379,12,1,0,230,1,1.1,0.9
25889,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25890,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
25891,2,0,0,0,0,12,1,0,18,1,1.1,0.9
25892,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25893,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25894,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25895,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25896,1,0,0,0,-0.000781995613355,12,1,0,230,1,1.1,0.9
25897,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25898,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
25899,2,0,0,0,0,12,1,0,20,1,1.1,0.9
25900,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25901,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25902,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25903,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25904,1,0,0,0,-65.1132323531,12,1,0,500,1,1.1,0.9
25905,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25906,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25907,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
25908,1,0,0,0,0,12,1,0,500,1,1.1,0.9
25909,1,0,0,0,0,12,1,0,500,1,1.1,0.9
25910,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25911,1,0,0,0,0,12,1,0,500,1,1.1,0.9
25912,1,0,0,0,105.046530192,12,1,0,500,1,1.1,0.9
25913,2,0,0,0,0,12,1,0,230,1,1.1,0.9
25914,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25915,1,0,0,0,0,12,1,0,500,1,1.1,0.9
25916,1,0,0,0,0,12,1,0,500,1,1.1,0.9
25917,1,0,0,0,0,12,1,0,500,1,1.1,0.9
25918,1,0,0,0,0,12,1,0,500,1,1.1,0.9
25919,2,0,0,0,0,12,1,0,115,1,1.1,0.9
25920,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25921,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25922,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25923,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25924,2,0,0,0,0,12,1,0,20,1,1.1,0.9
25925,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25926,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25927,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25928,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25929,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25930,2,0,0,0,0,12,1,0,115,1,1.1,0.9
25931,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25932,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25933,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25934,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25935,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25936,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25937,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
25938,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25939,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25940,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25941,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25942,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25943,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
25944,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
25945,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25946,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25947,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25948,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25949,1,0,0,0,22.1397175916,12,1,0,230,1,1.1,0.9
25950,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25951,2,0,0,0,0,12,1,0,18,1,1.1,0.9
25952,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
25953,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25954,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25955,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25956,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25957,2,0,0,0,0,12,1,0,115,1,1.1,0.9
25958,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25959,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25960,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25961,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25962,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
25963,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25964,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25965,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25966,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25967,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25968,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25969,2,0,0,0,0,12,1,0,22,1,1.1,0.9
25970,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
25971,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25972,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25973,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25974,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25975,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25976,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25977,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
25978,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
25979,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
25980,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
25981,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25982,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25983,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25984,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25985,2,0,0,0,0,12,1,0,115,1,1.1,0.9
25986,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25987,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25988,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25989,2,0,0,0,0,12,1,0,115,1,1.1,0.9
25990,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25991,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25992,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25993,2,0,0,0,0,12,1,0,115,1,1.1,0.9
25994,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25995,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25996,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25997,1,0,0,0,0,12,1,0,500,1,1.1,0.9
25998,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25999,1,0,0,0,0,12,1,0,115,1,1.1,0.9
26000,2,0,0,0,0,12,1,0,24,1,1.1,0.9
26001,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
26002,1,0,0,0,0,12,1,0,230,1,1.1,0.9
26003,1,0,0,0,0,12,1,0,230,1,1.1,0.9
26004,1,0,0,0,0,12,1,0,230,1,1.1,0.9
26005,1,0,0,0,0,12,1,0,230,1,1.1,0.9
26006,2,0,0,0,0,12,1,0,115,1,1.1,0.9
26007,1,0,0,0,0,12,1,0,115,1,1.1,0.9
26008,1,0,0,0,0,12,1,0,115,1,1.1,0.9
26009,1,0,0,0,0,12,1,0,115,1,1.1,0.9
26010,2,0,0,0,0,12,1,0,115,1,1.1,0.9
26011,1,0,0,0,0,12,1,0,115,1,1.1,0.9
26012,1,0,0,0,0,12,1,0,115,1,1.1,0.9
26013,1,0,0,0,0,12,1,0,115,1,1.1,0.9
26014,2,0,0,0,0,12,1,0,115,1,1.1,0.9
26015,1,0,0,0,0,12,1,0,115,1,1.1,0.9
26016,1,0,0,0,0,12,1,0,115,1,1.1,0.9
26017,1,0,0,0,0,12,1,0,115,1,1.1,0.9
26018,1,0,0,0,-0.00317889066392,12,1,0,500,1,1.1,0.9
26019,1,0,0,0,0,12,1,0,230,1,1.1,0.9
26020,1,0,0,0,0,12,1,0,115,1,1.1,0.9
26021,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
26022,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
26023,1,0,0,0,0,12,1,0,500,1,1.1,0.9
26024,1,0,0,0,0,12,1,0,500,1,1.1,0.9
26025,1,0,0,0,0,12,1,0,230,1,1.1,0.9
26026,1,0,0,0,0,12,1,0,500,1,1.1,0.9
26027,1,0,0,0,-54.5836463566,12,1,0,500,1,1.1,0.9
26028,1,0,0,0,0,12,1,0,230,1,1.1,0.9
26029,1,0,0,0,0,12,1,0,115,1,1.1,0.9
26030,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
26031,2,0,0,0,0,12,1,0,22,1,1.1,0.9
26032,2,0,0,0,0,12,1,0,20,1,1.1,0.9
26033,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
26034,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
26035,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
26036,1,0,0,0,0,12,1,0,500,1,1.1,0.9
26037,1,0,0,0,0,12,1,0,230,1,1.1,0.9
26038,1,0,0,0,0,12,1,0,500,1,1.1,0.9
26039,1,0,0,0,0,12,1,0,230,1,1.1,0.9
26040,1,0,0,0,-169.288385134,12,1,0,230,1,1.1,0.9
26041,1,0,0,0,0,12,1,0,115,1,1.1,0.9
26042,2,0,0,0,0,12,1,0,22,1,1.1,0.9
26043,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
26044,2,0,0,0,0,12,1,0,18,1,1.1,0.9
26045,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
26046,1,0,0,0,0,12,1,0,230,1,1.1,0.9
26047,1,0,0,0,0,12,1,0,230,1,1.1,0.9
26048,1,0,0,0,0,12,1,0,230,1,1.1,0.9
26049,1,0,0,0,0,12,1,0,230,1,1.1,0.9
26050,1,0,0,0,55.7032496649,12,1,0,500,1,1.1,0.9
26051,1,0,0,0,0,12,1,0,230,1,1.1,0.9
26052,1,0,0,0,0,12,1,0,115,1,1.1,0.9
26053,2,0,0,0,0,12,1,0,13.2,1,1.1,0.9
26054,1,0,0,0,0,12,1,0,230,1,1.1,0.9
26055,1,0,0,0,0,12,1,0,500,1,1.1,0.9
26056,1,0,0,0,0,12,1,0,230,1,1.1,0.9
26057,1,0,0,0,0,12,1,0,500,1,1.1,0.9
26058,1,0,0,0,-41.1624777532,12,1,0,230,1,1.1,0.9
26059,2,0,0,0,0,12,1,0,115,1,1.1,0.9
26060,1,0,0,0,0,12,1,0,230,1,1.1,0.9
26061,1,0,0,0,0,12,1,0,230,1,1.1,0.9
26062,1,0,0,0,0,12,1,0,230,1,1.1,0.9
26063,1,0,0,0,0,12,1,0,230,1,1.1,0.9
26064,1,0,0,0,0,12,1,0,230,1,1.1,0.9
26065,2,0,0,0,0,12,1,0,115,1,1.1,0.9
26066,1,0,0,0,0,12,1,0,230,1,1.1,0.9
26067,1,0,0,0,0,12,1,0,230,1,1.1,0.9
26068,1,0,0,0,0,12,1,0,230,1,1.1,0.9
26069,1,0,0,0,0,12,1,0,230,1,1.1,0.9
26070,1,0,0,0,0,12,1,0,500,1,1.1,0.9
26071,1,0,0,0,0,12,1,0,230,1,1.1,0.9
26072,1,0,0,0,0,12,1,0,115,1,1.1,0.9
26073,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
26074,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
26075,2,0,0,0,0,12,1,0,18,1,1.1,0.9
26076,1,0,0,0,0,12,1,0,230,1,1.1,0.9
26077,1,0,0,0,0,12,1,0,500,1,1.1,0.9
26078,1,0,0,0,0,12,1,0,500,1,1.1,0.9
26079,1,0,0,0,0,12,1,0,500,1,1.1,0.9
26080,1,0,0,0,0,12,1,0,115,1,1.1,0.9
26081,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
26082,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
26083,1,0,0,0,0,12,1,0,115,1,1.1,0.9
26084,1,0,0,0,0,12,1,0,115,1,1.1,0.9
26085,1,0,0,0,0,12,1,0,115,1,1.1,0.9
26086,1,0,0,0,0,12,1,0,115,1,1.1,0.9
26087,2,0,0,0,0,12,1,0,230,1,1.1,0.9
26088,1,0,0,0,0,12,1,0,115,1,1.1,0.9
26089,1,0,0,0,0,12,1,0,230,1,1.1,0.9
26090,1,0,0,0,0,12,1,0,230,1,1.1,0.9
26091,1,0,0,0,0,12,1,0,230,1,1.1,0.9
26092,1,0,0,0,0,12,1,0,230,1,1.1,0.9
26093,2,0,0,0,0,12,1,0,500,1,1.1,0.9
26094,2,0,0,0,0,12,1,0,230,1,1.1,0.9
26095,1,0,0,0,0,12,1,0,115,1,1.1,0.9
26096,1,0,0,0,0,12,1,0,230,1,1.1,0.9
26097,1,0,0,0,-0.000959623140065,12,1,0,500,1,1.1,0.9
26098,1,0,0,0,0,12,1,0,500,1,1.1,0.9
26099,1,0,0,0,0,12,1,0,500,1,1.1,0.9
26100,1,0,0,0,-173.93469926,12,1,0,500,1,1.1,0.9
26101,1,0,0,0,0,12,1,0,230,1,1.1,0.9
26102,1,0,0,0,0,12,1,0,115,1,1.1,0.9
26103,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
26104,1,0,0,0,0,12,1,0,230,1,1.1,0.9
26105,1,0,0,0,0,12,1,0,500,1,1.1,0.9
26106,1,0,0,0,0,12,1,0,500,1,1.1,0.9
26107,1,0,0,0,0,12,1,0,500,1,1.1,0.9
26108,1,0,0,0,-307.18590589,12,1,0,500,1,1.1,0.9
26109,1,0,0,0,0,12,1,0,230,1,1.1,0.9
26110,1,0,0,0,0,12,1,0,138,1,1.1,0.9
26111,1,0,0,0,0,12,1,0,115,1,1.1,0.9
26112,2,0,0,0,0,12,1,0,22,1,1.1,0.9
26113,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
26114,2,0,0,0,0,12,1,0,18,1,1.1,0.9
26115,2,0,0,0,0,12,1,0,18,1,1.1,0.9
26116,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
26117,1,0,0,0,0,12,1,0,138,1,1.1,0.9
26118,1,0,0,0,0,12,1,0,138,1,1.1,0.9
26119,1,0,0,0,0,12,1,0,230,1,1.1,0.9
26120,1,0,0,0,0,12,1,0,138,1,1.1,0.9
26121,1,0,0,0,0,12,1,0,230,1,1.1,0.9
26122,1,0,0,0,0,12,1,0,115,1,1.1,0.9
26123,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
26124,1,0,0,0,0,12,1,0,230,1,1.1,0.9
26125,1,0,0,0,0,12,1,0,230,1,1.1,0.9
26126,1,0,0,0,0,12,1,0,230,1,1.1,0.9
26127,1,0,0,0,0,12,1,0,230,1,1.1,0.9
26128,2,0,0,0,0,12,1,0,115,1,1.1,0.9
26129,1,0,0,0,0,12,1,0,115,1,1.1,0.9
26130,1,0,0,0,0,12,1,0,115,1,1.1,0.9
26131,1,0,0,0,0,12,1,0,115,1,1.1,0.9
26132,2,0,0,0,0,12,1,0,230,1,1.1,0.9
26133,1,0,0,0,0,12,1,0,115,1,1.1,0.9
26134,1,0,0,0,-131.217644075,12,1,0,230,1,1.1,0.9
26135,1,0,0,0,0,12,1,0,230,1,1.1,0.9
26136,1,0,0,0,0,12,1,0,230,1,1.1,0.9
26137,1,0,0,0,0,12,1,0,230,1,1.1,0.9
26138,1,0,0,0,-6.54813193807,12,1,0,230,1,1.1,0.9
26139,1,0,0,0,0,12,1,0,115,1,1.1,0.9
26140,2,0,0,0,0,12,1,0,18,1,1.1,0.9
26141,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
26142,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
26143,1,0,0,0,0,12,1,0,230,1,1.1,0.9
26144,1,0,0,0,0,12,1,0,230,1,1.1,0.9
26145,1,0,0,0,0,12,1,0,230,1,1.1,0.9
26146,1,0,0,0,0,12,1,0,230,1,1.1,0.9
26147,2,0,0,0,0,12,1,0,115,1,1.1,0.9
26148,1,0,0,0,0,12,1,0,115,1,1.1,0.9
26149,1,0,0,0,0,12,1,0,115,1,1.1,0.9
26150,1,0,0,0,0,12,1,0,115,1,1.1,0.9
26151,2,0,0,0,0,12,1,0,115,1,1.1,0.9
26152,1,0,0,0,0,12,1,0,115,1,1.1,0.9
26153,1,0,0,0,0,12,1,0,115,1,1.1,0.9
26154,1,0,0,0,0,12,1,0,115,1,1.1,0.9
26155,1,0,0,0,0,12,1,0,115,1,1.1,0.9
26156,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
26157,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
26158,1,0,0,0,0,12,1,0,115,1,1.1,0.9
26159,1,0,0,0,0,12,1,0,115,1,1.1,0.9
26160,1,0,0,0,0,12,1,0,115,1,1.1,0.9
26161,1,0,0,0,0,12,1,0,115,1,1.1,0.9
26162,1,0,0,0,-94.0098962377,12,1,0,500,1,1.1,0.9
26163,1,0,0,0,0,12,1,0,230,1,1.1,0.9
26164,1,0,0,0,0,12,1,0,115,1,1.1,0.9
26165,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
26166,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
26167,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
26168,1,0,0,0,0,12,1,0,230,1,1.1,0.9
26169,1,0,0,0,0,12,1,0,500,1,1.1,0.9
26170,1,0,0,0,0,12,1,0,230,1,1.1,0.9
26171,1,0,0,0,0,12,1,0,500,1,1.1,0.9
26172,1,0,0,0,0,12,1,0,500,1,1.1,0.9
26173,1,0,0,0,0,12,1,0,230,1,1.1,0.9
26174,1,0,0,0,0,12,1,0,115,1,1.1,0.9
26175,2,0,0,0,0,12,1,0,22,1,1.1,0.9
26176,2,0,0,0,0,12,1,0,22,1,1.1,0.9
26177,1,0,0,0,0,12,1,0,500,1,1.1,0.9
26178,1,0,0,0,0,12,1,0,230,1,1.1,0.9
26179,1,0,0,0,0,12,1,0,230,1,1.1,0.9
26180,1,0,0,0,0,12,1,0,500,1,1.1,0.9
26181,2,0,0,0,0,12,1,0,115,1,1.1,0.9
26182,1,0,0,0,0,12,1,0,115,1,1.1,0.9
26183,1,0,0,0,0,12,1,0,115,1,1.1,0.9
26184,1,0,0,0,0,12,1,0,115,1,1.1,0.9
26185,2,0,0,0,0,12,1,0,500,1,1.1,0.9
26186,1,0,0,0,0,12,1,0,230,1,1.1,0.9
26187,2,0,0,0,0,12,1,0,115,1,1.1,0.9
26188,1,0,0,0,-459.480988873,12,1,0,500,1,1.1,0.9
26189,1,0,0,0,0,12,1,0,230,1,1.1,0.9
26190,1,0,0,0,0,12,1,0,500,1,1.1,0.9
26191,1,0,0,0,0,12,1,0,500,1,1.1,0.9
26192,1,0,0,0,0,12,1,0,115,1,1.1,0.9
26193,2,0,0,0,0,12,1,0,24,1,1.1,0.9
26194,1,0,0,0,0,12,1,0,115,1,1.1,0.9
26195,1,0,0,0,0,12,1,0,115,1,1.1,0.9
26196,1,0,0,0,0,12,1,0,115,1,1.1,0.9
26197,1,0,0,0,0,12,1,0,115,1,1.1,0.9
26198,1,0,0,0,0,12,1,0,115,1,1.1,0.9
26199,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
26200,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
26201,1,0,0,0,0,12,1,0,115,1,1.1,0.9
26202,1,0,0,0,0,12,1,0,115,1,1.1,0.9
26203,1,0,0,0,0,12,1,0,115,1,1.1,0.9
26204,1,0,0,0,0,12,1,0,115,1,1.1,0.9
26205,1,0,0,0,86.3349467964,12,1,0,500,1,1.1,0.9
26206,1,0,0,0,0,12,1,0,230,1,1.1,0.9
26207,1,0,0,0,0,12,1,0,115,1,1.1,0.9
26208,2,0,0,0,0,12,1,0,18,1,1.1,0.9
26209,1,0,0,0,0,12,1,0,500,1,1.1,0.9
26210,1,0,0,0,0,12,1,0,230,1,1.1,0.9
26211,1,0,0,0,0,12,1,0,500,1,1.1,0.9
26212,1,0,0,0,0,12,1,0,230,1,1.1,0.9
26213,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26214,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26215,1,0.77,0.07,0,0,13,1,0,138,1,1.1,0.9
26216,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26217,1,0.77,0.272,0,0,13,1,0,138,1,1.1,0.9
26218,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26219,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26220,1,0.77,0.327,0,0,13,1,0,138,1,1.1,0.9
26221,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26222,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26223,1,0.234,0.023,0,0,13,1,0,138,1,1.1,0.9
26224,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26225,1,0.573,0.119,0,0,13,1,0,138,1,1.1,0.9
26226,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26227,1,1.146,0.429,0,0,13,1,0,138,1,1.1,0.9
26228,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26229,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26230,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26231,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26232,1,2.398,0.138,0,0,13,1,0,138,1,1.1,0.9
26233,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26234,1,2.394,0.675,0,0,13,1,0,138,1,1.1,0.9
26235,1,2.398,0.538,0,0,13,1,0,138,1,1.1,0.9
26236,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26237,1,4.436,0.467,0,0,13,1,0,138,1,1.1,0.9
26238,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26239,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26240,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26241,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26242,1,2.382,0.248,0,0,13,1,0,138,1,1.1,0.9
26243,1,0.335,0.202,0,0,13,1,0,138,1,1.1,0.9
26244,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26245,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26246,1,0.722,0.284,0,0,13,1,0,138,1,1.1,0.9
26247,1,0.361,0.169,0,0,13,1,0,138,1,1.1,0.9
26248,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26249,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26250,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26251,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26252,1,2.903,0.654,0,0,13,1,0,138,1,1.1,0.9
26253,1,0,0,0,-7.14540076027,13,1,0,138,1,1.1,0.9
26254,1,3.129,1.635,0,0,13,1,0,138,1,1.1,0.9
26255,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26256,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26257,1,3.02,1.113,0,0,13,1,0,138,1,1.1,0.9
26258,1,0.269,0.031,0,0,13,1,0,138,1,1.1,0.9
26259,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26260,1,0.269,0.092,0,0,13,1,0,138,1,1.1,0.9
26261,1,0.451,0.163,0,0,13,1,0,138,1,1.1,0.9
26262,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26263,1,0.894,0.386,0,0,13,1,0,138,1,1.1,0.9
26264,1,0.452,0.147,0,0,13,1,0,138,1,1.1,0.9
26265,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26266,1,0.366,0.047,0,0,13,1,0,138,1,1.1,0.9
26267,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26268,1,1.082,0.093,0,0,13,1,0,138,1,1.1,0.9
26269,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26270,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26271,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26272,1,1.082,0.319,0,0,13,1,0,138,1,1.1,0.9
26273,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26274,1,1.082,0.467,0,0,13,1,0,138,1,1.1,0.9
26275,1,8.288,4.032,0,0,13,1,0,138,1,1.1,0.9
26276,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26277,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26278,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26279,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26280,1,8.016,1.665,0,0,13,1,0,138,1,1.1,0.9
26281,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26282,1,8.016,2.599,0,0,13,1,0,138,1,1.1,0.9
26283,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26284,1,8.016,1.479,0,0,13,1,0,138,1,1.1,0.9
26285,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26286,1,2.141,0.119,0,0,13,1,0,138,1,1.1,0.9
26287,1,2.141,0.645,0,0,13,1,0,138,1,1.1,0.9
26288,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26289,1,2.141,0.326,0,0,13,1,0,138,1,1.1,0.9
26290,1,0.509,0.175,0,0,13,1,0,138,1,1.1,0.9
26291,1,0.509,0.119,0,0,13,1,0,138,1,1.1,0.9
26292,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26293,1,0.008,0,0,0,13,1,0,138,1,1.1,0.9
26294,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26295,1,0.501,0.072,0,0,13,1,0,138,1,1.1,0.9
26296,1,0.257,0.008,0,0,13,1,0,138,1,1.1,0.9
26297,1,0,0,0,6.83083278531,13,1,0,138,1,1.1,0.9
26298,1,0.498,0.094,0,0,13,1,0,138,1,1.1,0.9
26299,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26300,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26301,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26302,1,0.802,0.062,0,0,13,1,0,138,1,1.1,0.9
26303,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26304,1,0.348,0.066,0,0,13,1,0,138,1,1.1,0.9
26305,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26306,1,0.483,0.171,0,0,13,1,0,138,1,1.1,0.9
26307,1,0.525,0.119,0,0,13,1,0,138,1,1.1,0.9
26308,1,0.548,0.075,0,0,13,1,0,138,1,1.1,0.9
26309,1,0.548,0.091,0,0,13,1,0,138,1,1.1,0.9
26310,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26311,1,0.521,0.218,0,0,13,1,0,138,1,1.1,0.9
26312,1,1.494,0.664,0,0,13,1,0,138,1,1.1,0.9
26313,1,1.336,0.755,0,0,13,1,0,138,1,1.1,0.9
26314,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26315,1,1.336,0.481,0,0,13,1,0,138,1,1.1,0.9
26316,1,0.573,0.342,0,0,13,1,0,138,1,1.1,0.9
26317,1,0.56,0.366,0,0,13,1,0,138,1,1.1,0.9
26318,1,0.573,0.127,0,0,13,1,0,138,1,1.1,0.9
26319,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26320,1,2.63,1.004,0,0,13,1,0,138,1,1.1,0.9
26321,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26322,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26323,1,2.697,0.846,0,0,13,1,0,138,1,1.1,0.9
26324,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26325,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26326,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26327,1,2.63,0.382,0,0,13,1,0,138,1,1.1,0.9
26328,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26329,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26330,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26331,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26332,1,2.26,0.533,0,0,13,1,0,138,1,1.1,0.9
26333,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26334,1,2.26,1.003,0,0,13,1,0,138,1,1.1,0.9
26335,1,2.26,0.326,0,-11.3446133539,13,1,0,138,1,1.1,0.9
26336,1,0.978,0.482,0,0,13,1,0,138,1,1.1,0.9
26337,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26338,1,0.493,0.406,0,0,13,1,0,138,1,1.1,0.9
26339,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26340,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26341,1,0.286,0.04,0,0,13,1,0,138,1,1.1,0.9
26342,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26343,1,0.448,0.05,0,0,13,1,0,138,1,1.1,0.9
26344,1,0.615,0.101,0,0,13,1,0,138,1,1.1,0.9
26345,1,0.457,0.124,0,0,13,1,0,138,1,1.1,0.9
26346,1,0,0,0,0.155428982943,13,1,0,138,1,1.1,0.9
26347,1,3.47,0.66,0,0,13,1,0,138,1,1.1,0.9
26348,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26349,1,3.47,0.995,0,-0.00340999644656,13,1,0,138,1,1.1,0.9
26350,1,3.47,0.979,0,-6.70033868357,13,1,0,138,1,1.1,0.9
26351,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26352,1,1.297,0.008,0,0,13,1,0,138,1,1.1,0.9
26353,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26354,1,1.297,0.191,0,0,13,1,0,138,1,1.1,0.9
26355,1,1.297,0.191,0,0,13,1,0,138,1,1.1,0.9
26356,1,9.048,0.374,0,0,13,1,0,138,1,1.1,0.9
26357,1,9.434,2.755,0,0,13,1,0,138,1,1.1,0.9
26358,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26359,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26360,1,9.144,2.905,0,0,13,1,0,138,1,1.1,0.9
26361,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26362,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26363,1,7.767,1.226,0,0,13,1,0,138,1,1.1,0.9
26364,1,7.767,0.247,0,0,13,1,0,138,1,1.1,0.9
26365,1,7.767,0.684,0,0,13,1,0,138,1,1.1,0.9
26366,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26367,1,0,0,0,-4.33417055798e-05,13,1,0,345,1,1.1,0.9
26368,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26369,1,7.767,3.151,0,0,13,1,0,345,1,1.1,0.9
26370,1,0.119,0.008,0,0,13,1,0,345,1,1.1,0.9
26371,1,0,0,0,0,13,1,0,345,1,1.1,0.9
26372,1,0,0,0,-8.31741582681,13,1,0,138,1,1.1,0.9
26373,1,0.772,0.12,0,0,13,1,0,138,1,1.1,0.9
26374,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26375,1,0,0,0,-6.1615496709,13,1,0,138,1,1.1,0.9
26376,1,0.382,0.088,0,0,13,1,0,138,1,1.1,0.9
26377,1,0.246,0.099,0,0,13,1,0,138,1,1.1,0.9
26378,1,0.597,0.1,0,0,13,1,0,138,1,1.1,0.9
26379,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26380,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26381,1,0.597,0.158,0,0,13,1,0,138,1,1.1,0.9
26382,1,0.597,0.207,0,0,13,1,0,138,1,1.1,0.9
26383,1,0.438,0.151,0,0,13,1,0,138,1,1.1,0.9
26384,1,0.621,0.183,0,0,13,1,0,138,1,1.1,0.9
26385,1,0.541,0.199,0,0,13,1,0,138,1,1.1,0.9
26386,1,0.541,0.167,0,0,13,1,0,138,1,1.1,0.9
26387,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26388,1,0.541,0.143,0,0,13,1,0,138,1,1.1,0.9
26389,1,0.724,0.294,0,0,13,1,0,138,1,1.1,0.9
26390,1,14.467,1.798,0,0,13,1,0,138,1,1.1,0.9
26391,1,14.467,5.57,0,0,13,1,0,138,1,1.1,0.9
26392,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26393,1,14.467,0.286,0,0,13,1,0,138,1,1.1,0.9
26394,1,14.467,3.024,0,0,13,1,0,138,1,1.1,0.9
26395,1,1.138,0.271,0,0,13,1,0,138,1,1.1,0.9
26396,1,1.138,0.294,0,0,13,1,0,138,1,1.1,0.9
26397,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26398,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26399,1,1.138,1.154,0,0,13,1,0,138,1,1.1,0.9
26400,1,7.465,1.93,0,0,13,1,0,138,1,1.1,0.9
26401,1,7.56,1.387,0,0,13,1,0,138,1,1.1,0.9
26402,1,7.649,2.437,0,0,13,1,0,138,1,1.1,0.9
26403,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26404,1,0.255,0.119,0,0,13,1,0,138,1,1.1,0.9
26405,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26406,1,1.026,0.135,0,0,13,1,0,138,1,1.1,0.9
26407,1,0.597,0.167,0,-10.7277048403,13,1,0,138,1,1.1,0.9
26408,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26409,1,0.597,0.08,0,0,13,1,0,138,1,1.1,0.9
26410,1,0.597,0.072,0,0,13,1,0,138,1,1.1,0.9
26411,1,9.332,3.699,0,0,13,1,0,138,1,1.1,0.9
26412,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26413,1,9.332,2.848,0,0,13,1,0,138,1,1.1,0.9
26414,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26415,1,9.332,1.758,0,0,13,1,0,138,1,1.1,0.9
26416,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26417,1,0.58,0.188,0,0,13,1,0,138,1,1.1,0.9
26418,1,0.629,0.095,0,0,13,1,0,138,1,1.1,0.9
26419,1,0.43,0.064,0,0,13,1,0,138,1,1.1,0.9
26420,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26421,1,0.43,0.095,0,0,13,1,0,138,1,1.1,0.9
26422,1,0.43,0.056,0,0,13,1,0,138,1,1.1,0.9
26423,1,0,0,0,-10.9639607839,13,1,0,138,1,1.1,0.9
26424,1,0.596,0.11,0,0,13,1,0,138,1,1.1,0.9
26425,1,0.612,0.173,0,0,13,1,0,138,1,1.1,0.9
26426,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26427,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26428,1,3.238,0.605,0,0,13,1,0,138,1,1.1,0.9
26429,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26430,1,3.238,0.788,0,0,13,1,0,138,1,1.1,0.9
26431,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26432,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26433,1,3.238,0.875,0,0,13,1,0,138,1,1.1,0.9
26434,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26435,1,0.82,0.217,0,0,13,1,0,138,1,1.1,0.9
26436,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26437,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26438,1,0.485,0.05,0,0,13,1,0,138,1,1.1,0.9
26439,1,0.485,0.017,0,0,13,1,0,138,1,1.1,0.9
26440,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26441,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26442,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26443,1,0.541,0.135,0,0,13,1,0,138,1,1.1,0.9
26444,1,0.541,0.143,0,0,13,1,0,138,1,1.1,0.9
26445,1,1.321,0.39,0,0,13,1,0,138,1,1.1,0.9
26446,1,1.027,0.143,0,0,13,1,0,138,1,1.1,0.9
26447,1,10.043,1.369,0,0,13,1,0,138,1,1.1,0.9
26448,1,10.043,1.886,0,0,13,1,0,138,1,1.1,0.9
26449,1,10.043,0.995,0,0,13,1,0,138,1,1.1,0.9
26450,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26451,1,10.043,2.674,0,0,13,1,0,138,1,1.1,0.9
26452,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26453,1,2.576,0.301,0,-19.3033703097,13,1,0,138,1,1.1,0.9
26454,1,2.576,0.493,0,0,13,1,0,138,1,1.1,0.9
26455,1,2.576,0.845,0,0,13,1,0,138,1,1.1,0.9
26456,1,5.427,0.724,0,0,13,1,0,138,1,1.1,0.9
26457,1,5.427,0.931,0,0,13,1,0,138,1,1.1,0.9
26458,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26459,1,5.634,1.138,0,0,13,1,0,138,1,1.1,0.9
26460,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26461,1,1.218,0.446,0,0,13,1,0,138,1,1.1,0.9
26462,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26463,1,1.218,0.151,0,0,13,1,0,138,1,1.1,0.9
26464,1,1.432,0.708,0,0,13,1,0,138,1,1.1,0.9
26465,1,0.772,0.016,0,0,13,1,0,138,1,1.1,0.9
26466,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26467,1,0.772,0.286,0,0,13,1,0,138,1,1.1,0.9
26468,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26469,1,0.772,0.088,0,0,13,1,0,138,1,1.1,0.9
26470,1,0.31,0.032,0,0,13,1,0,138,1,1.1,0.9
26471,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26472,1,0.438,0.138,0,0,13,1,0,138,1,1.1,0.9
26473,1,0.184,0.067,0,0,13,1,0,138,1,1.1,0.9
26474,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26475,1,1.915,0.519,0,0,13,1,0,138,1,1.1,0.9
26476,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26477,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26478,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26479,1,1.915,0.326,0,0,13,1,0,138,1,1.1,0.9
26480,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26481,1,2.275,0.719,0,0,13,1,0,138,1,1.1,0.9
26482,1,0.479,0.093,0,0,13,1,0,138,1,1.1,0.9
26483,1,0.479,0.139,0,0,13,1,0,138,1,1.1,0.9
26484,1,0.479,0.108,0,0,13,1,0,138,1,1.1,0.9
26485,1,0.231,0.119,0,0,13,1,0,138,1,1.1,0.9
26486,1,0.192,0.075,0,0,13,1,0,138,1,1.1,0.9
26487,1,0.223,0.008,0,8.06929949521,13,1,0,138,1,1.1,0.9
26488,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26489,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26490,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26491,1,0.2,0.058,0,0,13,1,0,138,1,1.1,0.9
26492,1,0.778,0.293,0,0,13,1,0,138,1,1.1,0.9
26493,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26494,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26495,1,0.828,0.293,0,0,13,1,0,138,1,1.1,0.9
26496,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26497,1,1.163,0.309,0,0,13,1,0,138,1,1.1,0.9
26498,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26499,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26500,1,0.589,0.08,0,0,13,1,0,138,1,1.1,0.9
26501,1,6.834,0.962,0,4.83339414028,13,1,0,138,1,1.1,0.9
26502,1,0,0,0,-48.9690264075,13,1,0,138,1,1.1,0.9
26503,1,6.834,0.905,0,0,13,1,0,138,1,1.1,0.9
26504,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26505,1,6.613,1.926,0,44.0444441362,13,1,0,138,1,1.1,0.9
26506,1,0.527,0.217,0,0,13,1,0,138,1,1.1,0.9
26507,1,0.527,0.042,0,0,13,1,0,138,1,1.1,0.9
26508,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26509,1,0.527,0.075,0,0,13,1,0,138,1,1.1,0.9
26510,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26511,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26512,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26513,1,0.758,0.379,0,0,13,1,0,138,1,1.1,0.9
26514,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26515,1,0.758,0.152,0,0,13,1,0,138,1,1.1,0.9
26516,1,0.758,0.121,0,0,13,1,0,138,1,1.1,0.9
26517,1,0.135,0.04,0,0,13,1,0,138,1,1.1,0.9
26518,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26519,1,0.143,0.032,0,0,13,1,0,138,1,1.1,0.9
26520,1,0.286,0.032,0,31.4098522614,13,1,0,138,1,1.1,0.9
26521,1,0.483,0.164,0,0,13,1,0,138,1,1.1,0.9
26522,1,0.354,0.09,0,0.837234157992,13,1,0,138,1,1.1,0.9
26523,1,0.354,0.025,0,0,13,1,0,138,1,1.1,0.9
26524,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26525,1,0.37,0.189,0,-1.25693601395,13,1,0,138,1,1.1,0.9
26526,1,0.615,0.234,0,0,13,1,0,138,1,1.1,0.9
26527,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26528,1,1.558,0.288,0,0,13,1,0,138,1,1.1,0.9
26529,1,0.444,0.078,0,0,13,1,0,138,1,1.1,0.9
26530,1,0.421,0.07,0,0,13,1,0,138,1,1.1,0.9
26531,1,1.628,0.551,0,0,13,1,0,138,1,1.1,0.9
26532,1,3.256,0.148,0,0,13,1,0,138,1,1.1,0.9
26533,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26534,1,13.397,2.999,0,0,13,1,0,138,1,1.1,0.9
26535,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26536,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26537,1,13.417,1.154,0,0,13,1,0,138,1,1.1,0.9
26538,1,13.381,6.317,0,0,13,1,0,138,1,1.1,0.9
26539,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26540,1,13.381,2.586,0,0,13,1,0,138,1,1.1,0.9
26541,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26542,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26543,1,0,0,0,-5.41591139832,13,1,0,138,1,1.1,0.9
26544,1,0.625,0.14,0,0,13,1,0,138,1,1.1,0.9
26545,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26546,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26547,1,1.25,0.345,0,0,13,1,0,138,1,1.1,0.9
26548,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26549,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26550,1,0.644,0.167,0,-60.9546745852,13,1,0,138,1,1.1,0.9
26551,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26552,1,0.644,0.247,0,0,13,1,0,138,1,1.1,0.9
26553,1,0.644,0.167,0,0,13,1,0,138,1,1.1,0.9
26554,1,5.092,2.317,0,0,13,1,0,138,1,1.1,0.9
26555,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26556,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26557,1,5.092,0.465,0,0,13,1,0,138,1,1.1,0.9
26558,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26559,1,5.092,1.356,0,-7.05523049799,13,1,0,138,1,1.1,0.9
26560,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26561,1,0.543,0.209,0,0,13,1,0,138,1,1.1,0.9
26562,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26563,1,1.086,0.155,0,0,13,1,0,138,1,1.1,0.9
26564,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26565,1,0.6,0.082,0,0,13,1,0,138,1,1.1,0.9
26566,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26567,1,14.173,5.594,0,0,13,1,0,138,1,1.1,0.9
26568,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26569,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26570,1,14.173,2.602,0,0,13,1,0,138,1,1.1,0.9
26571,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26572,1,14.173,2.809,0,0,13,1,0,138,1,1.1,0.9
26573,1,14.173,7.281,0,0,13,1,0,138,1,1.1,0.9
26574,1,1.019,0.493,0,0,13,1,0,138,1,1.1,0.9
26575,1,2.046,0.878,0,0,13,1,0,138,1,1.1,0.9
26576,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26577,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26578,1,0.256,0.07,0,0,13,1,0,138,1,1.1,0.9
26579,1,0.45,0.186,0,0,13,1,0,138,1,1.1,0.9
26580,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26581,1,0.995,0.788,0,0,13,1,0,138,1,1.1,0.9
26582,1,0.469,0.064,0,0,13,1,0,138,1,1.1,0.9
26583,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26584,1,8.133,0.971,0,0,13,1,0,138,1,1.1,0.9
26585,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26586,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26587,1,8.133,5.833,0,0,13,1,0,138,1,1.1,0.9
26588,1,8.133,1.066,0,0,13,1,0,138,1,1.1,0.9
26589,1,8.133,1.735,0,0,13,1,0,138,1,1.1,0.9
26590,1,0.206,0.008,0,0,13,1,0,138,1,1.1,0.9
26591,1,0.206,0.016,0,0,13,1,0,138,1,1.1,0.9
26592,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26593,1,0.206,0.049,0,0,13,1,0,138,1,1.1,0.9
26594,1,2.745,0.286,0,0,13,1,0,138,1,1.1,0.9
26595,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26596,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26597,1,2.745,0.159,0,0,13,1,0,138,1,1.1,0.9
26598,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26599,1,2.745,0.939,0,0,13,1,0,138,1,1.1,0.9
26600,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26601,1,0.494,0.254,0,0,13,1,0,138,1,1.1,0.9
26602,1,0.247,0.095,0,0,13,1,0,138,1,1.1,0.9
26603,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26604,1,0.263,0.099,0,0,13,1,0,138,1,1.1,0.9
26605,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26606,1,0.534,0.1,0,0,13,1,0,138,1,1.1,0.9
26607,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26608,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26609,1,0.434,0.124,0,0,13,1,0,138,1,1.1,0.9
26610,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26611,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26612,1,2.849,1.027,0,0,13,1,0,138,1,1.1,0.9
26613,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26614,1,2.849,1.902,0,0,13,1,0,138,1,1.1,0.9
26615,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26616,1,2.849,0.963,0,0,13,1,0,138,1,1.1,0.9
26617,1,10.568,2.722,0,0,13,1,0,138,1,1.1,0.9
26618,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26619,1,0,0,0,0,13,1,0,115,1,1.1,0.9
26620,1,10.568,3.643,0,0,13,1,0,138,1,1.1,0.9
26621,1,0.008,0,0,0,13,1,0,138,1,1.1,0.9
26622,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26623,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26624,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26625,1,10.568,1.768,0,0,13,1,0,138,1,1.1,0.9
26626,1,10.576,3.035,0,0,13,1,0,138,1,1.1,0.9
26627,1,0.419,0.116,0,0,13,1,0,138,1,1.1,0.9
26628,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26629,1,9.448,0.891,0,0,13,1,0,138,1,1.1,0.9
26630,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26631,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26632,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26633,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26634,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26635,1,9.448,1.69,0,0,13,1,0,138,1,1.1,0.9
26636,1,9.448,1.271,0,0,13,1,0,138,1,1.1,0.9
26637,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26638,1,9.448,1.891,0,0,13,1,0,138,1,1.1,0.9
26639,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26640,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26641,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26642,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26643,1,0.115,0.008,0,0,13,1,0,138,1,1.1,0.9
26644,1,11.587,1.899,0,0,13,1,0,138,1,1.1,0.9
26645,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26646,1,11.587,3.054,0,0,13,1,0,138,1,1.1,0.9
26647,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26648,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26649,1,11.587,4.418,0,0,13,1,0,138,1,1.1,0.9
26650,1,11.587,2.627,0,0,13,1,0,138,1,1.1,0.9
26651,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26652,1,1.449,0.38,0,0,13,1,0,138,1,1.1,0.9
26653,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26654,1,1.449,0.101,0,0,13,1,0,138,1,1.1,0.9
26655,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26656,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26657,1,1.449,0.403,0,0,13,1,0,138,1,1.1,0.9
26658,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26659,1,8.405,3.38,0,0,13,1,0,138,1,1.1,0.9
26660,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26661,1,8.355,2.747,0,0,13,1,0,138,1,1.1,0.9
26662,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26663,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26664,1,8.355,4.26,0,0,13,1,0,138,1,1.1,0.9
26665,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26666,1,8.429,0.74,0,0,13,1,0,138,1,1.1,0.9
26667,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26668,1,6.613,1.337,0,0,13,1,0,138,1,1.1,0.9
26669,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26670,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26671,1,6.613,1.019,0,0,13,1,0,138,1,1.1,0.9
26672,1,6.613,0.907,0,0,13,1,0,138,1,1.1,0.9
26673,1,0,0,0,-29.7130361067,13,1,0,138,1,1.1,0.9
26674,1,0.271,0.194,0,0,13,1,0,138,1,1.1,0.9
26675,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26676,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26677,1,1.231,0.209,0,0,13,1,0,138,1,1.1,0.9
26678,1,1.231,0.194,0,0,13,1,0,138,1,1.1,0.9
26679,1,1.231,0.519,0,0,13,1,0,138,1,1.1,0.9
26680,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26681,1,0,0,0,0,13,1,0,115,1,1.1,0.9
26682,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26683,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26684,1,0.248,0.056,0,0,13,1,0,138,1,1.1,0.9
26685,1,4.605,2.097,0,0,13,1,0,138,1,1.1,0.9
26686,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26687,1,4.527,0.558,0,0,13,1,0,138,1,1.1,0.9
26688,1,4.605,1.875,0,0,13,1,0,138,1,1.1,0.9
26689,1,0.72,0.147,0,-11.3140099569,13,1,0,138,1,1.1,0.9
26690,1,0.542,0.129,0,0,13,1,0,138,1,1.1,0.9
26691,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26692,1,0,0,0,0,13,1,0,115,1,1.1,0.9
26693,1,18.436,7.099,0,0,13,1,0,138,1,1.1,0.9
26694,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26695,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26696,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26697,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26698,1,0,0,0,0,13,1,0,115,1,1.1,0.9
26699,1,18.436,4.741,0,0,13,1,0,138,1,1.1,0.9
26700,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26701,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26702,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26703,1,18.436,1.055,0,0,13,1,0,138,1,1.1,0.9
26704,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26705,1,18.82,3.981,0,0,13,1,0,138,1,1.1,0.9
26706,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26707,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26708,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26709,1,2.069,0.736,0,0,13,1,0,138,1,1.1,0.9
26710,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26711,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26712,1,2.069,0.357,0,0,13,1,0,138,1,1.1,0.9
26713,1,2.069,0.233,0,0,13,1,0,138,1,1.1,0.9
26714,1,16.478,1.855,0,0,13,1,0,138,1,1.1,0.9
26715,1,16.502,3.614,0,27.124030134,13,1,0,138,1,1.1,0.9
26716,1,16.478,3.27,0,0,13,1,0,138,1,1.1,0.9
26717,1,16.478,1.543,0,0,13,1,0,138,1,1.1,0.9
26718,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26719,1,0.28,0.048,0,0,13,1,0,138,1,1.1,0.9
26720,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26721,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26722,1,0.552,0.087,0,0,13,1,0,138,1,1.1,0.9
26723,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26724,1,1.002,0.048,0,0,13,1,0,138,1,1.1,0.9
26725,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26726,1,0.914,0.251,0,0.252746604833,13,1,0,138,1,1.1,0.9
26727,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26728,1,0.914,0.178,0,0,13,1,0,138,1,1.1,0.9
26729,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26730,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26731,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26732,1,0.356,0.073,0,0,13,1,0,138,1,1.1,0.9
26733,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26734,1,0.372,0.04,0,0,13,1,0,138,1,1.1,0.9
26735,1,9.922,4.573,0,0,13,1,0,138,1,1.1,0.9
26736,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26737,1,0,0,0,0,13,1,0,115,1,1.1,0.9
26738,1,9.922,0.895,0,0,13,1,0,138,1,1.1,0.9
26739,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26740,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26741,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26742,1,9.922,3.542,0,0,13,1,0,138,1,1.1,0.9
26743,1,10.505,2.75,0,0,13,1,0,138,1,1.1,0.9
26744,1,1.054,0.357,0,0,13,1,0,138,1,1.1,0.9
26745,1,2.1,0.379,0,0,13,1,0,138,1,1.1,0.9
26746,1,0.845,0.194,0,0,13,1,0,138,1,1.1,0.9
26747,1,0.643,0.078,0,0,13,1,0,138,1,1.1,0.9
26748,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26749,1,0.705,0.078,0,0,13,1,0,138,1,1.1,0.9
26750,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26751,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26752,1,0.233,0.062,0,0,13,1,0,138,1,1.1,0.9
26753,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26754,1,0.396,0.095,0,0,13,1,0,138,1,1.1,0.9
26755,1,0.256,0.008,0,0,13,1,0,138,1,1.1,0.9
26756,1,0.512,0.136,0,0,13,1,0,138,1,1.1,0.9
26757,1,1.059,0.226,0,0,13,1,0,138,1,1.1,0.9
26758,1,0.331,0.032,0,-10.3720862699,13,1,0,138,1,1.1,0.9
26759,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26760,1,0.576,0.176,0,-20.6126237859,13,1,0,138,1,1.1,0.9
26761,1,1.357,0.307,0,0,13,1,0,138,1,1.1,0.9
26762,1,0.695,0.226,0,0,13,1,0,138,1,1.1,0.9
26763,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26764,1,0.695,0.251,0,0,13,1,0,138,1,1.1,0.9
26765,1,1.511,0.318,0,0,13,1,0,138,1,1.1,0.9
26766,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26767,1,3.022,0.62,0,0,13,1,0,138,1,1.1,0.9
26768,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26769,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26770,1,0,0,0,0,13,1,0,115,1,1.1,0.9
26771,1,0.637,0.191,0,0,13,1,0,138,1,1.1,0.9
26772,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26773,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26774,1,1.264,0.467,0,0,13,1,0,138,1,1.1,0.9
26775,1,1.125,0.366,0,0,13,1,0,138,1,1.1,0.9
26776,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26777,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26778,1,1.125,0.315,0,0,13,1,0,138,1,1.1,0.9
26779,1,1.125,0.179,0,0,13,1,0,138,1,1.1,0.9
26780,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26781,1,1.5,0.332,0,0,13,1,0,138,1,1.1,0.9
26782,1,1.447,0.04,0,0,13,1,0,138,1,1.1,0.9
26783,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26784,1,1.528,0.299,0,0,13,1,0,138,1,1.1,0.9
26785,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26786,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26787,1,1.447,0.234,0,0,13,1,0,138,1,1.1,0.9
26788,1,0.636,0.225,0,0,13,1,0,138,1,1.1,0.9
26789,1,7.171,1.568,0,0,13,1,0,138,1,1.1,0.9
26790,1,7.171,1.447,0,0,13,1,0,138,1,1.1,0.9
26791,1,7.171,1.382,0,0,13,1,0,138,1,1.1,0.9
26792,1,0.929,0.06,0,0,13,1,0,138,1,1.1,0.9
26793,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26794,1,0.225,0.059,0,0,13,1,0,138,1,1.1,0.9
26795,1,0.534,0.132,0,0,13,1,0,138,1,1.1,0.9
26796,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26797,2,0,0,0,0,13,1,0,13.8,1,1.1,0.9
26798,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26799,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26800,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26801,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26802,2,0,0,0,0,13,1,0,345,1,1.1,0.9
26803,2,0,0,0,0,13,1,0,138,1,1.1,0.9
26804,1,0,0,0,0,13,1,0,345,1,1.1,0.9
26805,1,0,0,0,0,13,1,0,345,1,1.1,0.9
26806,1,0,0,0,0,13,1,0,345,1,1.1,0.9
26807,1,0,0,0,0,13,1,0,345,1,1.1,0.9
26808,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26809,2,0,0,0,0,13,1,0,22,1,1.1,0.9
26810,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26811,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26812,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26813,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26814,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26815,2,0,0,0,0,13,1,0,18,1,1.1,0.9
26816,2,0,0,0,0,13,1,0,18,1,1.1,0.9
26817,2,0,0,0,0,13,1,0,18,1,1.1,0.9
26818,2,0,0,0,0,13,1,0,18,1,1.1,0.9
26819,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26820,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26821,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26822,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26823,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26824,2,0,0,0,0,13,1,0,18,1,1.1,0.9
26825,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26826,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26827,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26828,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26829,1,0,0,0,5.95740335193,13,1,0,138,1,1.1,0.9
26830,2,0,0,0,0,13,1,0,13.8,1,1.1,0.9
26831,2,0,0,0,0,13,1,0,22,1,1.1,0.9
26832,2,0,0,0,0,13,1,0,18,1,1.1,0.9
26833,2,0,0,0,0,13,1,0,13.8,1,1.1,0.9
26834,2,0,0,0,0,13,1,0,22,1,1.1,0.9
26835,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26836,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26837,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26838,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26839,1,0,0,0,0,13,1,0,345,1,1.1,0.9
26840,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26841,2,0,0,0,0,13,1,0,18,1,1.1,0.9
26842,2,0,0,0,0,13,1,0,18,1,1.1,0.9
26843,1,0,0,0,0,13,1,0,345,1,1.1,0.9
26844,1,0,0,0,0,13,1,0,345,1,1.1,0.9
26845,1,0,0,0,0,13,1,0,345,1,1.1,0.9
26846,1,0,0,0,0,13,1,0,345,1,1.1,0.9
26847,2,0,0,0,0,13,1,0,138,1,1.1,0.9
26848,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26849,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26850,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26851,1,0,0,0,0,13,1,0,345,1,1.1,0.9
26852,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26853,2,0,0,0,0,13,1,0,13.8,1,1.1,0.9
26854,1,0,0,0,0,13,1,0,345,1,1.1,0.9
26855,1,0,0,0,0,13,1,0,345,1,1.1,0.9
26856,1,0,0,0,0,13,1,0,345,1,1.1,0.9
26857,1,0,0,0,0,13,1,0,345,1,1.1,0.9
26858,2,0,0,0,0,13,1,0,345,1,1.1,0.9
26859,2,0,0,0,0,13,1,0,138,1,1.1,0.9
26860,1,0,0,0,0,13,1,0,345,1,1.1,0.9
26861,1,0,0,0,0,13,1,0,345,1,1.1,0.9
26862,1,0,0,0,0,13,1,0,345,1,1.1,0.9
26863,1,0,0,0,0,13,1,0,345,1,1.1,0.9
26864,2,0,0,0,0,13,1,0,138,1,1.1,0.9
26865,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26866,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26867,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26868,1,0,0,0,0,13,1,0,345,1,1.1,0.9
26869,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26870,2,0,0,0,0,13,1,0,13.8,1,1.1,0.9
26871,2,0,0,0,0,13,1,0,13.8,1,1.1,0.9
26872,2,0,0,0,0,13,1,0,13.8,1,1.1,0.9
26873,2,0,0,0,0,13,1,0,13.8,1,1.1,0.9
26874,1,0,0,0,0,13,1,0,345,1,1.1,0.9
26875,1,0,0,0,0,13,1,0,345,1,1.1,0.9
26876,1,0,0,0,0,13,1,0,345,1,1.1,0.9
26877,1,0,0,0,0,13,1,0,345,1,1.1,0.9
26878,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26879,2,0,0,0,0,13,1,0,22,1,1.1,0.9
26880,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26881,1,0,0,0,0,13,1,0,138,1,1.1,0.9
