bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
26882,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26883,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26884,1,0,0,0,0,13,1,0,345,1,1.1,0.9
26885,1,0,0,0,0,13,1,0,161,1,1.1,0.9
26886,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26887,2,0,0,0,0,13,1,0,13.8,1,1.1,0.9
26888,1,0,0,0,0,13,1,0,345,1,1.1,0.9
26889,1,0,0,0,0,13,1,0,161,1,1.1,0.9
26890,1,0,0,0,0,13,1,0,161,1,1.1,0.9
26891,1,0,0,0,0,13,1,0,161,1,1.1,0.9
26892,1,0,0,0,0,13,1,0,345,1,1.1,0.9
26893,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26894,2,0,0,0,0,13,1,0,13.8,1,1.1,0.9
26895,2,0,0,0,0,13,1,0,13.8,1,1.1,0.9
26896,2,0,0,0,0,13,1,0,22,1,1.1,0.9
26897,2,0,0,0,0,13,1,0,13.8,1,1.1,0.9
26898,1,0,0,0,0,13,1,0,345,1,1.1,0.9
26899,1,0,0,0,0,13,1,0,345,1,1.1,0.9
26900,1,0,0,0,0,13,1,0,345,1,1.1,0.9
26901,1,0,0,0,0,13,1,0,345,1,1.1,0.9
26902,2,0,0,0,0,13,1,0,138,1,1.1,0.9
26903,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26904,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26905,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26906,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26907,2,0,0,0,0,13,1,0,13.8,1,1.1,0.9
26908,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26909,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26910,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26911,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26912,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26913,2,0,0,0,0,13,1,0,13.8,1,1.1,0.9
26914,2,0,0,0,0,13,1,0,13.8,1,1.1,0.9
26915,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26916,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26917,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26918,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26919,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26920,2,0,0,0,0,13,1,0,13.8,1,1.1,0.9
26921,2,0,0,0,0,13,1,0,13.8,1,1.1,0.9
26922,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26923,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26924,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26925,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26926,1,0,0,0,-45.9058791458,13,1,0,138,1,1.1,0.9
26927,2,0,0,0,0,13,1,0,13.8,1,1.1,0.9
26928,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26929,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26930,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26931,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26932,1,0,0,0,12.6682258276,13,1,0,138,1,1.1,0.9
26933,2,0,0,0,0,13,1,0,13.8,1,1.1,0.9
26934,2,0,0,0,0,13,1,0,13.8,1,1.1,0.9
26935,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26936,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26937,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26938,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26939,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26940,2,0,0,0,0,13,1,0,13.8,1,1.1,0.9
26941,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26942,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26943,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26944,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26945,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26946,2,0,0,0,0,13,1,0,13.8,1,1.1,0.9
26947,2,0,0,0,0,13,1,0,13.8,1,1.1,0.9
26948,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26949,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26950,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26951,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26952,1,0,0,0,0,13,1,0,345,1,1.1,0.9
26953,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26954,2,0,0,0,0,13,1,0,13.8,1,1.1,0.9
26955,1,0,0,0,0,13,1,0,345,1,1.1,0.9
26956,1,0,0,0,0,13,1,0,345,1,1.1,0.9
26957,1,0,0,0,0,13,1,0,345,1,1.1,0.9
26958,1,0,0,0,0,13,1,0,345,1,1.1,0.9
26959,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26960,2,0,0,0,0,13,1,0,13.8,1,1.1,0.9
26961,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26962,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26963,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26964,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26965,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26966,2,0,0,0,0,13,1,0,13.8,1,1.1,0.9
26967,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26968,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26969,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26970,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26971,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26972,2,0,0,0,0,13,1,0,20,1,1.1,0.9
26973,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26974,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26975,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26976,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26977,1,0,0,0,-166.68424878,13,1,0,345,1,1.1,0.9
26978,1,0,0,0,0,13,1,0,230,1,1.1,0.9
26979,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26980,2,0,0,0,0,13,1,0,13.8,1,1.1,0.9
26981,2,0,0,0,0,13,1,0,13.8,1,1.1,0.9
26982,1,0,0,0,0,13,1,0,345,1,1.1,0.9
26983,1,0,0,0,0,13,1,0,230,1,1.1,0.9
26984,1,0,0,0,0,13,1,0,345,1,1.1,0.9
26985,1,0,0,0,0,13,1,0,345,1,1.1,0.9
26986,1,0,0,0,0,13,1,0,345,1,1.1,0.9
26987,1,0,0,0,0,13,1,0,161,1,1.1,0.9
26988,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26989,2,0,0,0,0,13,1,0,13.8,1,1.1,0.9
26990,2,0,0,0,0,13,1,0,13.8,1,1.1,0.9
26991,2,0,0,0,0,13,1,0,13.8,1,1.1,0.9
26992,1,0,0,0,0,13,1,0,161,1,1.1,0.9
26993,1,0,0,0,0,13,1,0,345,1,1.1,0.9
26994,1,0,0,0,0,13,1,0,161,1,1.1,0.9
26995,1,0,0,0,0,13,1,0,161,1,1.1,0.9
26996,2,0,0,0,0,13,1,0,138,1,1.1,0.9
26997,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26998,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26999,1,0,0,0,0,13,1,0,138,1,1.1,0.9
27000,1,0,0,0,-170.978798617,13,1,0,345,1,1.1,0.9
27001,1,0,0,0,0,13,1,0,138,1,1.1,0.9
27002,2,0,0,0,0,13,1,0,13.8,1,1.1,0.9
27003,2,0,0,0,0,13,1,0,13.8,1,1.1,0.9
27004,2,0,0,0,0,13,1,0,13.8,1,1.1,0.9
27005,1,0,0,0,0,13,1,0,345,1,1.1,0.9
27006,1,0,0,0,0,13,1,0,345,1,1.1,0.9
27007,1,0,0,0,0,13,1,0,345,1,1.1,0.9
27008,1,0,0,0,0,13,1,0,345,1,1.1,0.9
27009,1,0,0,0,0,13,1,0,345,1,1.1,0.9
27010,1,0,0,0,0,13,1,0,230,1,1.1,0.9
27011,1,0,0,0,0,13,1,0,138,1,1.1,0.9
27012,2,0,0,0,0,13,1,0,18,1,1.1,0.9
27013,1,0,0,0,0,13,1,0,345,1,1.1,0.9
27014,1,0,0,0,0,13,1,0,230,1,1.1,0.9
27015,1,0,0,0,0,13,1,0,345,1,1.1,0.9
27016,1,0,0,0,0,13,1,0,230,1,1.1,0.9
27017,2,0,0,0,0,13,1,0,138,1,1.1,0.9
27018,1,0,0,0,0,13,1,0,138,1,1.1,0.9
27019,1,0,0,0,0,13,1,0,138,1,1.1,0.9
27020,1,0,0,0,0,13,1,0,138,1,1.1,0.9
27021,1,0,0,0,0,13,1,0,138,1,1.1,0.9
27022,2,0,0,0,0,13,1,0,18,1,1.1,0.9
27023,1,0,0,0,0,13,1,0,138,1,1.1,0.9
27024,1,0,0,0,0,13,1,0,138,1,1.1,0.9
27025,1,0,0,0,0,13,1,0,138,1,1.1,0.9
27026,1,0,0,0,0,13,1,0,138,1,1.1,0.9
27027,2,0,0,0,0,13,1,0,138,1,1.1,0.9
27028,1,0,0,0,0,13,1,0,138,1,1.1,0.9
27029,1,0,0,0,0,13,1,0,138,1,1.1,0.9
27030,1,0,0,0,0,13,1,0,138,1,1.1,0.9
27031,1,0,0,0,0,13,1,0,345,1,1.1,0.9
27032,1,0,0,0,0,13,1,0,138,1,1.1,0.9
27033,2,0,0,0,0,13,1,0,13.8,1,1.1,0.9
27034,2,0,0,0,0,13,1,0,13.8,1,1.1,0.9
27035,2,0,0,0,0,13,1,0,18,1,1.1,0.9
27036,2,0,0,0,0,13,1,0,13.8,1,1.1,0.9
27037,1,0,0,0,0,13,1,0,345,1,1.1,0.9
27038,1,0,0,0,0,13,1,0,345,1,1.1,0.9
27039,1,0,0,0,0,13,1,0,345,1,1.1,0.9
27040,1,0,0,0,0,13,1,0,345,1,1.1,0.9
27041,1,0,0,0,-1.72766563032,13,1,0,138,1,1.1,0.9
27042,2,0,0,0,0,13,1,0,13.8,1,1.1,0.9
27043,2,0,0,0,0,13,1,0,13.8,1,1.1,0.9
27044,1,0,0,0,0,13,1,0,138,1,1.1,0.9
27045,1,0,0,0,0,13,1,0,138,1,1.1,0.9
27046,1,0,0,0,0,13,1,0,138,1,1.1,0.9
27047,1,0,0,0,0,13,1,0,138,1,1.1,0.9
27048,2,0,0,0,0,13,1,0,345,1,1.1,0.9
27049,2,0,0,0,0,13,1,0,138,1,1.1,0.9
27050,1,0,0,0,0,13,1,0,345,1,1.1,0.9
27051,1,0,0,0,0,13,1,0,345,1,1.1,0.9
27052,1,0,0,0,0,13,1,0,345,1,1.1,0.9
27053,1,0,0,0,0,13,1,0,345,1,1.1,0.9
27054,1,0.397,0.211,0,4.91733367015,14,1,0,138,1,1.1,0.9
27055,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27056,1,0.794,0.203,0,-28.0892023477,14,1,0,138,1,1.1,0.9
27057,1,3.427,1.258,0,0,14,1,0,138,1,1.1,0.9
27058,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27059,1,3.427,1.089,0,0,14,1,0,138,1,1.1,0.9
27060,1,3.427,0.81,0,0,14,1,0,138,1,1.1,0.9
27061,1,0.764,0.139,0,0,14,1,0,138,1,1.1,0.9
27062,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27063,1,0.764,0.046,0,0,14,1,0,138,1,1.1,0.9
27064,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27065,1,0.764,0.185,0,0,14,1,0,138,1,1.1,0.9
27066,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27067,1,1.057,0.345,0,0,14,1,0,138,1,1.1,0.9
27068,1,1.057,0.151,0,0,14,1,0,138,1,1.1,0.9
27069,1,1.718,0.525,0,0,14,1,0,138,1,1.1,0.9
27070,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27071,1,2.743,0.268,0,0,14,1,0,138,1,1.1,0.9
27072,1,2.743,0.519,0,0,14,1,0,138,1,1.1,0.9
27073,1,2.676,0.346,0,0,14,1,0,138,1,1.1,0.9
27074,1,1.196,0.756,0,-7.48580672206,14,1,0,138,1,1.1,0.9
27075,1,0.661,0.151,0,0,14,1,0,138,1,1.1,0.9
27076,1,15.808,2.061,0,0,14,1,0,138,1,1.1,0.9
27077,1,15.808,2.524,0,0,14,1,0,138,1,1.1,0.9
27078,1,0,0,0,0,14,1,0,345,1,1.1,0.9
27079,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27080,1,15.938,1.136,0,0,14,1,0,345,1,1.1,0.9
27081,1,0,0,0,0,14,1,0,345,1,1.1,0.9
27082,1,0,0,0,0,14,1,0,345,1,1.1,0.9
27083,1,15.938,1.152,0,0,14,1,0,138,1,1.1,0.9
27084,1,5.443,1.289,0,0,14,1,0,138,1,1.1,0.9
27085,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27086,1,5.31,2.305,0,0,14,1,0,138,1,1.1,0.9
27087,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27088,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27089,1,0,0,0,0,14,1,0,345,1,1.1,0.9
27090,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27091,1,0,0,0,0,14,1,0,345,1,1.1,0.9
27092,1,5.443,1.48,0,0,14,1,0,345,1,1.1,0.9
27093,1,0,0,0,0,14,1,0,345,1,1.1,0.9
27094,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27095,1,7.79,3.977,0,0,14,1,0,138,1,1.1,0.9
27096,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27097,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27098,1,7.79,0.809,0,0,14,1,0,138,1,1.1,0.9
27099,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27100,1,7.79,1.206,0,0,14,1,0,138,1,1.1,0.9
27101,1,10.983,2.153,0,0,14,1,0,138,1,1.1,0.9
27102,1,10.981,1.991,0,0,14,1,0,138,1,1.1,0.9
27103,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27104,1,0,0,0,0,14,1,0,345,1,1.1,0.9
27105,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27106,1,10.981,2.732,0,0,14,1,0,345,1,1.1,0.9
27107,1,0,0,0,0,14,1,0,345,1,1.1,0.9
27108,1,0,0,0,0,14,1,0,345,1,1.1,0.9
27109,1,0,0,0,0,14,1,0,345,1,1.1,0.9
27110,1,10.981,1.582,0,0,14,1,0,138,1,1.1,0.9
27111,1,0.825,0.584,0,0,14,1,0,138,1,1.1,0.9
27112,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27113,1,1.642,0.348,0,0,14,1,0,138,1,1.1,0.9
27114,1,3.738,0.502,0,0,14,1,0,138,1,1.1,0.9
27115,1,3.738,1.186,0,0,14,1,0,138,1,1.1,0.9
27116,1,3.738,0.45,0,0,14,1,0,138,1,1.1,0.9
27117,1,0,0,0,0,14,1,0,345,1,1.1,0.9
27118,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27119,1,14.53,1.235,0,0,14,1,0,345,1,1.1,0.9
27120,1,0,0,0,0,14,1,0,345,1,1.1,0.9
27121,1,0,0,0,0,14,1,0,345,1,1.1,0.9
27122,1,14.533,4.631,0,0,14,1,0,138,1,1.1,0.9
27123,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27124,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27125,1,14.533,2.964,0,0,14,1,0,138,1,1.1,0.9
27126,1,14.533,2.971,0,0,14,1,0,138,1,1.1,0.9
27127,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27128,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27129,1,0.965,0.226,0,0,14,1,0,138,1,1.1,0.9
27130,1,0.965,0.14,0,0,14,1,0,138,1,1.1,0.9
27131,1,0.965,0.311,0,0,14,1,0,138,1,1.1,0.9
27132,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27133,1,4.569,0.519,0,0,14,1,0,138,1,1.1,0.9
27134,1,4.569,0.995,0,0,14,1,0,138,1,1.1,0.9
27135,1,4.569,1.108,0,0,14,1,0,138,1,1.1,0.9
27136,1,0,0,0,-11.1597901666,14,1,0,138,1,1.1,0.9
27137,1,0.748,0.185,0,0,14,1,0,138,1,1.1,0.9
27138,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27139,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27140,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27141,1,0.864,0.309,0,0,14,1,0,138,1,1.1,0.9
27142,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27143,1,0.864,0.093,0,0,14,1,0,138,1,1.1,0.9
27144,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27145,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27146,1,0.864,0.394,0,0,14,1,0,138,1,1.1,0.9
27147,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27148,1,3.76,0.864,0,0,14,1,0,138,1,1.1,0.9
27149,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27150,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27151,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27152,1,7.05,0.424,0,0,14,1,0,138,1,1.1,0.9
27153,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27154,1,2.76,0.961,0,0,14,1,0,138,1,1.1,0.9
27155,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27156,1,3.496,0.675,0,0,14,1,0,138,1,1.1,0.9
27157,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27158,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27159,1,2.76,1.393,0,0,14,1,0,138,1,1.1,0.9
27160,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27161,1,5.463,1.938,0,0,14,1,0,138,1,1.1,0.9
27162,1,2.374,0.381,0,0,14,1,0,138,1,1.1,0.9
27163,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27164,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27165,1,0.349,0.121,0,0,14,1,0,138,1,1.1,0.9
27166,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27167,1,1.929,0.571,0,0,14,1,0,138,1,1.1,0.9
27168,1,1.335,0.821,0,0,14,1,0,138,1,1.1,0.9
27169,1,1.373,0.253,0,0,14,1,0,138,1,1.1,0.9
27170,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27171,1,2.094,0.467,0,0,14,1,0,138,1,1.1,0.9
27172,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27173,1,2.094,0.822,0,0,14,1,0,138,1,1.1,0.9
27174,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27175,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27176,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27177,1,2.094,0.398,0,0,14,1,0,138,1,1.1,0.9
27178,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27179,1,1.514,0.479,0,0,14,1,0,138,1,1.1,0.9
27180,1,1.32,0.177,0,0,14,1,0,138,1,1.1,0.9
27181,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27182,1,13.277,4.724,0,0,14,1,0,138,1,1.1,0.9
27183,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27184,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27185,1,13.277,2.202,0,0,14,1,0,138,1,1.1,0.9
27186,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27187,1,0,0,0,0,14,1,0,345,1,1.1,0.9
27188,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27189,1,13.277,5.463,0,0,14,1,0,345,1,1.1,0.9
27190,1,0,0,0,0,14,1,0,345,1,1.1,0.9
27191,1,0,0,0,0,14,1,0,345,1,1.1,0.9
27192,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27193,1,13.277,1.409,0,0,14,1,0,138,1,1.1,0.9
27194,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27195,1,0.095,0.035,0,0,14,1,0,138,1,1.1,0.9
27196,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27197,1,2.787,0.571,0,0,14,1,0,138,1,1.1,0.9
27198,1,2.787,0.511,0,0,14,1,0,138,1,1.1,0.9
27199,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27200,1,2.787,1.16,0,0,14,1,0,138,1,1.1,0.9
27201,1,0.563,0.193,0,0,14,1,0,138,1,1.1,0.9
27202,1,1.242,0.123,0,0,14,1,0,138,1,1.1,0.9
27203,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27204,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27205,1,1.242,0.432,0,0,14,1,0,138,1,1.1,0.9
27206,1,1.242,0.355,0,0,14,1,0,138,1,1.1,0.9
27207,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27208,1,1.281,0.26,0,0,14,1,0,138,1,1.1,0.9
27209,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27210,1,0.597,0.268,0,0,14,1,0,138,1,1.1,0.9
27211,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27212,1,10.341,1.462,0,0,14,1,0,138,1,1.1,0.9
27213,1,10.341,0.891,0,0,14,1,0,138,1,1.1,0.9
27214,1,10.341,2.899,0,0,14,1,0,138,1,1.1,0.9
27215,1,11.466,6.023,0,0,14,1,0,138,1,1.1,0.9
27216,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27217,1,1.096,0.208,0,0,14,1,0,138,1,1.1,0.9
27218,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27219,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27220,1,0,0,0,-25.4106957429,14,1,0,138,1,1.1,0.9
27221,1,1.096,0.108,0,0,14,1,0,138,1,1.1,0.9
27222,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27223,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27224,1,1.096,0.108,0,0,14,1,0,138,1,1.1,0.9
27225,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27226,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27227,1,0.617,0.123,0,0,14,1,0,138,1,1.1,0.9
27228,1,0.617,0.44,0,0,14,1,0,138,1,1.1,0.9
27229,1,1.173,0.238,0,0,14,1,0,138,1,1.1,0.9
27230,1,1.416,0.412,0,0,14,1,0,138,1,1.1,0.9
27231,1,0.661,0.078,0,0,14,1,0,138,1,1.1,0.9
27232,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27233,1,6.274,2.432,0,0,14,1,0,138,1,1.1,0.9
27234,1,0.095,0.026,0,0,14,1,0,138,1,1.1,0.9
27235,1,6.274,1.289,0,0,14,1,0,138,1,1.1,0.9
27236,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27237,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27238,1,6.274,1.272,0,0,14,1,0,138,1,1.1,0.9
27239,1,0.957,0.085,0,0,14,1,0,138,1,1.1,0.9
27240,1,1.047,0.164,0,0,14,1,0,138,1,1.1,0.9
27241,1,2.942,0.538,0,0,14,1,0,138,1,1.1,0.9
27242,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27243,1,3.51,1.665,0,0,14,1,0,138,1,1.1,0.9
27244,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27245,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27246,1,3.51,0.607,0,0,14,1,0,138,1,1.1,0.9
27247,1,3.51,0.817,0,0,14,1,0,138,1,1.1,0.9
27248,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27249,1,0.694,0.185,0,0,14,1,0,138,1,1.1,0.9
27250,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27251,1,8.786,2.532,0,0,14,1,0,138,1,1.1,0.9
27252,1,8.553,0.638,0,0,14,1,0,138,1,1.1,0.9
27253,1,8.553,0.576,0,0,14,1,0,138,1,1.1,0.9
27254,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27255,1,8.553,1.416,0,0,14,1,0,138,1,1.1,0.9
27256,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27257,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27258,1,0,0,0,-84.2691206391,14,1,0,345,1,1.1,0.9
27259,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27260,1,18.874,6.854,0,0,14,1,0,345,1,1.1,0.9
27261,1,0,0,0,0,14,1,0,345,1,1.1,0.9
27262,1,0,0,0,0,14,1,0,345,1,1.1,0.9
27263,1,0,0,0,0,14,1,0,345,1,1.1,0.9
27264,1,18.874,6.326,0,0,14,1,0,138,1,1.1,0.9
27265,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27266,1,18.874,6.361,0,0,14,1,0,138,1,1.1,0.9
27267,1,18.874,13.197,0,15.9230523615,14,1,0,138,1,1.1,0.9
27268,1,10,1.012,0,0,14,1,0,138,1,1.1,0.9
27269,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27270,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27271,1,10,1.93,0,0,14,1,0,138,1,1.1,0.9
27272,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27273,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27274,1,10,2.039,0,0,14,1,0,138,1,1.1,0.9
27275,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27276,1,10,1.58,0,0,14,1,0,138,1,1.1,0.9
27277,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27278,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27279,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27280,1,13.621,6.672,0,0,14,1,0,138,1,1.1,0.9
27281,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27282,1,13.621,3.055,0,0,14,1,0,138,1,1.1,0.9
27283,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27284,1,13.621,1.385,0,0,14,1,0,138,1,1.1,0.9
27285,1,0,0,0,0,14,1,0,345,1,1.1,0.9
27286,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27287,1,0,0,0,0,14,1,0,345,1,1.1,0.9
27288,1,17.602,4.223,0,0,14,1,0,345,1,1.1,0.9
27289,1,13.621,6.672,0,0,14,1,0,345,1,1.1,0.9
27290,1,0,0,0,0,14,1,0,345,1,1.1,0.9
27291,1,17.602,2.406,0,0,14,1,0,138,1,1.1,0.9
27292,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27293,1,17.602,2.925,0,-22.8851020731,14,1,0,138,1,1.1,0.9
27294,1,17.602,2.224,0,29.2210078035,14,1,0,138,1,1.1,0.9
27295,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27296,1,17.602,2.371,0,0,14,1,0,138,1,1.1,0.9
27297,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27298,1,1.22,0.147,0,0,14,1,0,138,1,1.1,0.9
27299,1,1.22,0.164,0,0,14,1,0,138,1,1.1,0.9
27300,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27301,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27302,1,1.22,0.398,0,0,14,1,0,138,1,1.1,0.9
27303,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27304,1,2.181,0.77,0,0,14,1,0,138,1,1.1,0.9
27305,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27306,1,2.181,0.588,0,0,14,1,0,138,1,1.1,0.9
27307,1,2.181,1.03,0,0,14,1,0,138,1,1.1,0.9
27308,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27309,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27310,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27311,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27312,1,0.407,0.138,0,0,14,1,0,138,1,1.1,0.9
27313,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27314,1,0.943,0.199,0,0,14,1,0,138,1,1.1,0.9
27315,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27316,1,6.335,0.917,0,0,14,1,0,138,1,1.1,0.9
27317,1,6.335,0.199,0,0,14,1,0,138,1,1.1,0.9
27318,1,6.335,0.987,0,0,14,1,0,138,1,1.1,0.9
27319,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27320,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27321,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27322,1,0.594,0.093,0,0,14,1,0,138,1,1.1,0.9
27323,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27324,1,1.528,0.147,0,0,14,1,0,138,1,1.1,0.9
27325,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27326,1,0.594,0.062,0,0,14,1,0,138,1,1.1,0.9
27327,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27328,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27329,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27330,1,0.748,0.085,0,0,14,1,0,138,1,1.1,0.9
27331,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27332,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27333,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27334,1,1.744,0.579,0,0,14,1,0,138,1,1.1,0.9
27335,1,4.208,0.902,0,0,14,1,0,138,1,1.1,0.9
27336,1,4.132,1.198,0,0,14,1,0,138,1,1.1,0.9
27337,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27338,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27339,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27340,1,4.132,1.653,0,0,14,1,0,138,1,1.1,0.9
27341,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27342,1,3.596,0.131,0,0,14,1,0,138,1,1.1,0.9
27343,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27344,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27345,1,3.596,0.34,0,0,14,1,0,138,1,1.1,0.9
27346,1,3.596,1.266,0,-12.1283895999,14,1,0,138,1,1.1,0.9
27347,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27348,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27349,1,4.124,0.432,0,0,14,1,0,138,1,1.1,0.9
27350,1,3.404,1.425,0,0,14,1,0,138,1,1.1,0.9
27351,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27352,1,4.723,0.318,0,0,14,1,0,138,1,1.1,0.9
27353,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27354,1,14.132,7.053,0,0,14,1,0,138,1,1.1,0.9
27355,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27356,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27357,1,14.132,0.511,0,0,14,1,0,138,1,1.1,0.9
27358,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27359,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27360,1,14.132,2.016,0,18.6397393425,14,1,0,138,1,1.1,0.9
27361,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27362,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27363,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27364,1,14.132,4.232,0,0,14,1,0,138,1,1.1,0.9
27365,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27366,1,7.119,4.056,0,0,14,1,0,138,1,1.1,0.9
27367,1,7.119,1.41,0,0,14,1,0,138,1,1.1,0.9
27368,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27369,1,7.248,1.979,0,0,14,1,0,138,1,1.1,0.9
27370,1,7.119,0.174,0,0,14,1,0,138,1,1.1,0.9
27371,1,1.395,0.362,0,-38.9039983949,14,1,0,138,1,1.1,0.9
27372,1,1.395,0.327,0,0,14,1,0,138,1,1.1,0.9
27373,1,1.395,0.293,0,0,14,1,0,138,1,1.1,0.9
27374,1,7.338,2.094,0,0,14,1,0,138,1,1.1,0.9
27375,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27376,1,7.338,1.454,0,0,14,1,0,138,1,1.1,0.9
27377,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27378,1,7.338,1.324,0,0,14,1,0,138,1,1.1,0.9
27379,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27380,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27381,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27382,1,7.338,2.094,0,0,14,1,0,138,1,1.1,0.9
27383,1,0.095,0.009,0,0,14,1,0,138,1,1.1,0.9
27384,1,4.673,2.951,0,0,14,1,0,138,1,1.1,0.9
27385,1,4.673,0.909,0,0,14,1,0,138,1,1.1,0.9
27386,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27387,1,4.673,1.532,0,0,14,1,0,138,1,1.1,0.9
27388,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27389,1,1.767,0.664,0,0,14,1,0,138,1,1.1,0.9
27390,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27391,1,0.677,0.249,0,0,14,1,0,138,1,1.1,0.9
27392,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27393,1,1.525,0.054,0,0,14,1,0,138,1,1.1,0.9
27394,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27395,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27396,1,0.955,0.265,0,-23.0442742531,14,1,0,138,1,1.1,0.9
27397,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27398,1,1.91,0.288,0,0,14,1,0,138,1,1.1,0.9
27399,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27400,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27401,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27402,1,0.417,0.038,0,0,14,1,0,138,1,1.1,0.9
27403,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27404,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27405,1,0.826,0.173,0,0,14,1,0,138,1,1.1,0.9
27406,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27407,1,0.702,0.177,0,0,14,1,0,138,1,1.1,0.9
27408,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27409,1,0.926,0.286,0,0,14,1,0,138,1,1.1,0.9
27410,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27411,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27412,1,0,0,0,0,14,1,0,345,1,1.1,0.9
27413,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27414,1,17.931,2.813,0,0,14,1,0,345,1,1.1,0.9
27415,1,0,0,0,0,14,1,0,345,1,1.1,0.9
27416,1,0,0,0,0,14,1,0,345,1,1.1,0.9
27417,1,0,0,0,0,14,1,0,345,1,1.1,0.9
27418,1,35.55,7.185,0,0,14,1,0,138,1,1.1,0.9
27419,1,17.931,5.937,0,0,14,1,0,138,1,1.1,0.9
27420,1,17.931,6.958,0,0,14,1,0,138,1,1.1,0.9
27421,1,17.931,8.299,0,0,14,1,0,138,1,1.1,0.9
27422,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27423,1,0.433,0.069,0,0,14,1,0,138,1,1.1,0.9
27424,1,17.61,4.422,0,0,14,1,0,138,1,1.1,0.9
27425,1,17.61,1.09,0,0,14,1,0,138,1,1.1,0.9
27426,1,17.61,11.068,0,0,14,1,0,138,1,1.1,0.9
27427,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27428,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27429,1,10.843,1.895,0,0,14,1,0,138,1,1.1,0.9
27430,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27431,1,10.843,4.517,0,0,14,1,0,138,1,1.1,0.9
27432,1,10.843,2.241,0,0,14,1,0,138,1,1.1,0.9
27433,1,10.843,1.817,0,0,14,1,0,138,1,1.1,0.9
27434,1,1.412,0.509,0,0,14,1,0,138,1,1.1,0.9
27435,1,0.756,0.208,0,0,14,1,0,138,1,1.1,0.9
27436,1,2.397,0.64,0,0,14,1,0,138,1,1.1,0.9
27437,1,1.202,0.303,0,-7.08149975015e-05,14,1,0,138,1,1.1,0.9
27438,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27439,1,13.379,0.762,0,0,14,1,0,138,1,1.1,0.9
27440,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27441,1,13.379,6.023,0,0,14,1,0,138,1,1.1,0.9
27442,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27443,1,13.379,4.197,0,0,14,1,0,138,1,1.1,0.9
27444,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27445,1,13.379,6.837,0,0,14,1,0,138,1,1.1,0.9
27446,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27447,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27448,1,0,0,0,0,14,1,0,345,1,1.1,0.9
27449,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27450,1,0,0,0,0,14,1,0,345,1,1.1,0.9
27451,1,11.657,2.164,0,0,14,1,0,345,1,1.1,0.9
27452,1,0,0,0,0,14,1,0,345,1,1.1,0.9
27453,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27454,1,11.657,0.891,0,0,14,1,0,138,1,1.1,0.9
27455,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27456,1,11.657,2.06,0,0,14,1,0,138,1,1.1,0.9
27457,1,11.657,1.843,0,0,14,1,0,138,1,1.1,0.9
27458,1,1.03,0.346,0,0,14,1,0,138,1,1.1,0.9
27459,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27460,1,19.047,2.51,0,0,14,1,0,138,1,1.1,0.9
27461,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27462,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27463,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27464,1,19.047,1.307,0,0,14,1,0,138,1,1.1,0.9
27465,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27466,1,19.047,6.43,0,0,14,1,0,138,1,1.1,0.9
27467,1,19.047,8.801,0,0,14,1,0,138,1,1.1,0.9
27468,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27469,1,19.047,4.336,0,0,14,1,0,138,1,1.1,0.9
27470,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27471,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27472,1,9.658,1.826,0,25.0703377344,14,1,0,138,1,1.1,0.9
27473,1,9.658,1.722,0,0,14,1,0,138,1,1.1,0.9
27474,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27475,1,9.658,1.134,0,0,14,1,0,138,1,1.1,0.9
27476,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27477,1,9.658,1.532,0,0,14,1,0,138,1,1.1,0.9
27478,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27479,1,18.865,6.759,0,0,14,1,0,138,1,1.1,0.9
27480,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27481,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27482,1,0,0,0,-54.7752380608,14,1,0,345,1,1.1,0.9
27483,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27484,1,18.865,6.629,0,0,14,1,0,345,1,1.1,0.9
27485,1,0,0,0,0,14,1,0,345,1,1.1,0.9
27486,1,0,0,0,0,14,1,0,345,1,1.1,0.9
27487,1,18.865,7.286,0,0,14,1,0,138,1,1.1,0.9
27488,1,18.865,2.137,0,0,14,1,0,138,1,1.1,0.9
27489,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27490,1,1.056,0.381,0,0,14,1,0,138,1,1.1,0.9
27491,1,0.405,0.077,0,0,14,1,0,138,1,1.1,0.9
27492,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27493,1,1.721,0.819,0,0,14,1,0,138,1,1.1,0.9
27494,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27495,1,7.884,1.212,0,0,14,1,0,138,1,1.1,0.9
27496,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27497,1,7.884,2.215,0,0,14,1,0,138,1,1.1,0.9
27498,1,7.884,2.864,0,0,14,1,0,138,1,1.1,0.9
27499,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27500,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27501,1,7.884,1.964,0,0,14,1,0,138,1,1.1,0.9
27502,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27503,1,1.343,0.387,0,0,14,1,0,138,1,1.1,0.9
27504,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27505,1,1.343,0.542,0,0,14,1,0,138,1,1.1,0.9
27506,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27507,1,1.343,0.198,0,0,14,1,0,138,1,1.1,0.9
27508,1,1.205,0.232,0,0,14,1,0,138,1,1.1,0.9
27509,1,0.81,0.252,0,0,14,1,0,138,1,1.1,0.9
27510,1,12.678,1.246,0,0,14,1,0,138,1,1.1,0.9
27511,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27512,1,12.678,4.742,0,0,14,1,0,138,1,1.1,0.9
27513,1,12.678,3.989,0,48.3697631683,14,1,0,138,1,1.1,0.9
27514,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27515,1,12.678,2.354,0,0,14,1,0,138,1,1.1,0.9
27516,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27517,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27518,1,14.149,5.236,0,0,14,1,0,138,1,1.1,0.9
27519,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27520,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27521,1,14.149,2.648,0,0,14,1,0,138,1,1.1,0.9
27522,1,14.149,4.431,0,0,14,1,0,138,1,1.1,0.9
27523,1,14.149,4.318,0,0,14,1,0,138,1,1.1,0.9
27524,1,1.731,0.779,0,0,14,1,0,138,1,1.1,0.9
27525,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27526,1,0.972,0.226,0,0,14,1,0,138,1,1.1,0.9
27527,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27528,1,0.239,0.177,0,0,14,1,0,138,1,1.1,0.9
27529,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27530,1,0.895,0.077,0,0,14,1,0,138,1,1.1,0.9
27531,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27532,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27533,1,0.895,0.164,0,0,14,1,0,138,1,1.1,0.9
27534,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27535,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27536,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27537,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27538,1,0.895,0.293,0,0,14,1,0,138,1,1.1,0.9
27539,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27540,1,0.762,0.156,0,0,14,1,0,138,1,1.1,0.9
27541,1,1.514,0.464,0,0,14,1,0,138,1,1.1,0.9
27542,1,0.831,0.164,0,0,14,1,0,138,1,1.1,0.9
27543,1,1.652,0.275,0,11.9999269891,14,1,0,138,1,1.1,0.9
27544,1,10.609,2.406,0,0,14,1,0,138,1,1.1,0.9
27545,1,10.609,1.895,0,0,14,1,0,138,1,1.1,0.9
27546,1,10.609,3.557,0,0,14,1,0,138,1,1.1,0.9
27547,1,10.609,0.718,0,0,14,1,0,138,1,1.1,0.9
27548,1,3.449,0.787,0,0,14,1,0,138,1,1.1,0.9
27549,1,3.449,1.273,0,0,14,1,0,138,1,1.1,0.9
27550,1,3.449,0.54,0,0,14,1,0,138,1,1.1,0.9
27551,1,0.781,0.591,0,0,14,1,0,138,1,1.1,0.9
27552,1,1.57,0.404,0,0,14,1,0,138,1,1.1,0.9
27553,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27554,1,2.31,0.9,0,0,14,1,0,138,1,1.1,0.9
27555,1,1.09,0.216,0,0,14,1,0,138,1,1.1,0.9
27556,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27557,1,2.904,0.485,0,0,14,1,0,138,1,1.1,0.9
27558,1,0,0,0,-72.3496766211,14,1,0,345,1,1.1,0.9
27559,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27560,1,0,0,0,0,14,1,0,345,1,1.1,0.9
27561,1,0,0,0,0,14,1,0,345,1,1.1,0.9
27562,1,0,0,0,0,14,1,0,345,1,1.1,0.9
27563,1,1.937,0.56,0,0,14,1,0,345,1,1.1,0.9
27564,1,2.419,0.74,0,0,14,1,0,138,1,1.1,0.9
27565,1,3.151,0.551,0,0,14,1,0,138,1,1.1,0.9
27566,1,5.175,1.644,0,0,14,1,0,138,1,1.1,0.9
27567,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27568,1,5.175,2.458,0,0,14,1,0,138,1,1.1,0.9
27569,1,5.175,2.371,0,0,14,1,0,138,1,1.1,0.9
27570,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27571,1,3.521,1.214,0,0,14,1,0,138,1,1.1,0.9
27572,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27573,1,3.409,0.672,0,0,14,1,0,138,1,1.1,0.9
27574,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27575,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27576,1,0,0,0,0,14,1,0,345,1,1.1,0.9
27577,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27578,1,3.409,1.309,0,0,14,1,0,345,1,1.1,0.9
27579,1,0,0,0,0,14,1,0,345,1,1.1,0.9
27580,1,0,0,0,0,14,1,0,345,1,1.1,0.9
27581,1,0,0,0,0,14,1,0,345,1,1.1,0.9
27582,1,1.99,0.45,0,0,14,1,0,138,1,1.1,0.9
27583,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27584,1,0.995,0.069,0,0,14,1,0,138,1,1.1,0.9
27585,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27586,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27587,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27588,1,2.669,0.043,0,0,14,1,0,138,1,1.1,0.9
27589,1,2.669,0.542,0,0,14,1,0,138,1,1.1,0.9
27590,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27591,1,2.669,0.327,0,0,14,1,0,138,1,1.1,0.9
27592,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27593,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27594,1,2.428,0.619,0,0,14,1,0,138,1,1.1,0.9
27595,1,0,0,0,-83.0229443636,14,1,0,345,1,1.1,0.9
27596,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27597,1,3.894,1.22,0,0,14,1,0,345,1,1.1,0.9
27598,1,0,0,0,0,14,1,0,345,1,1.1,0.9
27599,1,0,0,0,0,14,1,0,345,1,1.1,0.9
27600,1,0,0,0,0,14,1,0,345,1,1.1,0.9
27601,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27602,1,3.747,0.883,0,0,14,1,0,138,1,1.1,0.9
27603,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27604,1,3.747,0.337,0,0,14,1,0,138,1,1.1,0.9
27605,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27606,1,1.446,0.31,0,0,14,1,0,138,1,1.1,0.9
27607,1,9.216,1.393,0,0,14,1,0,138,1,1.1,0.9
27608,1,9.216,3.513,0,0,14,1,0,138,1,1.1,0.9
27609,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27610,1,9.216,2.207,0,0,14,1,0,138,1,1.1,0.9
27611,1,0.775,0.155,0,0,14,1,0,138,1,1.1,0.9
27612,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27613,1,0.775,0.043,0,0,14,1,0,138,1,1.1,0.9
27614,1,0.775,0.069,0,0,14,1,0,138,1,1.1,0.9
27615,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27616,1,1.116,0.147,0,0,14,1,0,138,1,1.1,0.9
27617,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27618,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27619,1,1.099,0.459,0,0,14,1,0,138,1,1.1,0.9
27620,1,1.099,0.173,0,0,14,1,0,138,1,1.1,0.9
27621,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27622,1,1.756,0.895,0,0,14,1,0,138,1,1.1,0.9
27623,1,0.697,0.138,0,0,14,1,0,138,1,1.1,0.9
27624,1,2.051,0.779,0,0,14,1,0,138,1,1.1,0.9
27625,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27626,1,2.051,1.099,0,0,14,1,0,138,1,1.1,0.9
27627,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27628,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27629,1,2.051,0.71,0,0,14,1,0,138,1,1.1,0.9
27630,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27631,1,1.128,0.224,0,0,14,1,0,138,1,1.1,0.9
27632,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27633,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27634,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27635,1,2.006,0.275,0,0,14,1,0,138,1,1.1,0.9
27636,1,0.37,0.095,0,0,14,1,0,138,1,1.1,0.9
27637,1,0.37,0.095,0,0,14,1,0,138,1,1.1,0.9
27638,1,1.455,0.327,0,0,14,1,0,138,1,1.1,0.9
27639,1,0.485,0.052,0,0,14,1,0,138,1,1.1,0.9
27640,1,0.97,0.494,0,0,14,1,0,138,1,1.1,0.9
27641,1,0.848,0.208,0,0,14,1,0,138,1,1.1,0.9
27642,1,1.696,0.19,0,0,14,1,0,138,1,1.1,0.9
27643,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27644,1,0.12,0.016,0,0,14,1,0,138,1,1.1,0.9
27645,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27646,1,0.788,0.149,0,0,14,1,0,138,1,1.1,0.9
27647,1,9.891,2.12,0,0,14,1,0,138,1,1.1,0.9
27648,1,9.891,5.036,0,0,14,1,0,138,1,1.1,0.9
27649,1,9.917,1.048,0,0,14,1,0,138,1,1.1,0.9
27650,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27651,1,9.891,1.385,0,0,14,1,0,138,1,1.1,0.9
27652,1,0.715,0.164,0,-23.4867706789,14,1,0,138,1,1.1,0.9
27653,1,1.644,0.597,0,0,14,1,0,138,1,1.1,0.9
27654,1,0.961,0.208,0,0,14,1,0,138,1,1.1,0.9
27655,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27656,1,0.961,0.372,0,0,14,1,0,138,1,1.1,0.9
27657,1,1.558,0.329,0,0,14,1,0,138,1,1.1,0.9
27658,1,3.116,1.133,0,0,14,1,0,138,1,1.1,0.9
27659,1,0.467,0.026,0,0,14,1,0,138,1,1.1,0.9
27660,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27661,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27662,1,1.266,0.138,0,0,14,1,0,138,1,1.1,0.9
27663,1,1.266,0.439,0,0,14,1,0,138,1,1.1,0.9
27664,1,1.059,0.584,0,0,14,1,0,138,1,1.1,0.9
27665,1,1.186,0.138,0,0,14,1,0,138,1,1.1,0.9
27666,1,1.497,0.208,0,0,14,1,0,138,1,1.1,0.9
27667,1,1.073,0.407,0,0,14,1,0,138,1,1.1,0.9
27668,1,6.109,0.502,0,0,14,1,0,138,1,1.1,0.9
27669,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27670,1,6.456,2.172,0,0,14,1,0,138,1,1.1,0.9
27671,1,6.109,2.146,0,0,14,1,0,138,1,1.1,0.9
27672,1,0.325,0.055,0,0,14,1,0,138,1,1.1,0.9
27673,1,1.93,0.943,0,0,14,1,0,138,1,1.1,0.9
27674,1,3.427,1.359,0,0,14,1,0,138,1,1.1,0.9
27675,1,3.427,0.329,0,0,14,1,0,138,1,1.1,0.9
27676,1,3.427,1.229,0,0,14,1,0,138,1,1.1,0.9
27677,1,4.188,1.61,0,0,14,1,0,138,1,1.1,0.9
27678,1,4.188,1.064,0,0,14,1,0,138,1,1.1,0.9
27679,1,4.759,2.008,0,0,14,1,0,138,1,1.1,0.9
27680,1,2.968,0.571,0,0,14,1,0,138,1,1.1,0.9
27681,1,2.968,0.112,0,-4.58958244296,14,1,0,138,1,1.1,0.9
27682,1,2.968,0.961,0,0,14,1,0,138,1,1.1,0.9
27683,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27684,1,3.392,0.891,0,0,14,1,0,138,1,1.1,0.9
27685,1,3.392,1.437,0,0,14,1,0,138,1,1.1,0.9
27686,1,3.392,0.571,0,0,14,1,0,138,1,1.1,0.9
27687,1,0,0,0,0,14,1,0,345,1,1.1,0.9
27688,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27689,1,19.8,1.938,0,0,14,1,0,345,1,1.1,0.9
27690,1,0,0,0,0,14,1,0,345,1,1.1,0.9
27691,1,0,0,0,0,14,1,0,345,1,1.1,0.9
27692,1,19.8,10.558,0,0,14,1,0,138,1,1.1,0.9
27693,1,19.8,5.98,0,0,14,1,0,138,1,1.1,0.9
27694,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27695,1,19.8,2.51,0,0,14,1,0,138,1,1.1,0.9
27696,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27697,1,19.8,2.103,0,0,14,1,0,138,1,1.1,0.9
27698,1,0,0,0,-14.3579361035,14,1,0,138,1,1.1,0.9
27699,1,0.246,0.024,0,0,14,1,0,138,1,1.1,0.9
27700,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27701,1,2.99,1.463,0,0,14,1,0,138,1,1.1,0.9
27702,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27703,1,2.99,0.821,0,0,14,1,0,138,1,1.1,0.9
27704,1,2.99,0.353,0,0,14,1,0,138,1,1.1,0.9
27705,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27706,1,9.415,2.034,0,0,14,1,0,138,1,1.1,0.9
27707,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27708,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27709,1,9.415,2.7,0,0,14,1,0,138,1,1.1,0.9
27710,1,9.415,1.687,0,0,14,1,0,138,1,1.1,0.9
27711,1,9.415,2.492,0,0,14,1,0,138,1,1.1,0.9
27712,1,0.502,0.13,0,0,14,1,0,138,1,1.1,0.9
27713,1,2.111,0.312,0,0,14,1,0,138,1,1.1,0.9
27714,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27715,1,2.198,0.398,0,0,14,1,0,138,1,1.1,0.9
27716,1,0,0,0,-4.90627814928,14,1,0,138,1,1.1,0.9
27717,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27718,1,2.111,0.087,0,0,14,1,0,138,1,1.1,0.9
27719,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27720,1,4.119,2.804,0,0,14,1,0,138,1,1.1,0.9
27721,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27722,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27723,1,8.238,3.132,0,0,14,1,0,138,1,1.1,0.9
27724,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27725,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27726,1,1.459,0.317,0,0,14,1,0,138,1,1.1,0.9
27727,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27728,1,1.459,0.214,0,0,14,1,0,138,1,1.1,0.9
27729,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27730,1,1.459,0.198,0,0,14,1,0,138,1,1.1,0.9
27731,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27732,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27733,1,1.713,0.363,0,0,14,1,0,138,1,1.1,0.9
27734,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27735,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27736,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27737,1,0.848,0.199,0,0,14,1,0,138,1,1.1,0.9
27738,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27739,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27740,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27741,1,6.646,2.198,0,0,14,1,0,138,1,1.1,0.9
27742,1,6.646,1.48,0,0,14,1,0,138,1,1.1,0.9
27743,1,6.655,4.647,0,0,14,1,0,138,1,1.1,0.9
27744,1,1.307,0.337,0,0,14,1,0,138,1,1.1,0.9
27745,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27746,1,1.307,0.389,0,0,14,1,0,138,1,1.1,0.9
27747,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27748,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27749,1,2.025,0.364,0,0,14,1,0,138,1,1.1,0.9
27750,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27751,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27752,1,0.502,0.164,0,0,14,1,0,138,1,1.1,0.9
27753,1,2.302,1.194,0,0,14,1,0,138,1,1.1,0.9
27754,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27755,1,2.302,0.839,0,0,14,1,0,138,1,1.1,0.9
27756,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27757,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27758,1,2.389,0.458,0,0,14,1,0,138,1,1.1,0.9
27759,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27760,1,1.748,0.995,0,0,14,1,0,138,1,1.1,0.9
27761,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27762,1,1.428,0.242,0,0,14,1,0,138,1,1.1,0.9
27763,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27764,1,1.177,0.286,0,0,14,1,0,138,1,1.1,0.9
27765,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27766,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27767,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27768,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27769,1,1.428,0.249,0,0,14,1,0,138,1,1.1,0.9
27770,1,1.168,0.19,0,0,14,1,0,138,1,1.1,0.9
27771,1,2.336,0.485,0,0,14,1,0,138,1,1.1,0.9
27772,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27773,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27774,1,0.831,0.104,0,0,14,1,0,138,1,1.1,0.9
27775,1,3.647,0.706,0,13.6442191751,14,1,0,138,1,1.1,0.9
27776,1,3.981,0.831,0,-0.00183209534568,14,1,0,138,1,1.1,0.9
27777,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27778,1,3.981,1.108,0,-40.9065166629,14,1,0,138,1,1.1,0.9
27779,1,0.692,0.312,0,-2.38614249415,14,1,0,138,1,1.1,0.9
27780,1,0.634,0.103,0,0,14,1,0,138,1,1.1,0.9
27781,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27782,1,0.634,0.198,0,0,14,1,0,138,1,1.1,0.9
27783,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27784,1,0.64,0.147,0,0,14,1,0,138,1,1.1,0.9
27785,1,1.28,0.269,0,0,14,1,0,138,1,1.1,0.9
27786,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27787,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27788,1,3.141,1.116,0,0,14,1,0,138,1,1.1,0.9
27789,1,0.917,0.043,0,0,14,1,0,138,1,1.1,0.9
27790,1,0.917,0.242,0,0,14,1,0,138,1,1.1,0.9
27791,1,0.917,0.112,0,0,14,1,0,138,1,1.1,0.9
27792,1,0,0,0,0,14,1,0,345,1,1.1,0.9
27793,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27794,1,8.195,1.004,0,0,14,1,0,345,1,1.1,0.9
27795,1,3.141,0.32,0,0,14,1,0,345,1,1.1,0.9
27796,1,0,0,0,0,14,1,0,345,1,1.1,0.9
27797,1,0,0,0,0,14,1,0,345,1,1.1,0.9
27798,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27799,1,8.195,1.263,0,0,14,1,0,138,1,1.1,0.9
27800,1,8.195,1.644,0,0,14,1,0,138,1,1.1,0.9
27801,1,11.345,3.066,0,0,14,1,0,138,1,1.1,0.9
27802,1,0.809,0.166,0,0,14,1,0,138,1,1.1,0.9
27803,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27804,1,4.136,1.497,0,0,14,1,0,138,1,1.1,0.9
27805,1,2.068,0.208,0,-3.88953521702,14,1,0,138,1,1.1,0.9
27806,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27807,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27808,1,0.404,0.254,0,0,14,1,0,138,1,1.1,0.9
27809,1,0.296,0.056,0,-27.4825468342,14,1,0,138,1,1.1,0.9
27810,1,0,0,0,18.4738302882,14,1,0,138,1,1.1,0.9
27811,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27812,1,0.597,0.234,0,0,14,1,0,138,1,1.1,0.9
27813,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27814,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27815,1,0.723,0.138,0,0,14,1,0,138,1,1.1,0.9
27816,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27817,1,0.723,0.179,0,0,14,1,0,138,1,1.1,0.9
27818,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27819,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27820,1,0.77,0.156,0,0,14,1,0,138,1,1.1,0.9
27821,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27822,1,7.788,2.752,0,0,14,1,0,138,1,1.1,0.9
27823,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27824,1,7.788,3.297,0,0,14,1,0,138,1,1.1,0.9
27825,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27826,1,7.788,0.312,0,0,14,1,0,138,1,1.1,0.9
27827,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27828,1,0.991,0.176,0,0,14,1,0,138,1,1.1,0.9
27829,1,1.143,0.16,0,0,14,1,0,138,1,1.1,0.9
27830,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27831,1,2.286,0.592,0,0,14,1,0,138,1,1.1,0.9
27832,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27833,1,0.982,0.422,0,0,14,1,0,138,1,1.1,0.9
27834,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27835,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27836,1,0.982,0.292,0,0,14,1,0,138,1,1.1,0.9
27837,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27838,1,0.982,0.276,0,0,14,1,0,138,1,1.1,0.9
27839,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27840,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27841,1,0.807,0.112,0,-4.26430054544,14,1,0,138,1,1.1,0.9
27842,1,0.807,0.16,0,-8.44834795856,14,1,0,138,1,1.1,0.9
27843,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27844,1,0.807,0.36,0,0,14,1,0,138,1,1.1,0.9
27845,1,0.596,0.11,0,0,14,1,0,138,1,1.1,0.9
27846,1,0.642,0.131,0,0,14,1,0,138,1,1.1,0.9
27847,1,4.041,1.125,0,0,14,1,0,138,1,1.1,0.9
27848,1,4.041,0.649,0,0,14,1,0,138,1,1.1,0.9
27849,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27850,1,4.041,0.493,0,0,14,1,0,138,1,1.1,0.9
27851,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27852,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27853,1,1.014,0.33,0,0,14,1,0,138,1,1.1,0.9
27854,1,2.327,1.402,0,-10.690348649,14,1,0,138,1,1.1,0.9
27855,1,2.189,0.441,0,0,14,1,0,138,1,1.1,0.9
27856,1,2.189,0.77,0,0,14,1,0,138,1,1.1,0.9
27857,1,0.883,0.225,0,0,14,1,0,138,1,1.1,0.9
27858,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27859,1,1.756,0.181,0,0,14,1,0,138,1,1.1,0.9
27860,1,8.576,3.557,0,0,14,1,0,138,1,1.1,0.9
27861,1,8.576,2.016,0,0,14,1,0,138,1,1.1,0.9
27862,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27863,1,8.576,2.38,0,0,14,1,0,138,1,1.1,0.9
27864,1,8.576,1.012,0,0,14,1,0,138,1,1.1,0.9
27865,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27866,1,0.78,0.13,0,0,14,1,0,138,1,1.1,0.9
27867,1,0.39,0.032,0,0,14,1,0,138,1,1.1,0.9
27868,1,12.859,1.869,0,0,14,1,0,138,1,1.1,0.9
27869,1,0,0,0,0,14,1,0,345,1,1.1,0.9
27870,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27871,1,12.859,3.833,0,0,14,1,0,345,1,1.1,0.9
27872,1,0,0,0,0,14,1,0,345,1,1.1,0.9
27873,1,0,0,0,0,14,1,0,345,1,1.1,0.9
27874,1,0,0,0,0,14,1,0,345,1,1.1,0.9
27875,1,12.859,0.943,0,0,14,1,0,138,1,1.1,0.9
27876,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27877,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27878,1,12.911,2.544,0,0,14,1,0,138,1,1.1,0.9
27879,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27880,1,0.658,0.035,0,0,14,1,0,138,1,1.1,0.9
27881,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27882,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27883,1,0.744,0.13,0,0,14,1,0,138,1,1.1,0.9
27884,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27885,1,2.679,1.672,0,0,14,1,0,138,1,1.1,0.9
27886,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27887,1,2.537,0.308,0,0,14,1,0,138,1,1.1,0.9
27888,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27889,1,2.639,1.445,0,0,14,1,0,138,1,1.1,0.9
27890,1,2.314,1.096,0,0,14,1,0,138,1,1.1,0.9
27891,1,0,0,0,0,14,1,0,345,1,1.1,0.9
27892,1,0.744,0.104,0,0,14,1,0,138,1,1.1,0.9
27893,1,0,0,0,0,14,1,0,345,1,1.1,0.9
27894,1,0,0,0,0,14,1,0,345,1,1.1,0.9
27895,1,17.706,7.615,0,0,14,1,0,345,1,1.1,0.9
27896,1,17.706,5.357,0,0,14,1,0,138,1,1.1,0.9
27897,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27898,1,17.706,8.083,0,0,14,1,0,138,1,1.1,0.9
27899,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27900,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27901,1,18.45,6.81,0,0,14,1,0,138,1,1.1,0.9
27902,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27903,1,0.641,0.227,0,0,14,1,0,138,1,1.1,0.9
27904,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27905,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27906,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27907,1,0.796,0.13,0,0,14,1,0,138,1,1.1,0.9
27908,1,2.469,0.586,0,0,14,1,0,138,1,1.1,0.9
27909,1,1.356,0.488,0,0,14,1,0,138,1,1.1,0.9
27910,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27911,1,0.349,0.057,0,0,14,1,0,138,1,1.1,0.9
27912,1,0.349,0.081,0,0,14,1,0,138,1,1.1,0.9
27913,1,1.436,0.554,0,0,14,1,0,138,1,1.1,0.9
27914,1,2.076,0.675,0,0,14,1,0,138,1,1.1,0.9
27915,1,1.038,0.277,0,0,14,1,0,138,1,1.1,0.9
27916,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27917,1,11.718,2.449,0,0,14,1,0,138,1,1.1,0.9
27918,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27919,1,10.281,3.159,0,0,14,1,0,138,1,1.1,0.9
27920,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27921,1,10.281,5.599,0,0,14,1,0,138,1,1.1,0.9
27922,1,1.436,0.216,0,0,14,1,0,138,1,1.1,0.9
27923,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27924,1,10.281,2.103,0,0,14,1,0,138,1,1.1,0.9
27925,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27926,1,11.642,3.515,0,0,14,1,0,138,1,1.1,0.9
27927,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27928,1,11.642,3.946,0,0,14,1,0,138,1,1.1,0.9
27929,1,11.845,1.104,0,0,14,1,0,138,1,1.1,0.9
27930,1,11.845,1.851,0,0,14,1,0,138,1,1.1,0.9
27931,1,0.723,0.414,0,-13.6273571772,14,1,0,138,1,1.1,0.9
27932,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27933,1,1.924,0.227,0,0,14,1,0,138,1,1.1,0.9
27934,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27935,1,5.504,0.511,0,0,14,1,0,138,1,1.1,0.9
27936,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27937,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27938,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27939,1,5.504,1.064,0,0,14,1,0,138,1,1.1,0.9
27940,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27941,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27942,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27943,1,5.708,0.406,0,0,14,1,0,138,1,1.1,0.9
27944,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27945,1,0.633,0.203,0,0,14,1,0,138,1,1.1,0.9
27946,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27947,1,0.633,0.114,0,0,14,1,0,138,1,1.1,0.9
27948,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27949,1,0.633,0.373,0,0,14,1,0,138,1,1.1,0.9
27950,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27951,1,1.787,0.559,0,0,14,1,0,138,1,1.1,0.9
27952,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27953,1,1.608,0.52,0,0,14,1,0,138,1,1.1,0.9
27954,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27955,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27956,1,9.645,3.499,0,0,14,1,0,138,1,1.1,0.9
27957,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27958,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27959,1,9.645,2.403,0,0,14,1,0,138,1,1.1,0.9
27960,1,10.465,4.433,0,0,14,1,0,138,1,1.1,0.9
27961,1,9.645,2.005,0,0,14,1,0,138,1,1.1,0.9
27962,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27963,1,2.598,0.844,0,0,14,1,0,138,1,1.1,0.9
27964,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27965,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27966,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27967,1,1.039,0.032,0,0,14,1,0,138,1,1.1,0.9
27968,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27969,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27970,1,1.039,0.365,0,-0.00059487658091,14,1,0,138,1,1.1,0.9
27971,1,1.503,0.21,0,0,14,1,0,138,1,1.1,0.9
27972,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27973,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27974,1,0.82,0.016,0,0,14,1,0,138,1,1.1,0.9
27975,1,8.915,1.38,0,0,14,1,0,138,1,1.1,0.9
27976,1,8.598,3.028,0,0,14,1,0,138,1,1.1,0.9
27977,1,8.598,2.038,0,0,14,1,0,138,1,1.1,0.9
27978,1,8.598,1.819,0,0,14,1,0,138,1,1.1,0.9
27979,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27980,1,0,0,0,0,14,1,0,345,1,1.1,0.9
27981,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27982,1,0,0,0,0,14,1,0,345,1,1.1,0.9
27983,1,16.952,5.464,0,0,14,1,0,345,1,1.1,0.9
27984,1,0,0,0,0,14,1,0,345,1,1.1,0.9
27985,1,0,0,0,0,14,1,0,345,1,1.1,0.9
27986,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27987,1,18.405,2.005,0,0,14,1,0,138,1,1.1,0.9
27988,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27989,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27990,1,16.952,3.564,0,0,14,1,0,138,1,1.1,0.9
27991,1,16.952,4.62,0,0,14,1,0,138,1,1.1,0.9
27992,1,1.383,0.29,0,0,14,1,0,138,1,1.1,0.9
27993,1,1.383,0.224,0,0,14,1,0,138,1,1.1,0.9
27994,1,1.383,1.275,0,0,14,1,0,138,1,1.1,0.9
27995,1,15.458,2.687,0,0,14,1,0,138,1,1.1,0.9
27996,1,0,0,0,0,14,1,0,345,1,1.1,0.9
27997,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27998,1,15.458,1.372,0,0,14,1,0,345,1,1.1,0.9
27999,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28000,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28001,1,15.458,0.706,0,0,14,1,0,138,1,1.1,0.9
28002,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28003,1,15.97,0.852,0,0,14,1,0,138,1,1.1,0.9
28004,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28005,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28006,1,7.104,2.249,0,0,14,1,0,138,1,1.1,0.9
28007,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28008,1,7.104,2.882,0,0,14,1,0,138,1,1.1,0.9
28009,1,7.104,2.062,0,0,14,1,0,138,1,1.1,0.9
28010,1,7.104,0.373,0,0,14,1,0,138,1,1.1,0.9
28011,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28012,1,1.64,0.146,0,0,14,1,0,138,1,1.1,0.9
28013,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28014,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28015,1,4.409,0.438,0,0,14,1,0,138,1,1.1,0.9
28016,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28017,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28018,1,4.409,1.372,0,0,14,1,0,138,1,1.1,0.9
28019,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28020,1,4.409,0.455,0,0,14,1,0,138,1,1.1,0.9
28021,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28022,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28023,1,1.177,0.097,0,0,14,1,0,138,1,1.1,0.9
28024,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28025,1,0.089,0.024,0,0,14,1,0,138,1,1.1,0.9
28026,1,1.177,0.317,0,0,14,1,0,138,1,1.1,0.9
28027,1,1.177,0.268,0,0,14,1,0,138,1,1.1,0.9
28028,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28029,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28030,1,5.513,2.289,0,0,14,1,0,138,1,1.1,0.9
28031,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28032,1,6.195,1.657,0,0,14,1,0,138,1,1.1,0.9
28033,1,5.513,1.202,0,0,14,1,0,138,1,1.1,0.9
28034,1,1.972,0.495,0,0,14,1,0,138,1,1.1,0.9
28035,1,1.461,0.373,0,0,14,1,0,138,1,1.1,0.9
28036,1,1.972,0.487,0,0,14,1,0,138,1,1.1,0.9
28037,1,1.794,0.268,0,0,14,1,0,138,1,1.1,0.9
28038,1,0.658,0.073,0,0,14,1,0,138,1,1.1,0.9
28039,1,0.904,0.194,0,0,14,1,0,138,1,1.1,0.9
28040,1,0.654,0.226,0,0,14,1,0,138,1,1.1,0.9
28041,1,2.436,0.503,0,0,14,1,0,138,1,1.1,0.9
28042,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28043,1,2.436,0.227,0,0,14,1,0,138,1,1.1,0.9
28044,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28045,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28046,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28047,1,2.436,0.893,0,0,14,1,0,138,1,1.1,0.9
28048,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28049,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28050,1,0,0,0,0,14,1,0,138,1,1.1,0.9
