bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
28051,1,1.405,0.187,0,0,14,1,0,138,1,1.1,0.9
28052,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28053,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28054,1,1.064,0.373,0,0,14,1,0,138,1,1.1,0.9
28055,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28056,1,0.53,0.083,0,0,14,1,0,138,1,1.1,0.9
28057,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28058,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28059,1,1.251,0.146,0,0,14,1,0,138,1,1.1,0.9
28060,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28061,1,0.591,0.115,0,0,14,1,0,138,1,1.1,0.9
28062,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28063,1,1.427,0.376,0,0,14,1,0,138,1,1.1,0.9
28064,1,1.427,0.529,0,0,14,1,0,138,1,1.1,0.9
28065,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28066,1,1.427,0.107,0,0,14,1,0,138,1,1.1,0.9
28067,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28068,1,0.682,0.178,0,0,14,1,0,138,1,1.1,0.9
28069,1,0,0,0,-0.000223187752192,14,1,0,138,1,1.1,0.9
28070,1,2.411,0.999,0,0,14,1,0,138,1,1.1,0.9
28071,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28072,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28073,1,3.036,0.666,0,0,14,1,0,138,1,1.1,0.9
28074,1,2.541,0.252,0,0,14,1,0,138,1,1.1,0.9
28075,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28076,1,1.911,0.284,0,0,14,1,0,138,1,1.1,0.9
28077,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28078,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28079,1,1.911,0.982,0,0,14,1,0,138,1,1.1,0.9
28080,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28081,1,1.911,0.376,0,0,14,1,0,138,1,1.1,0.9
28082,1,1.833,0.384,0,0,14,1,0,138,1,1.1,0.9
28083,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28084,1,1.158,0.176,0,0,14,1,0,138,1,1.1,0.9
28085,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28086,1,2.793,0.491,0,0,14,1,0,138,1,1.1,0.9
28087,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28088,1,2.793,0.698,0,0,14,1,0,138,1,1.1,0.9
28089,1,3.031,0.506,0,0,14,1,0,138,1,1.1,0.9
28090,1,1.542,0.412,0,0,14,1,0,138,1,1.1,0.9
28091,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28092,1,0.25,0.065,0,0,14,1,0,138,1,1.1,0.9
28093,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28094,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28095,1,0,0,0,-7.9938579411,14,1,0,138,1,1.1,0.9
28096,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28097,1,0.685,0.218,0,0,14,1,0,138,1,1.1,0.9
28098,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28099,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28100,2,0,0,0,0,14,1,0,18,1,1.1,0.9
28101,2,0,0,0,0,14,1,0,13.8,1,1.1,0.9
28102,2,0,0,0,0,14,1,0,18,1,1.1,0.9
28103,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28104,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28105,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28106,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28107,2,0,0,0,0,14,1,0,138,1,1.1,0.9
28108,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28109,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28110,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28111,2,0,0,0,0,14,1,0,138,1,1.1,0.9
28112,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28113,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28114,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28115,2,0,0,0,0,14,1,0,138,1,1.1,0.9
28116,1,2.994,0.77,0,0,14,1,0,138,1,1.1,0.9
28117,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28118,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28119,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28120,2,0,0,0,0,14,1,0,22,1,1.1,0.9
28121,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28122,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28123,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28124,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28125,1,0,0,0,-51.3870985716,14,1,0,345,1,1.1,0.9
28126,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28127,2,0,0,0,0,14,1,0,13.8,1,1.1,0.9
28128,2,0,0,0,0,14,1,0,24,1,1.1,0.9
28129,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28130,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28131,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28132,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28133,2,0,0,0,0,14,1,0,138,1,1.1,0.9
28134,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28135,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28136,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28137,2,0,0,0,0,14,1,0,345,1,1.1,0.9
28138,2,0,0,0,0,14,1,0,138,1,1.1,0.9
28139,1,0,0,0,-354.819855828,14,1,0,345,1,1.1,0.9
28140,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28141,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28142,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28143,2,0,0,0,0,14,1,0,345,1,1.1,0.9
28144,2,0,0,0,0,14,1,0,138,1,1.1,0.9
28145,1,0.355,0.087,0,-0.00749051162431,14,1,0,345,1,1.1,0.9
28146,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28147,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28148,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28149,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28150,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28151,2,0,0,0,0,14,1,0,13.8,1,1.1,0.9
28152,2,0,0,0,0,14,1,0,13.8,1,1.1,0.9
28153,2,0,0,0,0,14,1,0,13.8,1,1.1,0.9
28154,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28155,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28156,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28157,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28158,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28159,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28160,2,0,0,0,0,14,1,0,13.8,1,1.1,0.9
28161,2,0,0,0,0,14,1,0,13.8,1,1.1,0.9
28162,2,0,0,0,0,14,1,0,13.8,1,1.1,0.9
28163,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28164,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28165,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28166,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28167,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28168,2,0,0,0,0,14,1,0,13.8,1,1.1,0.9
28169,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28170,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28171,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28172,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28173,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28174,2,0,0,0,0,14,1,0,22,1,1.1,0.9
28175,1,0.389,0.009,0,0,14,1,0,138,1,1.1,0.9
28176,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28177,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28178,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28179,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28180,1,0,0,0,0,14,1,0,161,1,1.1,0.9
28181,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28182,2,0,0,0,0,14,1,0,13.8,1,1.1,0.9
28183,2,0,0,0,0,14,1,0,13.8,1,1.1,0.9
28184,1,0.178,0.098,0,0,14,1,0,161,1,1.1,0.9
28185,1,0,0,0,0,14,1,0,161,1,1.1,0.9
28186,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28187,1,0,0,0,0,14,1,0,161,1,1.1,0.9
28188,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28189,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28190,2,0,0,0,0,14,1,0,13.8,1,1.1,0.9
28191,2,0,0,0,0,14,1,0,13.8,1,1.1,0.9
28192,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28193,1,0.346,0.138,0,0,14,1,0,345,1,1.1,0.9
28194,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28195,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28196,1,0,0,0,-359.329695431,14,1,0,345,1,1.1,0.9
28197,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28198,2,0,0,0,0,14,1,0,13.8,1,1.1,0.9
28199,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28200,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28201,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28202,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28203,2,0,0,0,0,14,1,0,138,1,1.1,0.9
28204,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28205,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28206,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28207,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28208,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28209,2,0,0,0,0,14,1,0,22,1,1.1,0.9
28210,2,0,0,0,0,14,1,0,13.8,1,1.1,0.9
28211,2,0,0,0,0,14,1,0,24,1,1.1,0.9
28212,2,0,0,0,0,14,1,0,13.8,1,1.1,0.9
28213,2,0,0,0,0,14,1,0,13.8,1,1.1,0.9
28214,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28215,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28216,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28217,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28218,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28219,2,0,0,0,0,14,1,0,13.8,1,1.1,0.9
28220,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28221,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28222,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28223,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28224,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28225,2,0,0,0,0,14,1,0,22,1,1.1,0.9
28226,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28227,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28228,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28229,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28230,2,0,0,0,0,14,1,0,138,1,1.1,0.9
28231,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28232,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28233,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28234,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28235,2,0,0,0,0,14,1,0,18,1,1.1,0.9
28236,2,0,0,0,0,14,1,0,13.8,1,1.1,0.9
28237,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28238,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28239,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28240,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28241,2,0,0,0,0,14,1,0,138,1,1.1,0.9
28242,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28243,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28244,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28245,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28246,2,0,0,0,0,14,1,0,18,1,1.1,0.9
28247,2,0,0,0,0,14,1,0,13.8,1,1.1,0.9
28248,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28249,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28250,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28251,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28252,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28253,2,0,0,0,0,14,1,0,13.8,1,1.1,0.9
28254,2,0,0,0,0,14,1,0,24,1,1.1,0.9
28255,2,0,0,0,0,14,1,0,13.8,1,1.1,0.9
28256,2,0,0,0,0,14,1,0,20,1,1.1,0.9
28257,2,0,0,0,0,14,1,0,13.8,1,1.1,0.9
28258,2,0,0,0,0,14,1,0,18,1,1.1,0.9
28259,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28260,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28261,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28262,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28263,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28264,2,0,0,0,0,14,1,0,18,1,1.1,0.9
28265,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28266,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28267,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28268,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28269,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28270,2,0,0,0,0,14,1,0,13.8,1,1.1,0.9
28271,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28272,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28273,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28274,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28275,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28276,2,0,0,0,0,14,1,0,18,1,1.1,0.9
28277,2,0,0,0,0,14,1,0,13.8,1,1.1,0.9
28278,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28279,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28280,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28281,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28282,1,0,0,0,-5.85667744401e-05,14,1,0,345,1,1.1,0.9
28283,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28284,2,0,0,0,0,14,1,0,20,1,1.1,0.9
28285,2,0,0,0,0,14,1,0,22,1,1.1,0.9
28286,2,0,0,0,0,14,1,0,13.8,1,1.1,0.9
28287,2,0,0,0,0,14,1,0,18,1,1.1,0.9
28288,2,0,0,0,0,14,1,0,13.8,1,1.1,0.9
28289,2,0,0,0,0,14,1,0,13.8,1,1.1,0.9
28290,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28291,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28292,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28293,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28294,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28295,2,0,0,0,0,14,1,0,24,1,1.1,0.9
28296,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28297,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28298,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28299,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28300,2,0,0,0,0,14,1,0,138,1,1.1,0.9
28301,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28302,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28303,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28304,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28305,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28306,2,0,0,0,0,14,1,0,13.8,1,1.1,0.9
28307,2,0,0,0,0,14,1,0,13.8,1,1.1,0.9
28308,2,0,0,0,0,14,1,0,13.8,1,1.1,0.9
28309,2,0,0,0,0,14,1,0,13.8,1,1.1,0.9
28310,2,0,0,0,0,14,1,0,13.8,1,1.1,0.9
28311,2,0,0,0,0,14,1,0,13.8,1,1.1,0.9
28312,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28313,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28314,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28315,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28316,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28317,2,0,0,0,0,14,1,0,13.8,1,1.1,0.9
28318,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28319,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28320,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28321,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28322,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28323,2,0,0,0,0,14,1,0,13.8,1,1.1,0.9
28324,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28325,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28326,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28327,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28328,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28329,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28330,2,0,0,0,0,14,1,0,13.8,1,1.1,0.9
28331,2,0,0,0,0,14,1,0,13.8,1,1.1,0.9
28332,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28333,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28334,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28335,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28336,2,0,0,0,0,14,1,0,138,1,1.1,0.9
28337,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28338,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28339,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28340,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28341,2,0,0,0,0,14,1,0,13.8,1,1.1,0.9
28342,2,0,0,0,0,14,1,0,13.8,1,1.1,0.9
28343,2,0,0,0,0,14,1,0,13.8,1,1.1,0.9
28344,2,0,0,0,0,14,1,0,13.8,1,1.1,0.9
28345,2,0,0,0,0,14,1,0,18,1,1.1,0.9
28346,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28347,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28348,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28349,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28350,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28351,2,0,0,0,0,14,1,0,20,1,1.1,0.9
28352,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28353,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28354,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28355,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28356,2,0,0,0,0,14,1,0,138,1,1.1,0.9
28357,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28358,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28359,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28360,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28361,2,0,0,0,0,14,1,0,18,1,1.1,0.9
28362,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28363,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28364,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28365,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28366,2,0,0,0,0,14,1,0,138,1,1.1,0.9
28367,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28368,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28369,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28370,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28371,2,0,0,0,0,14,1,0,22,1,1.1,0.9
28372,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28373,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28374,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28375,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28376,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28377,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28378,2,0,0,0,0,14,1,0,24,1,1.1,0.9
28379,2,0,0,0,0,14,1,0,18,1,1.1,0.9
28380,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28381,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28382,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28383,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28384,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28385,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28386,2,0,0,0,0,14,1,0,13.2,1,1.1,0.9
28387,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28388,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28389,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28390,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28391,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28392,2,0,0,0,0,14,1,0,20,1,1.1,0.9
28393,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28394,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28395,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28396,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28397,1,0,0,0,-21.8845248693,14,1,0,345,1,1.1,0.9
28398,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28399,2,0,0,0,0,14,1,0,13.8,1,1.1,0.9
28400,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28401,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28402,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28403,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28404,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28405,2,0,0,0,0,14,1,0,13.8,1,1.1,0.9
28406,2,0,0,0,0,14,1,0,13.8,1,1.1,0.9
28407,2,0,0,0,0,14,1,0,13.8,1,1.1,0.9
28408,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28409,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28410,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28411,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28412,1,0,0,0,-8.8098764756,14,1,0,138,1,1.1,0.9
28413,2,0,0,0,0,14,1,0,20,1,1.1,0.9
28414,2,0,0,0,0,14,1,0,18,1,1.1,0.9
28415,2,0,0,0,0,14,1,0,13.8,1,1.1,0.9
28416,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28417,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28418,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28419,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28420,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28421,2,0,0,0,0,14,1,0,13.8,1,1.1,0.9
28422,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28423,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28424,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28425,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28426,2,0,0,0,0,14,1,0,138,1,1.1,0.9
28427,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28428,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28429,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28430,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28431,2,0,0,0,0,14,1,0,13.2,1,1.1,0.9
28432,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28433,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28434,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28435,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28436,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28437,2,0,0,0,0,14,1,0,138,1,1.1,0.9
28438,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28439,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28440,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28441,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28442,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28443,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28444,2,0,0,0,0,14,1,0,18,1,1.1,0.9
28445,2,0,0,0,0,14,1,0,13.8,1,1.1,0.9
28446,2,0,0,0,0,14,1,0,13.2,1,1.1,0.9
28447,2,0,0,0,0,14,1,0,13.8,1,1.1,0.9
28448,2,0,0,0,0,14,1,0,13.8,1,1.1,0.9
28449,2,0,0,0,0,14,1,0,13.8,1,1.1,0.9
28450,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28451,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28452,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28453,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28454,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28455,2,0,0,0,0,14,1,0,13.8,1,1.1,0.9
28456,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28457,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28458,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28459,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28460,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28461,2,0,0,0,0,14,1,0,13.8,1,1.1,0.9
28462,2,0,0,0,0,14,1,0,18,1,1.1,0.9
28463,2,0,0,0,0,14,1,0,13.8,1,1.1,0.9
28464,2,0,0,0,0,14,1,0,18,1,1.1,0.9
28465,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28466,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28467,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28468,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28469,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28470,2,0,0,0,0,14,1,0,13.8,1,1.1,0.9
28471,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28472,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28473,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28474,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28475,2,0,0,0,0,14,1,0,138,1,1.1,0.9
28476,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28477,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28478,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28479,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28480,2,0,0,0,0,14,1,0,13.8,1,1.1,0.9
28481,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28482,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28483,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28484,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28485,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28486,2,0,0,0,0,14,1,0,13.8,1,1.1,0.9
28487,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28488,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28489,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28490,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28491,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28492,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28493,2,0,0,0,0,14,1,0,18,1,1.1,0.9
28494,2,0,0,0,0,14,1,0,22,1,1.1,0.9
28495,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28496,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28497,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28498,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28499,2,0,0,0,0,14,1,0,138,1,1.1,0.9
28500,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28501,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28502,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28503,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28504,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28505,2,0,0,0,0,14,1,0,13.8,1,1.1,0.9
28506,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28507,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28508,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28509,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28510,2,0,0,0,0,14,1,0,345,1,1.1,0.9
28511,2,0,0,0,0,14,1,0,138,1,1.1,0.9
28512,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28513,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28514,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28515,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28516,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28517,2,0,0,0,0,14,1,0,20,1,1.1,0.9
28518,2,0,0,0,0,14,1,0,13.2,1,1.1,0.9
28519,2,0,0,0,0,14,1,0,13.8,1,1.1,0.9
28520,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28521,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28522,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28523,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28524,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28525,2,0,0,0,0,14,1,0,22,1,1.1,0.9
28526,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28527,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28528,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28529,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28530,2,0,0,0,0,14,1,0,138,1,1.1,0.9
28531,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28532,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28533,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28534,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28535,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28536,2,0,0,0,0,14,1,0,18,1,1.1,0.9
28537,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28538,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28539,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28540,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28541,2,0,0,0,0,14,1,0,345,1,1.1,0.9
28542,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28543,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28544,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28545,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28546,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28547,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28548,2,0,0,0,0,14,1,0,13.8,1,1.1,0.9
28549,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28550,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28551,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28552,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28553,2,0,0,0,0,14,1,0,138,1,1.1,0.9
28554,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28555,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28556,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28557,2,0,0,0,0,14,1,0,138,1,1.1,0.9
28558,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28559,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28560,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28561,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28562,2,0,0,0,0,14,1,0,161,1,1.1,0.9
28563,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28564,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28565,1,0,0,0,0,14,1,0,161,1,1.1,0.9
28566,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28567,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28568,2,0,0,0,0,14,1,0,138,1,1.1,0.9
28569,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28570,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28571,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28572,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28573,2,0,0,0,0,14,1,0,13.8,1,1.1,0.9
28574,2,0,0,0,0,14,1,0,13.8,1,1.1,0.9
28575,2,0,0,0,0,14,1,0,13.8,1,1.1,0.9
28576,2,0,0,0,0,14,1,0,20,1,1.1,0.9
28577,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28578,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28579,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28580,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28581,2,0,0,0,0,14,1,0,138,1,1.1,0.9
28582,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28583,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28584,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28585,2,0,0,0,0,14,1,0,138,1,1.1,0.9
28586,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28587,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28588,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28589,2,0,0,0,0,14,1,0,138,1,1.1,0.9
28590,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28591,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28592,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28593,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28594,2,0,0,0,0,14,1,0,24,1,1.1,0.9
28595,2,0,0,0,0,14,1,0,13.8,1,1.1,0.9
28596,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28597,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28598,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28599,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28600,1,0.529,0.116,0,0,15,1,0,138,1,1.1,0.9
28601,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28602,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28603,1,0.425,0.063,0,0,15,1,0,138,1,1.1,0.9
28604,1,0.425,0.096,0,-9.78463757181,15,1,0,138,1,1.1,0.9
28605,1,0.321,0.04,0,-1.0299255752,15,1,0,138,1,1.1,0.9
28606,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28607,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28608,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28609,1,1.205,0.236,0,0,15,1,0,138,1,1.1,0.9
28610,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28611,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28612,1,1.205,0.402,0,0,15,1,0,138,1,1.1,0.9
28613,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28614,1,1.205,0.079,0,0,15,1,0,138,1,1.1,0.9
28615,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28616,1,1.551,0.465,0,0,15,1,0,138,1,1.1,0.9
28617,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28618,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28619,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28620,1,1.551,0.795,0,0,15,1,0,138,1,1.1,0.9
28621,1,1.551,0.638,0,0,15,1,0,138,1,1.1,0.9
28622,1,1.62,0.306,0,0,15,1,0,138,1,1.1,0.9
28623,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28624,1,1.62,0.62,0,0,15,1,0,138,1,1.1,0.9
28625,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28626,1,1.62,0.645,0,0,15,1,0,138,1,1.1,0.9
28627,1,0.13,0.008,0,-5.46935755876,15,1,0,138,1,1.1,0.9
28628,1,0,0,0,3.35946077551,15,1,0,138,1,1.1,0.9
28629,1,0.824,0.19,0,0,15,1,0,138,1,1.1,0.9
28630,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28631,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28632,1,0,0,0,-9.15965846626,15,1,0,138,1,1.1,0.9
28633,1,0.412,0.122,0,0,15,1,0,138,1,1.1,0.9
28634,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28635,1,9.549,6.123,0,0,15,1,0,138,1,1.1,0.9
28636,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28637,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28638,1,9.518,0.744,0,0,15,1,0,138,1,1.1,0.9
28639,1,9.518,0.729,0,0,15,1,0,138,1,1.1,0.9
28640,1,9.518,3.015,0,-15.1664117695,15,1,0,138,1,1.1,0.9
28641,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28642,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28643,1,2.398,0.986,0,0,15,1,0,138,1,1.1,0.9
28644,1,2.398,0.69,0,0,15,1,0,138,1,1.1,0.9
28645,1,2.398,0.481,0,0,15,1,0,138,1,1.1,0.9
28646,1,0.558,0.069,0,0,15,1,0,138,1,1.1,0.9
28647,1,0.58,0.196,0,0,15,1,0,138,1,1.1,0.9
28648,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28649,1,0.558,0.099,0,0,15,1,0,138,1,1.1,0.9
28650,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28651,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28652,1,0.666,0.233,0,-2.52958888827,15,1,0,138,1,1.1,0.9
28653,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28654,1,1.133,0.271,0,0,15,1,0,138,1,1.1,0.9
28655,1,0.164,0.041,0,0,15,1,0,138,1,1.1,0.9
28656,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28657,1,1.323,0.098,0,0,15,1,0,138,1,1.1,0.9
28658,1,0.993,0.267,0,0,15,1,0,138,1,1.1,0.9
28659,1,1.162,0.129,0,0,15,1,0,138,1,1.1,0.9
28660,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28661,1,0.474,0.099,0,0,15,1,0,138,1,1.1,0.9
28662,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28663,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28664,1,0.259,0.017,0,0,15,1,0,138,1,1.1,0.9
28665,1,0.281,0.056,0,-7.68896630964,15,1,0,138,1,1.1,0.9
28666,1,0,0,0,0.0860353906705,15,1,0,138,1,1.1,0.9
28667,1,0.554,0.111,0,0,15,1,0,138,1,1.1,0.9
28668,1,0,0,0,-0.555925190927,15,1,0,138,1,1.1,0.9
28669,1,0.206,0.046,0,0,15,1,0,138,1,1.1,0.9
28670,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28671,1,0.871,0.061,0,0,15,1,0,138,1,1.1,0.9
28672,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28673,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28674,1,0.871,0.313,0,0,15,1,0,138,1,1.1,0.9
28675,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28676,1,0.871,0.084,0,0,15,1,0,138,1,1.1,0.9
28677,1,0,0,0,-4.64596502211,15,1,0,138,1,1.1,0.9
28678,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28679,1,0.281,0.128,0,0,15,1,0,138,1,1.1,0.9
28680,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28681,1,0.198,0.091,0,-9.56986503597,15,1,0,138,1,1.1,0.9
28682,1,2.643,0.787,0,0,15,1,0,138,1,1.1,0.9
28683,1,2.643,0.542,0,0,15,1,0,138,1,1.1,0.9
28684,1,2.643,1.008,0,0,15,1,0,138,1,1.1,0.9
28685,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28686,1,0.566,0.098,0,0,15,1,0,138,1,1.1,0.9
28687,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28688,1,0.566,0.283,0,0,15,1,0,138,1,1.1,0.9
28689,1,1.465,0.595,0,0,15,1,0,138,1,1.1,0.9
28690,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28691,1,0,0,0,-9.93436177874,15,1,0,138,1,1.1,0.9
28692,1,3.088,0.871,0,0,15,1,0,138,1,1.1,0.9
28693,1,0.826,0.096,0,0,15,1,0,138,1,1.1,0.9
28694,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28695,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28696,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28697,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28698,1,0.431,0.129,0,0,15,1,0,138,1,1.1,0.9
28699,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28700,1,0.21,0.073,0,0,15,1,0,138,1,1.1,0.9
28701,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28702,1,0.469,0.136,0,0,15,1,0,138,1,1.1,0.9
28703,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28704,1,0.93,0.224,0,0,15,1,0,138,1,1.1,0.9
28705,1,0.695,0.053,0,-22.711660805,15,1,0,138,1,1.1,0.9
28706,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28707,1,0.695,0.197,0,0,15,1,0,138,1,1.1,0.9
28708,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28709,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28710,1,0.695,0.151,0,0,15,1,0,138,1,1.1,0.9
28711,1,0.221,0.069,0,0,15,1,0,138,1,1.1,0.9
28712,1,0.42,0.043,0,0,15,1,0,138,1,1.1,0.9
28713,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28714,1,0.839,0.695,0,0,15,1,0,138,1,1.1,0.9
28715,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28716,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28717,1,0.839,0.121,0,0,15,1,0,138,1,1.1,0.9
28718,1,0.839,0.212,0,0,15,1,0,138,1,1.1,0.9
28719,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28720,1,0.372,0.11,0,0,15,1,0,138,1,1.1,0.9
28721,1,0.744,0.059,0,0,15,1,0,138,1,1.1,0.9
28722,1,1.754,0.038,0,0,15,1,0,138,1,1.1,0.9
28723,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28724,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28725,1,1.754,0.627,0,0,15,1,0,138,1,1.1,0.9
28726,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28727,1,1.754,0.393,0,0,15,1,0,138,1,1.1,0.9
28728,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28729,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28730,1,0,0,0,0.00993796731721,15,1,0,138,1,1.1,0.9
28731,1,0.49,0.051,0,0,15,1,0,138,1,1.1,0.9
28732,1,14.953,3.508,0,0,15,1,0,138,1,1.1,0.9
28733,1,14.953,3.727,0,0,15,1,0,138,1,1.1,0.9
28734,1,0,0,0,0,15,1,0,345,1,1.1,0.9
28735,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28736,1,14.953,1.996,0,0,15,1,0,345,1,1.1,0.9
28737,1,0,0,0,0,15,1,0,345,1,1.1,0.9
28738,1,0,0,0,0,15,1,0,345,1,1.1,0.9
28739,1,14.953,2.034,0,0,15,1,0,138,1,1.1,0.9
28740,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28741,1,11.196,1.089,0,0,15,1,0,138,1,1.1,0.9
28742,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28743,1,11.196,2.147,0,0,15,1,0,138,1,1.1,0.9
28744,1,11.196,3.546,0,0,15,1,0,138,1,1.1,0.9
28745,1,0,0,0,0,15,1,0,345,1,1.1,0.9
28746,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28747,1,11.196,1.24,0,0,15,1,0,345,1,1.1,0.9
28748,1,0,0,0,0,15,1,0,345,1,1.1,0.9
28749,1,0,0,0,0,15,1,0,345,1,1.1,0.9
28750,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28751,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28752,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28753,1,0.374,0.048,0,0,15,1,0,138,1,1.1,0.9
28754,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28755,1,0.377,0.08,0,0,15,1,0,138,1,1.1,0.9
28756,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28757,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28758,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28759,1,0.355,0.174,0,0,15,1,0,138,1,1.1,0.9
28760,1,2.213,1.171,0,0,15,1,0,138,1,1.1,0.9
28761,1,0,0,0,0,15,1,0,345,1,1.1,0.9
28762,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28763,1,2.213,0.569,0,0,15,1,0,345,1,1.1,0.9
28764,1,0,0,0,0,15,1,0,345,1,1.1,0.9
28765,1,0,0,0,0,15,1,0,345,1,1.1,0.9
28766,1,0,0,0,0,15,1,0,345,1,1.1,0.9
28767,1,2.213,1.443,0,0,15,1,0,138,1,1.1,0.9
28768,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28769,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28770,1,14.083,4.4,0,0,15,1,0,138,1,1.1,0.9
28771,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28772,1,0,0,0,0,15,1,0,345,1,1.1,0.9
28773,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28774,1,0,0,0,0,15,1,0,345,1,1.1,0.9
28775,1,0,0,0,0,15,1,0,345,1,1.1,0.9
28776,1,14.083,1.104,0,0,15,1,0,345,1,1.1,0.9
28777,1,0,0,0,0,15,1,0,345,1,1.1,0.9
28778,1,14.083,0.491,0,0,15,1,0,138,1,1.1,0.9
28779,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28780,1,14.083,3.848,0,0,15,1,0,138,1,1.1,0.9
28781,1,14.083,1.482,0,0,15,1,0,138,1,1.1,0.9
28782,1,0.189,0.051,0,-18.1156571736,15,1,0,138,1,1.1,0.9
28783,1,0.279,0.051,0,-16.2954010094,15,1,0,138,1,1.1,0.9
28784,1,0.595,0.261,0,0,15,1,0,138,1,1.1,0.9
28785,1,6.236,0.907,0,0,15,1,0,138,1,1.1,0.9
28786,1,6.236,1.262,0,0,15,1,0,138,1,1.1,0.9
28787,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28788,1,6.236,0.227,0,0,15,1,0,138,1,1.1,0.9
28789,1,1.369,0.262,0,0,15,1,0,138,1,1.1,0.9
28790,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28791,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28792,1,1.369,0.752,0,0,15,1,0,138,1,1.1,0.9
28793,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28794,1,1.369,0.71,0,0,15,1,0,138,1,1.1,0.9
28795,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28796,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28797,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28798,1,5.526,2.283,0,0,15,1,0,138,1,1.1,0.9
28799,1,5.526,2.253,0,0,15,1,0,138,1,1.1,0.9
28800,1,0,0,0,0,15,1,0,345,1,1.1,0.9
28801,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28802,1,5.359,0.367,0,0,15,1,0,345,1,1.1,0.9
28803,1,0,0,0,0,15,1,0,345,1,1.1,0.9
28804,1,0,0,0,0,15,1,0,345,1,1.1,0.9
28805,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28806,1,0.549,0.085,0,0,15,1,0,138,1,1.1,0.9
28807,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28808,1,1.098,0.245,0,0,15,1,0,138,1,1.1,0.9
28809,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28810,1,0.704,0.161,0,0,15,1,0,138,1,1.1,0.9
28811,1,1.548,0.532,0,0,15,1,0,138,1,1.1,0.9
28812,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28813,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28814,1,0.428,0.247,0,0,15,1,0,138,1,1.1,0.9
28815,1,0.645,0.359,0,0,15,1,0,138,1,1.1,0.9
28816,1,0.786,0.168,0,0,15,1,0,138,1,1.1,0.9
28817,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28818,1,1.073,0.225,0,0,15,1,0,138,1,1.1,0.9
28819,1,0.696,0.076,0,0,15,1,0,138,1,1.1,0.9
28820,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28821,1,0.348,0.076,0,0,15,1,0,138,1,1.1,0.9
28822,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28823,1,1.036,0.242,0,0,15,1,0,138,1,1.1,0.9
28824,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28825,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28826,1,2.019,0.385,0,0,15,1,0,138,1,1.1,0.9
28827,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28828,1,1.036,0.552,0,0,15,1,0,138,1,1.1,0.9
28829,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28830,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28831,1,0.953,0.088,0,0,15,1,0,138,1,1.1,0.9
28832,1,1.078,0.528,0,0,15,1,0,138,1,1.1,0.9
28833,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28834,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28835,1,0.116,0.015,0,0,15,1,0,138,1,1.1,0.9
28836,1,0.189,0.036,0,0,15,1,0,138,1,1.1,0.9
28837,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28838,1,0.378,0.088,0,0,15,1,0,138,1,1.1,0.9
28839,1,0.367,0.147,0,0,15,1,0,138,1,1.1,0.9
28840,1,0.198,0.029,0,-18.678156511,15,1,0,138,1,1.1,0.9
28841,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28842,1,0.198,0.051,0,0,15,1,0,138,1,1.1,0.9
28843,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28844,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28845,1,0.059,0.022,0,0,15,1,0,138,1,1.1,0.9
28846,1,0.513,0.117,0,0,15,1,0,138,1,1.1,0.9
28847,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28848,1,1.026,0.374,0,0,15,1,0,138,1,1.1,0.9
28849,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28850,1,1.943,0.264,0,0,15,1,0,138,1,1.1,0.9
28851,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28852,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28853,1,1.943,0.528,0,0,15,1,0,138,1,1.1,0.9
28854,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28855,1,1.943,0.755,0,0,15,1,0,138,1,1.1,0.9
28856,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28857,1,0.323,0.095,0,0,15,1,0,138,1,1.1,0.9
28858,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28859,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28860,1,0.573,0.036,0,0,15,1,0,138,1,1.1,0.9
28861,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28862,1,1.285,0.287,0,-10.1153418453,15,1,0,138,1,1.1,0.9
28863,1,1.352,0.659,0,0,15,1,0,138,1,1.1,0.9
28864,1,1.285,0.363,0,0,15,1,0,138,1,1.1,0.9
28865,1,0.127,0.051,0,0,15,1,0,138,1,1.1,0.9
28866,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28867,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28868,1,4.868,0.529,0,0,15,1,0,138,1,1.1,0.9
28869,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28870,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28871,1,4.402,0.674,0,0,15,1,0,138,1,1.1,0.9
28872,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28873,1,4.402,1.24,0,-26.5546718735,15,1,0,138,1,1.1,0.9
28874,1,0.265,0.056,0,0,15,1,0,138,1,1.1,0.9
28875,1,0.522,0.135,0,0,15,1,0,138,1,1.1,0.9
28876,1,0.348,0.073,0,0,15,1,0,138,1,1.1,0.9
28877,1,1.752,0.352,0,0,15,1,0,138,1,1.1,0.9
28878,1,1.752,0.176,0,0,15,1,0,138,1,1.1,0.9
28879,1,1.752,0.469,0,0,15,1,0,138,1,1.1,0.9
28880,1,0.227,0.088,0,0,15,1,0,138,1,1.1,0.9
28881,1,0,0,0,-16.4087184267,15,1,0,138,1,1.1,0.9
28882,1,0.448,0.115,0,0,15,1,0,138,1,1.1,0.9
28883,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28884,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28885,1,0.806,0.044,0,0,15,1,0,138,1,1.1,0.9
28886,1,0.882,0.056,0,0,15,1,0,138,1,1.1,0.9
28887,1,0.882,0.249,0,0,15,1,0,138,1,1.1,0.9
28888,1,0.268,0.051,0,0,15,1,0,138,1,1.1,0.9
28889,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28890,1,0.573,0.094,0,0,15,1,0,138,1,1.1,0.9
28891,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28892,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28893,1,0.486,0.133,0,0,15,1,0,138,1,1.1,0.9
28894,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28895,1,0.239,0.036,0,0,15,1,0,138,1,1.1,0.9
28896,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28897,1,0.491,0.073,0,0,15,1,0,138,1,1.1,0.9
28898,1,0.924,0.359,0,0,15,1,0,138,1,1.1,0.9
28899,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28900,1,7.124,2.806,0,0,15,1,0,138,1,1.1,0.9
28901,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28902,1,7.124,0.524,0,0,15,1,0,138,1,1.1,0.9
28903,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28904,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28905,1,7.124,0.575,0,0,15,1,0,138,1,1.1,0.9
28906,1,0.703,0.058,0,0,15,1,0,138,1,1.1,0.9
28907,1,0.425,0.184,0,0,15,1,0,138,1,1.1,0.9
28908,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28909,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28910,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28911,1,0.247,0.08,0,0,15,1,0,138,1,1.1,0.9
28912,1,1.158,0.285,0,0,15,1,0,138,1,1.1,0.9
28913,1,0.583,0.161,0,0,15,1,0,138,1,1.1,0.9
28914,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28915,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28916,1,1.961,0.566,0,0,15,1,0,138,1,1.1,0.9
28917,1,1.961,0.135,0,0,15,1,0,138,1,1.1,0.9
28918,1,1.961,1.132,0,0,15,1,0,138,1,1.1,0.9
28919,1,0.725,0.116,0,0,15,1,0,138,1,1.1,0.9
28920,1,0.725,0.073,0,0,15,1,0,138,1,1.1,0.9
28921,1,0.812,0.087,0,0,15,1,0,138,1,1.1,0.9
28922,1,0.032,0.008,0,0,15,1,0,138,1,1.1,0.9
28923,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28924,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28925,1,1.62,0.481,0,0,15,1,0,138,1,1.1,0.9
28926,1,3.256,0.329,0,0,15,1,0,138,1,1.1,0.9
28927,1,0.289,0.048,0,0,15,1,0,138,1,1.1,0.9
28928,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28929,1,0,0,0,-5.09130246241,15,1,0,138,1,1.1,0.9
28930,1,0.983,0.192,0,0,15,1,0,138,1,1.1,0.9
28931,1,0.235,0.05,0,0,15,1,0,138,1,1.1,0.9
28932,1,0.544,0.122,0,-31.8098576203,15,1,0,138,1,1.1,0.9
28933,1,0.312,0.127,0,0,15,1,0,138,1,1.1,0.9
28934,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28935,1,0.22,0.042,0,0,15,1,0,138,1,1.1,0.9
28936,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28937,1,0,0,0,-1.37390830692,15,1,0,138,1,1.1,0.9
28938,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28939,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28940,1,0.668,0.051,0,0,15,1,0,138,1,1.1,0.9
28941,1,0.916,0.125,0,-5.01141356022,15,1,0,138,1,1.1,0.9
28942,1,0.508,0.1,0,1.5135664065,15,1,0,138,1,1.1,0.9
28943,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28944,1,0.21,0.105,0,0,15,1,0,138,1,1.1,0.9
28945,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28946,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28947,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28948,1,0.441,0.112,0,0,15,1,0,138,1,1.1,0.9
28949,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28950,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28951,1,0,0,0,-2.7290982829,15,1,0,138,1,1.1,0.9
28952,1,0.435,0.203,0,0,15,1,0,138,1,1.1,0.9
28953,1,0.397,0.093,0,0,15,1,0,138,1,1.1,0.9
28954,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28955,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28956,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28957,1,0.705,0.159,0,0,15,1,0,138,1,1.1,0.9
28958,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28959,1,1.41,0.269,0,0,15,1,0,138,1,1.1,0.9
28960,1,0.377,0.092,0,0,15,1,0,138,1,1.1,0.9
28961,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28962,1,0.336,0.067,0,0,15,1,0,138,1,1.1,0.9
28963,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28964,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28965,1,0.746,0.255,0,0,15,1,0,138,1,1.1,0.9
28966,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28967,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28968,1,0.847,0.302,0,0,15,1,0,138,1,1.1,0.9
28969,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28970,1,0.329,0.076,0,0,15,1,0,138,1,1.1,0.9
28971,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28972,1,0.473,0.053,0,0,15,1,0,138,1,1.1,0.9
28973,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28974,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28975,1,6.351,2.686,0,0,15,1,0,138,1,1.1,0.9
28976,1,6.351,1.235,0,0,15,1,0,138,1,1.1,0.9
28977,1,0,0,0,-20.7075620359,15,1,0,345,1,1.1,0.9
28978,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28979,1,6.643,2.131,0,0,15,1,0,345,1,1.1,0.9
28980,1,0,0,0,0,15,1,0,345,1,1.1,0.9
28981,1,0,0,0,0,15,1,0,345,1,1.1,0.9
28982,1,1.006,0.279,0,0,15,1,0,138,1,1.1,0.9
28983,1,1.006,0.245,0,0,15,1,0,138,1,1.1,0.9
28984,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28985,1,1.006,0.541,0,0,15,1,0,138,1,1.1,0.9
28986,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28987,1,0.313,0.016,0,0,15,1,0,138,1,1.1,0.9
28988,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28989,1,0.775,0.217,0,0,15,1,0,138,1,1.1,0.9
28990,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28991,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28992,1,0.441,0.168,0,0,15,1,0,138,1,1.1,0.9
28993,1,0.353,0.072,0,-5.52842692107,15,1,0,138,1,1.1,0.9
28994,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28995,1,0.967,0.117,0,0,15,1,0,138,1,1.1,0.9
28996,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28997,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28998,1,1.142,0.117,0,0,15,1,0,138,1,1.1,0.9
28999,1,0.967,0.483,0,0,15,1,0,138,1,1.1,0.9
29000,1,12.654,6.191,0,0,15,1,0,138,1,1.1,0.9
29001,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29002,1,12.654,3.224,0,0,15,1,0,138,1,1.1,0.9
29003,1,12.654,2.189,0,0,15,1,0,138,1,1.1,0.9
29004,1,12.654,1.307,0,0,15,1,0,138,1,1.1,0.9
29005,1,1.401,0.159,0,0,15,1,0,138,1,1.1,0.9
29006,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29007,1,0.5,0.125,0,0,15,1,0,138,1,1.1,0.9
29008,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29009,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29010,1,1.023,0.228,0,0,15,1,0,138,1,1.1,0.9
29011,1,0.938,0.2,0,0,15,1,0,138,1,1.1,0.9
29012,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29013,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29014,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29015,1,0.879,0.278,0,0,15,1,0,138,1,1.1,0.9
29016,1,0.874,0.064,0,0.0391879983203,15,1,0,138,1,1.1,0.9
29017,1,0.874,0.176,0,-1.83597682676,15,1,0,138,1,1.1,0.9
29018,1,0.874,0.152,0,-25.2197021188,15,1,0,138,1,1.1,0.9
29019,1,10.97,1.588,0,0,15,1,0,138,1,1.1,0.9
29020,1,0,0,0,-0.000152554802661,15,1,0,138,1,1.1,0.9
29021,1,10.97,1.451,0,0,15,1,0,138,1,1.1,0.9
29022,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29023,1,10.97,3.568,0,0,15,1,0,138,1,1.1,0.9
29024,1,0,0,0,-69.7418463858,15,1,0,345,1,1.1,0.9
29025,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29026,1,10.97,0.088,0,0,15,1,0,345,1,1.1,0.9
29027,1,0,0,0,0,15,1,0,345,1,1.1,0.9
29028,1,0,0,0,0,15,1,0,345,1,1.1,0.9
29029,1,7.29,1.179,0,0,15,1,0,138,1,1.1,0.9
29030,1,7.29,2.069,0,0,15,1,0,138,1,1.1,0.9
29031,1,7.29,5.694,0,0,15,1,0,138,1,1.1,0.9
29032,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29033,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29034,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29035,1,7.29,0.16,0,0,15,1,0,138,1,1.1,0.9
29036,1,0.954,0.056,0,0,15,1,0,138,1,1.1,0.9
29037,1,0.954,0.257,0,0,15,1,0,138,1,1.1,0.9
29038,1,0.954,0.289,0,0,15,1,0,138,1,1.1,0.9
29039,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29040,1,0.367,0.2,0,0,15,1,0,138,1,1.1,0.9
29041,1,0.88,0.075,0,0,15,1,0,138,1,1.1,0.9
29042,1,0.88,0.291,0,0,15,1,0,138,1,1.1,0.9
29043,1,0.88,0.283,0,0,15,1,0,138,1,1.1,0.9
29044,1,0.424,0.245,0,0,15,1,0,138,1,1.1,0.9
29045,1,1.008,0.202,0,0,15,1,0,138,1,1.1,0.9
29046,1,7.649,2.091,0,0,15,1,0,138,1,1.1,0.9
29047,1,7.649,1.058,0,0,15,1,0,138,1,1.1,0.9
29048,1,7.649,2.233,0,0,15,1,0,138,1,1.1,0.9
29049,1,12.606,6.904,0,0,15,1,0,138,1,1.1,0.9
29050,1,13.307,2.557,0,0,15,1,0,138,1,1.1,0.9
29051,1,0,0,0,-81.0699383328,15,1,0,345,1,1.1,0.9
29052,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29053,1,0,0,0,0,15,1,0,345,1,1.1,0.9
29054,1,0,0,0,0,15,1,0,345,1,1.1,0.9
29055,1,13.312,2.63,0,0,15,1,0,345,1,1.1,0.9
29056,1,0,0,0,0,15,1,0,345,1,1.1,0.9
29057,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29058,1,13.099,3.466,0,0,15,1,0,138,1,1.1,0.9
29059,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29060,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29061,1,11.191,3.9,0,0,15,1,0,138,1,1.1,0.9
29062,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29063,1,11.191,2.95,0,0,15,1,0,138,1,1.1,0.9
29064,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29065,1,11.191,0.217,0,0,15,1,0,138,1,1.1,0.9
29066,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29067,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29068,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29069,1,11.89,8.374,0,0,15,1,0,138,1,1.1,0.9
29070,1,0.414,0.169,0,-14.930783145,15,1,0,138,1,1.1,0.9
29071,1,4.652,1.307,0,0,15,1,0,138,1,1.1,0.9
29072,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29073,1,2.326,1.187,0,0,15,1,0,138,1,1.1,0.9
29074,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29075,1,0.594,0.233,0,0,15,1,0,138,1,1.1,0.9
29076,1,2.11,0.698,0,0,15,1,0,138,1,1.1,0.9
29077,1,2.11,0.063,0,0,15,1,0,138,1,1.1,0.9
29078,1,2.11,0.729,0,0,15,1,0,138,1,1.1,0.9
29079,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29080,1,0.962,0.409,0,0,15,1,0,138,1,1.1,0.9
29081,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29082,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29083,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29084,1,0.962,0.241,0,0,15,1,0,138,1,1.1,0.9
29085,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29086,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29087,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29088,1,0.962,0.096,0,0,15,1,0,138,1,1.1,0.9
29089,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29090,1,0.558,0.233,0,0,15,1,0,138,1,1.1,0.9
29091,1,1.836,0.521,0,0,15,1,0,138,1,1.1,0.9
29092,1,1.972,0.746,0,0,15,1,0,138,1,1.1,0.9
29093,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29094,1,1.796,0.259,0,0,15,1,0,138,1,1.1,0.9
29095,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29096,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29097,1,0.392,0.15,0,0,15,1,0,138,1,1.1,0.9
29098,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29099,1,0.392,0.125,0,0,15,1,0,138,1,1.1,0.9
29100,1,0.392,0.267,0,0,15,1,0,138,1,1.1,0.9
29101,1,0.227,0.024,0,0,15,1,0,138,1,1.1,0.9
29102,1,0.454,0.149,0,0,15,1,0,138,1,1.1,0.9
29103,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29104,1,0.95,0.483,0,0,15,1,0,138,1,1.1,0.9
29105,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29106,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29107,1,0,0,0,0.0744617133283,15,1,0,138,1,1.1,0.9
29108,1,0.692,0.133,0,0,15,1,0,138,1,1.1,0.9
29109,1,1.374,0.381,0,0,15,1,0,138,1,1.1,0.9
29110,1,1.147,0.409,0,0,15,1,0,138,1,1.1,0.9
29111,1,1.147,0.233,0,0,15,1,0,138,1,1.1,0.9
29112,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29113,1,1.147,0.714,0,0,15,1,0,138,1,1.1,0.9
29114,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29115,1,0.525,0.133,0,0,15,1,0,138,1,1.1,0.9
29116,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29117,1,0.263,0.038,0,0,15,1,0,138,1,1.1,0.9
29118,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29119,1,0.333,0.083,0,0,15,1,0,138,1,1.1,0.9
29120,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29121,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29122,1,0.658,0.074,0,0,15,1,0,138,1,1.1,0.9
29123,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29124,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29125,1,0.592,0.11,0,0,15,1,0,138,1,1.1,0.9
29126,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29127,1,0.305,0.104,0,0,15,1,0,138,1,1.1,0.9
29128,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29129,1,2.045,1.171,0,0,15,1,0,138,1,1.1,0.9
29130,1,2.045,0.778,0,0,15,1,0,138,1,1.1,0.9
29131,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29132,1,2.045,0.577,0,0,15,1,0,138,1,1.1,0.9
29133,1,0.978,0.489,0,0,15,1,0,138,1,1.1,0.9
29134,1,0,0,0,-9.16683245225,15,1,0,138,1,1.1,0.9
29135,1,0.978,0.008,0,0,15,1,0,138,1,1.1,0.9
29136,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29137,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29138,1,0.978,0.048,0,0,15,1,0,138,1,1.1,0.9
29139,1,3.803,0.361,0,0,15,1,0,138,1,1.1,0.9
29140,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29141,1,3.803,0.22,0,0,15,1,0,138,1,1.1,0.9
29142,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29143,1,3.803,1.882,0,0,15,1,0,138,1,1.1,0.9
29144,1,1.187,0.329,0,0,15,1,0,138,1,1.1,0.9
29145,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29146,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29147,1,0.975,0.333,0,0,15,1,0,138,1,1.1,0.9
29148,1,0.634,0.166,0,0,15,1,0,138,1,1.1,0.9
29149,1,0.816,0.204,0,0,15,1,0,138,1,1.1,0.9
29150,1,0.729,0.4,0,0,15,1,0,138,1,1.1,0.9
29151,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29152,1,2.083,0.592,0,0,15,1,0,138,1,1.1,0.9
29153,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29154,1,1.878,0.616,0,0,15,1,0,138,1,1.1,0.9
29155,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29156,1,1.878,0.188,0,0,15,1,0,138,1,1.1,0.9
29157,1,9.52,2.604,0,0,15,1,0,138,1,1.1,0.9
29158,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29159,1,9.52,3.568,0,0,15,1,0,138,1,1.1,0.9
29160,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29161,1,9.52,3.2,0,0,15,1,0,138,1,1.1,0.9
29162,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29163,1,9.528,0.87,0,0,15,1,0,138,1,1.1,0.9
29164,1,0.398,0.105,0,0,15,1,0,138,1,1.1,0.9
29165,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29166,1,0.398,0.023,0,0,15,1,0,138,1,1.1,0.9
29167,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29168,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29169,1,0.451,0.1,0,0,15,1,0,138,1,1.1,0.9
29170,1,0.574,0.106,0,-0.864788097158,15,1,0,138,1,1.1,0.9
29171,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29172,1,0.337,0.096,0,0,15,1,0,138,1,1.1,0.9
29173,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29174,1,2.839,0.604,0,0,15,1,0,138,1,1.1,0.9
29175,1,2.517,0.816,0,0,15,1,0,138,1,1.1,0.9
29176,1,2.525,0.557,0,0,15,1,0,138,1,1.1,0.9
29177,1,0.329,0.136,0,0,15,1,0,138,1,1.1,0.9
29178,1,0.322,0.047,0,-40.0199584699,15,1,0,138,1,1.1,0.9
29179,1,0.301,0.053,0,0,15,1,0,138,1,1.1,0.9
29180,1,1.034,0.152,0,0,15,1,0,138,1,1.1,0.9
29181,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29182,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29183,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29184,1,1.034,0.192,0,0,15,1,0,138,1,1.1,0.9
29185,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29186,1,1.034,0.561,0,0,15,1,0,138,1,1.1,0.9
29187,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29188,1,1.017,0.358,0,0,15,1,0,138,1,1.1,0.9
29189,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29190,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29191,1,1.017,0.133,0,0,15,1,0,138,1,1.1,0.9
29192,1,1.017,0.117,0,0,15,1,0,138,1,1.1,0.9
29193,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29194,1,0.457,0.096,0,0,15,1,0,138,1,1.1,0.9
29195,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29196,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29197,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29198,1,0.792,0.094,0,0,15,1,0,138,1,1.1,0.9
29199,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29200,1,0.792,0.447,0,0,15,1,0,138,1,1.1,0.9
29201,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29202,1,0.792,0.157,0,0,15,1,0,138,1,1.1,0.9
29203,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29204,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29205,1,1.018,0.393,0,0,15,1,0,138,1,1.1,0.9
29206,1,0.461,0.068,0,0,15,1,0,138,1,1.1,0.9
29207,1,1.906,0.345,0,0,15,1,0,138,1,1.1,0.9
29208,1,1.906,0.337,0,0,15,1,0,138,1,1.1,0.9
29209,1,1.906,0.698,0,0,15,1,0,138,1,1.1,0.9
29210,1,0,0,0,-116.479686024,15,1,0,345,1,1.1,0.9
29211,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29212,1,11.74,0.738,0,0,15,1,0,345,1,1.1,0.9
29213,1,0,0,0,0,15,1,0,345,1,1.1,0.9
29214,1,0,0,0,0,15,1,0,345,1,1.1,0.9
29215,1,0,0,0,0,15,1,0,345,1,1.1,0.9
29216,1,11.489,0.455,0,0,15,1,0,138,1,1.1,0.9
29217,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29218,1,11.74,7.506,0,0,15,1,0,138,1,1.1,0.9
29219,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29220,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29221,1,11.481,4.274,0,0,15,1,0,138,1,1.1,0.9
29222,1,1.012,0.301,0,0,15,1,0,138,1,1.1,0.9
29223,1,0.831,0.212,0,0,15,1,0,138,1,1.1,0.9
29224,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29225,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29226,1,0.473,0.136,0,0,15,1,0,138,1,1.1,0.9
29227,1,0.742,0.083,0,0,15,1,0,138,1,1.1,0.9
29228,1,0.742,0.292,0,0,15,1,0,138,1,1.1,0.9
29229,1,0.85,0.017,0,0,15,1,0,138,1,1.1,0.9
29230,1,0.401,0.104,0,0,15,1,0,138,1,1.1,0.9
29231,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29232,1,0.368,0.216,0,0,15,1,0,138,1,1.1,0.9
29233,1,0.184,0.064,0,0,15,1,0,138,1,1.1,0.9
29234,1,1.466,0.242,0,0,15,1,0,138,1,1.1,0.9
29235,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29236,1,2.991,0.608,0,0,15,1,0,138,1,1.1,0.9
29237,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29238,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29239,1,13.288,2.775,0,0,15,1,0,138,1,1.1,0.9
29240,1,13.288,3.063,0,0,15,1,0,138,1,1.1,0.9
29241,1,13.336,0.481,0,0,15,1,0,138,1,1.1,0.9
29242,1,13.288,1.917,0,0,15,1,0,138,1,1.1,0.9
29243,1,2.589,0.67,0,0,15,1,0,138,1,1.1,0.9
29244,1,2.589,0.653,0,0,15,1,0,138,1,1.1,0.9
29245,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29246,1,2.589,0.482,0,0,15,1,0,138,1,1.1,0.9
29247,1,0.345,0.032,0,0,15,1,0,138,1,1.1,0.9
29248,1,0.6,0.125,0,0,15,1,0,138,1,1.1,0.9
