bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
29249,1,1.108,0.325,0,0,15,1,0,138,1,1.1,0.9
29250,1,1.372,0.168,0,0,15,1,0,138,1,1.1,0.9
29251,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29252,1,0.69,0.369,0,0,15,1,0,138,1,1.1,0.9
29253,1,0.408,0.133,0,-33.2157175045,15,1,0,138,1,1.1,0.9
29254,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29255,1,0.753,0.118,0,0,15,1,0,138,1,1.1,0.9
29256,1,0.204,0.086,0,-0.000462747383508,15,1,0,138,1,1.1,0.9
29257,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29258,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29259,1,3.087,0.577,0,0,15,1,0,138,1,1.1,0.9
29260,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29261,1,3.087,1.083,0,0,15,1,0,138,1,1.1,0.9
29262,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29263,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29264,1,3.087,0.794,0,0,15,1,0,138,1,1.1,0.9
29265,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29266,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29267,1,0.337,0.12,0,0,15,1,0,138,1,1.1,0.9
29268,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29269,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29270,1,0.408,0.057,0,0,15,1,0,138,1,1.1,0.9
29271,1,0.808,0.453,0,0,15,1,0,138,1,1.1,0.9
29272,1,4.164,0.329,0,-180.456359719,15,1,0,138,1,1.1,0.9
29273,1,0,0,0,-43.8844836257,15,1,0,138,1,1.1,0.9
29274,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29275,1,4.164,0.486,0,0,15,1,0,138,1,1.1,0.9
29276,1,0.047,0.031,0,0,15,1,0,138,1,1.1,0.9
29277,1,0,0,0,177.41321779,15,1,0,345,1,1.1,0.9
29278,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29279,1,4.164,0.298,0,0,15,1,0,345,1,1.1,0.9
29280,1,0,0,0,0,15,1,0,345,1,1.1,0.9
29281,1,0,0,0,0,15,1,0,345,1,1.1,0.9
29282,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29283,1,0.863,0.298,0,0,15,1,0,138,1,1.1,0.9
29284,1,0.345,0.157,0,0,15,1,0,138,1,1.1,0.9
29285,1,0.321,0.136,0,0,15,1,0,138,1,1.1,0.9
29286,1,0.402,0.039,0,0,15,1,0,138,1,1.1,0.9
29287,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29288,1,0.502,0.212,0,9.11627747531,15,1,0,138,1,1.1,0.9
29289,1,0.371,0.1,0,0,15,1,0,138,1,1.1,0.9
29290,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29291,1,4.206,1.503,0,0,15,1,0,138,1,1.1,0.9
29292,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29293,1,4.206,0.359,0,0,15,1,0,138,1,1.1,0.9
29294,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29295,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29296,1,4.206,1.732,0,0,15,1,0,138,1,1.1,0.9
29297,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29298,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29299,1,4.78,1.387,0,0,15,1,0,138,1,1.1,0.9
29300,1,4.78,1.243,0,-22.5200593991,15,1,0,138,1,1.1,0.9
29301,1,4.78,0.313,0,0,15,1,0,138,1,1.1,0.9
29302,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29303,1,0.457,0.074,0,0,15,1,0,138,1,1.1,0.9
29304,1,0.457,0.098,0,0,15,1,0,138,1,1.1,0.9
29305,1,0.457,0.049,0,0,15,1,0,138,1,1.1,0.9
29306,1,0.409,0.048,0,0,15,1,0,138,1,1.1,0.9
29307,1,0.409,0.088,0,-30.2607491651,15,1,0,138,1,1.1,0.9
29308,1,0.409,0.12,0,0,15,1,0,138,1,1.1,0.9
29309,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29310,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29311,1,0.434,0.112,0,0,15,1,0,138,1,1.1,0.9
29312,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29313,1,0.327,0.066,0,0,15,1,0,138,1,1.1,0.9
29314,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29315,1,0.506,0.098,0,0,15,1,0,138,1,1.1,0.9
29316,1,0,0,0,-16.375426336,15,1,0,138,1,1.1,0.9
29317,1,0.196,0.083,0,0,15,1,0,138,1,1.1,0.9
29318,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29319,1,0.138,0.038,0,-36.4999841685,15,1,0,138,1,1.1,0.9
29320,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29321,1,0.75,0.146,0,0,15,1,0,138,1,1.1,0.9
29322,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29323,1,0,0,0,-21.5919942508,15,1,0,138,1,1.1,0.9
29324,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29325,1,1.043,0.305,0,0,15,1,0,138,1,1.1,0.9
29326,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29327,1,0.826,0.104,0,0,15,1,0,138,1,1.1,0.9
29328,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29329,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29330,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29331,1,0.826,0.2,0,0,15,1,0,138,1,1.1,0.9
29332,1,3.177,1.175,0,0,15,1,0,138,1,1.1,0.9
29333,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29334,1,0.417,0.093,0,0,15,1,0,138,1,1.1,0.9
29335,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29336,1,1.608,0.734,0,0,15,1,0,138,1,1.1,0.9
29337,1,0.804,0.247,0,0,15,1,0,138,1,1.1,0.9
29338,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29339,1,1.244,0.24,0,0,15,1,0,138,1,1.1,0.9
29340,1,1.244,0.425,0,0,15,1,0,138,1,1.1,0.9
29341,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29342,1,1.244,0.526,0,0,15,1,0,138,1,1.1,0.9
29343,1,3.957,0.657,0,0,15,1,0,138,1,1.1,0.9
29344,1,0,0,0,-0.68758378271,15,1,0,138,1,1.1,0.9
29345,1,3.957,0.935,0,0,15,1,0,138,1,1.1,0.9
29346,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29347,1,3.957,0.68,0,0,15,1,0,138,1,1.1,0.9
29348,1,0.804,0.161,0,0,15,1,0,138,1,1.1,0.9
29349,1,0.606,0.169,0,0,15,1,0,138,1,1.1,0.9
29350,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29351,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29352,1,0.208,0.049,0,0,15,1,0,138,1,1.1,0.9
29353,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29354,1,7.111,3.633,0,0,15,1,0,138,1,1.1,0.9
29355,1,7.204,0.301,0,0,15,1,0,138,1,1.1,0.9
29356,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29357,1,7.111,1.878,0,0,15,1,0,138,1,1.1,0.9
29358,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29359,1,7.204,0.843,0,0,15,1,0,138,1,1.1,0.9
29360,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29361,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29362,1,6.261,1.786,0,0,15,1,0,138,1,1.1,0.9
29363,1,6.261,1.198,0,0,15,1,0,138,1,1.1,0.9
29364,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29365,1,0,0,0,-0.409056252636,15,1,0,138,1,1.1,0.9
29366,1,6.261,0.348,0,0,15,1,0,138,1,1.1,0.9
29367,1,6.354,2.821,0,0,15,1,0,138,1,1.1,0.9
29368,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29369,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29370,1,1.031,0.233,0,0,15,1,0,138,1,1.1,0.9
29371,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29372,1,0.374,0.033,0,0,15,1,0,138,1,1.1,0.9
29373,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29374,1,2.666,0.879,0,0,15,1,0,138,1,1.1,0.9
29375,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29376,1,2.666,0.245,0,0,15,1,0,138,1,1.1,0.9
29377,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29378,1,2.666,0.187,0,0,15,1,0,138,1,1.1,0.9
29379,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29380,1,0.144,0.022,0,0,15,1,0,138,1,1.1,0.9
29381,1,0.252,0.115,0,0,15,1,0,138,1,1.1,0.9
29382,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29383,1,0.144,0.022,0,0,15,1,0,138,1,1.1,0.9
29384,1,1.651,0.568,0,0,15,1,0,138,1,1.1,0.9
29385,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29386,1,1.651,0.615,0,0,15,1,0,138,1,1.1,0.9
29387,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29388,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29389,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29390,1,1.651,0.49,0,0,15,1,0,138,1,1.1,0.9
29391,1,11.957,1.476,0,0,15,1,0,138,1,1.1,0.9
29392,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29393,1,11.957,3.254,0,0,15,1,0,138,1,1.1,0.9
29394,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29395,1,11.957,3.378,0,0,15,1,0,138,1,1.1,0.9
29396,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29397,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29398,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29399,1,11.957,3.764,0,0,15,1,0,138,1,1.1,0.9
29400,1,2.806,1.77,0,-4.1854926083,15,1,0,138,1,1.1,0.9
29401,1,2.806,0.224,0,0,15,1,0,138,1,1.1,0.9
29402,1,2.806,0.332,0,0,15,1,0,138,1,1.1,0.9
29403,1,4.955,0.703,0,0,15,1,0,138,1,1.1,0.9
29404,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29405,1,4.619,1.888,0,0,15,1,0,138,1,1.1,0.9
29406,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29407,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29408,1,4.619,1.383,0,0,15,1,0,138,1,1.1,0.9
29409,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29410,1,1.23,0.163,0,0,15,1,0,138,1,1.1,0.9
29411,1,1.221,0.162,0,0,15,1,0,138,1,1.1,0.9
29412,1,1.23,0.272,0,0,15,1,0,138,1,1.1,0.9
29413,1,6.918,2.327,0,0,15,1,0,138,1,1.1,0.9
29414,1,6.918,0.773,0,0,15,1,0,138,1,1.1,0.9
29415,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29416,1,6.918,2.636,0,0,15,1,0,138,1,1.1,0.9
29417,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29418,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29419,1,0,0,0,0,15,1,0,345,1,1.1,0.9
29420,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29421,1,6.918,0.487,0,0,15,1,0,345,1,1.1,0.9
29422,1,0,0,0,0,15,1,0,345,1,1.1,0.9
29423,1,0,0,0,0,15,1,0,345,1,1.1,0.9
29424,1,0,0,0,0,15,1,0,345,1,1.1,0.9
29425,1,1.86,1.001,0,0,15,1,0,138,1,1.1,0.9
29426,1,3.503,0.638,0,0,15,1,0,138,1,1.1,0.9
29427,1,4.998,1.238,0,0,15,1,0,138,1,1.1,0.9
29428,1,3.503,1.067,0,0,15,1,0,138,1,1.1,0.9
29429,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29430,1,8.051,1.256,0,0,15,1,0,138,1,1.1,0.9
29431,1,7.485,0.291,0,0,15,1,0,138,1,1.1,0.9
29432,1,7.485,1.264,0,0,15,1,0,138,1,1.1,0.9
29433,1,5.146,2.157,0,0,15,1,0,138,1,1.1,0.9
29434,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29435,1,5.146,0.864,0,0,15,1,0,138,1,1.1,0.9
29436,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29437,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29438,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29439,1,5.146,0.459,0,0,15,1,0,138,1,1.1,0.9
29440,1,0.187,0.062,0,0,15,1,0,138,1,1.1,0.9
29441,1,1.541,0.503,0,0,15,1,0,138,1,1.1,0.9
29442,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29443,1,1.339,0.283,0,0,15,1,0,138,1,1.1,0.9
29444,1,1.253,0.677,0,0,15,1,0,138,1,1.1,0.9
29445,1,0.856,0.226,0,0,15,1,0,138,1,1.1,0.9
29446,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29447,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29448,1,1.712,0.241,0,0,15,1,0,138,1,1.1,0.9
29449,1,6.268,2.371,0,0,15,1,0,138,1,1.1,0.9
29450,1,6.268,1.772,0,0,15,1,0,138,1,1.1,0.9
29451,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29452,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29453,1,6.268,2.176,0,0,15,1,0,138,1,1.1,0.9
29454,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29455,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29456,1,0.973,0.455,0,4.57888744519,15,1,0,138,1,1.1,0.9
29457,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29458,1,1.152,0.162,0,0,15,1,0,138,1,1.1,0.9
29459,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29460,1,1.152,0.301,0,-6.7151234382,15,1,0,138,1,1.1,0.9
29461,1,1.152,0.085,0,0,15,1,0,138,1,1.1,0.9
29462,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29463,1,0.88,0.101,0,-4.60972600932,15,1,0,138,1,1.1,0.9
29464,1,3.88,0.703,0,0,15,1,0,138,1,1.1,0.9
29465,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29466,1,3.88,1.036,0,0,15,1,0,138,1,1.1,0.9
29467,1,3.617,0.533,0,-2.95950489659,15,1,0,138,1,1.1,0.9
29468,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29469,1,1.29,0.036,0,0,15,1,0,138,1,1.1,0.9
29470,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29471,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29472,1,1.29,0.18,0,0,15,1,0,138,1,1.1,0.9
29473,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29474,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29475,1,0,0,0,-20.0264788323,15,1,0,138,1,1.1,0.9
29476,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29477,1,1.29,0.303,0,0,15,1,0,138,1,1.1,0.9
29478,1,1.7,0.353,0,0,15,1,0,138,1,1.1,0.9
29479,1,2.14,1.08,0,0,15,1,0,138,1,1.1,0.9
29480,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29481,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29482,1,1.7,0.821,0,0,15,1,0,138,1,1.1,0.9
29483,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29484,1,0.786,0.07,0,0,15,1,0,138,1,1.1,0.9
29485,1,0.576,0.163,0,5.01997933844,15,1,0,138,1,1.1,0.9
29486,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29487,1,16.534,1.663,0,0,15,1,0,138,1,1.1,0.9
29488,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29489,1,16.534,1.447,0,0,15,1,0,138,1,1.1,0.9
29490,1,16.534,0.366,0,0,15,1,0,138,1,1.1,0.9
29491,1,16.534,6.504,0,0,15,1,0,138,1,1.1,0.9
29492,1,16.534,8.608,0,0,15,1,0,138,1,1.1,0.9
29493,1,1.37,0.241,0,0,15,1,0,138,1,1.1,0.9
29494,1,0.835,0.263,0,0,15,1,0,138,1,1.1,0.9
29495,1,1.67,0.332,0,0,15,1,0,138,1,1.1,0.9
29496,1,6.521,1.679,0,0,15,1,0,138,1,1.1,0.9
29497,1,6.521,1.998,0,0,15,1,0,138,1,1.1,0.9
29498,1,6.521,2.184,0,0,15,1,0,138,1,1.1,0.9
29499,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29500,1,0.931,0.2,0,0,15,1,0,138,1,1.1,0.9
29501,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29502,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29503,1,0.931,0.083,0,0,15,1,0,138,1,1.1,0.9
29504,1,0.931,0.283,0,0,15,1,0,138,1,1.1,0.9
29505,1,1.284,0.163,0,0,15,1,0,138,1,1.1,0.9
29506,1,0.723,0.047,0,0,15,1,0,138,1,1.1,0.9
29507,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29508,1,0.703,0.108,0,0,15,1,0,138,1,1.1,0.9
29509,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29510,1,1.4,0.423,0,0,15,1,0,138,1,1.1,0.9
29511,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29512,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29513,1,0.684,0.303,0,0,15,1,0,138,1,1.1,0.9
29514,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29515,1,0.552,0.24,0,0,15,1,0,138,1,1.1,0.9
29516,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29517,1,1.748,0.674,0,0,15,1,0,138,1,1.1,0.9
29518,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29519,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29520,1,1.748,0.626,0,0,15,1,0,138,1,1.1,0.9
29521,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29522,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29523,1,1.748,0.658,0,0,15,1,0,138,1,1.1,0.9
29524,1,0.798,0.208,0,0,15,1,0,138,1,1.1,0.9
29525,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29526,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29527,1,1.588,0.422,0,0,15,1,0,138,1,1.1,0.9
29528,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29529,1,1.01,0.303,0,0,15,1,0,138,1,1.1,0.9
29530,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29531,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29532,1,2.192,0.536,0,0,15,1,0,138,1,1.1,0.9
29533,1,2.192,0.311,0,-16.9099412669,15,1,0,138,1,1.1,0.9
29534,1,2.192,0.023,0,0,15,1,0,138,1,1.1,0.9
29535,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29536,1,0.825,0.385,0,0,15,1,0,138,1,1.1,0.9
29537,1,1.235,0.762,0,-19.986511055,15,1,0,138,1,1.1,0.9
29538,1,1.235,0.233,0,0,15,1,0,138,1,1.1,0.9
29539,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29540,1,1.235,0.449,0,0,15,1,0,138,1,1.1,0.9
29541,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29542,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29543,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29544,1,0.902,0.272,0,0,15,1,0,138,1,1.1,0.9
29545,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29546,1,0.451,0.179,0,0,15,1,0,138,1,1.1,0.9
29547,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29548,1,0.505,0.016,0,0,15,1,0,138,1,1.1,0.9
29549,1,0.505,0.104,0,0,15,1,0,138,1,1.1,0.9
29550,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29551,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29552,1,0.505,0.064,0,0,15,1,0,138,1,1.1,0.9
29553,1,1.576,0.298,0,19.335156889,15,1,0,138,1,1.1,0.9
29554,1,1.576,0.926,0,-19.7389723246,15,1,0,138,1,1.1,0.9
29555,1,0,0,0,-10.4923264402,15,1,0,138,1,1.1,0.9
29556,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29557,1,1.576,0.405,0,0,15,1,0,138,1,1.1,0.9
29558,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29559,1,0.425,0.08,0,0,15,1,0,138,1,1.1,0.9
29560,1,5.464,1.447,0,0,15,1,0,138,1,1.1,0.9
29561,1,5.464,1.522,0,0,15,1,0,138,1,1.1,0.9
29562,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29563,1,5.464,0.782,0,0,15,1,0,138,1,1.1,0.9
29564,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29565,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29566,1,0.803,0.428,0,-3.75847466579,15,1,0,138,1,1.1,0.9
29567,1,0,0,0,17.9022398157,15,1,0,138,1,1.1,0.9
29568,1,0.803,0.069,0,0,15,1,0,138,1,1.1,0.9
29569,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29570,1,0,0,0,-51.8925804676,15,1,0,138,1,1.1,0.9
29571,1,0.803,0.13,0,0,15,1,0,138,1,1.1,0.9
29572,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29573,1,0.36,0.13,0,0,15,1,0,138,1,1.1,0.9
29574,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29575,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29576,1,0.712,0.205,0,0,15,1,0,138,1,1.1,0.9
29577,1,1.821,0.291,0,-3.6693180889,15,1,0,138,1,1.1,0.9
29578,1,0,0,0,-3.56838600085,15,1,0,138,1,1.1,0.9
29579,1,1.821,0.841,0,0,15,1,0,138,1,1.1,0.9
29580,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29581,1,1.821,0.558,0,0,15,1,0,138,1,1.1,0.9
29582,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29583,1,0.375,0.061,0,0,15,1,0,138,1,1.1,0.9
29584,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29585,1,0.75,0.199,0,0,15,1,0,138,1,1.1,0.9
29586,1,0,0,0,0,15,1,0,345,1,1.1,0.9
29587,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29588,2,0,0,0,0,15,1,0,18,1,1.1,0.9
29589,1,0,0,0,0,15,1,0,345,1,1.1,0.9
29590,1,0,0,0,0,15,1,0,345,1,1.1,0.9
29591,1,0,0,0,0,15,1,0,345,1,1.1,0.9
29592,1,0,0,0,0,15,1,0,345,1,1.1,0.9
29593,2,0,0,0,0,15,1,0,138,1,1.1,0.9
29594,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29595,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29596,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29597,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29598,2,0,0,0,0,15,1,0,13.8,1,1.1,0.9
29599,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29600,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29601,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29602,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29603,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29604,2,0,0,0,0,15,1,0,13.8,1,1.1,0.9
29605,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29606,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29607,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29608,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29609,1,0,0,0,0,15,1,0,345,1,1.1,0.9
29610,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29611,2,0,0,0,0,15,1,0,18,1,1.1,0.9
29612,2,0,0,0,0,15,1,0,22,1,1.1,0.9
29613,2,0,0,0,0,15,1,0,13.8,1,1.1,0.9
29614,2,0,0,0,0,15,1,0,24,1,1.1,0.9
29615,1,0,0,0,0,15,1,0,345,1,1.1,0.9
29616,1,0,0,0,0,15,1,0,345,1,1.1,0.9
29617,1,0,0,0,0,15,1,0,345,1,1.1,0.9
29618,1,0,0,0,0,15,1,0,345,1,1.1,0.9
29619,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29620,2,0,0,0,0,15,1,0,13.8,1,1.1,0.9
29621,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29622,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29623,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29624,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29625,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29626,2,0,0,0,0,15,1,0,13.8,1,1.1,0.9
29627,2,0,0,0,0,15,1,0,13.8,1,1.1,0.9
29628,2,0,0,0,0,15,1,0,13.8,1,1.1,0.9
29629,2,0,0,0,0,15,1,0,13.8,1,1.1,0.9
29630,2,0,0,0,0,15,1,0,13.8,1,1.1,0.9
29631,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29632,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29633,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29634,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29635,2,0,0,0,0,15,1,0,345,1,1.1,0.9
29636,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29637,1,0,0,0,-115.935675615,15,1,0,345,1,1.1,0.9
29638,1,0,0,0,0,15,1,0,345,1,1.1,0.9
29639,1,0,0,0,0,15,1,0,345,1,1.1,0.9
29640,1,0,0,0,0,15,1,0,345,1,1.1,0.9
29641,1,0,0,0,0,15,1,0,345,1,1.1,0.9
29642,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29643,2,0,0,0,0,15,1,0,20,1,1.1,0.9
29644,2,0,0,0,0,15,1,0,13.8,1,1.1,0.9
29645,2,0,0,0,0,15,1,0,13.8,1,1.1,0.9
29646,2,0,0,0,0,15,1,0,22,1,1.1,0.9
29647,1,0,0,0,0,15,1,0,345,1,1.1,0.9
29648,1,0,0,0,0,15,1,0,345,1,1.1,0.9
29649,1,0,0,0,0,15,1,0,345,1,1.1,0.9
29650,1,0,0,0,0,15,1,0,345,1,1.1,0.9
29651,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29652,2,0,0,0,0,15,1,0,13.8,1,1.1,0.9
29653,2,0,0,0,0,15,1,0,13.8,1,1.1,0.9
29654,2,0,0,0,0,15,1,0,13.8,1,1.1,0.9
29655,2,0,0,0,0,15,1,0,22,1,1.1,0.9
29656,2,0,0,0,0,15,1,0,20,1,1.1,0.9
29657,2,0,0,0,0,15,1,0,13.8,1,1.1,0.9
29658,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29659,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29660,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29661,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29662,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29663,2,0,0,0,0,15,1,0,13.2,1,1.1,0.9
29664,2,0,0,0,0,15,1,0,13.8,1,1.1,0.9
29665,2,0,0,0,0,15,1,0,13.8,1,1.1,0.9
29666,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29667,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29668,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29669,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29670,2,0,0,0,0,15,1,0,138,1,1.1,0.9
29671,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29672,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29673,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29674,1,0,0,0,-35.6418851843,15,1,0,138,1,1.1,0.9
29675,2,0,0,0,0,15,1,0,18,1,1.1,0.9
29676,2,0,0,0,0,15,1,0,13.8,1,1.1,0.9
29677,2,0,0,0,0,15,1,0,13.8,1,1.1,0.9
29678,2,0,0,0,0,15,1,0,13.8,1,1.1,0.9
29679,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29680,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29681,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29682,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29683,1,0,0,0,-86.8743001819,15,1,0,345,1,1.1,0.9
29684,2,0,0,0,0,15,1,0,138,1,1.1,0.9
29685,1,0,0,0,0,15,1,0,345,1,1.1,0.9
29686,1,0,0,0,0,15,1,0,345,1,1.1,0.9
29687,1,0,0,0,0,15,1,0,345,1,1.1,0.9
29688,1,0,0,0,0,15,1,0,345,1,1.1,0.9
29689,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29690,2,0,0,0,0,15,1,0,13.8,1,1.1,0.9
29691,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29692,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29693,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29694,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29695,1,0,0,0,0,15,1,0,345,1,1.1,0.9
29696,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29697,2,0,0,0,0,15,1,0,13.8,1,1.1,0.9
29698,1,0,0,0,0,15,1,0,345,1,1.1,0.9
29699,1,0,0,0,0,15,1,0,345,1,1.1,0.9
29700,1,0,0,0,0,15,1,0,345,1,1.1,0.9
29701,1,0,0,0,0,15,1,0,345,1,1.1,0.9
29702,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29703,2,0,0,0,0,15,1,0,18,1,1.1,0.9
29704,2,0,0,0,0,15,1,0,13.8,1,1.1,0.9
29705,2,0,0,0,0,15,1,0,20,1,1.1,0.9
29706,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29707,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29708,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29709,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29710,2,0,0,0,0,15,1,0,345,1,1.1,0.9
29711,2,0,0,0,0,15,1,0,138,1,1.1,0.9
29712,1,0,0,0,0,15,1,0,345,1,1.1,0.9
29713,1,0,0,0,0,15,1,0,345,1,1.1,0.9
29714,1,0,0,0,0,15,1,0,345,1,1.1,0.9
29715,1,0,0,0,0,15,1,0,345,1,1.1,0.9
29716,2,0,0,0,0,15,1,0,345,1,1.1,0.9
29717,2,0,0,0,0,15,1,0,138,1,1.1,0.9
29718,1,0,0,0,0,15,1,0,345,1,1.1,0.9
29719,1,0,0,0,0,15,1,0,345,1,1.1,0.9
29720,1,0,0,0,0,15,1,0,345,1,1.1,0.9
29721,1,0,0,0,0,15,1,0,345,1,1.1,0.9
29722,1,0,0,0,-211.757149595,15,1,0,345,1,1.1,0.9
29723,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29724,2,0,0,0,0,15,1,0,22,1,1.1,0.9
29725,2,0,0,0,0,15,1,0,13.8,1,1.1,0.9
29726,2,0,0,0,0,15,1,0,24,1,1.1,0.9
29727,2,0,0,0,0,15,1,0,18,1,1.1,0.9
29728,2,0,0,0,0,15,1,0,13.8,1,1.1,0.9
29729,1,0,0,0,0,15,1,0,345,1,1.1,0.9
29730,1,0,0,0,0,15,1,0,345,1,1.1,0.9
29731,1,0,0,0,0,15,1,0,345,1,1.1,0.9
29732,1,0,0,0,0,15,1,0,345,1,1.1,0.9
29733,2,0,0,0,0,15,1,0,138,1,1.1,0.9
29734,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29735,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29736,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29737,2,0,0,0,0,15,1,0,138,1,1.1,0.9
29738,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29739,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29740,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29741,1,0,0,0,-162.360803496,15,1,0,345,1,1.1,0.9
29742,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29743,2,0,0,0,0,15,1,0,18,1,1.1,0.9
29744,1,0,0,0,0,15,1,0,345,1,1.1,0.9
29745,1,0,0,0,0,15,1,0,345,1,1.1,0.9
29746,1,0,0,0,0,15,1,0,345,1,1.1,0.9
29747,1,0,0,0,0,15,1,0,345,1,1.1,0.9
29748,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29749,2,0,0,0,0,15,1,0,13.8,1,1.1,0.9
29750,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29751,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29752,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29753,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29754,1,0,0,0,0,15,1,0,345,1,1.1,0.9
29755,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29756,2,0,0,0,0,15,1,0,13.8,1,1.1,0.9
29757,1,0,0,0,0,15,1,0,345,1,1.1,0.9
29758,1,0,0,0,0,15,1,0,345,1,1.1,0.9
29759,1,0,0,0,0,15,1,0,345,1,1.1,0.9
29760,1,0,0,0,0,15,1,0,345,1,1.1,0.9
29761,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29762,2,0,0,0,0,15,1,0,13.8,1,1.1,0.9
29763,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29764,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29765,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29766,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29767,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29768,2,0,0,0,0,15,1,0,24,1,1.1,0.9
29769,2,0,0,0,0,15,1,0,13.8,1,1.1,0.9
29770,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29771,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29772,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29773,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29774,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29775,2,0,0,0,0,15,1,0,13.8,1,1.1,0.9
29776,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29777,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29778,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29779,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29780,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29781,2,0,0,0,0,15,1,0,13.8,1,1.1,0.9
29782,2,0,0,0,0,15,1,0,24,1,1.1,0.9
29783,2,0,0,0,0,15,1,0,13.8,1,1.1,0.9
29784,2,0,0,0,0,15,1,0,18,1,1.1,0.9
29785,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29786,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29787,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29788,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29789,2,0,0,0,0,15,1,0,138,1,1.1,0.9
29790,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29791,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29792,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29793,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29794,2,0,0,0,0,15,1,0,13.8,1,1.1,0.9
29795,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29796,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29797,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29798,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29799,2,0,0,0,0,15,1,0,345,1,1.1,0.9
29800,2,0,0,0,0,15,1,0,138,1,1.1,0.9
29801,1,0,0,0,0,15,1,0,345,1,1.1,0.9
29802,1,0,0,0,0,15,1,0,345,1,1.1,0.9
29803,1,0,0,0,0,15,1,0,345,1,1.1,0.9
29804,1,0,0,0,0,15,1,0,345,1,1.1,0.9
29805,2,0,0,0,0,15,1,0,138,1,1.1,0.9
29806,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29807,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29808,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29809,1,11.29,1.799,0,0,16,1,0,115,1,1.1,0.9
29810,1,19.893,5.947,0,0,16,1,0,115,1,1.1,0.9
29811,1,0,0,0,0,16,1,0,115,1,1.1,0.9
29812,1,20.883,2.742,0,0,16,1,0,115,1,1.1,0.9
29813,1,0,0,0,0,16,1,0,115,1,1.1,0.9
29814,1,11.29,2.915,0,0,16,1,0,115,1,1.1,0.9
29815,1,11.942,2.624,0,0,16,1,0,115,1,1.1,0.9
29816,1,0,0,0,0,16,1,0,115,1,1.1,0.9
29817,1,23.24,1.831,0,0,16,1,0,115,1,1.1,0.9
29818,1,0,0,0,0,16,1,0,230,1,1.1,0.9
29819,1,0,0,0,0,16,1,0,115,1,1.1,0.9
29820,1,23.24,10.08,0,0,16,1,0,230,1,1.1,0.9
29821,1,0,0,0,0,16,1,0,230,1,1.1,0.9
29822,1,0,0,0,0,16,1,0,230,1,1.1,0.9
29823,1,0,0,0,0,16,1,0,115,1,1.1,0.9
29824,1,0,0,0,0,16,1,0,115,1,1.1,0.9
29825,1,23.24,9.114,0,0,16,1,0,115,1,1.1,0.9
29826,1,24.183,7.605,0,0,16,1,0,115,1,1.1,0.9
29827,1,0,0,0,0,16,1,0,115,1,1.1,0.9
29828,1,23.24,7.739,0,0,16,1,0,115,1,1.1,0.9
29829,1,38.82,5.515,0,0,16,1,0,115,1,1.1,0.9
29830,1,9.593,1.768,0,0,16,1,0,115,1,1.1,0.9
29831,1,21.803,1.681,0,0,16,1,0,115,1,1.1,0.9
29832,1,0,0,0,0,16,1,0,115,1,1.1,0.9
29833,1,13.781,9.483,0,0,16,1,0,115,1,1.1,0.9
29834,1,0,0,0,0,16,1,0,115,1,1.1,0.9
29835,1,0,0,0,0,16,1,0,115,1,1.1,0.9
29836,1,21.496,5.382,0,0,16,1,0,115,1,1.1,0.9
29837,1,0,0,0,0,16,1,0,115,1,1.1,0.9
29838,1,24.325,2.349,0,0,16,1,0,115,1,1.1,0.9
29839,1,17.646,5.767,0,0,16,1,0,115,1,1.1,0.9
29840,1,0,0,0,0,16,1,0,230,1,1.1,0.9
29841,1,0,0,0,0,16,1,0,115,1,1.1,0.9
29842,1,29.007,10.874,0,0,16,1,0,230,1,1.1,0.9
29843,1,0,0,0,0,16,1,0,230,1,1.1,0.9
29844,1,0,0,0,0,16,1,0,230,1,1.1,0.9
29845,1,8.336,2.789,0,0,16,1,0,115,1,1.1,0.9
29846,1,8.336,3.119,0,0,16,1,0,115,1,1.1,0.9
29847,1,0,0,0,0,16,1,0,115,1,1.1,0.9
29848,1,0,0,0,0,16,1,0,115,1,1.1,0.9
29849,1,8.666,1.666,0,0,16,1,0,115,1,1.1,0.9
29850,1,0,0,0,0,16,1,0,115,1,1.1,0.9
29851,1,10.874,4.533,0,0,16,1,0,115,1,1.1,0.9
29852,1,14.048,5.429,0,0,16,1,0,115,1,1.1,0.9
29853,1,14.394,2.569,0,0,16,1,0,115,1,1.1,0.9
29854,1,0,0,0,0,16,1,0,115,1,1.1,0.9
29855,1,30.351,6.443,0,0,16,1,0,115,1,1.1,0.9
29856,1,0,0,0,0,16,1,0,115,1,1.1,0.9
29857,1,0,0,0,0,16,1,0,115,1,1.1,0.9
29858,1,0,0,0,0,16,1,0,115,1,1.1,0.9
29859,1,21.347,7.77,0,0,16,1,0,115,1,1.1,0.9
29860,1,0,0,0,0,16,1,0,115,1,1.1,0.9
29861,1,21.347,4.148,0,0,16,1,0,115,1,1.1,0.9
29862,1,21.347,5.508,0,0,16,1,0,115,1,1.1,0.9
29863,1,0,0,0,0,16,1,0,230,1,1.1,0.9
29864,1,0,0,0,0,16,1,0,115,1,1.1,0.9
29865,1,57.755,7.095,0,0,16,1,0,230,1,1.1,0.9
29866,1,0,0,0,0,16,1,0,230,1,1.1,0.9
29867,1,0,0,0,0,16,1,0,230,1,1.1,0.9
29868,1,0,0,0,0,16,1,0,115,1,1.1,0.9
29869,1,23.979,9.169,0,0,16,1,0,115,1,1.1,0.9
29870,1,0,0,0,0,16,1,0,115,1,1.1,0.9
29871,1,0,0,0,0,16,1,0,115,1,1.1,0.9
29872,1,36.683,6.922,0,0,16,1,0,115,1,1.1,0.9
29873,1,18.094,2.546,0,0,16,1,0,115,1,1.1,0.9
29874,1,0,0,0,0,16,1,0,115,1,1.1,0.9
29875,1,18.094,3.661,0,0,16,1,0,115,1,1.1,0.9
29876,1,0,0,0,0,16,1,0,115,1,1.1,0.9
29877,1,0,0,0,0,16,1,0,115,1,1.1,0.9
29878,1,26.43,8.273,0,0,16,1,0,115,1,1.1,0.9
29879,1,34.381,11.534,0,0,16,1,0,115,1,1.1,0.9
29880,1,34.201,8.352,0,0,16,1,0,115,1,1.1,0.9
29881,1,0,0,0,0,16,1,0,115,1,1.1,0.9
29882,1,2.216,0.691,0,0,16,1,0,115,1,1.1,0.9
29883,1,18.361,4.392,0,0,16,1,0,115,1,1.1,0.9
29884,1,10.787,3.089,0,0,16,1,0,115,1,1.1,0.9
29885,1,8.147,0.896,0,0,16,1,0,115,1,1.1,0.9
29886,1,8.147,1.854,0,0,16,1,0,115,1,1.1,0.9
29887,1,28.072,7.496,0,0,16,1,0,115,1,1.1,0.9
29888,1,0,0,0,0,16,1,0,115,1,1.1,0.9
29889,1,19.925,2.019,0,0,16,1,0,115,1,1.1,0.9
29890,1,0,0,0,0,16,1,0,115,1,1.1,0.9
29891,1,0,0,0,0,16,1,0,115,1,1.1,0.9
29892,1,0,0,0,-38.1872939779,16,1,0,500,1,1.1,0.9
29893,1,0,0,0,0,16,1,0,230,1,1.1,0.9
29894,1,0,0,0,0,16,1,0,115,1,1.1,0.9
29895,1,39.85,11.911,0,0,16,1,0,500,1,1.1,0.9
29896,1,0,0,0,0,16,1,0,500,1,1.1,0.9
29897,1,0,0,0,0,16,1,0,500,1,1.1,0.9
29898,1,0,0,0,0,16,1,0,230,1,1.1,0.9
29899,1,0,0,0,35.8469471757,16,1,0,115,1,1.1,0.9
29900,1,55.178,9.035,0,0,16,1,0,115,1,1.1,0.9
29901,1,0,0,0,0,16,1,0,115,1,1.1,0.9
29902,1,0,0,0,0,16,1,0,230,1,1.1,0.9
29903,1,0,0,0,0,16,1,0,115,1,1.1,0.9
29904,1,28.677,7.055,0,0,16,1,0,230,1,1.1,0.9
29905,1,0,0,0,0,16,1,0,230,1,1.1,0.9
29906,1,0,0,0,0,16,1,0,230,1,1.1,0.9
29907,1,0,0,0,0,16,1,0,230,1,1.1,0.9
29908,1,28.677,8.682,0,0,16,1,0,115,1,1.1,0.9
29909,1,28.677,1.501,0,0,16,1,0,115,1,1.1,0.9
29910,1,28.677,16.483,0,0,16,1,0,115,1,1.1,0.9
29911,1,28.677,3.701,0,0,16,1,0,115,1,1.1,0.9
29912,1,28.677,9.939,0,0,16,1,0,115,1,1.1,0.9
29913,1,28.677,5.665,0,0,16,1,0,115,1,1.1,0.9
29914,1,0,0,0,0,16,1,0,115,1,1.1,0.9
29915,1,17.623,4.596,0,0,16,1,0,115,1,1.1,0.9
29916,1,17.623,3.245,0,0,16,1,0,115,1,1.1,0.9
29917,1,0,0,0,0,16,1,0,115,1,1.1,0.9
29918,1,0,0,0,0,16,1,0,115,1,1.1,0.9
29919,1,0,0,0,0,16,1,0,115,1,1.1,0.9
29920,1,11.432,2.811,0,18.8773220773,16,1,0,115,1,1.1,0.9
29921,1,7.959,2.553,0,0,16,1,0,115,1,1.1,0.9
29922,1,0,0,0,0,16,1,0,115,1,1.1,0.9
29923,1,7.959,1.744,0,0,16,1,0,115,1,1.1,0.9
29924,1,0,0,0,0,16,1,0,115,1,1.1,0.9
29925,1,16.201,0.228,0,0,16,1,0,115,1,1.1,0.9
29926,1,0,0,0,0,16,1,0,115,1,1.1,0.9
29927,1,21.386,3.253,0,0,16,1,0,115,1,1.1,0.9
29928,1,0,0,0,0,16,1,0,115,1,1.1,0.9
29929,1,17.906,5.131,0,0,16,1,0,115,1,1.1,0.9
29930,1,17.906,4.455,0,0,16,1,0,115,1,1.1,0.9
29931,1,0,0,0,0,16,1,0,230,1,1.1,0.9
29932,1,0,0,0,0,16,1,0,115,1,1.1,0.9
29933,1,17.906,4.015,0,0,16,1,0,230,1,1.1,0.9
29934,1,0,0,0,0,16,1,0,230,1,1.1,0.9
29935,1,0,0,0,0,16,1,0,230,1,1.1,0.9
29936,1,0,0,0,0,16,1,0,230,1,1.1,0.9
29937,1,0,0,0,0,16,1,0,230,1,1.1,0.9
29938,1,0,0,0,0,16,1,0,115,1,1.1,0.9
29939,1,23.146,8.148,0,0,16,1,0,230,1,1.1,0.9
29940,1,0,0,0,0,16,1,0,230,1,1.1,0.9
29941,1,0,0,0,0,16,1,0,230,1,1.1,0.9
29942,1,0,0,0,0,16,1,0,230,1,1.1,0.9
29943,1,4.494,1.736,0,0,16,1,0,115,1,1.1,0.9
29944,1,19.343,6.961,0,0,16,1,0,115,1,1.1,0.9
29945,1,38.686,6.584,0,0,16,1,0,115,1,1.1,0.9
29946,1,0,0,0,47.8054919509,16,1,0,230,1,1.1,0.9
29947,1,0,0,0,0,16,1,0,115,1,1.1,0.9
29948,1,19.343,7.582,0,0,16,1,0,230,1,1.1,0.9
29949,1,0,0,0,0,16,1,0,230,1,1.1,0.9
29950,1,0,0,0,0,16,1,0,230,1,1.1,0.9
29951,1,0,0,0,0,16,1,0,230,1,1.1,0.9
29952,1,19.343,2.671,0,0,16,1,0,115,1,1.1,0.9
29953,1,3.504,0.479,0,0,16,1,0,115,1,1.1,0.9
29954,1,0,0,0,-7.52369358477,16,1,0,115,1,1.1,0.9
29955,1,1.134,0.517,0,0,16,1,0,115,1,1.1,0.9
29956,1,0,0,0,0,16,1,0,115,1,1.1,0.9
29957,2,0,0,0,0,16,1,0,115,1,1.1,0.9
29958,1,0,0,0,0,16,1,0,115,1,1.1,0.9
29959,1,0,0,0,0,16,1,0,115,1,1.1,0.9
29960,1,0,0,0,0,16,1,0,115,1,1.1,0.9
29961,1,0,0,0,-96.2971852378,16,1,0,500,1,1.1,0.9
29962,1,0,0,0,0,16,1,0,230,1,1.1,0.9
29963,1,0,0,0,0,16,1,0,115,1,1.1,0.9
29964,2,0,0,0,0,16,1,0,13.8,1,1.1,0.9
29965,2,0,0,0,0,16,1,0,13.8,1,1.1,0.9
29966,2,0,0,0,0,16,1,0,13.8,1,1.1,0.9
29967,2,0,0,0,0,16,1,0,18,1,1.1,0.9
29968,2,0,0,0,0,16,1,0,24,1,1.1,0.9
29969,2,0,0,0,0,16,1,0,24,1,1.1,0.9
29970,1,0,0,0,0,16,1,0,500,1,1.1,0.9
29971,1,0,0,0,0,16,1,0,230,1,1.1,0.9
29972,1,0,0,0,0,16,1,0,500,1,1.1,0.9
29973,1,0,0,0,0,16,1,0,230,1,1.1,0.9
29974,1,0,0,0,2.49704212304,16,1,0,115,1,1.1,0.9
29975,2,0,0,0,0,16,1,0,13.8,1,1.1,0.9
29976,1,0,0,0,0,16,1,0,115,1,1.1,0.9
29977,1,0,0,0,0,16,1,0,115,1,1.1,0.9
29978,1,0,0,0,0,16,1,0,115,1,1.1,0.9
29979,1,0,0,0,0,16,1,0,115,1,1.1,0.9
29980,1,0,0,0,0,16,1,0,230,1,1.1,0.9
29981,1,0,0,0,0,16,1,0,115,1,1.1,0.9
29982,2,0,0,0,0,16,1,0,18,1,1.1,0.9
29983,1,0,0,0,0,16,1,0,230,1,1.1,0.9
29984,1,0,0,0,0,16,1,0,230,1,1.1,0.9
29985,1,0,0,0,0,16,1,0,230,1,1.1,0.9
29986,1,0,0,0,0,16,1,0,230,1,1.1,0.9
29987,2,0,0,0,0,16,1,0,115,1,1.1,0.9
29988,1,0,0,0,0,16,1,0,115,1,1.1,0.9
29989,1,0,0,0,0,16,1,0,115,1,1.1,0.9
29990,1,0,0,0,0,16,1,0,115,1,1.1,0.9
29991,2,0,0,0,0,16,1,0,230,1,1.1,0.9
29992,1,0,0,0,0,16,1,0,115,1,1.1,0.9
29993,1,0,0,0,0,16,1,0,230,1,1.1,0.9
29994,1,0,0,0,0,16,1,0,230,1,1.1,0.9
29995,1,0,0,0,0,16,1,0,230,1,1.1,0.9
29996,1,0,0,0,0,16,1,0,230,1,1.1,0.9
29997,2,0,0,0,0,16,1,0,115,1,1.1,0.9
29998,1,0,0,0,0,16,1,0,115,1,1.1,0.9
29999,1,0,0,0,0,16,1,0,115,1,1.1,0.9
30000,1,0,0,0,0,16,1,0,115,1,1.1,0.9
