bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
1,1,0,0,0,10.7088450599,1,1,0,230,1,1.05,0.95
2,1,0,0,0,0,1,1.00772,0,1,1,1.06544,0.95
3,1,0,0,0,-18.6298909061,1,1,0,115,1,1.05,0.95
4,1,-87.672,20.928,0,8.95926743971,1,1,0,115,1,1.05,0.95
5,1,112.958,-26.822,0,10.4858880796,1,1,0,115,1,1.05,0.95
6,1,0,0,0,0,1,1,0,230,1,1.05,0.95
7,1,-146.866,-0.759,0,-15.929963951,1,1,0,115,1,1.05,0.95
8,1,0,0,0,27.5488096085,1,1,0,115,1,1.05,0.95
9,2,100.773,-42.513,0,0,1,1,0,115,1,1.05,0.95
10,1,0,0,0,-0.00247428697143,1,1,0,115,1,1.05,0.95
11,1,42.282,5.533,0,0,1,1,0,115,1,1.05,0.95
12,1,22.891,2.788,0,2.65714737811,1,1,0,230,1,1.05,0.95
13,1,0,0,0,-27.9687572032,1,1,0,230,1,1.05,0.95
14,1,259.475,-10.863,0,2.47605317836e-05,1,1.00772,0,345,1,1.06544,0.95
15,1,-87.69,20.928,0,8.99926608727,1,1,0,115,1,1.05,0.95
16,1,123.768,-1.149,0,-17.445,1,1,0,230,1,1.05,0.95
17,1,26.673,7.244,0,1.56971077193,1,1,0,230,1,1.05,0.95
18,1,38.081,2.859,0,21.1150845864,1,1,0,230,1,1.05,0.95
19,1,0,0,0,0,1,1.01429,0,500,1,1.07859,0.95
20,1,0,0,0,0,1,1.00772,0,1,1,1.06544,0.95
21,1,-88.375,27.367,0,0,1,1,0,22.8,1,1.05,0.95
22,1,0,0,0,47.4985061457,1,1,0,230,1,1.05,0.95
23,2,0,0,0,10.787,1,1,0,345,1,1.05,0.95
24,1,0,0,0,-9.73913034417,1,1,0,138,1,1.05,0.95
25,2,-99.44,21.918,0,0,1,1,0,21,1,1.05,0.95
26,1,100.532,-20.512,0,-1.07635204534,1,1,0,230,1,1.05,0.95
27,2,139.936,-38.636,0,0,1,1,0,115,1,1.05,0.95
28,1,-200.472,-6.634,0,-14.7599583523,1,1.00826,0,115,1,1.06652,0.95
29,1,0,0,0,3.32755327965,1,1,0,115,1,1.05,0.95
30,1,81.381,24.638,0,44.5470035005,1,1,0,161,1,1.05,0.95
31,1,0,0,0,36.8036356464,1,1,0,230,1,1.05,0.95
32,1,82.398,-19.261,0,-0.895305326082,1,1,0,161,1,1.05,0.95
33,1,-45.455,26.257,0,6.056789459e-05,1,1,0,115,1,1.05,0.95
34,1,96.915,77.402,0,118.618169754,1,1,0,115,1,1.05,0.95
35,1,28.542,5.107,0,0,1,1,0,230,1,1.05,0.95
36,1,0,0,0,-0.349609780844,1,1,0,138,1,1.05,0.95
37,1,0,0,0,-2.33996268212,1,1,0,230,1,1.05,0.95
38,1,0,0,0,-9.08994151997,1,1,0,230,1,1.05,0.95
39,1,0,0,0,4.25160694973e-05,1,1.00972,0,230,1,1.06945,0.95
40,1,0,0,0,0,1,1,0,230,1,1.05,0.95
41,1,0,0,0,-5.94944609868,1,1,0,161,1,1.05,0.95
42,2,33.761,5.625,0,0,1,1,0,230,1,1.05,0.95
43,1,0,0,0,-37.4103850833,1,1,0,230,1,1.05,0.95
44,1,-146.857,-1.277,0,-16.4699639484,1,1,0,115,1,1.05,0.95
45,1,0,0,0,0.975274527807,1,1,0,230,1,1.05,0.95
46,2,0,0,0,0,1,1,0,1,1,1.05,0.95
47,1,141.537,-33.307,0,1.52802945537,1,1,0,115,1,1.05,0.95
48,1,0,0,0,10.2595185715,1,1,0,230,1,1.05,0.95
49,1,31.198,3.941,0,0.00109973857814,1,1,0,115,1,1.05,0.95
50,1,22.205,-5.042,0,29.0439740368,1,1,0,230,1,1.05,0.95
51,2,0,0,0,0,1,1,0,1,1,1.05,0.95
52,1,21.576,2.526,0,1.14866320306,1,1,0,230,1,1.05,0.95
53,1,0,0,0,-172.229974873,1,1.00772,0,500,1,1.06544,0.95
54,1,190.036,11.916,0,0,1,1,0,230,1,1.05,0.95
55,1,0,0,0,0,1,1,0,25,2,1.05,0.95
56,1,0,0,0,0,1,1,0,115,2,1.05,0.95
57,1,0,0,0,0,1,1,0,12,2,1.05,0.95
58,1,0,0,0,0,1,1,0,115,2,1.05,0.95
59,1,10.549,-8.986,0,-6.70459040187,1,1,0,115,2,1.05,0.95
60,2,0,0,0,0,1,1,0,25,2,1.05,0.95
61,1,-0.481,0.546,0,0,1,1,0,22,2,1.05,0.95
62,1,0,0,0,0,1,1,0,115,2,1.05,0.95
63,1,9.4,-0.518,0,0,1,1,0,115,2,1.05,0.95
64,1,0,0,0,0,1,1,0,115,2,1.05,0.95
65,1,0,0,0,0,1,1,0,25,2,1.05,0.95
66,1,3.756,-5.847,0,-15.861,1,1,0,115,2,1.05,0.95
67,1,0,0,0,0,1,1,0,115,2,1.05,0.95
68,1,0,0,0,0,1,1,0,12,2,1.05,0.95
69,1,0,0,0,0,1,1,0,115,2,1.05,0.95
70,2,0,0,0,0,1,1,0,34.5,2,1.05,0.95
71,1,0,0,0,0,1,1,0,1,3,1.05,0.95
72,1,0,0,0,0,1,1,0,345,3,1.05,0.95
73,2,0,0,0,0,1,1,0,765,3,1.05,0.95
74,1,65.606,30.013,0,17.9999729176,1,1,0,138,3,1.05,0.95
75,3,27.509,-14.278,0,0,1,1,0,345,3,1.05,0.95
76,1,0,0,0,0,1,1,0,345,3,1.05,0.95
77,1,5.042,1.397,0,0.000101257434274,1,1,0,138,3,1.05,0.95
78,2,10.362,-0.601,0,0,1,1,0,138,3,1.05,0.95
79,1,51.894,-1.369,0,0,1,1,0,138,3,1.05,0.95
80,1,0,0,0,0,1,1,0,18,3,1.05,0.95
81,1,19.781,4.459,0,0,1,1,0,138,3,1.05,0.95
82,1,0,0,0,0,1,1,0,13.8,3,1.05,0.95
83,1,-6.023,6.032,0,0,1,1,0,345,3,1.05,0.95
84,1,0,0,0,0,1,1,0,345,3,1.05,0.95
85,1,27.618,2.498,0,0,1,1,0,138,3,1.05,0.95
86,1,43.725,5.274,0,0,1,1,0,138,3,1.05,0.95
87,1,440.096,7.094,0,0,1,1,0,345,3,1.05,0.95
88,1,49.09,12.78,0,0,1,1,0,345,3,1.05,0.95
89,1,175.569,2.033,0,0,1,1,0,345,3,1.05,0.95
90,1,32.114,8.836,0,0,1,1,0,138,3,1.05,0.95
91,1,9.326,2.22,0,0,1,1,0,138,3,1.05,0.95
92,1,36.222,-4.376,0,17.9999163045,1,1,0,138,3,1.05,0.95
93,1,126.715,-21.509,0,0,1,1,0,345,3,1.05,0.95
94,1,19.078,3.867,0,6.72995032906,1,1,0,138,3,1.05,0.95
95,1,0,0,0,0,1,1,0,345,3,1.05,0.95
96,2,14.914,3.164,0,0,1,1,0,138,3,1.05,0.95
97,1,141.874,-28.757,0,0,1,1,0,138,3,1.05,0.95
98,1,26.007,9.641,0,0,1,1,0,138,3,1.05,0.95
99,1,43.939,9.981,0,17.0424703175,1,1,0,138,3,1.05,0.95
100,1,0,0,0,0,1,1,0,1,3,1.05,0.95
101,1,0,0,0,0,1,1,0,345,3,1.05,0.95
102,1,0,0,0,0,1,1,0,138,3,1.05,0.95
103,1,29.292,-24.573,0,0,1,1,0,138,3,1.05,0.95
104,1,0,0,0,0,1,1,0,345,3,1.05,0.95
105,1,0,0,0,0,1,1,0,345,3,1.05,0.95
106,1,0,0,0,0,1,1,0,13.8,3,1.05,0.95
107,1,4.173,2.23,0,2.99974245453,1,1,0,138,3,1.05,0.95
108,1,0,0,0,0,1,1,0,345,3,1.05,0.95
109,1,81.731,-8.477,0,0,1,1,0,345,3,1.05,0.95
110,1,0,0,0,7.77591109521,1,1,0,138,3,1.05,0.95
111,1,0,0,0,0,1,1,0,138,3,1.05,0.95
112,2,21.751,27.682,0,0,1,1,0,138,3,1.05,0.95
113,1,631.406,-96.165,0,0,1,1,0,345,3,1.05,0.95
114,1,70.596,-16.946,0,-17.2793617853,1,1,0,138,3,1.05,0.95
115,1,30.31,13.082,0,0,1,1,0,138,3,1.05,0.95
116,2,26.683,1.48,0,51.25,1,1,0,138,3,1.05,0.95
117,1,14.516,-2.998,0,0,1,1,0,13.8,3,1.05,0.95
118,1,0,0,0,0,1,1,0,345,3,1.05,0.95
119,1,-1.591,5.727,0,0,1,1,0,24,3,1.05,0.95
120,1,0,0,0,0,1,1,0,138,3,1.05,0.95
121,1,0,0,0,0,1,1,0,345,3,1.05,0.95
122,1,2.785,-9.493,0,8.54916974918e-05,1,1,0,138,3,1.05,0.95
123,1,33.057,1.721,0,0,1,1,0,138,3,1.05,0.95
124,1,0,0,0,0,1,1,0,138,3,1.05,0.95
125,1,0,0,0,0,1,1,0,18,3,1.05,0.95
126,1,0,0,0,0,1,1,0,18,3,1.05,0.95
127,1,0,0,0,0,1,1,0,345,3,1.05,0.95
128,1,31.587,9.021,0,0,1,1,0,138,3,1.05,0.95
129,2,-1.601,5.607,0,0,1,1,0,24,3,1.05,0.95
130,1,-42.957,4.376,0,0,1,1,0,138,3,1.05,0.95
131,1,3.599,1.11,0,-5.34587821331,1,1,0,138,3,1.05,0.95
132,1,113.263,14.479,0,0,1,1,0,138,3,1.05,0.95
133,1,41.208,17.209,0,6.68996138034,1,1,0,138,3,1.05,0.95
134,1,21.751,12.962,0,7.69978252224,1,1,0,138,3,1.05,0.95
135,1,0,0,0,0,1,1,0,345,3,1.05,0.95
136,1,2.889,-10.705,0,-6.75633000352,1,1,0,138,3,1.05,0.95
137,1,0,0,0,0,1,1,0,345,3,1.05,0.95
138,1,29.125,3.386,0,0,1,1,0,138,3,1.05,0.95
139,1,-4.691,0.111,0,6.74995867,1,1,0,138,3,1.05,0.95
140,1,14.526,-2.998,0,0,1,1,0,13.8,3,1.05,0.95
141,2,0,0,0,0,1,1,0,345,3,1.05,0.95
142,1,0,0,0,-249.996582478,1,1,0,345,3,1.05,0.95
143,1,0,0,0,0,1,1,0,345,3,1.05,0.95
144,1,11.658,0.731,0,2.33991149862,1,1,0,138,3,1.05,0.95
145,1,32.317,9.687,0,0,1,1,0,138,3,1.05,0.95
146,1,5.533,9.317,0,0,1,1,0,138,3,1.05,0.95
147,2,17.051,3.969,0,0,1,1,0,138,3,1.05,0.95
148,1,28.024,14.156,0,0,1,1,0,138,3,1.05,0.95
149,1,35.185,19.42,0,13.5364791991,1,1,0,138,3,1.05,0.95
150,1,0.962,2.933,0,0,1,1,0,138,3,1.05,0.95
151,1,0,0,0,0,1,1,0,230,4,1.05,0.95
152,2,0,0,0,0,1,1,0,25,4,1.05,0.95
153,1,28.293,4.941,0,0,1,1,0,115,4,1.05,0.95
154,2,36.027,-0.712,0,0,1,1,0,46,4,1.05,0.95
155,1,0,0,0,0,1,1,0,115,4,1.05,0.95
156,1,8.993,1.305,0,0,1,1,0,115,4,1.05,0.95
157,1,0,0,0,0,1,1,0,46,4,1.05,0.95
158,1,0,0,0,0,1,1,0,115,4,1.05,0.95
159,1,7.115,1.601,0,0,1,1,0,46,4,1.05,0.95
160,1,131.274,-62.291,0,-59.884,1,1,0,230,4,1.05,0.95
161,1,16.515,6.06,0,0,1,1,0,46,4,1.05,0.95
162,1,20.678,4.756,0,0,1,1,0,115,4,1.05,0.95
163,1,5.884,1.064,0,0,1,1,0,13.8,4,1.05,0.95
164,1,7.901,-1.194,0,0,1,1,0,115,4,1.05,0.95
165,1,31.05,2.535,0,0,1,1,0,115,4,1.05,0.95
166,1,13.351,0.185,0,0,1,1,0,115,4,1.05,0.95
167,1,0,0,0,0,1,1,0,230,4,1.05,0.95
168,1,6.541,-1.554,0,0,1,1,0,115,4,1.05,0.95
169,1,0,0,0,0,1,1,0,115,4,1.05,0.95
170,1,8.91,0.879,0,0,1,1,0,115,4,1.05,0.95
171,1,0,0,0,0,1,1,0,230,4,1.05,0.95
172,1,0,0,0,0,1,1,0,115,4,1.05,0.95
173,1,21.65,0.749,0,0,1,1,0,46,4,1.05,0.95
174,1,-0.379,-1.277,0,0,1,1,0,115,4,1.05,0.95
175,1,0,0,0,0,1,1,0,115,4,1.05,0.95
176,1,23.481,-5.293,0,0,1,1,0,115,4,1.05,0.95
177,1,143.394,-29.945,0,0,1,1,0,230,4,1.05,0.95
178,1,0,0,0,0,1,1,0,34.5,4,1.05,0.95
179,1,0,0,0,0,1,1,0,13.8,4,1.05,0.95
180,1,48.003,-21.647,0,0,1,1,0,115,4,1.05,0.95
181,1,8.068,-0.648,0,0,1,1,0,46,4,1.05,0.95
182,1,0,0,0,0,1,1,0,34.5,4,1.05,0.95
183,1,5.607,-1.434,0,0,1,1,0,115,4,1.05,0.95
184,1,10.908,2.156,0,0,1,1,0,46,4,1.05,0.95
185,1,0,0,0,0,1,1,0,115,4,1.05,0.95
186,1,0,0,0,0,1,1,0,230,4,1.05,0.95
187,1,6.005,-1.425,0,0,1,1,0,115,4,1.05,0.95
188,1,5.273,-4.154,0,0,1,1,0,115,4,1.05,0.95
189,1,0,0,0,0,1,1,0,230,4,1.05,0.95
190,1,7.725,0.435,0,0,1,1,0,46,4,1.05,0.95
191,1,-0.481,0.546,0,0,1,1,0,22,4,1.05,0.95
192,1,0,0,0,9.19999579897,1,1,0,34.5,4,1.05,0.95
193,1,87.811,-13.624,0,0,1,1,0,115,4,1.05,0.95
194,1,0,0,0,0,1,1,0,46,4,1.05,0.95
195,1,7.975,-2.341,0,0,1,1,0,46,4,1.05,0.95
196,1,0,0,0,0,1,1,0,34.5,4,1.05,0.95
197,1,0,0,0,0,1,1,0,46,4,1.05,0.95
198,1,0,0,0,0,1,1,0,115,4,1.05,0.95
199,1,0,0,0,0,1,1,0,34.5,4,1.05,0.95
200,1,10.936,-0.583,0,0,1,1,0,46,4,1.05,0.95
201,1,6.661,2.285,0,0,1,1,0,46,4,1.05,0.95
202,1,0,0,0,0,1,1,0,115,4,1.05,0.95
203,1,2.738,-24.814,0,0,1,1,0,230,4,1.05,0.95
204,1,67.773,-34.499,0,-32.353,1,1,0,1,4,1.05,0.95
205,1,0,0,0,0,1,1,0,46,4,1.05,0.95
206,1,-1.693,-0.379,0,0,1,1,0,34.5,4,1.05,0.95
207,1,-0.305,4.533,0,0,1,1,0,46,4,1.05,0.95
208,1,13.591,0.074,0,0,1,1,0,115,4,1.05,0.95
209,1,0,0,0,0,1,1,0,230,4,1.05,0.95
210,1,0,0,0,0,1,1,0,46,4,1.05,0.95
211,2,0,0,0,0,1,1,0,34.5,4,1.05,0.95
212,1,0,0,0,0,1,1,0,46,4,1.05,0.95
213,1,0,0,0,0,1,1,0,115,4,1.05,0.95
214,1,25.646,-0.648,0,0,1,1,0,46,4,1.05,0.95
215,1,4.117,2.526,0,0,1,1,0,115,4,1.05,0.95
216,1,26.155,3.016,0,0,1,1,0,115,4,1.05,0.95
217,1,22.362,12.842,0,0,1,1,0,20,4,1.05,0.95
218,1,18.448,1.073,0,0,1,1,0,46,4,1.05,0.95
219,1,8.66,5.089,0,0,1,1,0,115,4,1.05,0.95
220,1,5.496,1.11,0,0,1,1,0,46,4,1.05,0.95
221,1,34.001,4.654,0,0,1,1,0,115,4,1.05,0.95
222,1,3.756,-5.847,0,0,1,1,0,115,4,1.05,0.95
223,1,6.338,0.194,0,12.54,1,1,0,115,4,1.05,0.95
224,1,0,0,0,0,1,1,0,22,4,1.05,0.95
225,1,0,0,0,3.413,1,1,0,115,4,1.05,0.95
226,1,55.221,-10.549,0,0,1,1,0,115,4,1.05,0.95
227,1,-1.749,0.416,0,0,1,1,0,115,4,1.05,0.95
228,1,15.071,5.292,0,0,1,1,0,46,4,1.05,0.95
229,1,22.945,2.369,0,0,1,0.999,0,115,4,1.05,0.94799
230,1,0,0,0,0,1,1,0,115,4,1.05,0.95
231,1,2.813,-2.257,0,0,1,1,0,115,4,1.05,0.95
232,1,0,0,0,0,1,1,0,115,4,1.05,0.95
233,1,10.89,-0.176,0,0,1,1,0,46,4,1.05,0.95
234,1,0,0,0,0,1,1,0,230,4,1.05,0.95
235,1,5.894,-0.527,0,0,1,1,0,115,4,1.05,0.95
236,1,8.993,-0.768,0,0,1,1,0,115,4,1.05,0.95
237,1,0,0,0,0,1,1,0,46,4,1.05,0.95
238,1,0,0,0,0,1,1,0,115,4,1.05,0.95
239,1,1.564,7.633,0,0,1,1,0,115,4,1.05,0.95
240,1,0,0,0,0,1,1,0,46,4,1.05,0.95
241,1,20.217,-9.557,0,-0.0026071761429,1,1,0,115,4,1.05,0.95
242,1,0,0,0,0,1,1,0,115,4,1.05,0.95
243,2,0,0,0,0,1,1,0,230,4,1.05,0.95
244,1,20.142,0.185,0,0,1,1,0,115,4,1.05,0.95
245,1,0,0,0,0,1,1,0,115,4,1.05,0.95
246,1,8.299,2.322,0,0,1,1,0,115,4,1.05,0.95
247,1,0,0,0,0,1,1,0,46,4,1.05,0.95
248,1,9.992,2.359,0,0,1,1,0,46,4,1.05,0.95
249,1,10.399,1.249,0,0,1,1,0,46,4,1.05,0.95
250,1,0,0,0,0,1,1,0,1,5,1.05,0.95
251,1,0,0,0,-62.2740927245,1,1,0,230,5,1.05,0.95
252,1,0,0,0,0,1,1,0,18,5,1.05,0.95
253,1,35.167,6.615,0,0,1,1,0,26.4,5,1.05,0.95
254,1,16.302,-1.499,0,0,1,1,0,230,5,1.05,0.95
255,1,0,0,0,0,1,1,0,230,5,1.05,0.95
256,1,43.706,1.962,0,0,1,1,0,26.4,5,1.05,0.95
257,1,0,0,0,0,1,1,0,13.8,5,1.05,0.95
258,1,0,0,0,0,1,1,0,13.8,5,1.05,0.95
259,1,12.555,0.574,0,0,1,1,0,230,5,1.05,0.95
260,1,0,0,0,0,1,1,0,230,5,1.05,0.95
261,1,0,0,0,0,1,1,0,13.8,5,1.05,0.95
262,1,0,0,0,0,1,1,0,13.8,5,1.05,0.95
263,2,0,0,0,0,1,1,0,13.8,5,1.05,0.95
264,1,33.141,-3.747,0,0,1,1,0,138,5,1.05,0.95
265,1,0,0,0,0,1,1,0,230,5,1.05,0.95
266,1,0,0,0,0,1,1,0,138,5,1.05,0.95
267,2,36.61,3.09,0,0,1,1,0,230,5,1.05,0.95
268,1,0,0,0,0,1,1,0,230,5,1.05,0.95
269,2,61.174,9.252,0,0,1,1,0,230,5,1.05,0.95
270,1,0,0,0,0,1,1,0,230,5,1.05,0.95
271,1,0,0,0,0,1,1,0,230,5,1.05,0.95
272,1,0,0,0,0,1,1,0,1,5,1.05,0.95
273,1,25.859,8.105,0,0,1,1,0,230,5,1.05,0.95
274,2,0,0,0,0,1,1,0,13.8,5,1.05,0.95
275,1,0,0,0,0,1,1,0,230,5,1.05,0.95
276,1,0,0,0,0,1,1,0,13.8,5,1.05,0.95
277,1,0,0,0,0,1,1,0,1,5,1.05,0.95
278,1,0,0,0,0,1,1,0,138,5,1.05,0.95
279,1,0,0,0,0,1,1,0,17,5,1.05,0.95
280,1,0,0,0,0,1,1,0,230,5,1.05,0.95
281,1,0,0,0,0,1,1,0,138,5,1.05,0.95
282,1,0,0,0,-49.8722633966,1,1,0,230,5,1.05,0.95
283,1,16.126,1.277,0,0,1,1,0,13.8,5,1.05,0.95
284,1,68.796,2.7,0,0,1,1,0,138,5,1.05,0.95
285,1,0,0,0,0,1,1,0,13.8,5,1.05,0.95
286,2,0,0,0,0,1,1,0,500,5,1.05,0.95
287,1,32.844,22.556,0,0,1,1,0,230,5,1.05,0.95
288,1,0,0,0,0,1,1,0,13.8,5,1.05,0.95
289,1,0,0,0,0,1,1,0,18,5,1.05,0.95
290,1,0,0,0,0,1,1,0,230,5,1.05,0.95
291,1,13.536,2.119,0,0,1,1,0,26.4,5,1.05,0.95
292,1,301.845,72.305,0,0,1,1,0,345,5,1.05,0.95
293,2,0,0,0,0,1,1,0,13.8,5,1.05,0.95
294,1,43.892,1.572,0,-4.561,1,1,0,69,5,1.05,0.95
295,1,0,0,0,0,1,1,0,230,5,1.05,0.95
296,1,30.652,16.746,0,0,1,1,0,138,5,1.05,0.95
297,1,0,0,0,0,1,1,0,230,5,1.05,0.95
298,1,82.25,22.834,0,9.99996483325,1,1,0,26.4,5,1.05,0.95
299,1,0,0,0,0,1,1,0,345,5,1.05,0.95
300,1,0,0,0,-22.762,1,1,0,345,5,1.05,0.95
301,1,0,0,0,0,1,1,0,230,5,1.05,0.95
302,1,0,0,0,0,1,1,0,13.8,5,1.05,0.95
303,1,19.984,0.925,0,0,1,1,0,13.8,5,1.05,0.95
304,1,0,0,0,0,1,1,0,1,5,1.05,0.95
305,2,0,0,0,0,1,1,0,138,5,1.05,0.95
306,1,0,0,0,0,1,1,0,1,5,1.05,0.95
307,1,0,0,0,0,1,1,0,13.8,5,1.05,0.95
308,1,0,0,0,0,1,1,0,138,5,1.05,0.95
309,1,1.906,-8.188,0,0,1,1,0,18,5,1.05,0.95
310,1,0,0,0,0,1,1,0,138,5,1.05,0.95
311,1,0,0,0,0,1,1,0,138,5,1.05,0.95
312,1,7.494,2.48,0,0,1,1,0,230,5,1.05,0.95
313,1,55.095,38.229,0,0,1,1,0,138,5,1.05,0.95
314,1,0,0,0,0,1,1,0,18,5,1.05,0.95
315,1,0,0,0,20.519,1,1,0,230,5,1.05,0.95
316,1,29.098,-20.63,0,-0.00072817631483,1,1,0,230,5,1.05,0.95
317,1,23.546,10.631,0,0,1,1,0,13.8,5,1.05,0.95
318,1,16.422,3.932,0,6.95940702878,1,1,0,138,5,1.05,0.95
319,1,0,0,0,-6.58677998257,1,1,0,138,5,1.05,0.95
320,1,0,0,0,0,1,1,0,500,5,1.05,0.95
321,1,0,0,0,0,1,1,0,13.8,5,1.05,0.95
322,2,0,0,0,0,1,1,0,138,5,1.05,0.95
323,1,0,0,0,0,1,1,0,230,5,1.05,0.95
324,1,21.233,12.638,0,0,1,1,0,230,5,1.05,0.95
325,1,12.092,0.879,0,0,1,1,0,138,5,1.05,0.95
326,1,23.26,5.699,0,0,1,1,0,138,5,1.05,0.95
327,1,20.845,1.823,0,0,1,1,0,230,5,1.05,0.95
328,1,0,0,0,0,1,1,0,230,5,1.05,0.95
329,1,0,0,0,0,1,1,0,20,5,1.05,0.95
330,1,23.047,1.425,0,0,1,1,0,230,5,1.05,0.95
331,1,0,0,0,-40.033,1,1,0,138,5,1.05,0.95
332,2,0,0,0,0,1,1,0,17,5,1.05,0.95
333,1,39.895,4.2,0,0,1,1,0,26.4,5,1.05,0.95
334,1,115.317,9.752,0,0,1,1,0,230,5,1.05,0.95
335,1,72.48,3.655,0,0,1,1,0,138,5,1.05,0.95
336,1,0,0,0,0,1,1,0,18,5,1.05,0.95
337,1,0,0,0,0,1,1,0,1,5,1.05,0.95
338,1,0,0,0,0,1,1,0,13.8,5,1.05,0.95
339,2,7.799,-0.527,0,0,1,1,0,138,5,1.05,0.95
340,1,0,0,0,0,1,1,0,13.8,5,1.05,0.95
341,1,0,0,0,0,1,1,0,13.8,5,1.05,0.95
342,1,21.409,2.387,0,0,1,1,0,13.8,5,1.05,0.95
343,1,21.64,1.369,0,0,1,1,0,69,5,1.05,0.95
344,1,30.032,-2.85,0,0,1,1,0,138,5,1.05,0.95
345,1,0,0,0,0,1,1,0,230,5,1.05,0.95
346,1,42.883,9.224,0,0,1,1,0,26.4,5,1.05,0.95
347,1,0,0,0,0,1,1,0,13.8,5,1.05,0.95
348,1,15.08,24.332,0,0,1,1,0,138,5,1.05,0.95
349,1,0,0,0,0,1,1,0,345,5,1.05,0.95
350,1,0,0,0,0,1,1,0,13.8,5,1.05,0.95
351,2,0,0,0,0,1,1,0,500,5,1.05,0.95
352,1,29.254,3.312,0,0,1,1,0,26,5,1.05,0.95
353,1,0,0,0,0,1,1,0,18,5,1.05,0.95
354,1,57.4,28.254,0,0,1,1,0,26.4,5,1.05,0.95
355,1,0,0,0,0,1,1,0,17,5,1.05,0.95
356,2,0,0,0,0,1,1,0,138,5,1.05,0.95
357,1,47.435,9.641,0,0,1,1,0,138,5,1.05,0.95
358,2,59.731,-7.17,0,0,1,1,0,138,5,1.05,0.95
359,1,477.287,111.38,0,0,1,1,0,345,5,1.05,0.95
360,1,106.407,-4.136,0,0,1,1,0,230,5,1.05,0.95
361,1,0,0,0,0,1,1,0,230,5,1.05,0.95
362,1,0,0,0,0,1,1,0,138,5,1.05,0.95
363,1,0,0,0,0,1,1,0,16.5,5,1.05,0.95
364,1,0,0,0,0,1,1,0,1,5,1.05,0.95
365,1,0,0,0,0,1,1,0,138,5,1.05,0.95
366,1,107.212,87.792,0,39.9992420585,1,1,0,27,5,1.05,0.95
367,1,0,0,0,0,1,1,0,138,5,1.05,0.95
368,2,0,0,0,0,1,1,0,13.8,5,1.05,0.95
369,1,23.297,6.911,0,0,1,1,0,13.8,5,1.05,0.95
370,1,-3.016,-11.815,0,0,1,1,0,18,5,1.05,0.95
371,2,0,0,0,0,1,1,0,13.8,5,1.05,0.95
372,2,0,0,0,0,1,1,0,18,5,1.05,0.95
373,1,2.071,-71.115,0,-42.075,1,1,0,230,5,1.05,0.95
374,1,65.291,14.637,0,0,1,1,0,26.4,5,1.05,0.95
375,1,0,0,0,0,1,1,0,13.8,5,1.05,0.95
376,1,0,0,0,0,1,1,0,13.8,5,1.05,0.95
377,1,34.381,5.32,0,0,1,1,0,138,5,1.05,0.95
378,1,0,0,0,0,1,1,0,138,5,1.05,0.95
379,2,0,0,0,0,1,1,0,18,5,1.05,0.95
380,1,167.219,-8.523,0,-7.745,1,1,0,500,5,1.05,0.95
381,1,0,0,0,0,1,1,0,13.8,5,1.05,0.95
382,1,0,0,0,0,1,1,0,18,5,1.05,0.95
383,1,11.907,2.47,0,0,1,1,0,13.8,5,1.05,0.95
384,1,0,0,0,0,1,1,0,230,5,1.05,0.95
385,1,23.528,9.742,0,0,1,1,0,13.8,5,1.05,0.95
386,1,0,0,0,0,1,1,0,13.8,5,1.05,0.95
387,1,39.524,22.843,0,0,1,1,0,138,5,1.05,0.95
388,2,73.535,10.269,0,0,1,1,0,230,5,1.05,0.95
389,1,25.906,8.216,0,0,1,1,0,138,5,1.05,0.95
390,1,0,0,0,0,1,1,0,138,5,1.05,0.95
391,1,79.974,22.778,0,0,1,1,0,26,5,1.05,0.95
392,2,0,0,0,0,1,1,0,138,5,1.05,0.95
393,1,45.816,20.077,0,0,1,1,0,230,5,1.05,0.95
394,1,599.593,-154.321,0,-299.986179622,1,1,0,345,5,1.05,0.95
395,1,0,0,0,0,1,1,0,13.8,5,1.05,0.95
396,1,0,0,0,0,1,1,0,138,5,1.05,0.95
397,1,34.899,12.074,0,0,1,1,0,26.4,5,1.05,0.95
398,2,0,0,0,0,1,1,0,13.8,5,1.05,0.95
399,1,17.681,-2.961,0,0,1,1,0,69,5,1.05,0.95
400,1,15.081,3.497,0,0,1,1,0,230,5,1.05,0.95
401,1,0,0,0,0,1,1,0,18,5,1.05,0.95
402,1,0,0,0,0,1,1,0,138,5,1.05,0.95
403,1,11.075,2.748,0,0,1,1,0,138,5,1.05,0.95
404,1,28.644,6.227,0,0,1,1,0,230,5,1.05,0.95
405,1,58.103,8.456,0,9.99990895076,1,1,0,26.4,5,1.05,0.95
406,1,0,0,0,0,1,1,0,138,5,1.05,0.95
407,1,0,0,0,0,1,1,0,138,5,1.05,0.95
408,1,0,0,0,0,1,1,0,4.16,5,1.05,0.95
409,1,14.886,1.98,0,0,1,1,0,230,5,1.05,0.95
410,1,0,0,0,0,1,1,0,345,5,1.05,0.95
411,1,0,0,0,0,1,1,0,1,5,1.05,0.95
412,2,30.652,16.746,0,0,1,1,0,138,5,1.05,0.95
413,1,196.671,28.15,0,-1.21594939548,1,1,0,345,5,1.05,0.95
414,2,0,0,0,0,1,1,0,230,5,1.05,0.95
415,1,56.51,21.843,0,1.01328911145,1,1,0,138,5,1.05,0.95
416,1,0,0,0,0,1,1,0,138,5,1.05,0.95
417,1,2.75,13.118,0,12.322,1,1,0,230,5,1.05,0.95
418,1,24.194,-3.201,0,0,1,1,0,13.8,5,1.05,0.95
419,1,30.614,-2.572,0,0,1,1,0,230,5,1.05,0.95
420,1,0,0,0,0,1,1,0,138,5,1.05,0.95
421,2,0,0,0,0,1,1,0,345,5,1.05,0.95
422,1,11.695,-0.342,0,0,1,1,0,230,5,1.05,0.95
423,1,0,0,0,0,1,1,0,13.8,5,1.05,0.95
424,1,0,0,0,0,1,1,0,1,5,1.05,0.95
425,1,0,0,0,4.52674924119,1,1,0,115,6,1.05,0.95
426,1,3.645,3.479,0,0,1,1,0,115,6,1.05,0.95
427,1,37.776,11.547,0,30.7794370721,1,1,0,138,6,1.05,0.95
428,1,0,0,0,0,1,1,0,115,6,1.05,0.95
429,1,8.41,6.356,0,0,1,1,0,138,6,1.05,0.95
430,1,15.109,7.772,0,0,1,1,0,138,6,1.05,0.95
431,2,23.602,8.253,0,0,1,1,0,138,6,1.05,0.95
432,1,0,0,0,0,1,1,0,138,6,1.05,0.95
433,2,1.323,1.332,0,0,1,1,0,138,6,1.05,0.95
434,1,40.08,4.432,0,0,1,1,0,138,6,1.05,0.95
435,1,1.443,0.879,0,0,1,1,0,138,6,1.05,0.95
436,1,12.111,6.735,0,0,1,1,0,138,6,1.05,0.95
437,1,10.122,2.729,0,0,1,1,0,138,6,1.05,0.95
438,1,0,0,0,0,1,1,0,13.8,6,1.05,0.95
439,1,0,0,0,0,1,1,0,69,6,1.05,0.95
440,1,0,0,0,0,1,1,0,4,6,1.05,0.95
441,1,5.283,1.702,0,0,1,1,0,35,6,1.05,0.95
442,2,7.864,-1.453,0,0,1,1,0,230,6,1.05,0.95
443,1,8.04,1.702,0,0,1,1,0,34.5,6,1.05,0.95
444,1,13.018,2.683,0,0,1,1,0,138,6,1.05,0.95
445,1,10.381,2.193,0,0,1,1,0,138,6,1.05,0.95
446,1,0,0,0,0,1,1,0,13.8,6,1.05,0.95
447,1,8.66,2.628,0,0,1,1,0,138,6,1.05,0.95
448,1,0,0,0,0,1,1,0,1,6,1.05,0.95
449,1,0,0,0,0,1,1,0,138,6,1.05,0.95
450,1,0,0,0,0,1,1,0,138,6,1.05,0.95
451,1,100.69,-25.206,0,0,1,1,0,115,6,1.05,0.95
452,1,19.809,13.452,0,0,1,1,0,69,6,1.05,0.95
453,1,7.744,5.838,0,0,1,1,0,138,6,1.05,0.95
454,1,8.91,1.702,0,0,1,1,0,34.5,6,1.05,0.95
455,1,3.025,3.201,0,0,1,1,0,35,6,1.05,0.95
456,2,26.756,7.846,0,0,1,1,0,138,6,1.05,0.95
457,1,6.042,3.284,0,0,1,1,0,138,6,1.05,0.95
458,1,0,0,0,0,1,1,0,13.8,6,1.05,0.95
459,1,0,0,0,0,1,1,0,230,6,1.05,0.95
460,1,52.996,-6.855,0,0,1,1,0,69,6,1.05,0.95
461,1,1.11,7.984,0,0,1,1,0,138,6,1.05,0.95
462,1,0,0,0,13.5033653414,1,1,0,115,6,1.05,0.95
463,1,48.275,10.736,0,5.565,1,1,0,138,6,1.05,0.95
464,1,0,0,0,0,1,1,0,1,6,1.05,0.95
465,1,0,0,0,0,1,1,0,69,6,1.05,0.95
466,1,0,0,0,0,1,1,0,115,6,1.05,0.95
467,1,3.581,8.021,0,0,1,1,0,115,6,1.05,0.95
468,2,1.295,16.006,0,0,1,1,0,14,6,1.05,0.95
469,1,14.424,8.502,0,8.481,1,1,0,1,6,1.05,0.95
470,1,0,0,0,2.67862558132,1,1,0,115,6,1.05,0.95
471,1,8.715,3.414,0,0,1,1,0,13.2,6,1.05,0.95
472,1,15.784,2.674,0,0,1,1,0,138,6,1.05,0.95
473,1,0,0,0,0,1,1,0,138,6,1.05,0.95
474,1,0,0,0,0,1,1,0,14,6,1.05,0.95
475,1,1.462,-1.906,0,0,1,1,0,13,6,1.05,0.95
476,1,0,0,0,0,1,1,0,138,6,1.05,0.95
477,1,10.216,4.966,0,4.788,1,1,0,115,6,1.05,0.95
478,1,0,0,0,0,1,1,0,115,6,1.05,0.95
479,1,22.492,8.244,0,0,1,1,0,138,6,1.05,0.95
480,1,10.714,8.512,0,0,1,1,0,138,6,1.05,0.95
481,1,0.009,-0.296,0,0,1,1,0,69,6,1.05,0.95
482,1,56.284,16.836,0,0,1,1,0,69,6,1.05,0.95
483,1,14.461,1.064,0,0,1,1,0,138,6,1.05,0.95
484,1,0.111,0.675,0,0,1,1,0,138,6,1.05,0.95
485,1,6.615,-1.194,0,0,1,1,0,34.5,6,1.05,0.95
486,1,4.848,-1.277,0,0,1,1,0,13,6,1.05,0.95
487,1,9.159,1.443,0,24.9995704003,1,1,0,115,6,1.05,0.95
488,1,-0.5,1.628,0,0,1,1,0,35,6,1.05,0.95
489,1,49.156,10.362,0,25.2354878636,1,1,0,115,6,1.05,0.95
490,1,49.671,42.449,0,40.614,1,1,0,230,6,1.05,0.95
491,1,6.837,2.406,0,0,1,1,0,35,6,1.05,0.95
492,1,0,0,0,0,1,1,0,138,6,1.05,0.95
493,1,67.734,10.677,0,-15.605,1,1,0,138,6,1.05,0.95
494,1,12.268,5.292,0,0,1,1,0,138,6,1.05,0.95
495,1,0,0,0,0,1,1.00526,0,69,6,1.06051,0.95
496,1,2.304,-1.379,0,0,1,1,0,13,6,1.05,0.95
497,1,0,0,0,0,1,1,0,1,6,1.05,0.95
498,1,0,0,0,0,1,1,0,69,6,1.05,0.95
499,1,14.812,4.126,0,0,1,1,0,138,6,1.05,0.95
500,1,6.615,-0.148,0,0,1,1,0,138,6,1.05,0.95
501,1,0,0,0,0,1,1,0,1,6,1.05,0.95
502,1,0,0,0,6.38434596997e-05,1,1.00529,0,69,6,1.06059,0.95
503,1,0,0,0,0,1,1,0,138,6,1.05,0.95
504,1,0,0,0,0,1,1,0,13.8,6,1.05,0.95
505,1,3.626,1.018,0,11.0307923812,1,1,0,138,6,1.05,0.95
506,1,0,0,0,0,1,1,0,18,6,1.05,0.95
507,1,24.666,-4.96,0,0,1,1,0,138,6,1.05,0.95
508,1,41.246,9.298,0,0,1,1,0,138,6,1.05,0.95
509,1,0,0,0,0,1,1,0,138,6,1.05,0.95
510,2,0,0,0,0,1,1,0,230,6,1.05,0.95
511,1,12.707,7.288,0,7.141,1,1,0,138,6,1.05,0.95
512,1,9.382,3.775,0,0,1,1,0,69,6,1.05,0.95
513,1,26.923,3.544,0,0,1,1,0,138,6,1.05,0.95
514,1,0,0,0,0,1,1,0,138,6,1.05,0.95
515,1,0,0,0,0,1,1,0,138,6,1.05,0.95
516,1,33.159,1.378,0,0,1,1,0,138,6,1.05,0.95
517,1,21.51,4.487,0,0,1,1,0,138,6,1.05,0.95
518,1,0,0,0,0,1,1,0,138,6,1.05,0.95
519,1,25.295,4.959,0,0,1,1,0,69,6,1.05,0.95
520,1,11.87,7.05,0,0,1,1,0,34,6,1.05,0.95
521,1,6.384,0.259,0,0,1,1,0,13,6,1.05,0.95
522,1,5.208,-2.849,0,0,1,1,0,69,6,1.05,0.95
523,1,2.304,-0.009,0,0,1,1,0,138,6,1.05,0.95
524,1,0,0,0,4.52674924119,1,1,0,115,6,1.05,0.95
525,1,2.776,0.463,0,0,1,1,0,138,6,1.05,0.95
526,1,0,0,0,58.405505537,1,1,0,230,6,1.05,0.95
527,1,5.366,3.368,0,0,1,1,0,69,6,1.05,0.95
528,1,0,0,0,0,1,1,0,115,6,1.05,0.95
529,1,0,0,0,0,1,1,0,115,6,1.05,0.95
530,1,0,0,0,0,1,1,0,69,6,1.05,0.95
531,1,0.638,-1.073,0,0,1,1,0,138,6,1.05,0.95
532,1,0,0,0,0,1,1,0,115,6,1.05,0.95
533,1,0,0,0,0,1,1,0,115,6,1.05,0.95
534,1,0,0,0,0,1,1,0,138,6,1.05,0.95
535,1,0,0,0,0,1,1,0,115,6,1.05,0.95
536,1,63.13,10.887,0,10.172,1,1,0,138,6,1.05,0.95
537,1,0,0,0,0,1,1,0,1,6,1.05,0.95
538,1,13.526,2.044,0,0,1,1,0,138,6,1.05,0.95
539,1,2.23,-0.453,0,-4.88470651536,1,1,0,69,6,1.05,0.95
540,1,21.622,11.028,0,26.3992741531,1,1.00767,0,69,6,1.06533,0.95
541,1,0,0,0,0,1,1,0,138,6,1.05,0.95
542,1,8.188,1.434,0,0,1,1,0,13,6,1.05,0.95
543,2,0,0,0,0,1,1,0,765,6,1.05,0.95
544,1,17.727,10.455,0,0,1,1,0,69,6,1.05,0.95
545,1,-3.016,3.294,0,0,1,1,0,115,6,1.05,0.95
546,1,4.515,3.608,0,0,1,1,0,69,6,1.05,0.95
547,1,4.358,0.407,0,0,1,1,0,35,6,1.05,0.95
548,1,0,0,0,-4.56702204575,1,1,0,115,6,1.05,0.95
549,1,3.821,0.675,0,0,1,1,0,138,6,1.05,0.95
550,1,2.248,-0.453,0,0,1,1,0,69,6,1.05,0.95
551,1,0,0,0,0,1,1,0,13.8,6,1.05,0.95
552,1,-0.814,2.332,0,0,1,1,0,115,6,1.05,0.95
553,1,26.904,-7.586,0,0,1,1,0,138,6,1.05,0.95
554,1,0,0,0,0,1,1,0,69,6,1.05,0.95
555,1,53.538,-12.506,0,0,1,1,0,115,6,1.05,0.95
556,1,0,0,0,0,1,1,0,13.2,6,1.05,0.95
557,1,0.759,2.628,0,0,1,1,0,115,6,1.05,0.95
558,1,11.186,1.841,0,0,1,1,0,138,6,1.05,0.95
559,1,86.355,-52.263,0,-7.52258488003,1,1,0,69,7,1.05,0.95
560,1,0,0,0,0,1,1.01702,0,230,7,1.08403,0.95
561,1,0,0,0,0,1,1,0,345,7,1.05,0.95
562,1,0,0,0,0,1,1,0,345,7,1.05,0.95
563,1,-306.963,10.251,0,0.00209517456574,1,1.00584,0,345,7,1.06169,0.95
564,1,0,0,0,0,1,1,0,1,7,1.05,0.95
565,1,0,0,0,0,1,1,0,345,7,1.05,0.95
566,2,0,0,0,0,1,1,0,24,7,1.05,0.95
567,1,0,0,0,0,1,1,0,1,7,1.05,0.95
568,1,66.626,-19.251,0,0,1,1,0,345,7,1.05,0.95
569,2,0,0,0,0,1,1,0,161,7,1.05,0.95
570,1,0,0,0,48.0681010371,1,1.00865,0,115,7,1.06729,0.95
571,1,55.068,14.313,0,-40.0396898747,1,1,0,115,7,1.05,0.95
572,1,37.279,49.806,0,49.9994978493,1,1,0,138,7,1.05,0.95
573,1,-87.672,20.928,0,0,1,1.01416,0,115,7,1.07831,0.95
574,1,93.658,6.624,0,20.1271656169,1,1,0,115,7,1.05,0.95
575,1,112.958,-26.822,0,6.12072437479,1,1.0102,0,115,7,1.0704,0.95
576,1,0,0,0,0,1,1,0,230,7,1.05,0.95
577,1,-146.866,-0.759,0,0,1,1.01822,0,115,7,1.08645,0.95
578,1,0,0,0,0,1,1,0,1,7,1.05,0.95
579,2,220.364,19.411,0,-28.751372251,1,1,0,22,7,1.05,0.95
580,1,-40.301,36.6,0,0,1,1,0,345,7,1.05,0.95
581,1,9.224,-1.804,0,0,1,1,0,161,7,1.05,0.95
582,2,14.368,34.797,0,0,1,1,0,20,7,1.05,0.95
583,1,0,0,0,0.00140259278078,1,1.01374,0,115,7,1.07747,0.95
584,2,0,0,0,0,1,1,0,115,7,1.05,0.95
585,1,181.57,-218.56,0,0,1,1.00554,0,115,7,1.06107,0.95
586,1,100.773,-42.513,0,16.0991593378,1,1.01455,0,115,7,1.07909,0.95
587,1,45.77,-3.358,0,0.000117802946343,1,1,0,69,7,1.05,0.95
588,1,114.882,14.812,0,8.17996587885,1,1.00764,0,115,7,1.06527,0.95
589,1,0,0,0,0,1,1.01629,0,115,7,1.08259,0.95
590,1,0,0,0,0,1,1,0,230,7,1.05,0.95
591,1,43.864,8.632,0,0,1,1.00528,0,230,7,1.06057,0.95
592,1,0,0,0,0,1,1,0,161,7,1.05,0.95
593,1,187.057,30.393,0,68.3177128025,1,1.00788,0,115,7,1.06576,0.95
594,1,42.282,5.533,0,0,1,1.00856,0,115,7,1.06713,0.95
595,1,0,0,0,0,1,1.00611,0,230,7,1.06221,0.95
596,1,0,0,0,0,1,1,0,161,7,1.05,0.95
597,1,0,0,0,33.1081076169,1,1.01418,0,230,7,1.07837,0.95
598,1,28.413,7.54,0,0.000782497036473,1,1,0,115,7,1.05,0.95
599,1,0,0,0,0,1,1,0,345,7,1.05,0.95
600,1,67.086,-4.589,0,10.3231499328,1,1.00688,0,69,7,1.06376,0.95
601,1,0,0,0,0,1,1,0,345,7,1.05,0.95
602,1,-87.69,20.928,0,0,1,1.01416,0,115,7,1.07831,0.95
603,1,117.611,16.514,0,0,1,1,0,230,7,1.05,0.95
604,1,26.673,7.244,0,0,1,1.01554,0,230,7,1.08108,0.95
605,1,0,0,0,0,1,1,0,345,7,1.05,0.95
606,1,38.081,2.859,0,0,1,1.0122,0,230,7,1.0744,0.95
607,1,0,0,0,0,1,1,0,161,7,1.05,0.95
608,1,89.05,-30.208,0,-0.0996769157981,1,1,0,115,7,1.05,0.95
609,2,0,0,0,-0.0499995340451,1,1,0,161,7,1.05,0.95
610,1,0,0,0,0,1,1.02187,0,500,7,1.09374,0.95
611,1,0,0,0,0,1,1,0,345,7,1.05,0.95
612,1,0,0,0,0,1,1,0,345,7,1.05,0.95
613,1,0,0,0,0,1,1,0,1,7,1.05,0.95
614,2,-88.375,27.367,0,0,1,1,0,22.8,7,1.05,0.95
615,1,59.694,12.435,0,35.6755577978,1,1,0,69,7,1.05,0.95
616,1,0,0,0,75.5454038176,1,1.01477,0,230,7,1.07954,0.95
617,1,0,0,0,0,1,1,0,345,7,1.05,0.95
618,1,0,0,0,0,1,1,0,161,7,1.05,0.95
619,1,0,0,0,0,1,1,0,1,7,1.05,0.95
620,1,34.371,0.611,0,0,1,1,0,345,7,1.05,0.95
621,1,0,0,0,0,1,1,0,1,7,1.05,0.95
622,1,0,0,0,0,1,1,0,345,7,1.05,0.95
623,1,215.146,-15.118,0,2.99817280459,1,1.00606,0,115,7,1.06213,0.95
624,1,0,0,0,0,1,1,0,161,7,1.05,0.95
625,1,0,0,0,-0.00135816583461,1,1,0,161,7,1.05,0.95
626,1,13.563,35.213,0,0,1,1,0,20,7,1.05,0.95
627,1,7.244,2.008,0,0,1,1,0,161,7,1.05,0.95
628,1,0,0,0,-1.10836462678,1,1,0,345,7,1.05,0.95
629,1,-99.44,21.918,0,0,1,1.00898,0,21,7,1.06796,0.95
630,2,183.763,58.519,0,1.91976309883,1,1,0,115,7,1.05,0.95
631,1,-43.688,46.889,0,0,1,1,0,345,7,1.05,0.95
632,1,198.938,-92.056,0,0,1,1,0,345,7,1.05,0.95
633,1,100.532,-20.512,0,0.108001436064,1,1.0118,0,230,7,1.0736,0.95
634,1,41.153,19.022,0,3.87957715671,1,1,0,69,7,1.05,0.95
635,1,139.936,-38.636,0,0,1,1.0064,0,115,7,1.0628,0.95
636,1,0,0,0,24.9904156214,1,1.00554,0,161,7,1.06107,0.95
637,1,-200.472,-6.634,0,0,1,1.01984,0,115,7,1.08967,0.95
638,2,0,0,0,0,1,1,0,22,7,1.05,0.95
639,1,0,0,0,0,1,1.01629,0,115,7,1.08258,0.95
640,1,81.381,24.638,0,25.5772491429,1,1,0,161,7,1.05,0.95
641,1,46.26,-32.382,0,-130.189079106,1,1,0,69,7,1.05,0.95
642,1,200.158,-29.227,0,0,1,1.0055,0,115,7,1.06099,0.95
643,1,0,0,0,0,1,1,0,345,7,1.05,0.95
644,1,0,0,0,-4.19453304788e-05,1,1.00545,0,230,7,1.06091,0.95
645,1,0,0,0,0,1,1,0,345,7,1.05,0.95
646,1,0,0,0,0,1,1.01731,0,230,7,1.08462,0.95
647,1,62.784,16.256,0,0.997634275985,1,1,0,161,7,1.05,0.95
648,1,0,0,0,0,1,1.00549,0,230,7,1.06098,0.95
649,1,6.782,4.904,0,0,1,1,0,13.8,7,1.05,0.95
650,1,0,0,0,0,1,1,0,345,7,1.05,0.95
651,1,0,0,0,0,1,1,0,345,7,1.05,0.95
652,2,301.014,20.327,0,-0.404851917516,1,1,0,115,7,1.05,0.95
653,1,77.967,0.666,0,0,1,1,0,69,7,1.05,0.95
654,1,-45.455,26.257,0,0,1,1.01663,0,115,7,1.08327,0.95
655,1,311.255,-9.872,0,112.831031751,1,1.00841,0,115,7,1.06683,0.95
656,1,0,0,0,9.54992925607,1,1.00657,0,69,7,1.06314,0.95
657,1,96.915,12.638,0,48.4495493313,1,1.01519,0,115,7,1.08039,0.95
658,1,0,0,0,0,1,1,0,161,7,1.05,0.95
659,1,28.542,5.107,0,0,1,1.0097,0,230,7,1.06939,0.95
660,1,0,0,0,-8.25566715562,1,1,0,138,7,1.05,0.95
661,1,0,0,0,-0.000858279693981,1,1,0,161,7,1.05,0.95
662,1,254.976,44.41,0,-1.82976346234,1,1,0,115,7,1.05,0.95
663,1,15.247,8.854,0,0,1,1,0,345,7,1.05,0.95
664,2,87.653,-8.512,0,2.00499506504,1,1,0,161,7,1.05,0.95
665,1,262.72,93.769,0,47.3691274639,1,1,0,115,7,1.05,0.95
666,1,109.223,19.974,0,10.1114454049,1,1,0,115,7,1.05,0.95
667,1,0,0,0,0,1,1,0,161,7,1.05,0.95
668,1,0,0,0,0,1,1.01822,0,230,7,1.08643,0.95
669,2,0,0,0,0,1,1,0,20,7,1.05,0.95
670,1,0,0,0,0,1,1,0,161,7,1.05,0.95
671,1,0,0,0,-7.67861981562e-05,1,1.00609,0,230,7,1.06218,0.95
672,1,0,0,0,0,1,1.01523,0,230,7,1.08046,0.95
673,1,0,0,0,0.000139911790281,1,1.02015,0,230,7,1.09031,0.95
674,1,0,0,0,0,1,1.00672,0,230,7,1.06345,0.95
675,1,0,0,0,0,1,1.01233,0,161,7,1.07465,0.95
676,1,76.523,-5.644,0,2.67987023121,1,1,0,69,7,1.05,0.95
677,1,33.761,5.625,0,0,1,1.00757,0,230,7,1.06513,0.95
678,1,0.054,47.442,0,46.173,1,1,0,1,7,1.05,0.95
679,1,0,0,0,0,1,1,0,345,7,1.05,0.95
680,1,0,0,0,0,1,1.01732,0,230,7,1.08464,0.95
681,1,0,0,0,0,1,1,0,1,7,1.05,0.95
682,2,-146.857,-1.277,0,0,1,1.0181,0,115,7,1.0862,0.95
683,1,0,0,0,-8.74912050699,1,1.0111,0,230,7,1.07523,0.94697
684,1,130.699,-13.627,0,0,1,1,0,161,7,1.05,0.95
685,1,0,0,0,0,1,1,0,161,7,1.05,0.95
686,1,0,0,0,0,1,1,0,24,7,1.05,0.95
687,1,0,0,0,0,1,1,0,1,7,1.05,0.95
688,1,0,0,0,0,1,1,0,161,7,1.05,0.95
689,1,102.512,1.332,0,0,1,1,0,345,7,1.05,0.95
690,1,0,0,0,0,1,1,0,1,7,1.05,0.95
691,1,141.537,-33.307,0,7.52571259463,1,1.01394,0,115,7,1.07787,0.95
692,1,0,0,0,0,1,1.01259,0,230,7,1.07999,0.94519
693,1,31.198,3.941,0,9.97709664542e-05,1,1,0,115,7,1.05,0.95
694,1,22.205,-5.042,0,6.62754323275,1,1.01415,0,230,7,1.07829,0.95
695,1,0,0,0,0,1,1,0,1,7,1.05,0.95
696,2,0,0,0,0,1,1,0,345,7,1.05,0.95
697,1,21.576,2.526,0,0,1,1.01314,0,230,7,1.07628,0.95
698,2,0,0,0,-266.016153444,1,1,0,500,7,1.05,0.95
699,1,42.883,1.434,0,-10.0161381632,1,1,0,115,7,1.05,0.95
700,1,0,0,0,-0.000603074184251,1,1,0,161,7,1.05,0.95
701,1,190.036,11.916,0,0,1,1,0,230,7,1.05,0.95
702,2,0,0,0,0,1,1,0,26,7,1.05,0.95
703,1,20.253,5.699,0,0,1,1,0,115,8,1.05,0.95
704,1,0.008,-13.739,0,0,1,1,0,220,8,1.05,0.95
705,1,62.395,90.253,0,102.64432479,1,1,0,115,8,1.05,0.95
706,1,0,0,0,0,1,1,0,230,8,1.05,0.95
707,1,69.002,10.863,0,0,1,1,0,115,8,1.05,0.95
708,1,0,0,0,0,1,1,0,21,8,1.05,0.95
709,1,0,0,0,0,1,1,0,24,8,1.05,0.95
710,1,58.214,15.747,0,0,1,1,0,230,8,1.05,0.95
711,1,0,0,0,0,1,1,0,115,8,1.05,0.95
712,1,19.762,25.424,0,0,1,1,0,230,8,1.05,0.95
713,1,119.924,-22.954,0,12.9599133435,1,1,0,115,8,1.05,0.95
714,1,46.37,42.134,0,0,1,1,0,115,8,1.05,0.95
715,1,16.191,1.434,0,0,1,1,0,115,8,1.05,0.95
716,1,10.88,28.654,0,0,1,1,0,115,8,1.05,0.95
717,1,-11.491,2.128,0,0,1,1,0,230,8,1.05,0.95
718,1,56.095,16.172,0,0,1,1,0,230,8,1.05,0.95
719,1,20.502,-3.821,0,0,1,1,0,115,8,1.05,0.95
720,1,9.418,2.572,0,0,1,1,0,115,8,1.05,0.95
721,1,255.484,18.957,0,37.1884251223,1,1.00792,0,115,8,1.07257,0.94327
722,1,0,0,0,0,1,1,0,230,8,1.05,0.95
723,1,0,0,0,0,1,1,0,345,8,1.05,0.95
724,1,37.322,30.847,0,-107.6338703,1,1,0,115,8,1.05,0.95
725,1,268.878,-31.825,0,0,1,1,0,220,8,1.05,0.95
726,1,0,0,0,0,1,1,0,13.8,8,1.05,0.95
727,1,27.974,-125.165,0,0,1,1,0,460,8,1.05,0.95
728,1,0,0,0,0,1,1,0,13.8,8,1.05,0.95
729,1,0,0,0,0,1,1,0,230,8,1.05,0.95
730,2,0,0,0,0,1,1,0,13.8,8,1.05,0.95
731,1,0,0,0,-8.37949507049e-05,1,1,0,115,8,1.05,0.95
732,2,0,0,0,0,1,1,0,13.8,8,1.05,0.95
733,1,23.213,7.605,0,0,1,1,0,115,8,1.05,0.95
734,1,0,0,0,0,1,1,0,13.8,8,1.05,0.95
735,1,0,0,0,0,1,1,0,115,8,1.05,0.95
736,1,9.354,3.821,0,0,1,1,0,115,8,1.05,0.95
737,1,189.693,45.706,0,324.922946659,1,1,0,115,8,1.05,0.95
738,1,22.27,-1.045,0,-6.75533482076,1,1.00876,0,115,8,1.07084,0.94668
739,1,0,0,0,0,1,1,0,230,8,1.05,0.95
740,1,222.51,72.221,0,0,1,1,0,115,8,1.05,0.95
741,1,29.505,-4.83,0,0,1,1,0,115,8,1.05,0.95
742,1,26.646,-47.037,0,0,1,1,0,115,8,1.05,0.95
743,1,14.39,-6.299,0,-2.77987699614,1,1,0,115,8,1.05,0.95
744,1,0,0,0,0,1,1,0,230,8,1.05,0.95
745,1,18.06,7.513,0,0,1,1,0,115,8,1.05,0.95
746,1,92.834,-7.92,0,0,1,1,0,115,8,1.05,0.95
747,1,0.008,-13.739,0,0,1,1,0,220,8,1.05,0.95
748,1,0,0,0,0,1,1,0,13.8,8,1.05,0.95
749,1,0,0,0,103.229521322,1,1,0,345,8,1.05,0.95
750,1,0,0,0,-0.000933965644008,1,1.00581,0,115,8,1.06162,0.95
751,1,-0.194,0.185,0,0,1,1.00944,0,115,8,1.06888,0.95
752,1,0,0,0,0,1,1,0,460,8,1.05,0.95
753,1,68.576,-28.737,0,0,1,1,0,115,8,1.05,0.95
754,1,4.062,6.412,0,0,1,1,0,115,8,1.05,0.95
755,1,24.777,-2.35,0,0.929189915485,1,1.00635,0,115,8,1.06269,0.95
756,1,0,0,0,0,1,1,0,230,8,1.05,0.95
757,1,39.136,7.679,0,0,1,1,0,220,8,1.05,0.95
758,1,44.576,-23.158,0,0,1,1.01085,0,34.5,8,1.07171,0.95
759,1,-6.069,-2.23,0,0,1,1,0,115,8,1.05,0.95
760,1,10.76,-8.604,0,0,1,1,0,115,8,1.05,0.95
761,1,0,0,0,0,1,1,0,230,8,1.05,0.95
762,1,14.397,-4.497,0,-1.13976339648,1,1,0,115,8,1.05,0.95
763,1,-346.432,11.741,0,0,1,1,0,220,8,1.05,0.95
764,1,67.271,-16.209,0,9.99984422468,1,1,0,115,8,1.05,0.95
765,1,54.624,21.204,0,32.9999936364,1,1.00839,0,115,8,1.06677,0.95
766,1,-351.002,7.587,0,0,1,1,0,220,8,1.05,0.95
767,1,0,0,0,0,1,1,0,220,8,1.05,0.95
768,1,0,0,0,0,1,1,0,230,8,1.05,0.95
769,1,167.445,-56.319,0,0,1,1,0,230,8,1.05,0.95
770,1,0,0,0,0,1,1,0,13.8,8,1.05,0.95
771,1,0,0,0,0,1,1,0,115,8,1.05,0.95
772,1,13.295,5.736,0,0,1,1,0,115,8,1.05,0.95
773,1,0,0,0,42.02958657,1,1.00572,0,345,8,1.06144,0.95
774,2,0,0,0,0,1,1,0,115,8,1.05,0.95
775,2,0,0,0,0,1,1,0,13.8,8,1.05,0.95
776,1,0,0,0,0,1,1,0,21,8,1.05,0.95
777,1,0,0,0,0,1,1,0,21,8,1.05,0.95
778,1,7.661,-1.129,0,0,1,1,0,115,8,1.05,0.95
779,1,13.499,11.445,0,0,1,1,0,115,8,1.05,0.95
780,1,-21.548,5.644,0,0,1,1.00947,0,115,8,1.06893,0.95
781,1,90.707,24.055,0,0,1,1,0,220,8,1.05,0.95
782,1,0,0,0,0,1,1,0,230,8,1.05,0.95
783,2,0,0,0,0,1,0.99428,0,13.8,8,1.05,0.93855
784,1,0,0,0,0,1,1,0,230,8,1.05,0.95
785,1,0,0,0,0,1,1,0,115,8,1.05,0.95
786,1,0,0,0,0,1,1,0,230,8,1.05,0.95
787,1,20.086,27.525,0,0,1,1,0,230,8,1.05,0.95
788,2,-2.544,-14.868,0,0,1,1,0,220,8,1.05,0.95
789,2,-2.544,-14.868,0,0,1,1,0,220,8,1.05,0.95
790,1,104.49,-13.526,0,1.94234063898,1,1,0,115,8,1.05,0.95
791,2,0,0,0,0,1,1,0,13.8,8,1.05,0.95
792,2,1182.395,693.298,0,0,1,1,0,460,8,1.05,0.95
793,1,26.285,11.833,0,0,1,1,0,115,8,1.05,0.95
794,1,27.275,11.306,0,0,1,1,0,115,8,1.05,0.95
795,1,0,0,0,0,1,1,0,230,8,1.05,0.95
796,1,10.103,-9.493,0,0,1,1,0,115,8,1.05,0.95
797,1,-340.094,11.75,0,0,1,1,0,220,8,1.05,0.95
798,1,0,0,0,41.9958872798,1,1,0,115,8,1.05,0.95
799,1,24.555,1.776,0,0,1,1,0,115,8,1.05,0.95
800,2,200.01,-13.674,0,0,1,1,0,230,8,1.05,0.95
801,2,87.996,17.255,0,0,1,1,0,115,8,1.05,0.95
802,1,14.988,3.478,0,0,1,1,0,115,8,1.05,0.95
803,1,0,0,0,0,1,1,0,345,8,1.05,0.95
804,1,0,0,0,0,1,1,0,345,8,1.05,0.95
805,1,29.894,4.312,0,0,1,1.00683,0,115,8,1.06366,0.95
806,1,70.677,2.252,0,13.0675525208,1,1,0,115,8,1.05,0.95
807,1,11.297,-0.749,0,0,1,1,0,115,8,1.05,0.95
808,1,290.004,53.467,0,0,1,1,0,220,8,1.05,0.95
809,2,3.349,-14.914,0,0,1,1,0,220,8,1.05,0.95
810,1,14.84,12.231,0,-105.527497613,1,1,0,115,8,1.05,0.95
811,1,0,0,0,0,1,1,0,220,8,1.05,0.95
812,1,5.662,-15.968,0,0,1,1,0,115,8,1.05,0.95
813,1,11.556,3.173,0,0,1,1,0,115,8,1.05,0.95
814,1,100.608,-15.079,0,0,1,1,0,115,8,1.05,0.95
815,1,36.943,4.237,0,0,1,1,0,115,8,1.05,0.95
816,2,0,0,0,0,1,1,0,230,8,1.05,0.95
817,1,47.583,23.074,0,14.2303002578,1,1,0,115,8,1.05,0.95
818,1,9.678,4.866,0,0,1,1,0,115,8,1.05,0.95
819,1,75.468,9.419,0,32.4962593085,1,1.0079,0,115,8,1.06925,0.94655
820,2,0,0,0,0,1,1,0,13.8,8,1.05,0.95
821,1,0,0,0,0,1,1,0,13.8,8,1.05,0.95
822,1,50.423,12.638,0,0,1,1,0,220,8,1.05,0.95
823,1,165.316,-75.016,0,-68.7539012371,1,1,0,115,8,1.05,0.95
824,1,0,0,0,0,1,1,0,220,8,1.05,0.95
825,2,0,0,0,0,1,0.99428,0,13.8,8,1.05,0.93855
826,1,50.423,58.898,0,9.99998457578,1,1,0,220,8,1.05,0.95
827,1,0,0,0,9.224448881,1,1,0,115,8,1.05,0.95
828,1,0,0,0,0,1,1,0,230,8,1.05,0.95
829,2,31.374,7.069,0,0,1,1,0,115,8,1.05,0.95
830,1,21.862,0.333,0,24.5030531306,1,1.00723,0,115,8,1.06709,0.94737
831,1,15.099,18.976,0,0,1,1,0,115,8,1.05,0.95
832,1,55.567,53.625,0,0,1,1,0,220,8,1.05,0.95
833,1,0,0,0,0,1,1,0,115,8,1.05,0.95
834,1,282.833,-54.568,0,0.000213130323959,1,1,0,115,8,1.05,0.95
835,1,73.286,-83.562,0,0,1,1,0,345,8,1.05,0.95
836,1,16.293,2.063,0,0,1,1,0,115,8,1.05,0.95
837,1,6.938,5.644,0,0,1,1,0,115,8,1.05,0.95
838,1,0,0,0,-0.000213159232138,1,1,0,345,8,1.05,0.95
839,2,0,0,0,0,1,1,0,13.8,8,1.05,0.95
840,2,0,0,0,0,1,1,0,13.8,8,1.05,0.95
841,1,0,0,0,0,1,1,0,115,8,1.05,0.95
842,2,6.652,0.037,0,0,1,1,0,115,8,1.05,0.95
843,1,0,0,0,0,1,1,0,230,8,1.05,0.95
844,1,0,0,0,0,1,1,0,460,8,1.05,0.95
845,1,268.865,-31.806,0,0,1,1,0,220,8,1.05,0.95
846,1,-29.246,0.601,0,13.8590440802,1,1.00636,0,115,8,1.06271,0.95
847,1,153.917,42.448,0,0,1,1,0,115,8,1.05,0.95
848,1,-163.187,-26.867,0,0,1,1,0,115,8,1.05,0.95
849,1,15.071,-15.627,0,0,1,1,0,115,8,1.05,0.95
850,2,3.349,-14.914,0,0,1,1,0,220,8,1.05,0.95
851,1,17.607,4.043,0,0,1,1,0,115,8,1.05,0.95
852,1,-3.469,6.985,0,0,1,1,0,115,8,1.05,0.95
853,1,41.884,116.038,0,0,1,1,0,230,8,1.05,0.95
854,1,53.226,-0.676,0,24.9999654022,1,1,0,115,8,1.05,0.95
855,1,0,0,0,0,1,1,0,13.8,8,1.05,0.95
856,1,0,0,0,0,1,1,0,21,8,1.05,0.95
857,1,4.043,0.555,0,0,1,1,0,115,8,1.05,0.95
858,1,0,0,0,0,1,1,0,115,8,1.05,0.95
859,1,0,0,0,0,1,1,0,230,8,1.05,0.95
860,1,0,0,0,0,1,1,0,230,8,1.05,0.95
861,1,17.597,2.84,0,0,1,1,0,115,8,1.05,0.95
862,2,0,0,0,0,1,0.99428,0,13.8,8,1.05,0.93855
863,1,0,0,0,0,1,1,0,13.8,8,1.05,0.95
864,1,0,0,0,0,1,1,0,13.8,8,1.05,0.95
865,1,7.911,-3.498,0,0,1,1,0,115,8,1.05,0.95
866,1,0,0,0,0,1,1,0,230,8,1.05,0.95
867,1,30.013,-3.201,0,0,1,1,0,115,8,1.05,0.95
868,1,212.886,14.435,0,-0.00026928719748,1,1.00892,0,345,8,1.06783,0.95
869,2,26.71,8.114,0,0,1,1,0,115,8,1.05,0.95
870,1,0,0,0,-0.000732298230064,1,1.00682,0,115,8,1.06364,0.95
871,1,0,0,0,0,1,1,0,230,8,1.05,0.95
872,1,14.461,0.823,0,0,1,1,0,115,8,1.05,0.95
873,1,0,0,0,0,1,1,0,24,9,1.05,0.95
874,1,12.851,-1.24,0,0,1,1,0,13.8,9,1.05,0.95
875,1,52.893,16.756,0,11.9999654484,1,1,0,13.8,9,1.05,0.95
876,1,0,0,0,0,1,1,0,115,9,1.05,0.95
877,1,7.679,-1.184,0,0,1,1,0,13.2,9,1.05,0.95
878,1,17.098,-9.733,0,0,1,1,0,115,9,1.05,0.95
879,1,0,0,0,0,1,1,0,115,9,1.05,0.95
880,2,18.726,-2.581,0,0,1,1,0,69,9,1.05,0.95
881,1,0,0,0,0,1,1,0,13,9,1.05,0.95
882,1,0,0,0,0,1,1,0,115,9,1.05,0.95
883,1,30.837,6.717,0,0,1,1,0,34.5,9,1.05,0.95
884,1,0,0,0,0,1,1,0,13.2,9,1.05,0.95
885,1,17.819,-3.96,0,0,1,1,0,34,9,1.05,0.95
886,1,0,0,0,0,1,1,0,115,9,1.05,0.95
887,1,0,0,0,0,1,1,0,20,9,1.05,0.95
888,1,15.247,-10.566,0,0,1,1,0,13.8,9,1.05,0.95
889,1,19.041,-9.169,0,0,1,1,0,13.8,9,1.05,0.95
890,1,0,0,0,0,1,1,0,230,9,1.05,0.95
891,1,18.458,2.665,0,0,1,1,0,13.8,9,1.05,0.95
892,1,5.486,4.663,0,0,1,1,0,34,9,1.05,0.95
893,1,21.409,-1.878,0,0,1,1,0,34.5,9,1.05,0.95
894,1,0,0,0,0,1,1,0,115,9,1.05,0.95
895,1,0,0,0,0,1,1,0,115,9,1.05,0.95
896,1,0,0,0,0,1,1,0,115,9,1.05,0.95
897,1,14.1,-0.444,0,0,1,1,0,34,9,1.05,0.95
898,1,0,0,0,0,1,1,0,115,9,1.05,0.95
899,1,0,0,0,0,1,1,0,115,9,1.05,0.95
900,1,23.074,-2.739,0,0,1,1,0,13.8,9,1.05,0.95
901,1,32.734,-4.922,0,0,1,1,0,34.5,9,1.05,0.95
902,1,0,0,0,0,1,1,0,115,9,1.05,0.95
903,1,15.728,-1.147,0,0,1,1,0,115,9,1.05,0.95
904,1,0,0,0,0,1,1,0,230,9,1.05,0.95
905,1,0,0,0,0,1,1,0,13.8,9,1.05,0.95
906,1,0,0,0,0,1,1,0,24,9,1.05,0.95
907,1,17.329,-2.091,0,0,1,1,0,34,9,1.05,0.95
908,1,0,0,0,0,1,1,0,115,9,1.05,0.95
909,1,0,0,0,0,1,1,0,115,9,1.05,0.95
910,1,27.387,-17.741,0,-17.1625742114,1,1,0,230,9,1.05,0.95
911,1,33.788,6.467,0,0,1,1,0,34,9,1.05,0.95
912,1,18.171,-2.156,0,0,1,1,0,13.8,9,1.05,0.95
913,1,0,0,0,0,1,1,0,115,9,1.05,0.95
914,1,0,0,0,0,1,1,0,115,9,1.05,0.95
915,1,19.179,-10.057,0,0,1,1,0,34,9,1.05,0.95
916,1,0,0,0,0,1,1,0,115,9,1.05,0.95
917,1,16.274,1.462,0,0,1,1,0,13.2,9,1.05,0.95
918,1,0,0,0,0,1,1,0,230,9,1.05,0.95
919,1,6.976,0.157,0,0,1,1,0,34,9,1.05,0.95
920,1,0,0,0,0,1,1,0,115,9,1.05,0.95
921,1,5.218,1.443,0,0,1,1,0,13.8,9,1.05,0.95
922,1,0,0,0,0,1,1,0,34.5,9,1.05,0.95
923,1,0,0,0,0,1,1,0,230,9,1.05,0.95
924,1,0,0,0,0,1,1,0,115,9,1.05,0.95
925,1,0,0,0,0,1,1,0,115,9,1.05,0.95
926,2,0,0,0,0,1,1,0,500,9,1.05,0.95
927,1,0,0,0,0,1,1,0,13.2,9,1.05,0.95
928,1,84.823,-20.067,0,0,1,1,0,115,9,1.05,0.95
929,1,3.599,-12.203,0,0,1,1,0,115,9,1.05,0.95
930,1,0,0,0,0,1,1,0,115,9,1.05,0.95
931,1,17.181,-0.657,0,0,1,1,0,13.8,9,1.05,0.95
932,1,9.085,-0.592,0,0,1,1,0,13.8,9,1.05,0.95
933,1,0,0,0,0,1,1,0,115,9,1.05,0.95
934,1,0,0,0,0,1,1,0,115,9,1.05,0.95
935,1,19.957,2.85,0,0,1,1,0,13.8,9,1.05,0.95
936,1,50.535,8.039,0,0,1,1,0,115,9,1.05,0.95
937,1,0,0,0,0,1,1,0,230,9,1.05,0.95
938,1,26.674,0.953,0,0,1,1,0,13,9,1.05,0.95
939,1,13.36,-0.703,0,0,1,1,0,34,9,1.05,0.95
940,1,0,0,0,0,1,1,0,115,9,1.05,0.95
941,1,11.917,-3.83,0,0,1,1,0,115,9,1.05,0.95
942,1,0,0,0,0,1,1,0,230,9,1.05,0.95
943,1,7.67,-2.072,0,0,1,1,0,13.2,9,1.05,0.95
944,1,0,0,0,0,1,1,0,115,9,1.05,0.95
945,1,21.973,2.026,0,0,1,1,0,13.8,9,1.05,0.95
946,1,0,0,0,0,1,1,0,115,9,1.05,0.95
947,1,76.819,3.834,0,0,1,1,0,115,9,1.05,0.95
948,1,17.496,3.83,0,0,1,1,0,13.8,9,1.05,0.95
949,1,18.347,2.035,0,-6.19748203592,1,1,0,230,9,1.05,0.95
950,1,39.228,-27.978,0,0,1,1,0,115,9,1.05,0.95
951,1,0,0,0,32.3998689843,1,1,0,69,9,1.05,0.95
952,1,0,0,0,0,1,1,0,230,9,1.05,0.95
953,1,22.436,3.886,0,0,1,1,0,34,9,1.05,0.95
954,1,0,0,0,0,1,1,0,230,9,1.05,0.95
955,1,0,0,0,0,1,1,0,115,9,1.05,0.95
956,1,0,0,0,0,1,1,0,115,9,1.05,0.95
957,1,0,0,0,0,1,1,0,115,9,1.05,0.95
958,1,3.738,0.509,0,0,1,1,0,115,9,1.05,0.95
959,1,10.205,3.238,0,0,1,1,0,34,9,1.05,0.95
960,1,20.854,1.138,0,0,1,1,0,13.8,9,1.05,0.95
961,2,0,0,0,0,1,1,0,230,9,1.05,0.95
962,1,21.613,3.904,0,0,1,1,0,13.8,9,1.05,0.95
963,1,0,0,0,0,1,1,0,230,9,1.05,0.95
964,1,9.576,-13.129,0,0,1,1,0,34,9,1.05,0.95
965,2,18.772,-2.933,0,0,1,1,0,230,9,1.05,0.95
966,1,0,0,0,0,1,1,0,34.5,9,1.05,0.95
967,1,0,0,0,0,1,1,0,13.2,9,1.05,0.95
968,1,39.024,-6.92,0,0,1,1,0,13.8,9,1.05,0.95
969,1,0,0,0,0,1,1,0,115,9,1.05,0.95
970,1,1.721,0.176,0,0,1,1,0,115,9,1.05,0.95
971,1,0,0,0,0,1,1,0,4,9,1.05,0.95
972,1,14.072,-8.077,0,0,1,1,0,13.8,9,1.05,0.95
973,1,9.196,1.48,0,0,1,1,0,13.8,9,1.05,0.95
974,1,0,0,0,0,1,1,0,13,9,1.05,0.95
975,1,19.141,-23.089,0,-22.802,1,1,0,230,9,1.05,0.95
976,1,0,0,0,0,1,1,0,230,9,1.05,0.95
977,1,0,0,0,0,1,1,0,115,9,1.05,0.95
978,1,5.514,-0.907,0,0,1,1,0,69,9,1.05,0.95
979,1,0,0,0,0,1,1,0,115,9,1.05,0.95
980,1,0,0,0,0,1,1,0,230,9,1.05,0.95
981,1,0,0,0,0,1,1,0,115,9,1.05,0.95
982,1,50.793,-0.657,0,0,1,1,0,34,9,1.05,0.95
983,1,0,0,0,0,1,1,0,115,9,1.05,0.95
984,1,31.29,0.287,0,0,1,1,0,13.8,9,1.05,0.95
985,1,0,0,0,0,1,1,0,115,9,1.05,0.95
986,1,0,0,0,0,1,1,0,115,9,1.05,0.95
987,2,0,0,0,0,1,1,0,34,9,1.05,0.95
988,1,0,0,0,0,1,1,0,115,9,1.05,0.95
989,1,0,0,0,0.000291543800343,1,1,0,230,9,1.05,0.95
990,1,8.863,0.74,0,0,1,1,0,34,9,1.05,0.95
991,1,-7.439,-2.23,0,0,1,1,0,13.8,9,1.05,0.95
992,2,18.614,-3.69,0,5.42265182054,1,1,0,69,9,1.05,0.95
993,1,18.125,-5.597,0,0,1,1,0,115,9,1.05,0.95
994,1,0,0,0,0,1,1,0,115,9,1.05,0.95
995,1,20.641,-4.228,0,0,1,1,0,13.8,9,1.05,0.95
996,2,0,0,0,0,1,1,0,230,9,1.05,0.95
997,1,11.942,1.217,0,0,1,1,0,115,9,1.05,0.95
998,1,0,0,0,0,1,1,0,115,9,1.05,0.95
999,1,24.971,-3.331,0,0,1,1,0,13.8,9,1.05,0.95
1000,1,16.108,0.028,0,0,1,1,0,34,9,1.05,0.95
1001,1,0,0,0,0,1,1,0,230,9,1.05,0.95
1002,1,3.571,1.008,0,0,1,1,0,13.2,9,1.05,0.95
1003,1,0,0,0,0,1,1,0,115,9,1.05,0.95
1004,1,14.072,-0.574,0,0,1,1,0,34,9,1.05,0.95
1005,1,4.071,-2.924,0,0,1,1,0,115,9,1.05,0.95
1006,1,0,0,0,0,1,1,0,115,9,1.05,0.95
1007,1,0,0,0,0.000248108893592,1,1,0,230,9,1.05,0.95
1008,1,0,0,0,0,1,1,0,4,9,1.05,0.95
1009,1,0,0,0,0,1,1,0,115,9,1.05,0.95
1010,1,0,0,0,0,1,1,0,115,9,1.05,0.95
1011,1,178.562,-7.505,0,0,1,1,0,115,9,1.05,0.95
1012,1,0,0,0,0,1,1,0,115,9,1.05,0.95
1013,1,10.469,0.979,0,0,1,1,0,115,9,1.05,0.95
1014,1,0,0,0,0,1,1,0,230,9,1.05,0.95
1015,1,12.092,-3.525,0,0,1,1,0,34.5,9,1.05,0.95
1016,1,18.485,-6.143,0,0,1,1,0,34,9,1.05,0.95
1017,1,0,0,0,0,1,1,0,115,9,1.05,0.95
1018,1,0,0,0,0,1,1,0,34.5,9,1.05,0.95
1019,1,62.007,-2.294,0,0,1,1,0,13.8,9,1.05,0.95
1020,1,0,0,0,0,1,1,0,115,9,1.05,0.95
1021,1,0,0,0,0,1,1,0,115,9,1.05,0.95
1022,1,8.78,0.416,0,0,1,1,0,13.8,9,1.05,0.95
1023,1,0,0,0,0,1,1,0,115,9,1.05,0.95
1024,1,29.236,-0.86,0,0,1,1,0,13.8,9,1.05,0.95
1025,1,23.685,2.591,0,0,1,1,0,13.8,9,1.05,0.95
1026,1,137.637,178.489,0,52.62,1,1,0,230,9,1.05,0.95
1027,1,10.973,4.006,0,0,1,1,0,13.8,9,1.05,0.95
1028,1,0,0,0,0,1,1,0,115,9,1.05,0.95
1029,1,0,0,0,0,1,1,0,115,9,1.05,0.95
1030,1,0,0,0,0,1,1,0,115,9,1.05,0.95
1031,1,0,0,0,0,1,1,0,115,9,1.05,0.95
1032,1,54.56,-2.59,0,0,1,1,0,115,9,1.05,0.95
1033,1,0,0,0,0,1,1,0,115,9,1.05,0.95
1034,1,12.638,2.146,0,0,1,1,0,13.8,9,1.05,0.95
1035,1,24.666,2.757,0,0,1,1,0,34,9,1.05,0.95
1036,1,33.659,-16.163,0,0,1,1,0,34.5,9,1.05,0.95
1037,1,0,0,0,0,1,1,0,34,9,1.05,0.95
1038,1,0,0,0,0,1,1,0,115,9,1.05,0.95
1039,1,23.842,4.247,0,0,1,1,0,13.8,9,1.05,0.95
1040,1,0,0,0,0,1,1,0,13.2,9,1.05,0.95
1041,1,118.462,11.602,0,0,1,1,0,69,9,1.05,0.95
1042,1,0,0,0,0,1,1,0,115,9,1.05,0.95
1043,1,0,0,0,0,1,1,0,115,9,1.05,0.95
1044,1,0,0,0,0,1,1,0,13,9,1.05,0.95
1045,1,30.319,7.217,0,16.1999757533,1,1.00606,0,34.5,9,1.06213,0.95
1046,1,0,0,0,0,1,1,0,69,9,1.05,0.95
1047,1,0,0,0,0,1,1,0,115,9,1.05,0.95
1048,1,6.874,10.279,0,0,1,1,0,69,9,1.05,0.95
1049,1,0,0,0,0,1,1,0,230,9,1.05,0.95
1050,1,15.802,-5.551,0,0,1,1,0,34,9,1.05,0.95
1051,1,0,0,0,0,1,1,0,115,9,1.05,0.95
1052,1,0,0,0,0,1,1,0,230,9,1.05,0.95
1053,1,0,0,0,0,1,1,0,115,9,1.05,0.95
1054,1,4.802,0.213,0,0,1,1,0,115,9,1.05,0.95
1055,1,3.321,0.657,0,0,1,1,0,115,9,1.05,0.95
1056,2,0,0,0,0,1,1,0,20,9,1.05,0.95
1057,1,0,0,0,0,1,1,0,230,9,1.05,0.95
1058,1,0,0,0,0,1,1,0,115,9,1.05,0.95
1059,1,0,0,0,0,1,1,0,115,9,1.05,0.95
1060,1,12.277,-7.124,0,0,1,1,0,13.8,9,1.05,0.95
1061,2,126.604,35.898,0,16.245460751,1,1,0,69,9,1.05,0.95
1062,1,0,0,0,0,1,1,0,115,9,1.05,0.95
1063,1,-1.767,-1.379,0,0,1,1,0,34.5,9,1.05,0.95
1064,1,26.054,-3.201,0,0,1,1,0,13.8,9,1.05,0.95
1065,1,24.369,-18.466,0,-17.8686599596,1,1,0,230,9,1.05,0.95
1066,1,16.108,1.795,0,0,1,1,0,13.8,9,1.05,0.95
1067,1,0,0,0,-1.11967629208,1,1,0,230,9,1.05,0.95
1068,1,0,0,0,0,1,1,0,69,9,1.05,0.95
1069,1,15.534,0.379,0,0,1,1,0,13.8,9,1.05,0.95
1070,1,0,0,0,0,1,1,0,115,9,1.05,0.95
1071,1,0,0,0,0,1,1,0,115,9,1.05,0.95
1072,1,0,0,0,0,1,1,0,115,9,1.05,0.95
1073,1,0,0,0,0,1,1,0,230,9,1.05,0.95
1074,1,0,0,0,0,1,1,0,115,9,1.05,0.95
1075,1,0.054,-0.622,0,0,1,1,0,115,9,1.05,0.95
1076,1,0,0,0,0,1,1,0,115,9,1.05,0.95
1077,2,0,0,0,0,1,1,0,230,9,1.05,0.95
1078,1,147.858,-25.894,0,0,1,1,0,115,9,1.05,0.95
1079,1,0,0,0,0,1,1,0,230,9,1.05,0.95
1080,1,25.036,-4.413,0,0,1,1,0,34.5,9,1.05,0.95
1081,1,14.942,-10.075,0,0,1,1,0,34.5,9,1.05,0.95
1082,1,0,0,0,0,1,1,0,115,9,1.05,0.95
1083,1,50.155,-2.063,0,10.7997935201,1,1,0,13.8,9,1.05,0.95
1084,1,35.562,-19.201,0,0,1,1,0,115,9,1.05,0.95
1085,1,24.838,6.177,0,0,1,1,0,115,9,1.05,0.95
1086,1,0,0,0,-1.4397267686,1,1,0,230,9,1.05,0.95
1087,1,54.957,5.505,0,0,1,1,0,34.5,9,1.05,0.95
1088,1,0,0,0,0,1,1,0,34,9,1.05,0.95
1089,1,28.385,-2.23,0,0,1,1,0,13.8,9,1.05,0.95
1090,1,0,0,0,0,1,1,0,115,9,1.05,0.95
1091,1,0,0,0,0,1,1,0,4.16,9,1.05,0.95
1092,1,0,0,0,0,1,1,0,13,9,1.05,0.95
1093,1,0,0,0,0,1,1,0,230,9,1.05,0.95
1094,1,0,0,0,0,1,1,0,115,9,1.05,0.95
1095,1,27.969,2.036,0,0,1,1,0,13.8,9,1.05,0.95
1096,1,0,0,0,0,1,1,0,115,9,1.05,0.95
1097,1,0,0,0,0,1,1,0,69,9,1.05,0.95
