bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
1098,1,15.599,-4.099,0,0,1,1,0,13.8,9,1.05,0.95
1099,1,0,0,0,0,1,1,0,34,9,1.05,0.95
1100,1,14.72,-3.997,0,0,1,1,0,13.8,9,1.05,0.95
1101,1,16.95,2.396,0,0,1,1,0,13.8,9,1.05,0.95
1102,1,52.153,5.718,0,10.79989348,1,1,0,13.8,9,1.05,0.95
1103,1,0,0,0,0,1,1,0,115,9,1.05,0.95
1104,1,0,0,0,0,1,1,0,115,9,1.05,0.95
1105,1,18.217,-0.925,0,0,1,1,0,13.8,9,1.05,0.95
1106,1,0,0,0,0,1,1,0,115,9,1.05,0.95
1107,1,0,0,0,0,1,1,0,115,9,1.05,0.95
1108,1,0,0,0,0,1,1,0,115,9,1.05,0.95
1109,1,0,0,0,0,1,1,0,115,9,1.05,0.95
1110,1,0,0,0,0,1,1,0,115,9,1.05,0.95
1111,1,0,0,0,0,1,1,0,115,9,1.05,0.95
1112,1,0,0,0,0,1,1,0,115,9,1.05,0.95
1113,1,0,0,0,0,1,1,0,115,9,1.05,0.95
1114,1,0,0,0,0,1,1,0,230,9,1.05,0.95
1115,1,5.274,-3.738,0,0,1,1,0,34,9,1.05,0.95
1116,1,0,0,0,0,1,1,0,115,9,1.05,0.95
1117,1,25.369,-5.024,0,0,1,1,0,13.8,9,1.05,0.95
1118,1,0,0,0,0,1,1,0,13,9,1.05,0.95
1119,1,69.223,15.83,0,5.99996534398,1,1,0,13.8,9,1.05,0.95
1120,1,0,0,0,0,1,1,0,13,9,1.05,0.95
1121,1,0,0,0,0,1,1,0,115,9,1.05,0.95
1122,1,0,0,0,0,1,1,0,115,9,1.05,0.95
1123,1,0,0,0,0,1,1,0,115,9,1.05,0.95
1124,1,0,0,0,25.5794193646,1,1,0,230,9,1.05,0.95
1125,1,23.565,-0.259,0,0,1,1,0,115,9,1.05,0.95
1126,1,5.57,-0.204,0,0,1,1,0,13.8,9,1.05,0.95
1127,1,77.386,1.715,0,0,1,1,0,115,9,1.05,0.95
1128,1,38.59,-0.749,0,0,1,1,0,34,9,1.05,0.95
1129,1,17.005,4.682,0,0,1,1,0,13.8,9,1.05,0.95
1130,1,14.211,-3.09,0,0,1,1,0,13.8,9,1.05,0.95
1131,1,2.443,-6.967,0,0,1,1,0,13.8,9,1.05,0.95
1132,1,0,0,0,0,1,1,0,230,9,1.05,0.95
1133,1,31.105,-0.999,0,0,1,1,0,34,9,1.05,0.95
1134,1,11.732,0.601,0,0,1,1,0,69,9,1.05,0.95
1135,1,13.832,-4.885,0,0,1,1,0,13.8,9,1.05,0.95
1136,1,3.368,4.987,0,0,1,1,0,34.5,9,1.05,0.95
1137,1,0,0,0,0,1,1,0,115,9,1.05,0.95
1138,1,39.062,7.05,0,0,1,1,0,34,9,1.05,0.95
1139,2,0,0,0,0,1,1,0,138,10,1.05,0.95
1140,2,0,0,0,0,1,1,0,138,10,1.05,0.95
1141,1,683.739,40.111,0,0,1,1,0,345,10,1.05,0.95
1142,1,0,0,0,0,1,1,0,345,10,1.05,0.95
1143,2,0,0,0,0,1,1,0,345,10,1.05,0.95
1144,2,0,0,0,0,1,1,0,345,10,1.05,0.95
1145,2,0,0,0,0,1,1,0,345,10,1.05,0.95
1146,2,0,0,0,0,1,1,0,33,10,1.05,0.95
1147,1,0,0,0,0,1,1,0,33,10,1.05,0.95
1148,1,0,0,0,0,1,1,0,33,10,1.05,0.95
1149,1,288.639,-85.547,0,0,1,1,0,345,10,1.05,0.95
1150,1,0,0,0,0,1,1,0,345,10,1.05,0.95
1151,1,0,0,0,0,1,1,0,345,10,1.05,0.95
1152,1,0,0,0,0,1,1,0,345,10,1.05,0.95
1153,1,0,0,0,0,1,1,0,345,10,1.05,0.95
1154,1,31.429,9.011,0,0,1,1,0,33,10,1.05,0.95
1155,1,129.953,29.135,0,0,1,1,0,33,10,1.05,0.95
1156,1,70.328,21.48,0,0,1,1,0,138,10,1.05,0.95
1157,1,90.667,9.702,0,0,1,1,0,138,10,1.05,0.95
1158,1,0,0,0,0,1,1,0,345,10,1.05,0.95
1159,1,0,0,0,0,1,1,0,345,10,1.05,0.95
1160,1,0,0,0,0,1,1,0,345,10,1.05,0.95
1161,1,0,0,0,0,1,1,0,345,10,1.05,0.95
1162,1,0,0,0,0,1,1,0,345,10,1.05,0.95
1163,1,0,0,0,0,1,1,0,345,10,1.05,0.95
1164,1,0,0,0,0,1,1,0,345,10,1.05,0.95
1165,1,0,0,0,0,1,1,0,345,10,1.05,0.95
1166,1,78.319,30.149,0,0,1,1,0,345,10,1.05,0.95
1167,1,0,0,0,0,1,1,0,345,10,1.05,0.95
1168,1,0,0,0,0,1,1,0,345,10,1.05,0.95
1169,1,97.423,15.627,0,0,1,1,0,33,10,1.05,0.95
1170,1,47.972,15.627,0,0,1,1,0,33,10,1.05,0.95
1171,1,31.068,8.734,0,0,1,1,0,33,10,1.05,0.95
1172,1,0,0,0,0,1,1,0,33,10,1.05,0.95
1173,2,0,0,0,0,1,1,0,33,10,1.05,0.95
1174,1,0,0,0,0,1,1.00769,0,33,10,1.06538,0.95
1175,1,0,0,0,0,1,1.00769,0,33,10,1.06538,0.95
1176,1,0,0,0,0,1,1,0,138,10,1.05,0.95
1177,1,0,0,0,0,1,1,0,138,10,1.05,0.95
1178,1,0,0,0,0,1,1,0,138,10,1.05,0.95
1179,1,0,0,0,0,1,1,0,138,10,1.05,0.95
1180,1,0,0,0,0,1,1,0,33,10,1.05,0.95
1181,2,0,0,0,0,1,1,0,33,10,1.05,0.95
1182,1,0,0,0,0,1,1,0,33,10,1.05,0.95
1183,1,0,0,0,0,1,1,0,33,10,1.05,0.95
1184,1,0,0,0,0,1,1,0,138,10,1.05,0.95
1185,1,0,0,0,0,1,1,0,138,10,1.05,0.95
1186,1,0,0,0,-13.527,1,1,0,138,10,1.05,0.95
1187,1,0,0,0,0,1,1,0,138,10,1.05,0.95
1188,1,0,0,0,0,1,1,0,33,10,1.05,0.95
1189,2,0,0,0,0,1,1,0,33,10,1.05,0.95
1190,1,61.359,12.287,0,0,1,1,0,33,10,1.05,0.95
1191,2,0,0,0,0,1,1,0,33,10,1.05,0.95
1192,1,0,0,0,0,1,1,0,345,10,1.05,0.95
1193,1,0,0,0,0,1,1,0,345,10,1.05,0.95
1194,1,0,0,0,0,1,1,0,33,10,1.05,0.95
1195,2,0,0,0,0,1,1,0,33,10,1.05,0.95
1196,1,0,0,0,0,1,1,0,33,10,1.05,0.95
1197,1,0,0,0,0,1,1,0,33,10,1.05,0.95
1198,1,0,0,0,0,1,1,0,138,10,1.05,0.95
1199,1,0,0,0,0,1,1,0,138,10,1.05,0.95
1200,1,0,0,0,0,1,1,0,138,10,1.05,0.95
1201,1,0,0,0,0,1,1,0,138,10,1.05,0.95
1202,1,0,0,0,0,1,1,0,138,10,1.05,0.95
1203,1,0,0,0,0,1,1,0,138,10,1.05,0.95
1204,1,0,0,0,0,1,1,0,138,10,1.05,0.95
1205,2,0,0,0,0,1,1,0,345,10,1.05,0.95
1206,1,0,0,0,-21.2266416468,1,1,0,345,10,1.05,0.95
1207,1,0,0,0,0,1,1,0,345,10,1.05,0.95
1208,1,0,0,0,0,1,1,0,345,10,1.05,0.95
1209,1,0,0,0,0,1,1,0,345,10,1.05,0.95
1210,2,0,0,0,0,1,1,0,345,10,1.05,0.95
1211,1,0,0,0,0,1,1,0,345,10,1.05,0.95
1212,1,0,0,0,7.441,1,1,0,345,10,1.05,0.95
1213,1,69.067,-9.712,0,0.000919879563735,1,1,0,138,10,1.05,0.95
1214,1,74.87,-10.575,0,-10.675,1,1,0,138,10,1.05,0.95
1215,1,0,0,0,0,1,1,0,138,10,1.05,0.95
1216,1,0,0,0,0,1,1,0,138,10,1.05,0.95
1217,1,0,0,0,0,1,1,0,138,10,1.05,0.95
1218,1,0,0,0,0,1,1.01711,0,138,10,1.08422,0.95
1219,1,0,0,0,0,1,1,0,138,10,1.05,0.95
1220,1,29.856,7.337,0,0,1,1.00769,0,33,10,1.06538,0.95
1221,1,0,0,0,0,1,1,0,138,10,1.05,0.95
1222,1,0,0,0,0,1,1,0,138,10,1.05,0.95
1223,1,0,0,0,0,1,1,0,138,10,1.05,0.95
1224,1,0,0,0,0,1,1,0,138,10,1.05,0.95
1225,1,0,0,0,0,1,1,0,138,10,1.05,0.95
1226,1,0,0,0,0,1,1,0,138,10,1.05,0.95
1227,1,0,0,0,0,1,1,0,138,10,1.05,0.95
1228,1,0,0,0,0,1,1,0,138,10,1.05,0.95
1229,1,0,0,0,0,1,1,0,138,10,1.05,0.95
1230,1,0,0,0,0,1,1,0,138,10,1.05,0.95
1231,1,0,0,0,0,1,1,0,138,10,1.05,0.95
1232,1,0,0,0,0,1,1,0,138,10,1.05,0.95
1233,1,0,0,0,0,1,1,0,138,10,1.05,0.95
1234,1,0,0,0,0,1,1,0,138,10,1.05,0.95
1235,1,0,0,0,0,1,1,0,138,10,1.05,0.95
1236,1,0,0,0,0,1,1,0,138,10,1.05,0.95
1237,1,0,0,0,0,1,1,0,138,10,1.05,0.95
1238,1,0,0,0,0,1,1,0,138,10,1.05,0.95
1239,1,0,0,0,0,1,1,0,138,10,1.05,0.95
1240,1,0,0,0,0,1,1,0,138,10,1.05,0.95
1241,1,0,0,0,0,1,1,0,138,10,1.05,0.95
1242,1,0,0,0,0,1,1,0,138,10,1.05,0.95
1243,1,0,0,0,0,1,1,0,138,10,1.05,0.95
1244,1,0,0,0,0,1,1,0,138,10,1.05,0.95
1245,1,0,0,0,0,1,1,0,138,10,1.05,0.95
1246,1,0,0,0,0,1,1,0,138,10,1.05,0.95
1247,1,0,0,0,0,1,1,0,138,10,1.05,0.95
1248,2,0,0,0,0,1,1,0,138,10,1.05,0.95
1249,1,25.461,6.791,0,0,1,1,0,33,10,1.05,0.95
1250,1,0,0,0,0,1,1,0,138,10,1.05,0.95
1251,1,0,0,0,0,1,1,0,138,10,1.05,0.95
1252,1,0,0,0,0,1,1,0,138,10,1.05,0.95
1253,1,0,0,0,0,1,1,0,138,10,1.05,0.95
1254,1,0,0,0,0,1,1,0,138,10,1.05,0.95
1255,1,0,0,0,0,1,1,0,138,10,1.05,0.95
1256,1,0,0,0,0,1,1,0,138,10,1.05,0.95
1257,1,0,0,0,0,1,1,0,138,10,1.05,0.95
1258,1,0,0,0,0,1,1,0,138,10,1.05,0.95
1259,1,40.191,9.816,0,0,1,1,0,33,10,1.05,0.95
1260,2,0,0,0,0,1,1,0,138,10,1.05,0.95
1261,1,0,0,0,-8.33371229396,1,1,0,138,10,1.05,0.95
1262,2,0,0,0,0,1,1,0,138,10,1.05,0.95
1263,2,0,0,0,0,1,1,0,138,10,1.05,0.95
1264,1,0,0,0,0,1,1,0,138,10,1.05,0.95
1265,1,0,0,0,0.000485222265666,1,1.01405,0,138,10,1.07811,0.95
1266,2,0,0,0,0,1,1.01415,0,138,10,1.07829,0.95
1267,1,25.176,9.47,0,0,1,1,0,138,10,1.05,0.95
1268,1,0,0,0,-13.078,1,1,0,345,10,1.05,0.95
1269,1,0,0,0,0,1,1,0,345,10,1.05,0.95
1270,1,0,0,0,0,1,1,0,345,10,1.05,0.95
1271,1,0,0,0,0,1,1,0,345,10,1.05,0.95
1272,1,0,0,0,0,1,1,0,345,10,1.05,0.95
1273,1,0,0,0,0,1,1,0,345,10,1.05,0.95
1274,1,0,0,0,0,1,1,0,345,10,1.05,0.95
1275,1,0,0,0,0,1,1,0,345,10,1.05,0.95
1276,1,0,0,0,0,1,1,0,345,10,1.05,0.95
1277,1,0,0,0,0,1,1,0,345,10,1.05,0.95
1278,1,5.551,0.463,0,0,1,1,0,33,10,1.05,0.95
1279,1,0,0,0,0,1,1,0,138,10,1.05,0.95
1280,1,0,0,0,0,1,1,0,138,10,1.05,0.95
1281,1,0,0,0,0,1,1,0,138,10,1.05,0.95
1282,1,0,0,0,0,1,1,0,138,10,1.05,0.95
1283,1,0,0,0,0,1,1,0,138,10,1.05,0.95
1284,1,0,0,0,0,1,1,0,138,10,1.05,0.95
1285,1,0,0,0,0,1,1,0,345,10,1.05,0.95
1286,2,0,0,0,0,1,1,0,345,10,1.05,0.95
1287,1,0,0,0,0,1,1,0,345,10,1.05,0.95
1288,1,0,0,0,0,1,1,0,345,10,1.05,0.95
1289,2,0,0,0,0,1,1,0,345,10,1.05,0.95
1290,2,0,0,0,0,1,1,0,345,10,1.05,0.95
1291,1,0,0,0,0,1,1,0,138,10,1.05,0.95
1292,1,0,0,0,0,1,1,0,138,10,1.05,0.95
1293,1,0,0,0,0,1,1,0,138,10,1.05,0.95
1294,1,0,0,0,0,1,1,0,138,10,1.05,0.95
1295,1,0,0,0,0,1,1,0,345,10,1.05,0.95
1296,1,0,0,0,0,1,1,0,345,10,1.05,0.95
1297,1,0,0,0,0,1,1,0,138,10,1.05,0.95
1298,1,0,0,0,0,1,1,0,138,10,1.05,0.95
1299,1,17.56,2.48,0,0,1,1,0,33,10,1.05,0.95
1300,1,0,0,0,0,1,1,0,33,10,1.05,0.95
1301,1,38.636,9.539,0,0,1,1,0,33,10,1.05,0.95
1302,1,33.881,6.791,0,0,1,1,0,33,10,1.05,0.95
1303,1,46.575,9.354,0,0,1,1,0,33,10,1.05,0.95
1304,1,28.209,5.69,0,0,1,1,0,33,10,1.05,0.95
1305,1,43.114,13.758,0,0,1,1,0,33,10,1.05,0.95
1306,1,29.717,4.219,0,0,1,1,0,33,10,1.05,0.95
1307,1,33.594,9.816,0,0,1,1,0,33,10,1.05,0.95
1308,1,21.622,4.404,0,0,1,1.01405,0,33,10,1.0781,0.95
1309,1,10.982,3.488,0,0,1,1,0,33,10,1.05,0.95
1310,1,10.982,3.488,0,0,1,1,0,33,10,1.05,0.95
1311,1,32.336,8.16,0,0,1,1,0,33,10,1.05,0.95
1312,1,28.57,5.69,0,0,1,1,0,33,10,1.05,0.95
1313,1,0,0,0,0,1,1,0,138,10,1.05,0.95
1314,1,0,0,0,0,1,1,0,138,10,1.05,0.95
1315,1,6.467,0.916,0,0,1,1,0,11,10,1.05,0.95
1316,1,0,0,0,0,1,1,0,11,10,1.05,0.95
1317,1,0,0,0,0,1,1,0,11,10,1.05,0.95
1318,1,49.1,9.909,0,0,1,1,0,33,10,1.05,0.95
1319,1,37.461,10.64,0,0,1,1,0,33,10,1.05,0.95
1320,1,43.697,8.808,0,0,1,1,0,33,10,1.05,0.95
1321,1,41.023,10.177,0,0,1,1,0,33,10,1.05,0.95
1322,1,0,0,0,0,1,1,0,33,10,1.05,0.95
1323,1,0.093,-0.259,0,0,1,1,0,138,11,1.05,0.95
1324,2,0,0,0,0,1,1,0,20,11,1.05,0.95
1325,2,0,0,0,0,1,1,0,20,11,1.05,0.95
1326,1,92.111,13.863,0,0.447,1,1,0,138,11,1.05,0.95
1327,1,0.093,-2.22,0,0,1,1,0,138,11,1.05,0.95
1328,2,0,0,0,0,1,1,0,20,11,1.05,0.95
1329,2,0,0,0,0,1,1,0,20,11,1.05,0.95
1330,1,0,0,0,0,1,1,0,20,12,1.05,0.95
1331,1,0,0,0,0,1,1,0,20,12,1.05,0.95
1332,1,0,0,0,0,1,1,0,20,12,1.05,0.95
1333,1,0,0,0,0,1,1,0,20,12,1.05,0.95
1334,1,101.494,-14.775,0,9.89366406958,1,1,0,345,12,1.05,0.95
1335,1,166.575,-28.293,0,0,1,1,0,345,12,1.05,0.95
1336,1,0.093,-21.788,0,70.7369934838,1,1,0,500,12,1.05,0.95
1337,1,288.847,-19.059,0,44.7235464358,1,1,0,345,12,1.05,0.95
1338,1,23.25,-60.397,0,0,1,1,0,345,12,1.05,0.95
1339,1,0,0,0,0,1,1,0,20,12,1.05,0.95
1340,1,111.209,0.518,0,0,1,1,0,345,12,1.05,0.95
1341,1,15.636,-19.651,0,-131.285777984,1,1,0,345,12,1.05,0.95
1342,1,51.404,23.509,0,0,1,1,0,345,12,1.05,0.95
1343,1,85.951,20.798,0,0,1,1,0,345,12,1.05,0.95
1344,1,166.351,-6.624,0,20.9381585654,1,1,0,345,12,1.05,0.95
1345,1,0,0,0,0,1,1,0,20,12,1.05,0.95
1346,1,0,0,0,0,1,1,0,20,12,1.05,0.95
1347,1,0,0,0,0,1,1,0,20,12,1.05,0.95
1348,2,0,0,0,0,1,1,0,20,12,1.05,0.95
1349,1,0,0,0,0,1,1,0,20,12,1.05,0.95
1350,1,0,0,0,0,1,1,0,20,12,1.05,0.95
1351,1,80.677,23.907,0,0,1,1,0,345,12,1.05,0.95
1352,1,230.731,26.764,0,0,1,1,0,345,12,1.05,0.95
1353,2,0.093,-26.063,0,81.653104835,1,1,0,500,12,1.05,0.95
1354,1,0.111,-6.819,0,0,1,1,0,345,12,1.05,0.95
1355,2,0.093,-8.725,0,0,1,1,0,345,12,1.05,0.95
1356,1,20.132,5.218,0,0,1,1,0,345,12,1.05,0.95
1357,1,38.063,10.445,0,0,1,1,0,345,12,1.05,0.95
1358,1,0.093,-1.184,0,0,1,1,0,345,12,1.05,0.95
1359,1,122.219,5.829,0,0,1,1,0,345,12,1.05,0.95
1360,2,0.093,-3.479,0,0,1,1,0,345,12,1.05,0.95
1361,1,85.488,1.832,0,0,1,1,0,345,12,1.05,0.95
1362,1,227.146,-13.952,0,0,1,1,0,345,12,1.05,0.95
1363,1,0.093,-5.792,0,0,1,1,0,345,12,1.05,0.95
1364,2,0,0,0,0,1,1,0,20,12,1.05,0.95
1365,2,0,0,0,0,1,1,0,20,12,1.05,0.95
1366,1,0.093,-8.706,0,30.53,1,1,0,345,13,1.05,0.95
1367,1,220.268,-65.513,0,-85.711,1,1,0,500,13,1.05,0.95
1368,1,46.177,21.872,0,0,1,1,0,110,13,1.05,0.95
1369,2,0,0,0,0,1,1,0,20,13,1.05,0.95
1370,1,0.093,-0.472,0,0,1,1,0,345,13,1.05,0.95
1371,1,0.168,-8.318,0,0,1,1,0,345,13,1.05,0.95
1372,1,24.083,1.305,0,0,1,1,0,110,13,1.05,0.95
1373,1,13.526,-8.225,0,0,1,1,0,345,13,1.05,0.95
1374,2,0,0,0,0,1,1,0,20,13,1.05,0.95
1375,1,0.093,-0.12,0,0,1,1,0,110,13,1.05,0.95
1376,1,3.608,0.555,0,9.99999369572,1,1,0,110,13,1.05,0.95
1377,1,24.916,7.152,0,0,1,1,0,110,13,1.05,0.95
1378,1,2.035,-0.472,0,-0.000107651187812,1,1,0,110,13,1.05,0.95
1379,1,55.493,13.924,0,0,1,1,0,110,13,1.05,0.95
1380,1,8.799,2.128,0,0,1,1,0,110,13,1.05,0.95
1381,1,0,0,0,0,1,1,0,20,13,1.05,0.95
1382,1,0,0,0,0,1,1,0,110,13,1.05,0.95
1383,2,0.171,-52.024,0,0,1,1,0,500,13,1.05,0.95
1384,2,19.263,7.716,0,0,1,1,0,110,13,1.05,0.95
1385,2,0,0,0,0,1,1,0,20,13,1.05,0.95
1386,1,0,0,0,0,1,1,0,20,13,1.05,0.95
1387,1,15.099,1.286,0,0,1,1,0,110,13,1.05,0.95
1388,1,13.156,5.477,0,0,1,1,0,110,13,1.05,0.95
1389,1,128.407,-4.939,0,21.371,1,1,0,345,13,1.05,0.95
1390,1,0.093,-0.49,0,0,1,1,0,345,13,1.05,0.95
1391,1,0.125,-8.234,0,0,1,1,0,500,13,1.05,0.95
1392,1,0.093,-1.138,0,0,1,1,0,110,13,1.05,0.95
1393,1,0.296,-26.026,0,0,1,1,0,500,13,1.05,0.95
1394,1,0.093,-0.259,0,0,1,1,0,110,13,1.05,0.95
1395,1,0,0,0,0,1,1,0,20,13,1.05,0.95
1396,1,38.118,52.292,0,47.6328163885,1,1,0,110,13,1.05,0.95
1397,1,6.116,1.471,0,0,1,1,0,110,13,1.05,0.95
1398,1,0.093,-0.87,0,0,1,1,0,110,13,1.05,0.95
1399,1,0,0,0,0,1,1,0,20,13,1.05,0.95
1400,1,5.375,1.11,0,0,1,1,0,110,13,1.05,0.95
1401,1,2.406,0.333,0,0,1,1,0,110,13,1.05,0.95
1402,1,0.106,0.093,0,0,1,1,0,110,13,1.05,0.95
1403,1,0.093,-1.795,0,0,1,1,0,345,13,1.05,0.95
1404,1,12.314,2.757,0,7.83716323833,1,1,0,110,13,1.05,0.95
1405,1,290.772,-5.548,0,-5.636,1,1,0,345,13,1.05,0.95
1406,1,4.45,0.287,0,0,1,1,0,110,13,1.05,0.95
1407,1,29.551,9.085,0,0,1,1,0,110,13,1.05,0.95
1408,1,6.116,-0.49,0,0,1,1,0,110,13,1.05,0.95
1409,1,3.516,1.628,0,0,1,1,0,110,13,1.05,0.95
1410,1,3.146,0.509,0,1.09194315308,1,1,0,110,13,1.05,0.95
1411,1,23.898,4.894,0,0,1,1,0,110,13,1.05,0.95
1412,1,15.007,4.459,0,0,1,1,0,110,13,1.05,0.95
1413,1,3.516,-0.074,0,0.00125324741633,1,1,0,110,13,1.05,0.95
1414,1,19.355,7.207,0,0,1,1,0,110,13,1.05,0.95
1415,2,0,0,0,0,1,1,0,20,13,1.05,0.95
1416,1,0.093,-1.832,0,0,1,1,0,345,13,1.05,0.95
1417,1,2.313,-0.278,0,0,1,1,0,110,13,1.05,0.95
1418,1,12.879,5.782,0,6.8999496021,1,1,0,110,13,1.05,0.95
1419,1,31.253,6.264,0,0,1,1,0,110,13,1.05,0.95
1420,1,1.203,0.102,0,-0.266863504254,1,1,0,110,13,1.05,0.95
1421,1,0.093,-0.157,0,0,1,1,0,110,13,1.05,0.95
1422,1,1.665,-0.167,0,0,1,1,0,110,13,1.05,0.95
1423,1,0.093,-19.818,0,0,1,1,0,345,13,1.05,0.95
1424,1,10.834,3.136,0,0,1,1,0,110,13,1.05,0.95
1425,1,1.943,0.352,0,0,1,1,0,110,13,1.05,0.95
1426,1,23.435,4.728,0,9.62997491493,1,1,0,110,14,1.05,0.95
1427,1,29.551,7.466,0,0,1,1,0,110,14,1.05,0.95
1428,1,9.724,2.951,0,9.08996195594,1,1,0,110,14,1.05,0.95
1429,1,0.093,-0.777,0,-0.00451922599791,1,1,0,110,14,1.05,0.95
1430,1,24.453,0.305,0,0,1,1,0,110,14,1.05,0.95
1431,2,14.544,4.709,0,0,1,1,0,110,14,1.05,0.95
1432,1,36.027,9.585,0,9.98997310365,1,1,0,110,14,1.05,0.95
1433,1,43.808,11.398,0,0,1,1,0,110,14,1.05,0.95
1434,1,7.318,1.721,0,2.75997274465,1,1,0,110,14,1.05,0.95
1435,1,0.093,-1.194,0,0,1,1,0,110,14,1.05,0.95
1436,1,9.169,2.341,0,0,1,1,0,110,14,1.05,0.95
1437,1,52.884,0.481,0,8.55995495394,1,1,0,110,14,1.05,0.95
1438,1,0.093,-0.527,0,0,1,1,0,110,14,1.05,0.95
1439,1,34.547,9.502,0,28.8899730713,1,1,0,110,14,1.05,0.95
1440,1,13.526,3.497,0,0,1,1,0,110,14,1.05,0.95
1441,1,31.494,2.914,0,14.6699719312,1,0.9983,0,110,14,1.05,0.94661
1442,1,122.458,15.775,0,0,1,1,0,345,14,1.05,0.95
1443,1,0,0,0,0,1,1,0,20,14,1.05,0.95
1444,1,0,0,0,0,1,1,0,20,14,1.05,0.95
1445,1,0,0,0,0,1,1,0,20,14,1.05,0.95
1446,2,0,0,0,0,1,1,0,20,14,1.05,0.95
1447,2,0,0,0,0,1,1,0,20,14,1.05,0.95
1448,1,0,0,0,0,1,1,0,20,14,1.05,0.95
1449,2,324.19,9.243,0,0,1,1,0,345,14,1.05,0.95
1450,1,0.093,-0.611,0,0,1,0.99101,0,110,14,1.05,0.93201
1451,1,188.339,31.531,0,0,1,1,0,345,14,1.05,0.95
1452,1,49.461,15.784,0,0,1,1,0,345,14,1.05,0.95
1453,1,16.302,6.578,0,0,1,1,0,110,14,1.05,0.95
1454,2,0.093,-23.916,0,0,1,1,0,500,14,1.05,0.95
1455,1,0.093,-13.508,0,0,1,1,0,345,14,1.05,0.95
1456,1,0,0,0,0,1,1,0,20,14,1.05,0.95
1457,1,9.169,-3.164,0,0,1,1,0,110,14,1.05,0.95
1458,1,0,0,0,0,1,1,0,20,14,1.05,0.95
1459,1,0.093,-1.064,0,0,1,1,0,110,14,1.05,0.95
1460,1,163.02,-48.453,0,0,1,1,0,345,14,1.05,0.95
1461,1,0,0,0,0,1,1,0,20,14,1.05,0.95
1462,1,0,0,0,0,1,1,0,20,14,1.05,0.95
1463,1,96.628,23.824,0,0,1,0.98995,0,110,14,1.05,0.9299
1464,1,10.186,4.052,0,0,1,1,0,110,14,1.05,0.95
1465,1,0.093,-0.897,0,0,1,1,0,110,14,1.05,0.95
1466,1,63.08,18.115,0,43.3799639707,1,1,0,110,14,1.05,0.95
1467,1,54.881,5.348,0,14.1271325927,1,1,0,110,14,1.05,0.95
1468,1,8.891,2.156,0,0,1,1,0,110,14,1.05,0.95
1469,1,11.678,6.949,0,4.576,1,1,0,110,14,1.05,0.95
1470,1,0.093,-6.8,0,0,1,1,0,345,14,1.05,0.95
1471,1,0.093,-13.415,0,0,1,1,0,500,14,1.05,0.95
1472,1,165.219,69.687,0,68.875,1,1,0,500,14,1.05,0.95
1473,1,9.909,2.48,0,0,1,1,0,110,14,1.05,0.95
1474,1,0,0,0,0,1,1,0,20,14,1.05,0.95
1475,2,0,0,0,0,1,1,0,20,14,1.05,0.95
1476,2,0,0,0,0,1,1,0,20,14,1.05,0.95
1477,1,0,0,0,0,1,1,0,20,14,1.05,0.95
1478,1,0,0,0,0,1,1,0,20,14,1.05,0.95
1479,1,0.093,-0.518,0,-1.39370415639,1,1,0,110,14,1.05,0.95
1480,1,0,0,0,0,1,1,0,20,14,1.05,0.95
1481,1,0,0,0,0,1,1,0,20,14,1.05,0.95
1482,2,0,0,0,0,1,1,0,20,14,1.05,0.95
1483,1,0,0,0,0,1,1,0,20,14,1.05,0.95
1484,1,9.169,2.443,0,0,1,0.99267,0,110,14,1.05,0.93533
1485,1,0.093,-13.452,0,0,1,1,0,500,14,1.05,0.95
1486,1,18.8,5.903,0,13.589984064,1,1,0,110,14,1.05,0.95
1487,1,28.524,3.155,0,0,1,0.99368,0,110,14,1.05,0.93736
1488,1,19.078,5.348,0,0,1,1,0,110,14,1.05,0.95
1489,1,10.351,1.638,0,0,1,1,0,110,14,1.05,0.95
1490,1,4.635,-0.916,0,-11.341,1,1,0,345,14,1.05,0.95
1491,1,42.698,18.041,0,0,1,1,0,110,14,1.05,0.95
1492,1,31.494,9.724,0,0,1,1,0,110,14,1.05,0.95
1493,1,0.093,-2.146,0,0,1,1,0,110,14,1.05,0.95
1494,1,217.144,-32.706,0,0,1,1,0,500,14,1.05,0.95
1495,1,29.551,6.097,0,0,1,1,0,110,14,1.05,0.95
1496,1,0,0,0,0,1,1,0,20,14,1.05,0.95
1497,1,0.093,-0.592,0,0,1,1,0,110,14,1.05,0.95
1498,1,9.261,2.831,0,0,1,1,0,110,14,1.05,0.95
1499,1,0.093,-0.139,0,0,1,1,0,110,14,1.05,0.95
1500,1,12.222,-7.263,0,0,1,1,0,110,14,1.05,0.95
1501,1,0.185,-0.37,0,0,1,1,0,110,14,1.05,0.95
1502,1,174.955,-36.416,0,0,1,1,0,500,14,1.05,0.95
1503,2,0,0,0,0,1,1,0,500,14,1.05,0.95
1504,1,0.093,-11.787,0,0,1,1,0,345,14,1.05,0.95
1505,1,41.68,8.937,0,0,1,0.9892,0,110,14,1.05,0.92839
1506,1,6.263,0.907,0,0,1,1,0,110,14,1.05,0.95
1507,1,0.093,-0.287,0,0,1,1,0,110,14,1.05,0.95
1508,1,0.093,-7.087,0,0,1,1,0,345,14,1.05,0.95
1509,1,11.204,3.192,0,0,1,0.99335,0,110,14,1.05,0.93671
1510,1,0,0,0,0,1,1,0,20,14,1.05,0.95
1511,1,32.604,9.141,0,0,1,1,0,110,14,1.05,0.95
1512,1,10.094,2.961,0,0,1,1,0,110,14,1.05,0.95
1513,1,0.108,-7.05,0,0,1,1,0,345,14,1.05,0.95
1514,2,0,0,0,0,1,1,0,500,14,1.05,0.95
1515,1,28.524,1.924,0,27.6315095022,1,1,0,110,14,1.05,0.95
1516,1,1.295,-1.268,0,-1.85215050611e-05,1,1,0,110,14,1.05,0.95
1517,2,0,0,0,0,1,1,0,20,14,1.05,0.95
1518,1,0.093,-6.069,0,0,1,1,0,110,14,1.05,0.95
1519,1,14.267,0.685,0,1.68960479527,1,1,0,110,14,1.05,0.95
1520,1,6.486,1.49,0,0,1,1,0,110,14,1.05,0.95
1521,2,0,0,0,0,1,1,0,20,14,1.05,0.95
1522,1,20.65,6.088,0,0,1,1,0,110,14,1.05,0.95
1523,1,33.014,8.066,0,15.7116042261,1,1,0,110,14,1.05,0.95
1524,1,17.338,5.542,0,0,1,1,0,110,14,1.05,0.95
1525,1,0,0,0,0,1,1,0,20,14,1.05,0.95
1526,2,0.215,-67.54,0,0,1,1,0,500,14,1.05,0.95
1527,1,10.001,2.332,0,4.14460427555,1,1,0,110,14,1.05,0.95
1528,1,18.8,5.172,0,0,1,1,0,110,14,1.05,0.95
1529,1,21.122,6.606,0,0,1,1,0,110,14,1.05,0.95
1530,1,0,0,0,0,1,1,0,500,14,1.05,0.95
1531,1,0.093,-4.515,0,0,1,1,0,345,14,1.05,0.95
1532,1,18.985,6.079,0,0,1,1,0,110,14,1.05,0.95
1533,1,74.099,23.99,0,0,1,1,0,110,14,1.05,0.95
1534,1,0.093,-0.342,0,0,1,1,0,110,14,1.05,0.95
1535,2,32.604,8.845,0,0,1,1,0,110,14,1.05,0.95
1536,1,0,0,0,0,1,1,0,20,14,1.05,0.95
1537,1,92.612,41.976,0,0,1,0.99737,0,345,14,1.05,0.94473
1538,1,0.648,-0.019,0,0,1,1,0,110,14,1.05,0.95
1539,1,0.11,-8.17,0,0,1,1,0,345,14,1.05,0.95
1540,1,0,0,0,0,1,1,0,500,14,1.05,0.95
1541,1,31.494,3.867,0,0,1,0.99351,0,110,14,1.05,0.93701
1542,1,0.093,-2.017,0,0,1,1,0,345,14,1.05,0.95
1543,1,0,0,0,0,1,1,0,20,14,1.05,0.95
1544,1,152.473,8.928,0,0,1,1,0,500,14,1.05,0.95
1545,2,0,0,0,0,1,1,0,20,14,1.05,0.95
1546,1,95.943,10.973,0,0,1,1,0,345,14,1.05,0.95
1547,1,0,0,0,0,1,1,0,500,14,1.05,0.95
1548,1,3.053,-0.019,0,0,1,1,0,110,14,1.05,0.95
1549,1,0,0,0,0,1,1,0,20,14,1.05,0.95
1550,1,14.822,4.284,0,0,1,1,0,110,14,1.05,0.95
1551,1,0,0,0,0,1,1,0,20,14,1.05,0.95
1552,1,5.005,0.999,0,4.07960435457,1,1,0,110,14,1.05,0.95
1553,1,15.284,3.618,0,0,1,1,0,110,14,1.05,0.95
1554,2,0,0,0,-135.001321012,1,1,0,750,14,1.05,0.95
1555,2,310.219,-123.967,0,0,1,1,0,500,14,1.05,0.95
1556,2,4.635,-16.172,0,0,1,1,0,345,14,1.05,0.95
1557,1,207.152,65.282,0,0,1,1,0,110,14,1.05,0.95
1558,1,2.035,-0.435,0,0,1,0.99856,0,110,14,1.05,0.94711
1559,1,-0.694,-1.101,0,0,1,1,0,110,14,1.05,0.95
1560,1,24.453,-0.167,0,0,1,1,0,110,14,1.05,0.95
1561,1,14.822,4.284,0,0,1,1,0,110,14,1.05,0.95
1562,2,9.724,2.628,0,3.00021917598,1,1,0,110,14,1.05,0.95
1563,1,0.093,-1.998,0,0,1,1,0,110,14,1.05,0.95
1564,2,47.981,12.24,0,0,1,1,0,110,14,1.05,0.95
1565,2,0,0,0,0,1,1,0,500,14,1.05,0.95
1566,1,0,0,0,0,1,1,0,20,14,1.05,0.95
1567,1,21.4,7.263,0,0,1,1,0,110,14,1.05,0.95
1568,1,17.875,2.461,0,0,1,1,0,110,14,1.05,0.95
1569,1,0.093,-3.442,0,0,1,1,0,110,14,1.05,0.95
1570,1,82.435,0.574,0,0,1,1,0,345,14,1.05,0.95
1571,1,0.093,-4.987,0,0,1,1,0,345,14,1.05,0.95
1572,1,18.337,6.523,0,0,1,1,0,110,14,1.05,0.95
1573,1,0,0,0,0,1,1,0,20,14,1.05,0.95
1574,1,0.093,-0.213,0,0,1,0.99814,0,345,14,1.05,0.94628
1575,1,0.093,-3.34,0,0,1,1,0,345,14,1.05,0.95
1576,1,4.071,0.379,0,0,1,1,0,110,14,1.05,0.95
1577,1,0.093,-0.407,0,0,1,1,0,345,14,1.05,0.95
1578,1,111.116,23.352,0,0,1,1,0,345,14,1.05,0.95
1579,1,367.026,58.103,0,0,1,1,0,120,14,1.05,0.95
1580,1,37.609,11.038,0,0,1,1,0,110,14,1.05,0.95
1581,1,274.969,64.264,0,0,1,1,0,500,14,1.05,0.95
1582,1,10.186,2.554,0,0,1,1,0,110,14,1.05,0.95
1583,1,24.343,3.329,0,0,1,1,0,110,14,1.05,0.95
1584,1,72.896,23.158,0,0,1,1,0,345,14,1.05,0.95
1585,1,119.073,22.464,0,0,1,1,0,110,14,1.05,0.95
1586,1,0.093,-27.645,0,0,1,1,0,500,14,1.05,0.95
1587,1,0.093,-0.694,0,0,1,1,0,110,14,1.05,0.95
1588,1,3.978,-0.176,0,0,1,1,0,110,14,1.05,0.95
1589,1,28.524,3.645,0,0,1,1,0,110,14,1.05,0.95
1590,2,0,0,0,0,1,1,0,20,14,1.05,0.95
1591,1,581.488,66.587,0,0,1,1,0,500,14,1.05,0.95
1592,1,7.781,1.971,0,0,1,1,0,110,14,1.05,0.95
1593,1,22.418,5.135,0,0,1,1,0,110,14,1.05,0.95
1594,1,165.148,-25.554,0,0,1,1,0,500,14,1.05,0.95
1595,1,0.093,-26.507,0,0,1,1,0,500,14,1.05,0.95
1596,1,35.931,-7.784,0,-2.77,1,1,0,345,14,1.05,0.95
1597,1,0.093,-3.719,0,0,1,1,0,345,14,1.05,0.95
1598,1,74.284,18.254,0,0,1,1,0,345,14,1.05,0.95
1599,1,25.193,7.568,0,15.2093145657,1,1,0,110,14,1.05,0.95
1600,1,0,0,0,0,1,1,0,20,14,1.05,0.95
1601,1,0,0,0,0,1,1,0,20,14,1.05,0.95
1602,1,0,0,0,0,1,1,0,20,14,1.05,0.95
1603,1,0,0,0,0,1,1,0,500,14,1.05,0.95
1604,1,0.093,-17.421,0,0,1,1,0,500,14,1.05,0.95
1605,1,0,0,0,0,1,1,0,20,14,1.05,0.95
1606,2,0,0,0,0,1,1,0,20,14,1.05,0.95
1607,1,35.565,10.612,0,0,1,1,0,110,14,1.05,0.95
1608,1,-0.518,-1.453,0,107.695,1,1,0,110,14,1.05,0.95
1609,1,7.133,2.535,0,0,1,1,0,110,14,1.05,0.95
1610,1,0.1,-32.882,0,0,1,1,0,500,14,1.05,0.95
1611,1,0.093,-3.571,0,0,1,1,0,345,14,1.05,0.95
1612,1,0.093,-10.677,0,0,1,1,0,500,14,1.05,0.95
1613,2,0,0,0,0,1,1,0,345,14,1.05,0.95
1614,1,0.093,-22.094,0,0,1,1,0,500,14,1.05,0.95
1615,1,0.109,-1.638,0,0,1,1,0,345,14,1.05,0.95
1616,1,9.816,1.749,0,0,1,1,0,110,14,1.05,0.95
1617,2,90.947,20.845,0,0,1,1,0,345,14,1.05,0.95
1618,1,30.569,10.686,0,0,1,1,0,110,14,1.05,0.95
1619,1,0.156,-65.328,0,0,1,1,0,500,14,1.05,0.95
1620,2,206.782,32.623,0,0,1,1,0,500,14,1.05,0.95
1621,1,19.355,-0.074,0,0,1,1,0,110,14,1.05,0.95
1622,1,15.562,4.987,0,0,1,1,0,110,14,1.05,0.95
1623,1,12.222,2.988,0,12.2887821161,1,1,0,110,14,1.05,0.95
1624,1,17.32,5.634,0,0,1,1,0,110,14,1.05,0.95
1625,2,0,0,0,0,1,1,0,20,14,1.05,0.95
1626,1,0.093,-0.435,0,0,1,1,0,345,14,1.05,0.95
1627,1,1.85,0.768,0,2.51778286287,1,1,0,110,14,1.05,0.95
1628,1,24.692,-2.794,0,0,1,1,0,110,14,1.05,0.95
1629,1,0.093,-4.182,0,0,1,1,0,345,14,1.05,0.95
1630,1,0,0,0,0,1,1,0,20,14,1.05,0.95
1631,1,7.873,1.342,0,0,1,1,0,110,14,1.05,0.95
1632,1,95.388,-54.217,0,0,1,1,0,500,14,1.05,0.95
1633,1,25.471,7.873,0,14.7599642817,1,1,0,110,14,1.05,0.95
1634,1,6.393,1.443,0,0,1,1,0,110,14,1.05,0.95
1635,1,20.373,-0.185,0,0,1,1,0,110,14,1.05,0.95
1636,1,75.117,27.164,0,0,1,1,0,345,14,1.05,0.95
1637,1,64.098,16.876,0,0,1,1,0,110,14,1.05,0.95
1638,1,0.093,-22.88,0,0,1,1,0,500,14,1.05,0.95
1639,1,53.347,50.46,0,0,1,0.99695,0,345,14,1.05,0.9439
1640,1,0.093,-2.609,0,0,1,1,0,345,14,1.05,0.95
1641,1,10.094,2.211,0,0,1,1,0,110,14,1.05,0.95
1642,2,0,0,0,0,1,1,0,20,14,1.05,0.95
1643,1,0,0,0,0,1,1,0,20,14,1.05,0.95
1644,1,64.838,-21.317,0,0,1,1,0,500,14,1.05,0.95
1645,1,0.093,-3.608,0,0,1,1,0,345,14,1.05,0.95
1646,1,0,0,0,0,1,1,0,500,14,1.05,0.95
1647,1,10.094,2.822,0,0,1,1,0,110,14,1.05,0.95
1648,1,0,0,0,0,1,1,0,345,14,1.05,0.95
1649,1,15.469,4.478,0,0,1,1,0,110,14,1.05,0.95
1650,1,8.614,2.702,0,0,1,1,0,110,14,1.05,0.95
1651,1,49.849,13.415,0,0,1,1,0,110,14,1.05,0.95
1652,1,0,0,0,0,1,1,0,20,14,1.05,0.95
1653,1,0.206,-0.953,0,0,1,1,0,500,14,1.05,0.95
1654,1,5.375,-1.434,0,0,1,1,0,110,14,1.05,0.95
1655,1,0,0,0,0,1,1,0,500,14,1.05,0.95
1656,1,0.651,-1.332,0,0,1,1,0,500,14,1.05,0.95
1657,1,0.093,-3.895,0,0,1,1,0,345,14,1.05,0.95
1658,1,3.701,0.629,0,1.45996867684,1,1,0,110,14,1.05,0.95
1659,2,0,0,0,0,1,1,0,20,14,1.05,0.95
1660,1,0.093,-3.368,0,0,1,0.99887,0,345,14,1.05,0.94774
1661,1,14.082,2.637,0,4.47996297404,1,1,0,110,14,1.05,0.95
1662,1,26.488,10.483,0,18.8099657652,1,1,0,110,14,1.05,0.95
1663,1,10.371,2.97,0,0,1,1,0,110,14,1.05,0.95
1664,1,0,0,0,0,1,1,0,20,14,1.05,0.95
1665,1,0.093,-5.644,0,0,1,1,0,345,14,1.05,0.95
1666,1,0.093,-10.529,0,35.076,1,1,0,345,14,1.05,0.95
1667,1,2.128,0,0,0,1,1,0,110,14,1.05,0.95
1668,1,10.279,0.222,0,0,1,1,0,110,14,1.05,0.95
1669,1,36.675,8.068,0,23.2199704914,1,1,0,110,14,1.05,0.95
1670,1,21.862,6.643,0,0,1,1,0,110,14,1.05,0.95
1671,1,0,0,0,0,1,1,0,20,14,1.05,0.95
1672,1,0,0,0,0,1,1,0,20,14,1.05,0.95
1673,2,0,0,0,0,1,1,0,20,14,1.05,0.95
1674,2,0,0,0,0,1,1,0,20,14,1.05,0.95
1675,2,0,0,0,0,1,1,0,20,14,1.05,0.95
1676,1,0,0,0,0,1,1,0,20,14,1.05,0.95
1677,1,0,0,0,0,1,1,0,20,14,1.05,0.95
1678,2,0,0,0,0,1,1,0,500,14,1.05,0.95
1679,1,2.128,0.352,0,0,1,1,0,110,14,1.05,0.95
1680,1,0,0,0,0,1,1,0,20,14,1.05,0.95
1681,1,8.336,-0.148,0,0,1,1,0,110,14,1.05,0.95
1682,1,0,0,0,0,1,1,0,20,14,1.05,0.95
1683,1,0.221,-7.115,0,0,1,1,0,345,14,1.05,0.95
1684,1,0.201,-10.149,0,0,1,1,0,500,14,1.05,0.95
1685,1,0.387,-35.851,0,0,1,1,0,500,14,1.05,0.95
1686,1,46.778,13.489,0,14.8499535296,1,1,0,110,14,1.05,0.95
1687,1,31.494,9.289,0,0,1,1,0,110,14,1.05,0.95
1688,1,351.483,12.416,0,0,1,1,0,500,14,1.05,0.95
1689,1,0.093,-4.478,0,0,1,1,0,345,14,1.05,0.95
1690,1,43.623,13.906,0,29.6071245638,1,1,0,110,14,1.05,0.95
1691,1,-0.703,-6.486,0,0,1,1,0,345,14,1.05,0.95
1692,1,72.249,24.212,0,0,1,0.99778,0,110,14,1.05,0.94555
1693,1,21.4,6.828,0,0,1,0.99653,0,110,14,1.05,0.94307
1694,1,7.133,1.286,0,0,1,1,0,110,14,1.05,0.95
1695,1,1.388,-0.083,0,0,1,1,0,110,14,1.05,0.95
1696,1,0.093,-0.25,0,0,1,1,0,110,14,1.05,0.95
1697,1,17.32,4.025,0,0,1,1,0,110,14,1.05,0.95
1698,1,11.574,3.136,0,8.99996112359,1,1,0,110,14,1.05,0.95
1699,1,14.729,4.274,0,0,1,1,0,110,14,1.05,0.95
1700,1,0.093,-4.441,0,0,1,1,0,500,14,1.05,0.95
1701,2,0,0,0,0,1,1,0,20,14,1.05,0.95
1702,2,0,0,0,0,1,1,0,20,14,1.05,0.95
1703,1,0,0,0,0,1,1,0,20,14,1.05,0.95
1704,1,0,0,0,0,1,1,0,20,14,1.05,0.95
1705,2,0,0,0,0,1,1,0,20,14,1.05,0.95
1706,1,0,0,0,0,1,1,0,20,14,1.05,0.95
1707,1,6.486,1.379,0,0,1,1,0,110,14,1.05,0.95
1708,1,0,0,0,0,1,1,0,20,14,1.05,0.95
1709,2,0,0,0,0,1,1,0,500,14,1.05,0.95
1710,2,0,0,0,0,1,1,0,20,14,1.05,0.95
1711,1,-4.635,-15.701,0,0,1,1,0,345,14,1.05,0.95
1712,1,0,0,0,0,1,1,0,20,14,1.05,0.95
1713,1,260.861,33.585,0,44.457,1,1,0,500,14,1.05,0.95
1714,1,5.098,1.49,0,-3.34932247646e-05,1,1,0,110,14,1.05,0.95
1715,1,168.664,3.155,0,28.052,1,1,0,500,14,1.05,0.95
1716,1,0.093,-1.036,0,0,1,1,0,345,14,1.05,0.95
1717,1,0.093,-6.846,0,0,1,1,0,345,14,1.05,0.95
1718,1,15.284,5.551,0,0,1,1,0,110,14,1.05,0.95
1719,1,3.701,0.685,0,0,1,1,0,110,14,1.05,0.95
1720,1,0,0,0,0,1,1,0,500,14,1.05,0.95
1721,1,0.093,-6.439,0,0,1,1,0,345,14,1.05,0.95
1722,1,0.093,-2.748,0,0,1,1,0,110,14,1.05,0.95
1723,1,4.913,0.999,0,0,1,1,0,110,14,1.05,0.95
1724,1,0,0,0,0,1,1,0,20,14,1.05,0.95
1725,1,0,0,0,0,1,0.98884,0,20,14,1.05,0.92767
1726,2,0,0,0,0,1,1,0,20,14,1.05,0.95
1727,2,0,0,0,0,1,1,0,20,14,1.05,0.95
1728,1,0,0,0,0,1,1,0,20,14,1.05,0.95
1729,1,0,0,0,0,1,0.99862,0,20,14,1.05,0.94723
1730,1,0,0,0,0,1,1,0,20,14,1.05,0.95
1731,1,40.848,8.308,0,0,1,1,0,110,14,1.05,0.95
1732,1,82.435,24.509,0,0,1,1,0,110,14,1.05,0.95
1733,1,25.933,7.17,0,0,1,1,0,110,14,1.05,0.95
1734,1,0.093,-4.099,0,0,1,1,0,345,14,1.05,0.95
1735,1,46.315,21.058,0,0,1,1,0,345,14,1.05,0.95
1736,1,4.071,1.656,0,0,1,1,0,110,14,1.05,0.95
1737,1,30.569,10.094,0,27.9899489677,1,1,0,110,14,1.05,0.95
1738,1,0,0,0,0,1,1,0,20,14,1.05,0.95
1739,1,0,0,0,0,1,1,0,20,14,1.05,0.95
1740,1,27.506,-1.24,0,0,1,0.99283,0,110,14,1.05,0.93565
1741,1,0.093,-0.749,0,0,1,1,0,110,14,1.05,0.95
1742,2,0,0,0,0,1,1,0,20,14,1.05,0.95
1743,1,1.018,-24.897,0,0,1,1,0,345,14,1.05,0.95
1744,1,0.093,-26.766,0,0,1,1,0,500,14,1.05,0.95
1745,1,9.643,7.659,0,4.03882806086,1,1,0,110,14,1.05,0.95
1746,1,0,0,0,0,1,1,0,20,14,1.05,0.95
1747,1,0.093,-1.305,0,0,1,1,0,110,14,1.05,0.95
1748,1,0.093,-0.49,0,0,1,1,0,110,14,1.05,0.95
1749,2,0,0,0,0,1,1,0,20,14,1.05,0.95
1750,1,-39.09,1.943,0,0,1,1,0,110,14,1.05,0.95
1751,1,49.831,14.082,0,0,1,1,0,110,14,1.05,0.95
1752,1,0,0,0,0,1,1,0,20,14,1.05,0.95
1753,1,22.418,3.997,0,0,1,1,0,110,14,1.05,0.95
1754,1,201.717,9.118,0,9.137,1,1,0,345,14,1.05,0.95
1755,1,0,0,0,0,1,1,0,20,14,1.05,0.95
1756,1,23.945,9.107,0,1.68890733219,1,1,0,110,14,1.05,0.95
1757,1,-0.675,-2.119,0,0,1,1,0,345,14,1.05,0.95
1758,1,20.465,5.144,0,0,1,1,0,110,14,1.05,0.95
1759,1,0,0,0,0,1,1,0,20,14,1.05,0.95
1760,1,21.492,6.217,0,0,1,1,0,110,14,1.05,0.95
1761,1,0.093,-2.924,0,0,1,1,0,500,14,1.05,0.95
1762,1,32.604,8.604,0,3.56997593659,1,1,0,110,14,1.05,0.95
1763,1,56.409,16.172,0,39.3299617718,1,1,0,110,14,1.05,0.95
1764,1,10.094,3.09,0,0,1,1,0,110,14,1.05,0.95
1765,1,0,0,0,0,1,1,0,20,14,1.05,0.95
1766,2,0,0,0,0,1,1,0,20,14,1.05,0.95
1767,1,0,0,0,0,1,1,0,20,14,1.05,0.95
1768,2,0,0,0,0,1,1,0,20,14,1.05,0.95
1769,1,36.311,140.739,0,137.513,1,1,0,500,14,1.05,0.95
1770,1,0.093,-4.737,0,0,1,1,0,345,14,1.05,0.95
1771,1,12.786,3.932,0,0,1,1,0,110,14,1.05,0.95
1772,1,25.58,12.684,0,18.26,1,1,0,500,14,1.05,0.95
1773,1,0.093,-1.906,0,0,1,1,0,345,14,1.05,0.95
1774,1,210.575,-1.416,0,0,1,1,0,500,14,1.05,0.95
1775,1,0.093,-5.968,0,0,1,1,0,345,14,1.05,0.95
1776,1,0.093,-11.371,0,0,1,1,0,345,14,1.05,0.95
1777,1,19.17,5.653,0,0,1,1,0,110,14,1.05,0.95
1778,1,-14.692,-4.802,0,0,1,1,0,110,14,1.05,0.95
1779,1,15.747,5.005,0,0,1,1,0,110,14,1.05,0.95
1780,1,7.873,1.517,0,0,1,1,0,110,14,1.05,0.95
1781,1,0.093,-1.915,0,0,1,1,0,110,14,1.05,0.95
1782,1,0.093,-2.924,0,0,1,1,0,110,14,1.05,0.95
1783,1,35.505,15.691,0,0,1,1,0,500,14,1.05,0.95
1784,1,1.758,-0.426,0,0.25994619055,1,1,0,110,14,1.05,0.95
1785,2,0,0,0,0,1,1,0,20,14,1.05,0.95
1786,1,0,0,0,0,1,1,0,20,14,1.05,0.95
1787,2,0,0,0,0,1,1,0,20,14,1.05,0.95
1788,1,0,0,0,0,1,1,0,20,14,1.05,0.95
1789,1,0.093,-0.102,0,0,1,1,0,110,14,1.05,0.95
1790,1,38.627,9.104,0,0,1,1,0,110,14,1.05,0.95
1791,1,0,0,0,0,1,1,0,20,14,1.05,0.95
1792,1,0.093,-0.611,0,0,1,1,0,345,14,1.05,0.95
1793,1,172.642,24.388,0,0,1,1,0,500,14,1.05,0.95
1794,1,23.435,6.856,0,0,1,1,0,110,14,1.05,0.95
1795,1,0,0,0,0,1,1,0,20,14,1.05,0.95
1796,1,0.093,-0.962,0,0,1,1,0,110,14,1.05,0.95
1797,1,8.429,1.628,0,0,1,1,0,110,14,1.05,0.95
1798,1,266.514,-24.619,0,0,1,1,0,500,14,1.05,0.95
1799,1,19.627,9.184,0,0.000270370100808,1,1,0,110,14,1.05,0.95
1800,1,250.266,-3.192,0,0,1,1,0,500,14,1.05,0.95
1801,1,50.849,12.518,0,0,1,1,0,110,14,1.05,0.95
1802,2,0,0,0,0,1,1,0,20,14,1.05,0.95
1803,1,4.728,1.129,0,0,1,1,0,110,14,1.05,0.95
1804,1,0.111,-11.806,0,0,1,1,0,345,14,1.05,0.95
1805,1,15.839,4.145,0,0,1,1,0,110,14,1.05,0.95
1806,1,0.093,-0.416,0,0,1,1,0,345,14,1.05,0.95
1807,2,0,0,0,0,1,1,0,500,14,1.05,0.95
1808,1,20.743,6.042,0,0,1,1,0,110,14,1.05,0.95
1809,1,0.093,-14.581,0,0,1,1,0,345,14,1.05,0.95
1810,2,0,0,0,0,1,1,0,20,14,1.05,0.95
1811,1,102.42,67.937,0,0,1,0.99611,0,345,14,1.05,0.94221
1812,1,4.45,0.99,0,0,1,1,0,110,14,1.05,0.95
1813,1,0.093,-3.007,0,0,1,1,0,110,14,1.05,0.95
1814,1,0.093,-4.774,0,0,1,1,0,345,14,1.05,0.95
1815,1,0.093,-27.534,0,0,1,1,0,345,14,1.05,0.95
1816,2,13.249,3.386,0,0,1,1,0,110,14,1.05,0.95
1817,1,0.093,-12.259,0,0,1,1,0,500,14,1.05,0.95
1818,2,0,0,0,0,1,1,0,20,14,1.05,0.95
1819,1,0,0,0,0,1,1,0,20,14,1.05,0.95
1820,1,0,0,0,0,1,1,0,20,14,1.05,0.95
1821,2,0,0,0,0,1,1,0,20,14,1.05,0.95
1822,1,0,0,0,0,1,1,0,20,14,1.05,0.95
1823,1,0,0,0,0,1,1,0,20,14,1.05,0.95
1824,1,0,0,0,0,1,1,0,20,14,1.05,0.95
1825,1,0,0,0,0,1,1,0,20,14,1.05,0.95
1826,1,0,0,0,0,1,1,0,20,14,1.05,0.95
1827,2,0,0,0,0,1,1,0,20,14,1.05,0.95
1828,1,148.587,4.45,0,0,1,1,0,500,14,1.05,0.95
1829,1,20.65,6.328,0,0,1,1,0,110,14,1.05,0.95
1830,1,-17.644,-21.039,0,0,1,1,0,345,14,1.05,0.95
1831,1,46.315,22.01,0,0,1,1,0,110,14,1.05,0.95
1832,2,6.116,0.583,0,0,1,1,0,110,14,1.05,0.95
1833,1,0,0,0,0,1,1,0,20,14,1.05,0.95
1834,2,0,0,0,0,1,1,0,20,14,1.05,0.95
1835,1,0.093,-0.416,0,-6.81245201439,1,1,0,110,14,1.05,0.95
1836,1,33.252,16.589,0,0,1,1,0,345,14,1.05,0.95
1837,1,14.784,1.653,0,7.139975094,1,1,0,110,14,1.05,0.95
1838,1,13.156,2.452,0,0,1,1,0,110,14,1.05,0.95
1839,1,0,0,0,0,1,1,0,500,14,1.05,0.95
1840,1,0.093,-0.953,0,0,1,1,0,345,14,1.05,0.95
1841,1,0.093,-0.796,0,0,1,1,0,345,14,1.05,0.95
1842,1,1.018,-1.416,0,0,1,1,0,110,14,1.05,0.95
1843,1,0.093,-27.062,0,0,1,1,0,500,14,1.05,0.95
1844,1,70.714,3.681,0,-2.8222899856e-05,1,1,0,345,14,1.05,0.95
1845,1,12.222,3.275,0,0,1,1,0,110,14,1.05,0.95
1846,1,0,0,0,0,1,1,0,20,14,1.05,0.95
1847,2,0,0,0,0,1,1,0,20,14,1.05,0.95
1848,1,0,0,0,0,1,1,0,20,14,1.05,0.95
1849,2,0,0,0,0,1,1,0,20,14,1.05,0.95
1850,1,0,0,0,0,1,1,0,20,14,1.05,0.95
1851,1,4.82,0.768,0,0,1,1,0,110,14,1.05,0.95
1852,1,0.093,-1.638,0,0,1,1,0,345,14,1.05,0.95
1853,1,3.053,0.786,0,0,1,1,0,110,14,1.05,0.95
1854,1,0.093,-6.375,0,0,1,1,0,345,14,1.05,0.95
1855,1,0.093,-15.58,0,0,1,1,0,345,14,1.05,0.95
1856,1,16.338,3.83,0,0,1,1,0,110,14,1.05,0.95
1857,1,16.302,-2.803,0,0,1,1,0,110,14,1.05,0.95
1858,1,0,0,0,0,1,1,0,345,14,1.05,0.95
1859,1,16.857,5.422,0,0,1,1,0,110,14,1.05,0.95
1860,1,4.071,0.934,0,0,1,1,0,110,14,1.05,0.95
1861,1,0.093,-0.555,0,0,1,1,0,110,14,1.05,0.95
1862,1,30.569,6.06,0,0,1,1,0,110,14,1.05,0.95
1863,1,0.093,-0.851,0,0,1,1,0,110,14,1.05,0.95
1864,1,19.633,6.014,0,6.53709224055,1,1,0,110,14,1.05,0.95
1865,1,15.007,4.672,0,18.6254431938,1,1,0,110,14,1.05,0.95
1866,1,0.093,-0.157,0,0,1,1,0,110,14,1.05,0.95
1867,1,17.875,4.274,0,0,1,1,0,110,14,1.05,0.95
1868,1,254.726,35,0,0,1,1,0,345,14,1.05,0.95
1869,1,141.278,5.218,0,0,1,1,0,120,14,1.05,0.95
1870,1,0,0,0,0,1,1,0,500,14,1.05,0.95
1871,1,24.528,15.312,0,109.182,1,1,0,345,14,1.05,0.95
1872,2,41.68,-26.646,0,0,1,1,0,500,14,1.05,0.95
1873,1,-0.13,-3.109,0,0,1,1,0,110,14,1.05,0.95
1874,1,233.036,17.202,0,17.981,1,1,0,345,14,1.05,0.95
1875,1,27.784,8.956,0,0,1,1,0,110,14,1.05,0.95
1876,1,83.21,4.793,0,0,1,1,0,345,14,1.05,0.95
1877,1,50.849,16.126,0,0,1,0.98954,0,110,14,1.05,0.92908
1878,1,0,0,0,0,1,1,0,500,14,1.05,0.95
1879,1,10.927,2.896,0,-0.00107848107482,1,1,0,110,14,1.05,0.95
1880,1,29.551,3.803,0,0,1,0.98905,0,110,14,1.05,0.9281
1881,1,14.359,3.21,0,-1.066,1,1,0,110,14,1.05,0.95
1882,1,0.093,-4.672,0,0,1,1,0,345,14,1.05,0.95
1883,2,0,0,0,0,1,1,0,345,14,1.05,0.95
1884,1,0.093,-1.434,0,0,1,1,0,345,14,1.05,0.95
1885,1,12.694,4.015,0,0,1,1,0,110,14,1.05,0.95
1886,1,161.148,43.077,0,0,1,0.99089,0,110,14,1.05,0.93178
1887,1,48.999,45.881,0,0,1,1,0,110,14,1.05,0.95
1888,1,46.686,-49.766,0,0,1,1,0,500,14,1.05,0.95
1889,1,0.646,-25.35,0,0,1,1,0,500,14,1.05,0.95
1890,2,0,0,0,0,1,1,0,20,14,1.05,0.95
1891,1,18.337,0.749,0,0,1,1,0,110,14,1.05,0.95
1892,1,26.673,-10.362,0,0,1,1,0,110,14,1.05,0.95
1893,1,15.469,4.265,0,0.279971528642,1,1,0,110,14,1.05,0.95
1894,2,39.367,5.995,0,0,1,1,0,110,14,1.05,0.95
1895,1,24.471,5.81,0,0,1,1,0,110,14,1.05,0.95
1896,1,0.093,-14.008,0,0,1,1,0,500,14,1.05,0.95
1897,1,4.82,0.305,0,0,1,1,0,110,14,1.05,0.95
1898,1,0.093,-0.028,0,0,1,1,0,110,14,1.05,0.95
1899,1,0.499,-37.582,0,-55.276,1,1,0,500,14,1.05,0.95
1900,1,21.307,6.31,0,14.0399587857,1,1,0,110,14,1.05,0.95
1901,1,3.803,0.925,0,0,1,1,0,110,14,1.05,0.95
1902,1,32.511,6.467,0,0,1,1,0,110,14,1.05,0.95
1903,1,2.498,-0.546,0,0,1,1,0,110,14,1.05,0.95
1904,1,24.268,2.276,0,0,1,1,0,110,14,1.05,0.95
1905,1,0,0,0,0,1,1,0,20,14,1.05,0.95
1906,1,10.649,-3.09,0,0,1,1,0,110,14,1.05,0.95
1907,1,0.093,-0.62,0,0,1,1,0,345,14,1.05,0.95
1908,1,15.469,4.487,0,0,1,1,0,110,14,1.05,0.95
1909,1,0.093,-0.352,0,0,1,1,0,345,14,1.05,0.95
1910,1,105.906,21.302,0,0,1,1,0,345,14,1.05,0.95
1911,1,7.041,1.786,0,3.11990916928,1,1,0,110,14,1.05,0.95
1912,1,12.694,3.321,0,0,1,1,0,110,14,1.05,0.95
1913,1,24.453,4.136,0,21.0599801155,1,1,0,110,14,1.05,0.95
1914,1,-0.555,-1.665,0,0,1,1,0,500,14,1.05,0.95
1915,1,41.68,10.149,0,0,1,1,0,110,14,1.05,0.95
1916,1,11.204,2.905,0,0.0499697427767,1,1,0,110,14,1.05,0.95
1917,1,4.892,-7.004,0,0,1,1,0,345,14,1.05,0.95
1918,1,0.093,-3.516,0,0,1,1,0,110,14,1.05,0.95
1919,1,0.093,-3.035,0,0,1,1,0,345,14,1.05,0.95
1920,1,10.464,2.517,0,0,1,1,0,110,14,1.05,0.95
1921,1,0.093,-3.571,0,0,1,1,0,345,14,1.05,0.95
1922,1,20.373,6.402,0,0,1,0.9987,0,110,14,1.05,0.9474
1923,1,15.284,2.711,0,0,1,1,0,110,14,1.05,0.95
1924,1,7.318,0.814,0,0,1,1,0,110,14,1.05,0.95
1925,1,36.675,8.364,0,0,1,0.99161,0,110,14,1.05,0.93322
1926,1,157.654,20.595,0,0,1,1,0,500,14,1.05,0.95
1927,1,1.295,0.028,0,0,1,1,0,110,14,1.05,0.95
1928,1,26.488,9.002,0,15.3899780695,1,1,0,110,14,1.05,0.95
1929,1,50.849,9.483,0,0,1,1,0,110,14,1.05,0.95
1930,1,0.093,-27.016,0,0,1,1,0,500,14,1.05,0.95
1931,1,0.093,-16.487,0,0,1,1,0,500,14,1.05,0.95
1932,1,0.833,-0.37,0,0,1,1,0,110,14,1.05,0.95
1933,1,39.645,13.138,0,0,1,0.99283,0,110,14,1.05,0.93565
1934,1,0,0,0,0,1,0.98758,0,20,14,1.05,0.92516
1935,1,0,0,0,0,1,0.98758,0,20,14,1.05,0.92516
1936,1,24.36,7.513,0,0,1,1,0,110,14,1.05,0.95
1937,1,0,0,0,0,1,1,0,20,14,1.05,0.95
1938,1,8.151,2.193,0,0,1,1,0,110,14,1.05,0.95
1939,1,15.284,1.277,0,0,1,1,0,110,14,1.05,0.95
1940,1,9.816,2.035,0,0,1,1,0,110,14,1.05,0.95
1941,1,0.093,-15.414,0,0,1,1,0,345,14,1.05,0.95
1942,1,0.093,-24.906,0,0,1,1,0,500,14,1.05,0.95
1943,1,0.093,-0.204,0,0,1,1,0,110,14,1.05,0.95
1944,1,14.174,3.423,0,0,1,1,0,110,14,1.05,0.95
1945,1,27.506,9.613,0,23.1684261578,1,1,0,110,14,1.05,0.95
1946,1,0,0,0,0,1,1,0,20,14,1.05,0.95
1947,1,0,0,0,0,1,1,0,500,14,1.05,0.95
1948,1,0.093,-0.759,0,0,1,0.9986,0,345,14,1.05,0.94719
1949,1,16.672,5.181,0,12.3278648499,1,1,0,110,14,1.05,0.95
1950,1,46.617,12.003,0,0,1,1,0,345,14,1.05,0.95
1951,2,191.701,13.647,0,0,1,1,0,345,14,1.05,0.95
1952,1,143.313,-44.308,0,0,1,1,0,500,14,1.05,0.95
1953,1,43.808,13.036,0,0,1,1,0,110,14,1.05,0.95
1954,2,0,0,0,0,1,1,0,20,14,1.05,0.95
1955,1,15.284,1.85,0,0,1,1,0,110,14,1.05,0.95
1956,1,5.931,1.471,0,0,1,1,0,110,14,1.05,0.95
1957,1,0,0,0,0,1,1,0,20,14,1.05,0.95
1958,1,1.665,-0.139,0,0,1,1,0,110,14,1.05,0.95
1959,1,7.688,1.832,0,0,1,1,0,110,14,1.05,0.95
1960,1,28.709,9.132,0,7.58962772025,1,1,0,110,14,1.05,0.95
1961,1,7.411,1.379,0,0,1,1,0,110,14,1.05,0.95
1962,1,17.32,6.116,0,20.2499736501,1,0.99799,0,110,14,1.05,0.94597
1963,1,17.033,38.516,0,0,1,1,0,110,14,1.05,0.95
1964,1,0.093,-1.018,0,0,1,1,0,345,14,1.05,0.95
1965,1,2.961,0.5,0,0,1,1,0,110,14,1.05,0.95
1966,1,27.23,10.109,0,10.11,1,1,0,345,14,1.05,0.95
1967,1,12.314,3.766,0,-3.67040668969e-05,1,1,0,110,14,1.05,0.95
1968,1,0.358,-46.445,0,0,1,1,0,345,14,1.05,0.95
1969,1,7.688,1.86,0,0,1,1,0,110,14,1.05,0.95
1970,1,18.06,5.616,0,0,1,1,0,110,14,1.05,0.95
1971,1,118.518,15.941,0,0,1,1,0,500,14,1.05,0.95
1972,1,57.982,12.833,0,19.7999746968,1,1,0,110,14,1.05,0.95
1973,2,0,0,0,0,1,1,0,500,14,1.05,0.95
1974,2,0,0,0,0,1,1,0,20,14,1.05,0.95
1975,1,0,0,0,0,1,1,0,20,14,1.05,0.95
1976,1,0,0,0,0,1,1,0,20,14,1.05,0.95
1977,1,0.093,-6.902,0,0,1,1,0,500,14,1.05,0.95
1978,1,0.093,-1.379,0,0,1,1,0,110,14,1.05,0.95
1979,1,0.833,-1.749,0,0,1,1,0,110,14,1.05,0.95
1980,2,83.083,17.893,0,0,1,1,0,120,14,1.05,0.95
1981,1,9.446,2.48,0,0,1,1,0,110,14,1.05,0.95
1982,1,6.671,0.675,0,0,1,1,0,110,14,1.05,0.95
1983,1,80.215,29.486,0,89.017,1,1,0,345,14,1.05,0.95
1984,1,10.371,2.572,0,0,1,1,0,110,14,1.05,0.95
1985,2,0,0,0,0,1,1,0,20,14,1.05,0.95
1986,1,0,0,0,0,1,1,0,500,14,1.05,0.95
1987,1,0.093,-18.578,0,0,1,1,0,500,14,1.05,0.95
1988,1,10.834,1.305,0,0,1,1,0,110,14,1.05,0.95
1989,1,199.07,-24.092,0,0,1,1,0,500,14,1.05,0.95
1990,2,94.925,-50.747,0,0,1,1,0,500,14,1.05,0.95
1991,1,35.228,-21.155,0,-6.216,1,1,0,500,14,1.05,0.95
1992,1,0.117,-21.335,0,-63.017,1,1,0,500,14,1.05,0.95
1993,1,0.093,-0.25,0,0,1,1,0,110,14,1.05,0.95
1994,1,239.384,108.455,0,125.504,1,1,0,500,14,1.05,0.95
1995,1,20.373,4.08,0,-3.39689686509e-05,1,1,0,110,14,1.05,0.95
1996,1,0.093,-3.84,0,0,1,1,0,345,14,1.05,0.95
1997,1,15.377,3.534,0,0,1,1,0,110,14,1.05,0.95
1998,1,55.207,2.22,0,0,1,1,0,345,14,1.05,0.95
1999,1,7.503,0.62,0,0,1,1,0,110,14,1.05,0.95
2000,1,45.751,11.445,0,0,1,1,0,110,14,1.05,0.95
2001,2,0,0,0,0,1,1,0,500,14,1.05,0.95
2002,1,4.071,1.767,0,0,1,1,0,110,14,1.05,0.95
2003,1,0,0,0,0,1,1,0,20,14,1.05,0.95
2004,1,122.035,11.767,0,0,1,1,0,345,14,1.05,0.95
2005,1,0.093,-3.377,0,0,1,1,0,345,14,1.05,0.95
2006,1,24.268,6.883,0,0,1,1,0,110,14,1.05,0.95
2007,2,260.259,6.791,0,0,1,1,0,345,14,1.05,0.95
2008,1,0.093,-0.537,0,0,1,1,0,345,14,1.05,0.95
2009,1,10.371,2.591,0,0,1,1,0,110,14,1.05,0.95
2010,1,54.374,11.093,0,0,1,1,0,345,14,1.05,0.95
2011,1,5.098,0.712,0,0,1,1,0,110,14,1.05,0.95
2012,1,0,0,0,0,1,1,0,20,14,1.05,0.95
2013,2,0,0,0,0,1,1,0,20,14,1.05,0.95
2014,1,0,0,0,0,1,1,0,20,14,1.05,0.95
2015,1,0,0,0,0,1,1,0,20,14,1.05,0.95
2016,1,0,0,0,0,1,1,0,20,14,1.05,0.95
2017,2,0,0,0,0,1,1,0,20,14,1.05,0.95
2018,1,0,0,0,0,1,1,0,20,14,1.05,0.95
2019,1,0.166,-8.965,0,0,1,1,0,345,14,1.05,0.95
2020,1,4.45,1.305,0,0,1,1,0,110,14,1.05,0.95
2021,1,15.284,4.025,0,0,1,1,0,110,14,1.05,0.95
2022,1,0.222,-43.355,0,0,1,1,0,500,14,1.05,0.95
2023,1,0,0,0,0,1,1,0,500,14,1.05,0.95
2024,1,0.093,-9.89,0,0,1,1,0,345,14,1.05,0.95
2025,1,13.989,3.904,0,4.39997722499,1,1,0,110,14,1.05,0.95
2026,1,26.488,3.997,0,0,1,1,0,110,14,1.05,0.95
2027,1,203.729,76.412,0,0,1,1,0,345,14,1.05,0.95
2028,1,0,0,0,0,1,1,0,20,14,1.05,0.95
2029,1,0,0,0,0,1,1,0,20,14,1.05,0.95
2030,1,0.093,-0.12,0,0,1,1,0,345,14,1.05,0.95
2031,1,11.019,1.758,0,0,1,1,0,110,14,1.05,0.95
2032,2,0,0,0,0,1,1,0,20,14,1.05,0.95
2033,1,203.872,5.815,0,-4.77593036414,1,1,0,110,14,1.05,0.95
2034,1,0.093,-13.915,0,0,1,1,0,500,14,1.05,0.95
2035,1,0,0,0,0,1,1,0,20,14,1.05,0.95
2036,1,32.511,1.027,0,0,1,1,0,110,14,1.05,0.95
2037,1,0,0,0,0,1,1,0,20,14,1.05,0.95
2038,1,0,0,0,0,1,0.98908,0,20,14,1.05,0.92817
2039,1,0,0,0,0,1,1,0,20,14,1.05,0.95
2040,2,0,0,0,0,1,1,0,20,14,1.05,0.95
2041,1,0,0,0,0,1,1,0,20,14,1.05,0.95
2042,1,0,0,0,0,1,1,0,20,14,1.05,0.95
2043,1,0,0,0,0,1,1,0,20,14,1.05,0.95
2044,2,0,0,0,0,1,1,0,20,14,1.05,0.95
2045,2,0,0,0,0,1,1,0,20,14,1.05,0.95
2046,2,0,0,0,0,1,1,0,20,14,1.05,0.95
2047,1,3.053,0.759,0,0,1,1,0,110,14,1.05,0.95
2048,1,164.216,13.366,0,0,1,1,0,345,14,1.05,0.95
2049,1,236.387,-44.595,0,0,1,1,0,500,14,1.05,0.95
2050,1,370.984,-101.531,0,0,1,1,0,500,14,1.05,0.95
2051,1,0,0,0,0,1,1,0,20,14,1.05,0.95
2052,1,0,0,0,0,1,1,0,20,14,1.05,0.95
2053,1,0,0,0,0,1,1,0,20,14,1.05,0.95
2054,1,0.093,-0.703,0,0,1,1,0,110,14,1.05,0.95
2055,1,13.804,3.932,0,0,1,1,0,110,14,1.05,0.95
2056,1,0.093,-3.96,0,0,1,1,0,345,14,1.05,0.95
2057,1,3.062,0.268,0,0,1,1,0,110,14,1.05,0.95
2058,1,49.554,16.052,0,0,1,1,0,345,14,1.05,0.95
2059,1,0,0,0,0,1,1,0,20,14,1.05,0.95
2060,1,0,0,0,0,1,1,0,20,14,1.05,0.95
2061,2,0,0,0,0,1,1,0,20,14,1.05,0.95
2062,1,26.488,7.522,0,0,1,1,0,110,14,1.05,0.95
2063,1,13.249,0.87,0,0,1,0.99505,0,110,14,1.05,0.9401
2064,2,161.17,28.098,0,0,1,1,0,500,14,1.05,0.95
2065,1,32.511,9.733,0,0,1,0.99096,0,110,14,1.05,0.93191
2066,1,12.222,5.005,0,10.2599765511,1,1,0,110,14,1.05,0.95
2067,2,52.052,16.182,0,0,1,1,0,110,14,1.05,0.95
2068,1,157.219,30.569,0,0,1,1,0,345,14,1.05,0.95
2069,1,25.471,10.381,0,0,1,1,0,110,14,1.05,0.95
2070,2,0,0,0,0,1,1,0,20,14,1.05,0.95
2071,1,11.204,3.988,0,0,1,1,0,110,14,1.05,0.95
2072,1,64.098,19.651,0,0,1,1,0,110,14,1.05,0.95
2073,2,0,0,0,0,1,1,0,500,14,1.05,0.95
2074,1,236.758,68.206,0,0,1,1,0,500,14,1.05,0.95
2075,1,293.011,-0.12,0,0,1,1,0,500,14,1.05,0.95
2076,1,0.093,-22.825,0,0,1,1,0,500,14,1.05,0.95
2077,1,13.249,2.174,0,-5.28097695358e-05,1,1,0,110,14,1.05,0.95
2078,1,0,0,0,0,1,1,0,20,14,1.05,0.95
2079,2,0,0,0,0,1,1,0,20,14,1.05,0.95
2080,2,0,0,0,0,1,1,0,20,14,1.05,0.95
2081,2,0,0,0,0,1,1,0,20,14,1.05,0.95
2082,1,69.186,22.186,0,0,1,0.99011,0,110,14,1.05,0.93021
2083,1,38.35,45.936,0,0,1,0.9965,0,345,14,1.05,0.94301
2084,1,0.093,-6.809,0,0,1,1,0,345,14,1.05,0.95
2085,1,104.04,6.226,0,0.959975249457,1,1,0,345,14,1.05,0.95
2086,1,0.206,-31.66,0,0,1,1,0,500,14,1.05,0.95
2087,1,7.596,2.174,0,0,1,1,0,110,14,1.05,0.95
2088,1,17.078,5.866,0,0,1,1,0,110,14,1.05,0.95
2089,1,31.309,8.817,0,0,1,1,0,110,14,1.05,0.95
2090,1,10.186,2.433,0,0,1,0.99149,0,110,14,1.05,0.93298
2091,1,346.819,-13.23,0,0,1,1,0,500,14,1.05,0.95
2092,1,0.318,-25.582,0,0,1,1,0,500,14,1.05,0.95
2093,1,0.114,-3.969,0,0,1,1,0,345,14,1.05,0.95
2094,1,0.093,-0.287,0,0,1,1,0,110,14,1.05,0.95
2095,1,0,0,0,0,1,1,0,20,14,1.05,0.95
2096,1,0,0,0,0,1,1,0,20,14,1.05,0.95
2097,1,0,0,0,0,1,1,0,20,14,1.05,0.95
2098,1,20.373,6.967,0,0,1,1,0,110,14,1.05,0.95
2099,1,14.267,-5.958,0,0,1,1,0,110,14,1.05,0.95
2100,1,9.169,2.294,0,8.39998283779,1,1,0,110,14,1.05,0.95
2101,1,0,0,0,0,1,1,0,500,14,1.05,0.95
2102,1,294.121,16.459,0,0,1,1,0,500,14,1.05,0.95
2103,2,0,0,0,0,1,1,0,20,14,1.05,0.95
2104,1,0,0,0,0,1,1,0,20,14,1.05,0.95
2105,1,0,0,0,0,1,1,0,20,14,1.05,0.95
2106,1,0,0,0,0,1,1,0,20,14,1.05,0.95
2107,2,0,0,0,0,1,1,0,20,14,1.05,0.95
2108,1,0.093,-11.741,0,0,1,1,0,345,14,1.05,0.95
2109,1,0.093,-14.498,0,0,1,1,0,500,14,1.05,0.95
2110,1,4.071,1.027,0,0,1,1,0,110,14,1.05,0.95
2111,1,9.169,2.146,0,5.54997694633,1,1,0,110,14,1.05,0.95
2112,1,35.505,12.592,0,0,1,1,0,500,14,1.05,0.95
2113,1,0,0,0,0,1,1,0,20,14,1.05,0.95
2114,1,14.174,4.173,0,8.47990843864,1,1,0,110,14,1.05,0.95
2115,1,8.151,-2.387,0,0,1,1,0,110,14,1.05,0.95
2116,1,0,0,0,0,1,1,0,20,14,1.05,0.95
2117,1,0,0,0,0,1,1,0,20,14,1.05,0.95
2118,2,0,0,0,0,1,1,0,20,14,1.05,0.95
2119,2,0,0,0,0,1,1,0,20,14,1.05,0.95
2120,1,0,0,0,0,1,1,0,20,14,1.05,0.95
2121,1,0,0,0,0,1,1,0,20,14,1.05,0.95
2122,2,0,0,0,0,1,1,0,20,14,1.05,0.95
2123,1,0,0,0,0,1,1,0,20,14,1.05,0.95
2124,1,0,0,0,0,1,0.98758,0,20,14,1.05,0.92516
2125,1,6.856,0.157,0,0,1,1,0,110,14,1.05,0.95
2126,1,0,0,0,0,1,1,0,20,14,1.05,0.95
2127,2,0,0,0,0,1,1,0,500,14,1.05,0.95
2128,1,4.265,0.25,0,0,1,1,0,110,14,1.05,0.95
2129,1,0,0,0,0,1,1,0,20,14,1.05,0.95
2130,1,0.208,-30.439,0,0,1,1,0,500,14,1.05,0.95
2131,1,5.098,-1.119,0,0,1,1,0,110,14,1.05,0.95
2132,1,0.093,-0.009,0,0,1,1,0,110,14,1.05,0.95
2133,1,0.093,-0.13,0,0,1,0.9904,0,110,14,1.05,0.93081
2134,1,3.886,0.389,0,0,1,1,0,110,14,1.05,0.95
2135,1,7.24,0.962,0,0,1,1,0,110,14,1.05,0.95
2136,1,0.093,-8.956,0,0,1,1,0,345,14,1.05,0.95
2137,1,0.093,-0.648,0,0,1,1,0,110,14,1.05,0.95
2138,1,0,0,0,0,1,1,0,500,14,1.05,0.95
2139,1,0.093,-0.833,0,0,1,1,0,110,14,1.05,0.95
2140,1,94.925,10.853,0,0,1,1,0,345,14,1.05,0.95
2141,1,0,0,0,0,1,1,0,20,14,1.05,0.95
2142,1,0.093,-4.385,0,0,1,1,0,345,14,1.05,0.95
2143,1,15.284,5.505,0,0,1,0.99758,0,110,14,1.05,0.94515
2144,1,0.093,-4.672,0,0,1,1,0,345,14,1.05,0.95
2145,1,0.093,-14.017,0,0,1,1,0,500,14,1.05,0.95
2146,1,0.093,-6.587,0,0,1,1,0,500,14,1.05,0.95
2147,1,156.396,26.294,0,0,1,1,0,345,14,1.05,0.95
2148,1,0,0,0,0,1,1,0,20,14,1.05,0.95
2149,1,2.035,-0.194,0,0,1,1,0,110,14,1.05,0.95
2150,1,18.8,5.024,0,0,1,1,0,110,14,1.05,0.95
2151,1,4.071,1.776,0,0,1,1,0,110,14,1.05,0.95
2152,1,144.609,-83.879,0,0,1,1,0,500,14,1.05,0.95
2153,1,17.31,-0.87,0,0,1,0.99885,0,110,14,1.05,0.9477
2154,1,14.267,3.83,0,0,1,1,0,110,14,1.05,0.95
2155,1,15.284,4.395,0,0,1,1,0,110,14,1.05,0.95
2156,1,35.472,11.121,0,0,1,1,0,110,14,1.05,0.95
2157,1,10.557,2.84,0,0,1,1,0,110,14,1.05,0.95
2158,1,0,0,0,0,1,1,0,20,15,1.05,0.95
2159,1,46.778,-4.33,0,0,1,1,0,345,15,1.05,0.95
2160,1,0,0,0,0,1,1,0,20,15,1.05,0.95
2161,1,0,0,0,0,1,1,0,20,15,1.05,0.95
2162,1,1.85,91.086,0,0,1,1,0,345,15,1.05,0.95
2163,1,176.667,-10.399,0,-24.38,1,1,0,345,15,1.05,0.95
