bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
1,1,0,0,0,0,1,0.975,0,69,1,1.05,0.9
2,2,0,0,0,0,1,0.975,0,138,1,1.05,0.9
3,1,0,0,0,0,1,0.975,0,69,1,1.05,0.9
4,1,0,0,0,0,1,0.975,0,69,1,1.05,0.9
5,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
6,1,0,0,0,0,1,0.975,0,69,1,1.05,0.9
7,1,0,0,0,0,1,0.975,0,69,1,1.05,0.9
8,1,0,0,0,0,1,0.975,0,69,1,1.05,0.9
9,1,0,0,0,0,1,0.975,0,69,1,1.05,0.9
10,1,0,0,0,0,1,0.975,0,69,1,1.05,0.9
11,2,0,0,0,0,1,0.975,0,69,1,1.05,0.9
12,1,0,0,0,0,1,0.975,0,69,1,1.05,0.9
13,1,0,0,0,0,1,0.975,0,69,1,1.05,0.9
14,1,0,0,0,0,1,0.975,0,69,1,1.05,0.9
15,1,0,0,0,0,1,0.975,0,69,1,1.05,0.9
16,1,0,0,0,0,1,0.975,0,69,1,1.05,0.9
17,1,0,0,0,0,1,0.975,0,69,1,1.05,0.9
18,1,0,0,0,0,1,0.975,0,69,1,1.05,0.9
19,2,0,0,0,0,1,0.975,0,69,1,1.05,0.9
20,2,0,0,0,0,1,0.975,0,138,1,1.05,0.9
21,2,0,0,0,0,1,0.975,0,69,1,1.05,0.9
22,1,0,0,0,0,1,0.975,0,69,1,1.05,0.9
23,1,0,0,0,0,1,0.975,0,69,1,1.05,0.9
24,2,0,0,0,0,1,0.975,0,138,1,1.05,0.9
25,2,0,0,0,0,1,0.975,0,69,1,1.05,0.9
26,2,0,0,0,0,1,0.975,0,69,1,1.05,0.9
27,2,0,0,0,0,1,0.975,0,69,1,1.05,0.9
28,1,0,0,0,0,1,0.975,0,69,1,1.05,0.9
29,2,0,0,0,0,1,0.975,0,69,1,1.05,0.9
30,2,0,0,0,0,1,0.975,0,69,1,1.05,0.9
31,2,0,0,0,0,1,0.975,0,69,1,1.05,0.9
32,1,0,0,0,0,1,0.975,0,69,1,1.05,0.9
33,1,0,0,0,0,1,0.975,0,69,1,1.05,0.9
34,1,0,0,0,0,1,0.975,0,69,1,1.05,0.9
35,1,0,0,0,0,1,0.975,0,69,1,1.05,0.9
36,1,0,0,0,0,1,0.975,0,69,1,1.05,0.9
37,1,0,0,0,0,1,0.975,0,69,1,1.05,0.9
38,1,0,0,0,0,1,0.975,0,69,1,1.05,0.9
39,1,0,0,0,0,1,0.975,0,69,1,1.05,0.9
40,1,0,0,0,0,1,0.975,0,69,1,1.05,0.9
41,1,0,0,0,0,1,0.975,0,69,1,1.05,0.9
42,1,0,0,0,0,1,0.975,0,69,1,1.05,0.9
43,1,0,0,0,0,1,0.975,0,69,1,1.05,0.9
44,1,0,0,0,0,1,0.975,0,69,1,1.05,0.9
45,1,0,0,0,0,1,0.975,0,69,1,1.05,0.9
46,1,0,0,0,0,1,0.975,0,69,1,1.05,0.9
47,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
48,1,0,0,0,0,1,0.975,0,69,1,1.05,0.9
49,1,0,0,0,0,1,0.975,0,69,1,1.05,0.9
50,2,0,0,0,0,1,0.975,0,69,1,1.05,0.9
51,1,0,0,0,0,1,0.975,0,69,1,1.05,0.9
52,1,0,0,0,0,1,0.975,0,69,1,1.05,0.9
53,2,0,0,0,0,1,0.975,0,69,1,1.05,0.9
54,1,0,0,0,0,1,0.975,0,69,1,1.05,0.9
55,2,0,0,0,0,1,0.975,0,69,1,1.05,0.9
56,1,0,0,0,0,1,0.975,0,69,1,1.05,0.9
57,2,0,0,0,0,1,0.975,0,69,1,1.05,0.9
58,1,0,0,0,0,1,0.975,0,69,1,1.05,0.9
59,1,0,0,0,0,1,0.975,0,69,1,1.05,0.9
60,1,0,0,0,0,1,0.975,0,69,1,1.05,0.9
61,1,0,0,0,0,1,0.975,0,69,1,1.05,0.9
62,2,0,0,0,0,1,0.975,0,69,1,1.05,0.9
63,2,0,0,0,0,1,0.975,0,138,1,1.05,0.9
64,1,0,0,0,0,1,0.975,0,69,1,1.05,0.9
65,2,0,0,0,0,1,0.975,0,69,1,1.05,0.9
66,2,0,0,0,0,1,0.975,0,69,1,1.05,0.9
67,1,0,0,0,0,1,0.975,0,69,1,1.05,0.9
68,2,0,0,0,0,1,0.975,0,69,1,1.05,0.9
69,1,0,0,0,0,1,0.975,0,69,1,1.05,0.9
70,2,0,0,0,0,1,0.975,0,69,1,1.05,0.9
71,2,0,0,0,0,1,0.975,0,69,1,1.05,0.9
72,1,0,0,0,0,1,0.975,0,69,1,1.05,0.9
73,2,0,0,0,0,1,0.975,0,69,1,1.05,0.9
74,1,0,0,0,0,1,0.975,0,69,1,1.05,0.9
75,1,0,0,0,0,1,0.975,0,69,1,1.05,0.9
76,2,0,0,0,0,1,0.975,0,138,1,1.05,0.9
77,1,0,0,0,0,1,0.975,0,69,1,1.05,0.9
78,1,0,0,0,0,1,0.975,0,69,1,1.05,0.9
79,2,0,0,0,0,1,0.975,0,138,1,1.05,0.9
80,1,0,0,0,0,1,0.975,0,69,1,1.05,0.9
81,1,0,0,0,0,1,0.975,0,69,1,1.05,0.9
82,1,0,0,0,0,1,0.975,0,69,1,1.05,0.9
83,1,0,0,0,0,1,0.975,0,69,1,1.05,0.9
84,1,0,0,0,0,1,0.975,0,69,1,1.05,0.9
85,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
86,1,0,0,0,0,1,0.975,0,69,1,1.05,0.9
87,2,0,0,0,0,1,0.975,0,69,1,1.05,0.9
88,2,0,0,0,0,1,0.975,0,69,1,1.05,0.9
89,1,0,0,0,0,1,0.975,0,69,1,1.05,0.9
90,1,0,0,0,0,1,0.975,0,69,1,1.05,0.9
91,2,0,0,0,0,1,0.975,0,69,1,1.05,0.9
92,2,0,0,0,0,1,0.975,0,69,1,1.05,0.9
93,1,0,0,0,0,1,0.975,0,69,1,1.05,0.9
94,1,0,0,0,0,1,0.975,0,69,1,1.05,0.9
95,2,0,0,0,0,1,0.975,0,69,1,1.05,0.9
96,1,0,0,0,0,1,0.975,0,69,1,1.05,0.9
97,2,0,0,0,0,1,0.975,0,69,1,1.05,0.9
98,1,0,0,0,0,1,0.975,0,69,1,1.05,0.9
99,1,0,0,0,0,1,0.975,0,69,1,1.05,0.9
100,1,0,0,0,0,1,0.975,0,69,1,1.05,0.9
101,2,0,0,0,0,1,0.975,0,69,1,1.05,0.9
102,2,0,0,0,0,1,0.975,0,138,1,1.05,0.9
103,1,0,0,0,0,1,0.975,0,69,1,1.05,0.9
104,2,0,0,0,0,1,0.975,0,69,1,1.05,0.9
105,1,0,0,0,0,1,0.975,0,69,1,1.05,0.9
106,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
107,1,0,0,0,0,1,0.975,0,69,1,1.05,0.9
108,1,0,0,0,0,1,0.975,0,69,1,1.05,0.9
109,1,0,0,0,0,1,0.975,0,69,1,1.05,0.9
110,1,0,0,0,0,1,0.975,0,69,1,1.05,0.9
111,1,0,0,0,0,1,0.975,0,69,1,1.05,0.9
112,2,0,0,0,0,1,0.975,0,69,1,1.05,0.9
113,2,0,0,0,0,1,0.975,0,69,1,1.05,0.9
114,2,0,0,0,0,1,0.975,0,69,1,1.05,0.9
115,1,0,0,0,0,1,0.975,0,69,1,1.05,0.9
116,1,0,0,0,0,1,0.975,0,69,1,1.05,0.9
117,1,0,0,0,0,1,0.975,0,69,1,1.05,0.9
118,1,0,0,0,0,1,0.975,0,69,1,1.05,0.9
119,1,0,0,0,0,1,0.975,0,69,1,1.05,0.9
120,1,0,0,0,0,1,0.975,0,69,1,1.05,0.9
121,1,0,0,0,0,1,0.975,0,69,1,1.05,0.9
122,1,0,0,0,0,1,0.975,0,69,1,1.05,0.9
123,2,0,0,0,0,1,0.975,0,69,1,1.05,0.9
124,1,0,0,0,0,1,0.975,0,69,1,1.05,0.9
125,1,0,0,0,0,1,0.975,0,69,1,1.05,0.9
126,2,0,0,0,0,1,0.975,0,69,1,1.05,0.9
127,1,0,0,0,0,1,0.975,0,69,1,1.05,0.9
128,2,0,0,0,0,1,0.975,0,69,1,1.05,0.9
129,2,0,0,0,0,1,0.975,0,69,1,1.05,0.9
130,1,0,0,0,0,1,0.975,0,69,1,1.05,0.9
131,1,0,0,0,0,1,0.975,0,69,1,1.05,0.9
132,1,6.04,2.174,0,0,1,0.975,0,69,1,1.05,0.9
133,1,5.09,0.731,0,0,1,0.975,0,69,1,1.05,0.9
134,1,8.531,0.858,0,0,1,0.975,0,69,1,1.05,0.9
135,1,4.563,0.663,0,0,1,0.975,0,69,1,1.05,0.9
136,1,11.135,1.989,0,0,1,0.975,0,69,1,1.05,0.9
137,1,4.504,0.653,0,0,1,0.975,0,69,1,1.05,0.9
138,1,7.244,0.731,0,0,1,0.975,0,69,1,1.05,0.9
139,1,8.853,0.897,0,0,1,0.975,0,69,1,1.05,0.9
140,1,4.456,0.448,0,0,1,0.975,0,69,1,1.05,0.9
141,1,7.595,1.092,0,0,1,0.975,0,69,1,1.05,0.9
142,1,4.144,0.741,0,0,1,0.975,0,69,1,1.05,0.9
143,1,7.761,0.78,0,0,1,0.975,0,69,1,1.05,0.9
144,1,7.215,1.287,0,0,1,0.975,0,69,1,1.05,0.9
145,1,5.684,1.014,0,0,1,0.975,0,69,1,1.05,0.9
146,1,3.559,0.517,0,0,1,0.975,0,69,1,1.05,0.9
147,1,13.299,1.921,0,0,1,0.975,0,69,1,1.05,0.9
148,1,3.139,0.322,0,0,1,0.975,0,69,1,1.05,0.9
149,1,3.18,0.887,0,0,1,0.975,0,69,1,1.05,0.9
150,1,3.286,0.478,0,0,1,0.975,0,69,1,1.05,0.9
151,1,4.173,0.419,0,0,1,0.975,0,69,1,1.05,0.9
152,1,7.03,1.258,0,0,1,0.975,0,69,1,1.05,0.9
153,1,6.045,1.082,0,0,1,0.975,0,69,1,1.05,0.9
154,1,6.25,0.634,0,0,1,0.975,0,69,1,1.05,0.9
155,1,7.059,1.014,0,0,1,0.975,0,69,1,1.05,0.9
156,1,3.452,0.351,0,0,1,0.975,0,69,1,1.05,0.9
157,1,8.151,1.18,0,0,1,0.975,0,69,1,1.05,0.9
158,1,6.367,0.917,0,0,1,0.975,0,69,1,1.05,0.9
159,1,15.229,2.194,0,0,1,0.975,0,69,1,1.05,0.9
160,1,34.544,6.172,0,0,1,0.975,0,69,1,1.05,0.9
161,1,8.414,1.501,0,0,1,0.975,0,69,1,1.05,0.9
162,1,22.942,2.321,0,0,1,0.975,0,69,1,1.05,0.9
163,1,12.607,2.252,0,0,1,0.975,0,69,1,1.05,0.9
164,1,5.333,0.955,0,0,1,0.975,0,69,1,1.05,0.9
165,1,8.736,1.56,0,0,1,0.975,0,69,1,1.05,0.9
166,1,4.865,0.488,0,0,1,0.975,0,69,1,1.05,0.9
167,1,3.92,0.702,0,0,1,0.975,0,69,1,1.05,0.9
168,1,13.709,1.385,0,0,1,0.975,0,69,1,1.05,0.9
169,1,12.11,1.745,0,0,1,0.975,0,69,1,1.05,0.9
170,1,24.638,2.486,0,0,1,0.975,0,69,1,1.05,0.9
171,1,2.038,0.292,0,0,1,0.975,0,69,1,1.05,0.9
172,1,5.324,0.536,0,0,1,0.975,0,69,1,1.05,0.9
173,1,6.474,0.653,0,0,1,0.975,0,69,1,1.05,0.9
174,1,3.627,0.526,0,0,1,0.975,0,69,1,1.05,0.9
175,1,5.762,0.585,0,0,1,0.975,0,69,1,1.05,0.9
176,1,5.304,0.77,0,0,1,0.975,0,69,1,1.05,0.9
177,1,18.71,2.701,0,0,1,0.975,0,69,1,1.05,0.9
178,1,2.827,0.283,0,0,1,0.975,0,69,1,1.05,0.9
179,1,8.034,1.433,0,0,1,0.975,0,69,1,1.05,0.9
180,1,4.329,0.624,0,0,1,0.975,0,69,1,1.05,0.9
181,1,3.871,0.556,0,0,1,0.975,0,69,1,1.05,0.9
182,1,9.126,1.316,0,0,1,0.975,0,69,1,1.05,0.9
183,1,9.662,1.394,0,0,1,0.975,0,69,1,1.05,0.9
184,1,4.856,0.868,0,0,1,0.975,0,69,1,1.05,0.9
185,1,1.404,0.146,0,0,1,0.975,0,69,1,1.05,0.9
186,1,4.504,0.653,0,0,1,0.975,0,69,1,1.05,0.9
187,1,8.892,1.589,0,0,1,0.975,0,69,1,1.05,0.9
188,1,3.559,0.361,0,0,1,0.975,0,69,1,1.05,0.9
189,1,2.72,0.39,0,0,1,0.975,0,69,1,1.05,0.9
190,1,7.595,1.355,0,0,1,0.975,0,69,1,1.05,0.9
191,1,4.085,0.41,0,0,1,0.975,0,69,1,1.05,0.9
192,1,2.623,0.263,0,0,1,0.975,0,69,1,1.05,0.9
193,1,8.492,0.858,0,0,1,0.975,0,69,1,1.05,0.9
194,1,12.363,1.248,0,0,1,0.975,0,69,1,1.05,0.9
195,1,4.651,0.829,0,0,1,0.975,0,69,1,1.05,0.9
196,1,5.324,0.77,0,0,1,0.975,0,69,1,1.05,0.9
197,1,4.992,0.887,0,0,1,0.975,0,69,1,1.05,0.9
198,1,7.381,1.316,0,0,1,0.975,0,69,1,1.05,0.9
199,1,3.89,0.565,0,0,1,0.975,0,69,1,1.05,0.9
200,1,9.643,1.726,0,0,1,0.975,0,69,1,1.05,0.9
201,1,5.977,1.063,0,0,1,0.975,0,69,1,1.05,0.9
202,1,3.022,0.536,0,0,1,0.975,0,69,1,1.05,0.9
203,1,3.549,0.634,0,0,1,0.975,0,69,1,1.05,0.9
204,1,8.18,1.462,0,0,1,0.975,0,69,1,1.05,0.9
205,1,6.757,0.975,0,0,1,0.975,0,69,1,1.05,0.9
206,1,2.096,0.215,0,0,1,0.975,0,69,1,1.05,0.9
207,1,6.289,1.121,0,0,1,0.975,0,69,1,1.05,0.9
208,1,3.491,0.507,0,0,1,0.975,0,69,1,1.05,0.9
209,1,4.817,0.858,0,0,1,0.975,0,69,1,1.05,0.9
210,1,10.667,1.901,0,0,1,0.975,0,69,1,1.05,0.9
211,1,3.871,0.556,0,0,1,0.975,0,69,1,1.05,0.9
212,1,4.036,0.41,0,0,1,0.975,0,69,1,1.05,0.9
213,1,2.847,0.283,0,0,1,0.975,0,69,1,1.05,0.9
214,1,5.177,0.926,0,0,1,0.975,0,69,1,1.05,0.9
215,1,3.725,0.536,0,0,1,0.975,0,69,1,1.05,0.9
216,1,1.54,0.634,0,0,1,0.975,0,69,1,1.05,0.9
217,1,12.441,1.258,0,0,1,0.975,0,69,1,1.05,0.9
218,1,3.481,0.507,0,0,1,0.975,0,69,1,1.05,0.9
219,1,3.783,0.673,0,0,1,0.975,0,69,1,1.05,0.9
220,1,2.418,0.429,0,0,1,0.975,0,69,1,1.05,0.9
221,1,5.099,0.517,0,0,1,0.975,0,69,1,1.05,0.9
222,1,15.434,2.223,0,0,1,0.975,0,69,1,1.05,0.9
223,1,1.823,0.322,0,0,1,0.975,0,69,1,1.05,0.9
224,1,2.087,0.302,0,0,1,0.975,0,69,1,1.05,0.9
225,1,6.991,0.702,0,0,1,0.975,0,69,1,1.05,0.9
226,1,6.952,1.004,0,0,1,0.975,0,69,1,1.05,0.9
227,1,1.862,0.332,0,0,1,0.975,0,69,1,1.05,0.9
228,1,4.154,0.595,0,0,1,0.975,0,69,1,1.05,0.9
229,1,7.293,1.307,0,0,1,0.975,0,69,1,1.05,0.9
230,1,7.04,1.258,0,0,1,0.975,0,69,1,1.05,0.9
231,1,6.338,0.917,0,0,1,0.975,0,69,1,1.05,0.9
232,1,9.565,0.965,0,0,1,0.975,0,69,1,1.05,0.9
233,1,6.991,1.004,0,0,1,0.975,0,69,1,1.05,0.9
234,1,30.576,4.417,0,0,1,0.975,0,69,1,1.05,0.9
235,1,8.434,1.501,0,0,1,0.975,0,69,1,1.05,0.9
236,1,3.325,0.595,0,0,1,0.975,0,69,1,1.05,0.9
237,1,24.395,2.467,0,0,1,0.975,0,69,1,1.05,0.9
238,1,5.285,0.536,0,0,1,0.975,0,69,1,1.05,0.9
239,1,7.283,1.297,0,0,1,0.975,0,69,1,1.05,0.9
240,1,6.708,0.673,0,0,1,0.975,0,69,1,1.05,0.9
241,1,5.372,0.955,0,0,1,0.975,0,69,1,1.05,0.9
242,1,3.52,0.351,0,0,1,0.975,0,69,1,1.05,0.9
243,1,7.03,1.258,0,0,1,0.975,0,69,1,1.05,0.9
244,1,3.598,0.361,0,0,1,0.975,0,69,1,1.05,0.9
245,1,5.051,0.897,0,0,1,0.975,0,69,1,1.05,0.9
246,1,1.9,0.878,0,0,1,0.975,0,69,1,1.05,0.9
247,1,9.955,1.774,0,0,1,0.975,0,69,1,1.05,0.9
248,1,1.26,0.468,0,0,1,0.975,0,138,1,1.05,0.9
249,1,10.208,1.823,0,0,1,0.975,0,69,1,1.05,0.9
250,1,3.822,0.683,0,0,1,0.975,0,69,1,1.05,0.9
251,1,3.28,0.907,0,0,1,0.975,0,69,1,1.05,0.9
252,1,3.96,1.433,0,0,1,0.975,0,69,1,1.05,0.9
253,1,5.987,0.868,0,0,1,0.975,0,69,1,1.05,0.9
254,1,5.596,0.994,0,0,1,0.975,0,69,1,1.05,0.9
255,1,6.669,0.965,0,0,1,0.975,0,69,1,1.05,0.9
256,1,3.491,0.351,0,0,1,0.975,0,69,1,1.05,0.9
257,1,15.951,2.847,0,0,1,0.975,0,69,1,1.05,0.9
258,1,3.5,0.351,0,0,1,0.975,0,69,1,1.05,0.9
259,1,2.857,0.507,0,0,1,0.975,0,69,1,1.05,0.9
260,1,9.497,1.375,0,0,1,0.975,0,69,1,1.05,0.9
261,1,2.944,0.429,0,0,1,0.975,0,69,1,1.05,0.9
262,1,1.96,0.351,0,0,1,0.975,0,69,1,1.05,0.9
263,1,22.63,2.282,0,0,1,0.975,0,69,1,1.05,0.9
264,1,5.431,0.546,0,0,1,0.975,0,69,1,1.05,0.9
265,1,5.596,0.994,0,0,1,0.975,0,69,1,1.05,0.9
266,1,5.08,0.907,0,0,1,0.975,0,69,1,1.05,0.9
267,1,32.877,4.748,0,0,1,0.975,0,69,1,1.05,0.9
268,1,17.248,2.486,0,0,1,0.975,0,69,1,1.05,0.9
269,1,6.932,0.702,0,0,1,0.975,0,69,1,1.05,0.9
270,1,5.83,0.838,0,0,1,0.975,0,69,1,1.05,0.9
271,1,26.881,2.71,0,0,1,0.975,0,69,1,1.05,0.9
272,1,40.063,7.157,0,0,1,0.975,0,69,1,1.05,0.9
273,1,43.436,7.751,0,0,1,0.975,0,69,1,1.05,0.9
274,1,12.733,1.287,0,0,1,0.975,0,69,1,1.05,0.9
275,1,8.551,1.238,0,0,1,0.975,0,69,1,1.05,0.9
276,1,5.899,0.848,0,0,1,0.975,0,69,1,1.05,0.9
277,1,5.596,0.565,0,0,1,0.975,0,69,1,1.05,0.9
278,1,6.815,0.692,0,0,1,0.975,0,69,1,1.05,0.9
279,1,7.264,1.297,0,0,1,0.975,0,69,1,1.05,0.9
280,1,10.452,1.511,0,0,1,0.975,0,69,1,1.05,0.9
281,1,2.17,0.526,0,0,1,0.975,0,69,1,1.05,0.9
282,1,3.07,1.443,0,0,1,0.975,0,69,1,1.05,0.9
283,1,1.58,0.663,0,0,1,0.975,0,69,1,1.05,0.9
284,1,6.903,1.228,0,0,1,0.975,0,69,1,1.05,0.9
285,1,8.287,1.482,0,0,1,0.975,0,69,1,1.05,0.9
286,1,2.974,0.302,0,0,1,0.975,0,69,1,1.05,0.9
287,1,6.415,0.926,0,0,1,0.975,0,69,1,1.05,0.9
288,1,3.77,0.975,0,0,1,0.975,0,69,1,1.05,0.9
289,1,3.12,1.024,0,0,1,0.975,0,69,1,1.05,0.9
290,1,2.01,0.712,0,0,1,0.975,0,69,1,1.05,0.9
291,1,3.471,0.624,0,0,1,0.975,0,69,1,1.05,0.9
292,1,2.905,0.517,0,0,1,0.975,0,69,1,1.05,0.9
293,1,7.157,1.277,0,0,1,0.975,0,69,1,1.05,0.9
294,1,9.272,1.336,0,0,1,0.975,0,69,1,1.05,0.9
295,1,41.428,4.183,0,0,1,0.975,0,69,1,1.05,0.9
296,1,15.249,1.541,0,0,1,0.975,0,69,1,1.05,0.9
297,1,9.233,1.336,0,0,1,0.975,0,69,1,1.05,0.9
298,1,4.183,0.605,0,0,1,0.975,0,69,1,1.05,0.9
299,1,5.051,0.731,0,0,1,0.975,0,69,1,1.05,0.9
300,1,9.223,1.336,0,0,1,0.975,0,69,1,1.05,0.9
301,1,2.77,0.79,0,0,1,0.975,0,69,1,1.05,0.9
302,1,3.22,1.336,0,0,1,0.975,0,69,1,1.05,0.9
303,1,3.53,1.228,0,0,1,0.975,0,69,1,1.05,0.9
304,1,4.53,1.521,0,0,1,0.975,0,69,1,1.05,0.9
305,1,1.22,0.526,0,0,1,0.975,0,69,1,1.05,0.9
306,1,6.172,1.102,0,0,1,0.975,0,69,1,1.05,0.9
307,1,3.38,1.355,0,0,1,0.975,0,69,1,1.05,0.9
308,1,3.09,1.024,0,0,1,0.975,0,69,1,1.05,0.9
309,1,9.46,2.974,0,0,1,0.975,0,69,1,1.05,0.9
310,1,2.58,0.76,0,0,1,0.975,0,69,1,1.05,0.9
311,1,14.71,6.201,0,0,1,0.975,0,69,1,1.05,0.9
312,1,23.186,2.34,0,0,1,0.975,0,69,1,1.05,0.9
313,1,4.7,1.979,0,0,1,0.975,0,69,1,1.05,0.9
314,1,1.55,0.994,0,0,1,0.975,0,69,1,1.05,0.9
315,1,7.118,1.024,0,0,1,0.975,0,69,1,1.05,0.9
316,1,3.55,1.092,0,0,1,0.975,0,69,1,1.05,0.9
317,1,3.5,0.936,0,0,1,0.975,0,69,1,1.05,0.9
318,1,3.01,1.443,0,0,1,0.975,0,69,1,1.05,0.9
319,1,15.21,2.72,0,0,1,0.975,0,69,1,1.05,0.9
320,1,5.382,0.965,0,0,1,0.975,0,69,1,1.05,0.9
321,1,1.1,0.448,0,0,1,0.975,0,69,1,1.05,0.9
322,1,3.73,1.258,0,0,1,0.975,0,69,1,1.05,0.9
323,1,1.43,0.448,0,0,1,0.975,0,69,1,1.05,0.9
324,1,2.16,0.605,0,0,1,0.975,0,69,1,1.05,0.9
325,1,1.24,0.332,0,0,1,0.975,0,69,1,1.05,0.9
326,1,7.429,1.072,0,0,1,0.975,0,69,1,1.05,0.9
327,1,6.338,1.131,0,0,1,0.975,0,69,1,1.05,0.9
328,1,2.04,0.731,0,0,1,0.975,0,69,1,1.05,0.9
329,1,2.07,0.731,0,0,1,0.975,0,69,1,1.05,0.9
330,1,2.52,0.663,0,0,1,0.975,0,69,1,1.05,0.9
331,1,4.16,1.228,0,0,1,0.975,0,69,1,1.05,0.9
332,1,5.002,0.897,0,0,1,0.975,0,69,1,1.05,0.9
333,1,8.093,1.443,0,0,1,0.975,0,69,1,1.05,0.9
334,1,2.447,0.351,0,0,1,0.975,0,69,1,1.05,0.9
335,1,5.431,0.546,0,0,1,0.975,0,69,1,1.05,0.9
336,1,9.438,1.365,0,0,1,0.975,0,69,1,1.05,0.9
337,1,2.818,0.507,0,0,1,0.975,0,69,1,1.05,0.9
338,1,5.45,0.546,0,0,1,0.975,0,69,1,1.05,0.9
339,1,3.74,1.121,0,0,1,0.975,0,69,1,1.05,0.9
340,1,3.052,0.312,0,0,1,0.975,0,69,1,1.05,0.9
341,1,9.087,0.917,0,0,1,0.975,0,69,1,1.05,0.9
342,1,1.804,0.263,0,0,1,0.975,0,69,1,1.05,0.9
343,1,22.347,3.227,0,0,1,0.975,0,138,1,1.05,0.9
344,1,5.733,0.829,0,0,1,0.975,0,138,1,1.05,0.9
345,1,6.211,1.111,0,0,1,0.975,0,69,1,1.05,0.9
346,1,12.061,2.155,0,0,1,0.975,0,69,1,1.05,0.9
347,1,10.696,1.911,0,0,1,0.975,0,69,1,1.05,0.9
348,1,8.502,0.858,0,0,1,0.975,0,69,1,1.05,0.9
349,1,6.64,1.19,0,0,1,0.975,0,138,1,1.05,0.9
350,1,58.139,10.384,0,0,1,0.975,0,69,1,1.05,0.9
351,1,8.18,1.18,0,0,1,0.975,0,138,1,1.05,0.9
352,1,8.024,1.433,0,0,1,0.975,0,69,1,1.05,0.9
353,1,1.891,0.341,0,0,1,0.975,0,69,1,1.05,0.9
354,1,9.067,0.917,0,0,1,0.975,0,69,1,1.05,0.9
355,1,4.885,0.497,0,0,1,0.975,0,69,1,1.05,0.9
356,1,4.856,0.488,0,0,1,0.975,0,138,1,1.05,0.9
357,1,6.435,0.653,0,0,1,0.975,0,138,1,1.05,0.9
358,1,8.248,1.472,0,0,1,0.975,0,69,1,1.05,0.9
359,1,4.699,0.838,0,0,1,0.975,0,69,1,1.05,0.9
360,1,10.706,1.082,0,0,1,0.975,0,138,1,1.05,0.9
361,1,4.319,0.439,0,0,1,0.975,0,69,1,1.05,0.9
362,1,14.956,2.671,0,0,1,0.975,0,69,1,1.05,0.9
363,1,5.265,0.76,0,0,1,0.975,0,69,1,1.05,0.9
364,1,5.46,0.79,0,0,1,0.975,0,69,1,1.05,0.9
365,1,14.479,2.087,0,0,1,0.975,0,69,1,1.05,0.9
366,1,4.407,0.448,0,0,1,0.975,0,138,1,1.05,0.9
367,1,4.212,0.751,0,0,1,0.975,0,138,1,1.05,0.9
368,1,3.841,0.556,0,0,1,0.975,0,69,1,1.05,0.9
369,1,4.095,0.41,0,0,1,0.975,0,69,1,1.05,0.9
370,1,5.918,0.858,0,0,1,0.975,0,69,1,1.05,0.9
371,1,7.586,0.77,0,0,1,0.975,0,69,1,1.05,0.9
372,1,6.016,0.868,0,0,1,0.975,0,69,1,1.05,0.9
373,1,5.411,0.78,0,0,1,0.975,0,69,1,1.05,0.9
374,1,6.211,0.624,0,0,1,0.975,0,69,1,1.05,0.9
375,1,5.587,0.565,0,0,1,0.975,0,138,1,1.05,0.9
376,1,5.382,0.965,0,0,1,0.975,0,69,1,1.05,0.9
377,1,5.051,0.507,0,0,1,0.975,0,69,1,1.05,0.9
378,1,1.774,0.175,0,0,1,0.975,0,138,1,1.05,0.9
379,1,9.321,1.345,0,0,1,0.975,0,69,1,1.05,0.9
380,1,3.686,0.536,0,0,1,0.975,0,69,1,1.05,0.9
381,1,6.367,1.141,0,0,1,0.975,0,138,1,1.05,0.9
382,1,10.871,1.102,0,0,1,0.975,0,69,1,1.05,0.9
383,1,7.576,1.092,0,0,1,0.975,0,138,1,1.05,0.9
384,1,18.74,2.701,0,0,1,0.975,0,69,1,1.05,0.9
385,1,3.266,0.468,0,0,1,0.975,0,69,1,1.05,0.9
386,1,15.434,2.223,0,0,1,0.975,0,69,1,1.05,0.9
387,1,5.021,0.507,0,0,1,0.975,0,69,1,1.05,0.9
388,1,6.347,1.131,0,0,1,0.975,0,69,1,1.05,0.9
389,1,3.588,0.361,0,0,1,0.975,0,69,1,1.05,0.9
390,1,3.062,0.439,0,0,1,0.975,0,69,1,1.05,0.9
391,1,2.847,0.507,0,0,1,0.975,0,69,1,1.05,0.9
392,1,10.871,1.102,0,0,1,0.975,0,69,1,1.05,0.9
393,1,8.102,1.17,0,0,1,0.975,0,69,1,1.05,0.9
394,1,18.35,1.853,0,0,1,0.975,0,138,1,1.05,0.9
395,1,4.349,0.439,0,0,1,0.975,0,138,1,1.05,0.9
396,1,6.63,1.18,0,0,1,0.975,0,69,1,1.05,0.9
397,1,33.599,5.996,0,0,1,0.975,0,69,1,1.05,0.9
398,1,3.237,0.575,0,0,1,0.975,0,69,1,1.05,0.9
399,1,12.889,1.307,0,0,1,0.975,0,69,1,1.05,0.9
400,1,4.465,0.448,0,0,1,0.975,0,69,1,1.05,0.9
401,1,3.52,0.507,0,0,1,0.975,0,138,1,1.05,0.9
402,1,4.972,0.722,0,0,1,0.975,0,69,1,1.05,0.9
403,1,3.607,0.361,0,0,1,0.975,0,69,1,1.05,0.9
404,1,19.042,2.75,0,0,1,0.975,0,69,1,1.05,0.9
405,1,2.291,0.41,0,0,1,0.975,0,69,1,1.05,0.9
406,1,4.914,0.712,0,0,1,0.975,0,69,1,1.05,0.9
407,1,8.346,0.838,0,0,1,0.975,0,138,1,1.05,0.9
408,1,7.702,1.375,0,0,1,0.975,0,138,1,1.05,0.9
409,1,9.623,0.975,0,0,1,0.975,0,138,1,1.05,0.9
410,1,2.233,0.322,0,0,1,0.975,0,138,1,1.05,0.9
411,1,5.431,0.546,0,0,1,0.975,0,69,1,1.05,0.9
412,1,8.824,0.887,0,0,1,0.975,0,69,1,1.05,0.9
413,1,2.057,0.205,0,0,1,0.975,0,69,1,1.05,0.9
414,1,6.357,0.917,0,0,1,0.975,0,69,1,1.05,0.9
415,1,4.183,0.419,0,0,1,0.975,0,69,1,1.05,0.9
416,1,11.252,1.628,0,0,1,0.975,0,69,1,1.05,0.9
417,1,3.334,0.595,0,0,1,0.975,0,69,1,1.05,0.9
418,1,11.485,1.657,0,0,1,0.975,0,138,1,1.05,0.9
419,1,10.062,1.794,0,0,1,0.975,0,138,1,1.05,0.9
420,1,4.699,0.838,0,0,1,0.975,0,69,1,1.05,0.9
421,1,24.521,4.378,0,0,1,0.975,0,69,1,1.05,0.9
422,1,6.26,0.634,0,0,1,0.975,0,69,1,1.05,0.9
423,1,30.15,6.57,0,0,1,0.975,0,138,1,1.05,0.9
424,1,60.04,6.064,0,0,1,0.975,0,138,1,1.05,0.9
425,1,4.417,0.448,0,0,1,0.975,0,138,1,1.05,0.9
426,1,4.329,0.77,0,0,1,0.975,0,345,1,1.05,0.9
427,1,3.325,0.332,0,0,1,0.975,0,138,1,1.05,0.9
428,1,14.079,1.424,0,0,1,0.975,0,69,1,1.05,0.9
429,1,2.282,0.332,0,0,1,0.975,0,138,1,1.05,0.9
430,1,13.689,1.385,0,0,1,0.975,0,69,1,1.05,0.9
431,1,3.812,0.38,0,0,1,0.975,0,69,1,1.05,0.9
432,1,19.919,2.008,0,0,1,0.975,0,69,1,1.05,0.9
433,1,12.519,1.804,0,0,1,0.975,0,69,1,1.05,0.9
434,1,20.992,2.116,0,0,1,0.975,0,69,1,1.05,0.9
435,1,2.75,0.488,0,0,1,0.975,0,69,1,1.05,0.9
436,1,1.911,0.273,0,0,1,0.975,0,138,1,1.05,0.9
437,1,3.179,0.322,0,0,1,0.975,0,138,1,1.05,0.9
438,1,5.109,0.517,0,0,1,0.975,0,69,1,1.05,0.9
439,1,6.094,0.614,0,0,1,0.975,0,138,1,1.05,0.9
440,1,3.754,0.546,0,0,1,0.975,0,138,1,1.05,0.9
441,1,16.79,1.696,0,0,1,0.975,0,69,1,1.05,0.9
442,1,5.753,1.024,0,0,1,0.975,0,69,1,1.05,0.9
443,1,3.588,0.517,0,0,1,0.975,0,69,1,1.05,0.9
444,1,3.393,0.488,0,0,1,0.975,0,138,1,1.05,0.9
445,1,3.442,0.497,0,0,1,0.975,0,138,1,1.05,0.9
446,1,4.222,0.751,0,0,1,0.975,0,138,1,1.05,0.9
447,1,28.012,2.827,0,0,1,0.975,0,138,1,1.05,0.9
448,1,5.216,0.526,0,0,1,0.975,0,138,1,1.05,0.9
449,1,6.347,0.643,0,0,1,0.975,0,138,1,1.05,0.9
450,1,3.89,0.565,0,0,1,0.975,0,138,1,1.05,0.9
451,1,3.12,0.448,0,0,1,0.975,0,138,1,1.05,0.9
452,1,6.552,1.17,0,0,1,0.975,0,69,1,1.05,0.9
453,1,13.104,1.891,0,0,1,0.975,0,69,1,1.05,0.9
454,1,10.627,1.901,0,0,1,0.975,0,69,1,1.05,0.9
455,1,11.261,1.628,0,0,1,0.975,0,69,1,1.05,0.9
456,1,8.999,1.297,0,0,1,0.975,0,69,1,1.05,0.9
457,1,26.461,2.671,0,0,1,0.975,0,69,1,1.05,0.9
458,1,5.996,0.868,0,0,1,0.975,0,69,1,1.05,0.9
459,1,6.825,1.219,0,0,1,0.975,0,138,1,1.05,0.9
460,1,2.642,0.468,0,0,1,0.975,0,69,1,1.05,0.9
461,1,2.925,0.292,0,0,1,0.975,0,138,1,1.05,0.9
462,1,9.77,1.414,0,0,1,0.975,0,138,1,1.05,0.9
463,1,8.385,0.848,0,0,1,0.975,0,69,1,1.05,0.9
464,1,8.278,1.482,0,0,1,0.975,0,138,1,1.05,0.9
465,1,2.399,0.341,0,0,1,0.975,0,138,1,1.05,0.9
466,1,4.807,0.692,0,0,1,0.975,0,69,1,1.05,0.9
467,1,15.834,2.282,0,0,1,0.975,0,69,1,1.05,0.9
468,1,9.594,0.965,0,0,1,0.975,0,138,1,1.05,0.9
469,1,10.92,1.102,0,0,1,0.975,0,69,1,1.05,0.9
470,1,24.463,4.368,0,0,1,0.975,0,69,1,1.05,0.9
471,1,4.612,0.819,0,0,1,0.975,0,138,1,1.05,0.9
472,1,3.968,0.4,0,0,1,0.975,0,69,1,1.05,0.9
473,1,2.516,0.448,0,0,1,0.975,0,69,1,1.05,0.9
474,1,3.705,0.371,0,0,1,0.975,0,138,1,1.05,0.9
475,1,3.032,0.302,0,0,1,0.975,0,69,1,1.05,0.9
476,1,5.265,0.536,0,0,1,0.975,0,138,1,1.05,0.9
477,1,3.003,0.536,0,0,1,0.975,0,138,1,1.05,0.9
478,1,10.54,1.063,0,0,1,0.975,0,69,1,1.05,0.9
479,1,3.695,0.663,0,0,1,0.975,0,69,1,1.05,0.9
480,1,3.471,0.351,0,0,1,0.975,0,69,1,1.05,0.9
481,1,4.036,0.41,0,0,1,0.975,0,69,1,1.05,0.9
482,1,7.478,1.336,0,0,1,0.975,0,138,1,1.05,0.9
483,1,4.202,0.751,0,0,1,0.975,0,138,1,1.05,0.9
484,1,30.28,6.33,0,0,1,0.975,0,138,1,1.05,0.9
485,1,2.467,0.439,0,0,1,0.975,0,138,1,1.05,0.9
486,1,4.465,0.643,0,0,1,0.975,0,69,1,1.05,0.9
487,1,8.638,0.868,0,0,1,0.975,0,69,1,1.05,0.9
488,1,1.989,0.283,0,0,1,0.975,0,69,1,1.05,0.9
489,1,15.103,2.184,0,0,1,0.975,0,69,1,1.05,0.9
490,1,6.981,1.248,0,0,1,0.975,0,69,1,1.05,0.9
491,1,5.938,1.063,0,0,1,0.975,0,69,1,1.05,0.9
492,1,33.755,4.875,0,0,1,0.975,0,138,1,1.05,0.9
493,1,4.388,0.78,0,0,1,0.975,0,138,1,1.05,0.9
494,1,2.993,0.536,0,0,1,0.975,0,138,1,1.05,0.9
495,1,4.29,0.614,0,0,1,0.975,0,138,1,1.05,0.9
496,1,3.656,0.371,0,0,1,0.975,0,69,1,1.05,0.9
497,1,5.83,0.585,0,0,1,0.975,0,69,1,1.05,0.9
498,1,4.865,0.702,0,0,1,0.975,0,69,1,1.05,0.9
499,1,3.373,0.605,0,0,1,0.975,0,69,1,1.05,0.9
500,1,20.329,2.935,0,0,1,0.975,0,69,1,1.05,0.9
501,1,10.832,1.931,0,0,1,0.975,0,69,1,1.05,0.9
502,1,6.094,0.614,0,0,1,0.975,0,69,1,1.05,0.9
503,1,35.743,5.158,0,0,1,0.975,0,69,1,1.05,0.9
504,1,4.67,0.673,0,0,1,0.975,0,69,1,1.05,0.9
505,1,7.976,0.809,0,0,1,0.975,0,69,1,1.05,0.9
506,1,2.798,0.497,0,0,1,0.975,0,69,1,1.05,0.9
507,1,5.782,0.838,0,0,1,0.975,0,69,1,1.05,0.9
508,1,9.438,0.955,0,0,1,0.975,0,69,1,1.05,0.9
509,1,9.652,1.726,0,0,1,0.975,0,69,1,1.05,0.9
510,1,2.038,0.205,0,0,1,0.975,0,69,1,1.05,0.9
511,1,1.385,0.195,0,0,1,0.975,0,69,1,1.05,0.9
512,1,6.357,0.643,0,0,1,0.975,0,69,1,1.05,0.9
513,1,6.26,0.634,0,0,1,0.975,0,69,1,1.05,0.9
514,1,7.712,1.375,0,0,1,0.975,0,138,1,1.05,0.9
515,1,6.182,1.102,0,0,1,0.975,0,69,1,1.05,0.9
516,1,1.579,0.224,0,0,1,0.975,0,69,1,1.05,0.9
517,1,9.516,1.696,0,0,1,0.975,0,69,1,1.05,0.9
518,1,7.576,1.355,0,0,1,0.975,0,69,1,1.05,0.9
519,1,4.085,0.585,0,0,1,0.975,0,69,1,1.05,0.9
520,1,3.881,0.692,0,0,1,0.975,0,69,1,1.05,0.9
521,1,12.704,1.833,0,0,1,0.975,0,69,1,1.05,0.9
522,1,1.901,0.341,0,0,1,0.975,0,69,1,1.05,0.9
523,1,6.162,1.102,0,0,1,0.975,0,69,1,1.05,0.9
524,1,6.913,0.994,0,0,1,0.975,0,138,1,1.05,0.9
525,1,10.647,1.072,0,0,1,0.975,0,69,1,1.05,0.9
526,1,4.709,0.838,0,0,1,0.975,0,69,1,1.05,0.9
527,1,28.977,2.925,0,0,1,0.975,0,69,1,1.05,0.9
528,1,4.456,0.448,0,0,1,0.975,0,69,1,1.05,0.9
529,1,5.236,0.751,0,0,1,0.975,0,69,1,1.05,0.9
530,1,3.13,0.556,0,0,1,0.975,0,138,1,1.05,0.9
531,1,2.905,0.292,0,0,1,0.975,0,138,1,1.05,0.9
532,1,3.529,0.507,0,0,1,0.975,0,69,1,1.05,0.9
533,1,2.867,0.507,0,0,1,0.975,0,69,1,1.05,0.9
534,1,3.929,0.4,0,0,1,0.975,0,69,1,1.05,0.9
535,1,5.265,0.76,0,0,1,0.975,0,69,1,1.05,0.9
536,1,6.123,1.092,0,0,1,0.975,0,69,1,1.05,0.9
537,1,24.755,4.417,0,0,1,0.975,0,69,1,1.05,0.9
538,1,8.102,1.17,0,0,1,0.975,0,69,1,1.05,0.9
539,1,10.208,1.472,0,0,1,0.975,0,69,1,1.05,0.9
540,1,9.526,1.375,0,0,1,0.975,0,138,1,1.05,0.9
541,1,6.767,0.975,0,0,1,0.975,0,138,1,1.05,0.9
542,1,4.485,0.8,0,0,1,0.975,0,138,1,1.05,0.9
543,1,4.68,0.838,0,0,1,0.975,0,69,1,1.05,0.9
544,1,3.802,0.546,0,0,1,0.975,0,69,1,1.05,0.9
545,1,3.159,0.458,0,0,1,0.975,0,69,1,1.05,0.9
546,1,4.358,0.439,0,0,1,0.975,0,138,1,1.05,0.9
547,1,2.174,0.224,0,0,1,0.975,0,138,1,1.05,0.9
548,1,13.397,2.389,0,0,1,0.975,0,69,1,1.05,0.9
549,1,2.905,0.292,0,0,1,0.975,0,69,1,1.05,0.9
550,1,4.963,0.887,0,0,1,0.975,0,138,1,1.05,0.9
551,1,3.188,0.565,0,0,1,0.975,0,69,1,1.05,0.9
552,1,7.751,1.385,0,0,1,0.975,0,69,1,1.05,0.9
553,1,6.103,0.878,0,0,1,0.975,0,138,1,1.05,0.9
554,1,9.448,1.687,0,0,1,0.975,0,69,1,1.05,0.9
555,1,6.572,1.17,0,0,1,0.975,0,138,1,1.05,0.9
556,1,12.724,2.272,0,0,1,0.975,0,69,1,1.05,0.9
557,1,6.62,1.18,0,0,1,0.975,0,69,1,1.05,0.9
558,1,10.277,1.833,0,0,1,0.975,0,69,1,1.05,0.9
559,1,12.695,1.287,0,0,1,0.975,0,69,1,1.05,0.9
560,1,5.987,0.605,0,0,1,0.975,0,69,1,1.05,0.9
561,1,2.535,0.253,0,0,1,0.975,0,138,1,1.05,0.9
562,1,2.311,0.234,0,0,1,0.975,0,69,1,1.05,0.9
563,1,21.177,3.783,0,0,1,0.975,0,69,1,1.05,0.9
564,1,6.835,0.985,0,0,1,0.975,0,69,1,1.05,0.9
565,1,12.763,1.843,0,0,1,0.975,0,69,1,1.05,0.9
566,1,0.67,0.215,0,0,1,0.975,0,69,1,1.05,0.9
567,1,10.013,1.784,0,0,1,0.975,0,69,1,1.05,0.9
568,1,6.328,0.917,0,0,1,0.975,0,69,1,1.05,0.9
569,1,14.527,2.593,0,0,1,0.975,0,69,1,1.05,0.9
570,1,10.618,1.891,0,0,1,0.975,0,69,1,1.05,0.9
571,1,6.143,1.092,0,0,1,0.975,0,69,1,1.05,0.9
572,1,15.483,1.56,0,0,1,0.975,0,69,1,1.05,0.9
573,1,9.945,1.433,0,0,1,0.975,0,69,1,1.05,0.9
574,1,9.74,1.736,0,0,1,0.975,0,69,1,1.05,0.9
575,1,7.283,1.053,0,0,1,0.975,0,69,1,1.05,0.9
576,1,1.677,0.166,0,0,1,0.975,0,138,1,1.05,0.9
577,1,1.248,0.175,0,0,1,0.975,0,69,1,1.05,0.9
578,1,3.032,0.302,0,0,1,0.975,0,69,1,1.05,0.9
579,1,3.286,0.585,0,0,1,0.975,0,69,1,1.05,0.9
580,1,2.165,0.39,0,0,1,0.975,0,69,1,1.05,0.9
581,1,4.017,0.575,0,0,1,0.975,0,69,1,1.05,0.9
582,1,1.268,0.185,0,0,1,0.975,0,69,1,1.05,0.9
583,1,2.769,0.497,0,0,1,0.975,0,138,1,1.05,0.9
584,1,5.557,0.994,0,0,1,0.975,0,138,1,1.05,0.9
585,1,2.74,0.273,0,0,1,0.975,0,138,1,1.05,0.9
586,1,5.343,0.77,0,0,1,0.975,0,69,1,1.05,0.9
587,1,5.041,0.897,0,0,1,0.975,0,69,1,1.05,0.9
588,1,3.364,0.488,0,0,1,0.975,0,69,1,1.05,0.9
589,1,2.506,0.448,0,0,1,0.975,0,69,1,1.05,0.9
590,1,13.738,1.979,0,0,1,0.975,0,69,1,1.05,0.9
591,1,7.664,0.77,0,0,1,0.975,0,69,1,1.05,0.9
592,1,7.283,1.297,0,0,1,0.975,0,69,1,1.05,0.9
593,1,2.252,0.322,0,0,1,0.975,0,69,1,1.05,0.9
594,1,2.252,0.4,0,0,1,0.975,0,138,1,1.05,0.9
595,1,1.541,0.273,0,0,1,0.975,0,138,1,1.05,0.9
596,1,4.183,0.605,0,0,1,0.975,0,69,1,1.05,0.9
597,1,6.961,0.702,0,0,1,0.975,0,69,1,1.05,0.9
598,1,8.853,1.579,0,0,1,0.975,0,138,1,1.05,0.9
599,1,5.021,0.507,0,0,1,0.975,0,69,1,1.05,0.9
600,1,8.453,1.219,0,0,1,0.975,0,69,1,1.05,0.9
601,1,2.486,0.448,0,0,1,0.975,0,69,1,1.05,0.9
602,1,15.678,2.798,0,0,1,0.975,0,69,1,1.05,0.9
603,1,6.63,0.673,0,0,1,0.975,0,69,1,1.05,0.9
604,1,4.436,0.79,0,0,1,0.975,0,69,1,1.05,0.9
605,1,13.046,1.882,0,0,1,0.975,0,69,1,1.05,0.9
606,1,8.083,0.819,0,0,1,0.975,0,138,1,1.05,0.9
607,1,9.945,1.433,0,0,1,0.975,0,69,1,1.05,0.9
608,1,19.013,2.74,0,0,1,0.975,0,69,1,1.05,0.9
609,1,8.453,1.511,0,0,1,0.975,0,69,1,1.05,0.9
610,1,9.311,1.345,0,0,1,0.975,0,69,1,1.05,0.9
611,1,3.539,0.634,0,0,1,0.975,0,69,1,1.05,0.9
612,1,7.351,0.741,0,0,1,0.975,0,69,1,1.05,0.9
613,1,6.805,1.219,0,0,1,0.975,0,69,1,1.05,0.9
614,1,6.26,1.121,0,0,1,0.975,0,69,1,1.05,0.9
615,1,6.961,0.702,0,0,1,0.975,0,69,1,1.05,0.9
616,1,2.759,0.497,0,0,1,0.975,0,69,1,1.05,0.9
617,1,2.311,0.234,0,0,1,0.975,0,69,1,1.05,0.9
618,1,9.184,1.638,0,0,1,0.975,0,69,1,1.05,0.9
619,1,5.285,0.536,0,0,1,0.975,0,69,1,1.05,0.9
620,1,15.2,2.194,0,0,1,0.975,0,69,1,1.05,0.9
621,1,8.18,1.18,0,0,1,0.975,0,69,1,1.05,0.9
622,1,3.452,0.351,0,0,1,0.975,0,69,1,1.05,0.9
623,1,5.06,0.907,0,0,1,0.975,0,69,1,1.05,0.9
624,1,9.613,1.385,0,0,1,0.975,0,69,1,1.05,0.9
625,1,6.201,0.897,0,0,1,0.975,0,69,1,1.05,0.9
626,1,5.83,0.838,0,0,1,0.975,0,69,1,1.05,0.9
627,1,4.894,0.878,0,0,1,0.975,0,138,1,1.05,0.9
628,1,10.559,1.882,0,0,1,0.975,0,69,1,1.05,0.9
629,1,3.481,0.351,0,0,1,0.975,0,69,1,1.05,0.9
630,1,4.524,0.458,0,0,1,0.975,0,69,1,1.05,0.9
631,1,7.761,1.385,0,0,1,0.975,0,69,1,1.05,0.9
632,1,22.747,3.286,0,0,1,0.975,0,138,1,1.05,0.9
633,1,11.291,2.018,0,0,1,0.975,0,69,1,1.05,0.9
634,1,18.593,1.882,0,0,1,0.975,0,69,1,1.05,0.9
635,1,5.616,0.565,0,0,1,0.975,0,138,1,1.05,0.9
636,1,4.134,0.419,0,0,1,0.975,0,138,1,1.05,0.9
637,1,12.558,1.814,0,0,1,0.975,0,138,1,1.05,0.9
638,1,9.535,1.706,0,0,1,0.975,0,69,1,1.05,0.9
639,1,3.988,0.4,0,0,1,0.975,0,69,1,1.05,0.9
640,1,5.567,0.994,0,0,1,0.975,0,69,1,1.05,0.9
641,1,4.69,0.838,0,0,1,0.975,0,69,1,1.05,0.9
642,1,4.982,0.722,0,0,1,0.975,0,69,1,1.05,0.9
643,1,8.063,1.443,0,0,1,0.975,0,69,1,1.05,0.9
644,1,3.822,0.683,0,0,1,0.975,0,69,1,1.05,0.9
645,1,2.886,0.292,0,0,1,0.975,0,69,1,1.05,0.9
646,1,8.102,0.819,0,0,1,0.975,0,69,1,1.05,0.9
647,1,9.516,0.965,0,0,1,0.975,0,69,1,1.05,0.9
648,1,5.557,0.994,0,0,1,0.975,0,138,1,1.05,0.9
649,1,7.342,0.741,0,0,1,0.975,0,69,1,1.05,0.9
650,1,9.126,1.316,0,0,1,0.975,0,69,1,1.05,0.9
651,1,8.073,1.16,0,0,1,0.975,0,69,1,1.05,0.9
652,1,31.619,4.563,0,0,1,0.975,0,138,1,1.05,0.9
653,1,5.723,0.829,0,0,1,0.975,0,69,1,1.05,0.9
654,1,8.161,1.18,0,0,1,0.975,0,69,1,1.05,0.9
655,1,3.832,0.683,0,0,1,0.975,0,69,1,1.05,0.9
656,1,8.99,0.907,0,0,1,0.975,0,69,1,1.05,0.9
657,1,19.549,1.979,0,0,1,0.975,0,69,1,1.05,0.9
658,1,5.665,0.575,0,0,1,0.975,0,138,1,1.05,0.9
659,1,8.19,0.829,0,0,1,0.975,0,69,1,1.05,0.9
660,1,2.652,0.478,0,0,1,0.975,0,138,1,1.05,0.9
661,1,18.476,2.662,0,0,1,0.975,0,69,1,1.05,0.9
662,1,7.946,1.151,0,0,1,0.975,0,69,1,1.05,0.9
663,1,14.966,1.511,0,0,1,0.975,0,69,1,1.05,0.9
664,1,20.582,2.974,0,0,1,0.975,0,69,1,1.05,0.9
665,1,5.811,1.034,0,0,1,0.975,0,69,1,1.05,0.9
666,1,3.607,0.643,0,0,1,0.975,0,69,1,1.05,0.9
667,1,4.036,0.722,0,0,1,0.975,0,69,1,1.05,0.9
668,1,6.435,0.653,0,0,1,0.975,0,69,1,1.05,0.9
669,1,10.627,1.901,0,0,1,0.975,0,69,1,1.05,0.9
670,1,5.216,0.751,0,0,1,0.975,0,69,1,1.05,0.9
671,1,3.179,0.458,0,0,1,0.975,0,69,1,1.05,0.9
672,1,2.369,0.244,0,0,1,0.975,0,69,1,1.05,0.9
673,1,6.347,1.131,0,0,1,0.975,0,69,1,1.05,0.9
674,1,8.024,1.16,0,0,1,0.975,0,69,1,1.05,0.9
675,1,8.492,1.521,0,0,1,0.975,0,69,1,1.05,0.9
676,1,5.85,0.848,0,0,1,0.975,0,69,1,1.05,0.9
677,1,5.811,0.585,0,0,1,0.975,0,69,1,1.05,0.9
678,1,10.238,1.034,0,0,1,0.975,0,69,1,1.05,0.9
679,1,6.815,1.219,0,0,1,0.975,0,69,1,1.05,0.9
680,1,7.342,1.063,0,0,1,0.975,0,69,1,1.05,0.9
681,1,4.31,0.77,0,0,1,0.975,0,69,1,1.05,0.9
682,1,8.746,1.56,0,0,1,0.975,0,69,1,1.05,0.9
683,1,13.114,2.34,0,0,1,0.975,0,138,1,1.05,0.9
684,1,9.419,1.355,0,0,1,0.975,0,69,1,1.05,0.9
685,1,9.282,0.936,0,0,1,0.975,0,69,1,1.05,0.9
686,1,8.444,1.219,0,0,1,0.975,0,69,1,1.05,0.9
687,1,4.778,0.692,0,0,1,0.975,0,69,1,1.05,0.9
688,1,18.662,2.691,0,0,1,0.975,0,69,1,1.05,0.9
689,1,49.41,15.785,0,0,1,0.975,0,69,1,1.05,0.9
690,1,4.358,0.634,0,0,1,0.975,0,69,1,1.05,0.9
691,1,9.477,0.955,0,0,1,0.975,0,69,1,1.05,0.9
692,1,8.736,0.887,0,0,1,0.975,0,69,1,1.05,0.9
693,1,5.635,0.809,0,0,1,0.975,0,69,1,1.05,0.9
694,1,3.647,0.371,0,0,1,0.975,0,69,1,1.05,0.9
695,1,3.666,0.526,0,0,1,0.975,0,69,1,1.05,0.9
696,1,12.548,1.268,0,0,1,0.975,0,69,1,1.05,0.9
697,1,5.119,0.741,0,0,1,0.975,0,69,1,1.05,0.9
698,1,9.916,1.433,0,0,1,0.975,0,69,1,1.05,0.9
699,1,7.127,1.277,0,0,1,0.975,0,69,1,1.05,0.9
700,1,3.51,0.624,0,0,1,0.975,0,69,1,1.05,0.9
701,1,10.052,1.794,0,0,1,0.975,0,69,1,1.05,0.9
702,1,4.105,0.595,0,0,1,0.975,0,69,1,1.05,0.9
703,1,12.236,1.238,0,0,1,0.975,0,69,1,1.05,0.9
704,1,9.282,0.936,0,0,1,0.975,0,69,1,1.05,0.9
705,1,5.265,0.936,0,0,1,0.975,0,69,1,1.05,0.9
706,1,8.609,1.541,0,0,1,0.975,0,69,1,1.05,0.9
707,1,21.148,3.052,0,0,1,0.975,0,69,1,1.05,0.9
708,1,4.378,0.78,0,0,1,0.975,0,69,1,1.05,0.9
709,1,5.47,0.556,0,0,1,0.975,0,69,1,1.05,0.9
710,1,6.611,0.663,0,0,1,0.975,0,69,1,1.05,0.9
711,1,2.886,0.419,0,0,1,0.975,0,69,1,1.05,0.9
712,1,10.52,1.521,0,0,1,0.975,0,69,1,1.05,0.9
713,1,3.266,0.468,0,0,1,0.975,0,69,1,1.05,0.9
714,1,4.69,0.838,0,0,1,0.975,0,69,1,1.05,0.9
715,1,3.578,0.643,0,0,1,0.975,0,69,1,1.05,0.9
716,1,2.935,0.292,0,0,1,0.975,0,69,1,1.05,0.9
717,1,7.118,1.024,0,0,1,0.975,0,69,1,1.05,0.9
718,1,7.312,1.053,0,0,1,0.975,0,69,1,1.05,0.9
719,1,9.487,1.696,0,0,1,0.975,0,69,1,1.05,0.9
720,1,2.116,0.38,0,0,1,0.975,0,69,1,1.05,0.9
721,1,2.408,0.429,0,0,1,0.975,0,69,1,1.05,0.9
722,1,8.365,1.209,0,0,1,0.975,0,69,1,1.05,0.9
723,1,7.556,1.092,0,0,1,0.975,0,69,1,1.05,0.9
724,1,8.122,1.453,0,0,1,0.975,0,69,1,1.05,0.9
725,1,4.241,0.76,0,0,1,0.975,0,69,1,1.05,0.9
726,1,12.763,2.282,0,0,1,0.975,0,69,1,1.05,0.9
727,1,3.481,0.507,0,0,1,0.975,0,69,1,1.05,0.9
728,1,7.956,0.8,0,0,1,0.975,0,69,1,1.05,0.9
729,1,6.123,0.614,0,0,1,0.975,0,69,1,1.05,0.9
730,1,13.933,1.404,0,0,1,0.975,0,69,1,1.05,0.9
731,1,22.815,3.295,0,0,1,0.975,0,69,1,1.05,0.9
732,1,14.527,1.472,0,0,1,0.975,0,69,1,1.05,0.9
733,1,14.683,2.623,0,0,1,0.975,0,69,1,1.05,0.9
734,1,18.437,3.295,0,0,1,0.975,0,69,1,1.05,0.9
735,1,5.45,0.975,0,0,1,0.975,0,69,1,1.05,0.9
736,1,3.578,0.643,0,0,1,0.975,0,69,1,1.05,0.9
737,1,4.173,0.419,0,0,1,0.975,0,69,1,1.05,0.9
738,1,5.002,0.507,0,0,1,0.975,0,69,1,1.05,0.9
739,1,7.01,1.248,0,0,1,0.975,0,69,1,1.05,0.9
740,1,7.351,0.741,0,0,1,0.975,0,69,1,1.05,0.9
741,1,2.213,0.224,0,0,1,0.975,0,138,1,1.05,0.9
742,1,7.449,0.751,0,0,1,0.975,0,69,1,1.05,0.9
743,1,5.45,0.975,0,0,1,0.975,0,69,1,1.05,0.9
744,1,3.461,0.351,0,0,1,0.975,0,138,1,1.05,0.9
745,1,8.346,1.209,0,0,1,0.975,0,69,1,1.05,0.9
746,1,15.093,2.691,0,0,1,0.975,0,69,1,1.05,0.9
747,1,5.489,0.985,0,0,1,0.975,0,69,1,1.05,0.9
748,1,4.787,0.692,0,0,1,0.975,0,69,1,1.05,0.9
749,1,5.577,0.565,0,0,1,0.975,0,69,1,1.05,0.9
750,1,44.85,8.005,0,0,1,0.975,0,69,1,1.05,0.9
751,1,7.312,1.053,0,0,1,0.975,0,69,1,1.05,0.9
752,1,5.128,0.741,0,0,1,0.975,0,138,1,1.05,0.9
753,1,3.081,0.448,0,0,1,0.975,0,69,1,1.05,0.9
754,1,10.471,1.511,0,0,1,0.975,0,69,1,1.05,0.9
755,1,46.429,6.698,0,0,1,0.975,0,138,1,1.05,0.9
756,1,9.545,0.965,0,0,1,0.975,0,69,1,1.05,0.9
757,1,10.588,1.531,0,0,1,0.975,0,138,1,1.05,0.9
758,1,2.525,0.253,0,0,1,0.975,0,138,1,1.05,0.9
759,1,10.706,1.541,0,0,1,0.975,0,138,1,1.05,0.9
760,1,5.938,1.063,0,0,1,0.975,0,69,1,1.05,0.9
761,1,10.939,1.579,0,0,1,0.975,0,69,1,1.05,0.9
762,1,6.572,0.663,0,0,1,0.975,0,69,1,1.05,0.9
763,1,9.458,1.365,0,0,1,0.975,0,69,1,1.05,0.9
764,1,4.699,0.478,0,0,1,0.975,0,69,1,1.05,0.9
765,1,12.821,1.853,0,0,1,0.975,0,69,1,1.05,0.9
766,1,5.187,0.926,0,0,1,0.975,0,69,1,1.05,0.9
767,1,3.149,0.565,0,0,1,0.975,0,69,1,1.05,0.9
768,1,3.257,0.332,0,0,1,0.975,0,69,1,1.05,0.9
769,1,10.949,1.102,0,0,1,0.975,0,69,1,1.05,0.9
770,1,4.924,0.497,0,0,1,0.975,0,69,1,1.05,0.9
771,1,3.647,0.653,0,0,1,0.975,0,69,1,1.05,0.9
772,1,2.837,0.507,0,0,1,0.975,0,69,1,1.05,0.9
773,1,2.369,0.341,0,0,1,0.975,0,69,1,1.05,0.9
774,1,3.481,0.507,0,0,1,0.975,0,69,1,1.05,0.9
775,1,20.407,2.944,0,0,1,0.975,0,69,1,1.05,0.9
776,1,10.784,1.092,0,0,1,0.975,0,69,1,1.05,0.9
777,1,9.613,1.385,0,0,1,0.975,0,69,1,1.05,0.9
778,1,5.977,0.858,0,0,1,0.975,0,69,1,1.05,0.9
779,1,2.867,0.292,0,0,1,0.975,0,69,1,1.05,0.9
780,1,7.186,1.287,0,0,1,0.975,0,69,1,1.05,0.9
781,1,5.304,0.536,0,0,1,0.975,0,69,1,1.05,0.9
782,1,2.925,0.292,0,0,1,0.975,0,138,1,1.05,0.9
783,1,6.611,0.663,0,0,1,0.975,0,69,1,1.05,0.9
784,1,6.679,0.965,0,0,1,0.975,0,69,1,1.05,0.9
785,1,4.495,0.458,0,0,1,0.975,0,138,1,1.05,0.9
786,1,7.176,1.277,0,0,1,0.975,0,69,1,1.05,0.9
787,1,10.637,1.072,0,0,1,0.975,0,69,1,1.05,0.9
788,1,4.748,0.478,0,0,1,0.975,0,138,1,1.05,0.9
789,1,20.612,2.974,0,0,1,0.975,0,69,1,1.05,0.9
790,1,10.598,1.531,0,0,1,0.975,0,69,1,1.05,0.9
791,1,8.551,1.531,0,0,1,0.975,0,69,1,1.05,0.9
792,1,7.293,1.307,0,0,1,0.975,0,69,1,1.05,0.9
793,1,35.714,6.376,0,0,1,0.975,0,69,1,1.05,0.9
794,1,15.385,2.223,0,0,1,0.975,0,138,1,1.05,0.9
795,1,6.669,1.19,0,0,1,0.975,0,69,1,1.05,0.9
796,1,3.598,0.517,0,0,1,0.975,0,69,1,1.05,0.9
797,1,15.093,2.174,0,0,1,0.975,0,69,1,1.05,0.9
798,1,9.38,1.355,0,0,1,0.975,0,69,1,1.05,0.9
799,1,5.684,1.014,0,0,1,0.975,0,69,1,1.05,0.9
800,1,16.136,1.628,0,0,1,0.975,0,69,1,1.05,0.9
801,1,5.753,1.024,0,0,1,0.975,0,69,1,1.05,0.9
802,1,4.699,0.838,0,0,1,0.975,0,69,1,1.05,0.9
803,1,2.974,0.429,0,0,1,0.975,0,69,1,1.05,0.9
804,1,6.805,1.219,0,0,1,0.975,0,69,1,1.05,0.9
805,1,6.757,0.975,0,0,1,0.975,0,69,1,1.05,0.9
806,1,5.928,0.595,0,0,1,0.975,0,69,1,1.05,0.9
807,1,6.708,0.965,0,0,1,0.975,0,69,1,1.05,0.9
808,1,14.479,1.462,0,0,1,0.975,0,138,1,1.05,0.9
809,1,3.139,0.322,0,0,1,0.975,0,69,1,1.05,0.9
810,1,1.677,0.244,0,0,1,0.975,0,69,1,1.05,0.9
811,1,5.596,0.565,0,0,1,0.975,0,69,1,1.05,0.9
812,1,4.358,0.78,0,0,1,0.975,0,69,1,1.05,0.9
813,1,5.694,1.014,0,0,1,0.975,0,69,1,1.05,0.9
814,1,1.696,0.244,0,0,1,0.975,0,69,1,1.05,0.9
815,1,3.598,0.517,0,0,1,0.975,0,69,1,1.05,0.9
816,1,6.425,1.151,0,0,1,0.975,0,69,1,1.05,0.9
817,1,3.978,0.712,0,0,1,0.975,0,69,1,1.05,0.9
818,1,6.123,0.614,0,0,1,0.975,0,69,1,1.05,0.9
819,1,3.763,0.673,0,0,1,0.975,0,69,1,1.05,0.9
820,1,7.8,1.121,0,0,1,0.975,0,69,1,1.05,0.9
821,1,2.798,0.4,0,0,1,0.975,0,69,1,1.05,0.9
822,1,11.515,2.057,0,0,1,0.975,0,69,1,1.05,0.9
823,1,3.247,0.575,0,0,1,0.975,0,69,1,1.05,0.9
824,1,8.765,0.887,0,0,1,0.975,0,69,1,1.05,0.9
825,1,36.055,6.435,0,0,1,0.975,0,69,1,1.05,0.9
826,1,16.526,2.389,0,0,1,0.975,0,69,1,1.05,0.9
827,1,4.095,0.595,0,0,1,0.975,0,69,1,1.05,0.9
828,1,12.295,1.774,0,0,1,0.975,0,69,1,1.05,0.9
829,1,32.36,3.266,0,0,1,0.975,0,69,1,1.05,0.9
830,1,2.925,0.292,0,0,1,0.975,0,69,1,1.05,0.9
831,1,3.734,0.536,0,0,1,0.975,0,69,1,1.05,0.9
832,1,5.285,0.946,0,0,1,0.975,0,69,1,1.05,0.9
833,1,5.791,0.585,0,0,1,0.975,0,69,1,1.05,0.9
834,1,6.805,1.219,0,0,1,0.975,0,69,1,1.05,0.9
835,1,13.192,2.359,0,0,1,0.975,0,69,1,1.05,0.9
836,1,9.048,1.307,0,0,1,0.975,0,69,1,1.05,0.9
837,1,6.24,0.897,0,0,1,0.975,0,69,1,1.05,0.9
838,1,5.83,0.838,0,0,1,0.975,0,69,1,1.05,0.9
839,1,18.71,1.891,0,0,1,0.975,0,69,1,1.05,0.9
840,1,14.098,2.516,0,0,1,0.975,0,69,1,1.05,0.9
841,1,27.544,4.914,0,0,1,0.975,0,69,1,1.05,0.9
842,1,3.452,0.614,0,0,1,0.975,0,138,1,1.05,0.9
843,1,3.559,0.361,0,0,1,0.975,0,69,1,1.05,0.9
844,1,4.085,0.585,0,0,1,0.975,0,69,1,1.05,0.9
845,1,12.821,2.291,0,0,1,0.975,0,69,1,1.05,0.9
846,1,3.159,0.458,0,0,1,0.975,0,69,1,1.05,0.9
847,1,5.246,0.76,0,0,1,0.975,0,69,1,1.05,0.9
848,1,2.506,0.448,0,0,1,0.975,0,69,1,1.05,0.9
849,1,10.101,1.804,0,0,1,0.975,0,69,1,1.05,0.9
850,1,4.388,0.634,0,0,1,0.975,0,138,1,1.05,0.9
851,1,5.596,0.994,0,0,1,0.975,0,138,1,1.05,0.9
852,1,6.299,0.634,0,0,1,0.975,0,138,1,1.05,0.9
853,1,6.747,0.975,0,0,1,0.975,0,138,1,1.05,0.9
854,1,2.389,0.244,0,0,1,0.975,0,138,1,1.05,0.9
855,1,9.272,1.657,0,0,1,0.975,0,138,1,1.05,0.9
856,1,16.321,1.648,0,0,1,0.975,0,69,1,1.05,0.9
857,1,5.704,1.014,0,0,1,0.975,0,69,1,1.05,0.9
858,1,4.573,0.663,0,0,1,0.975,0,138,1,1.05,0.9
859,1,11.017,1.111,0,0,1,0.975,0,69,1,1.05,0.9
860,1,6.406,1.141,0,0,1,0.975,0,138,1,1.05,0.9
861,1,12.87,1.297,0,0,1,0.975,0,69,1,1.05,0.9
862,1,10.627,1.531,0,0,1,0.975,0,69,1,1.05,0.9
863,1,6.611,1.18,0,0,1,0.975,0,138,1,1.05,0.9
864,1,18.837,1.901,0,0,1,0.975,0,69,1,1.05,0.9
865,1,3.383,0.605,0,0,1,0.975,0,69,1,1.05,0.9
866,1,4.251,0.614,0,0,1,0.975,0,69,1,1.05,0.9
867,1,16.536,2.389,0,0,1,0.975,0,138,1,1.05,0.9
868,1,8.658,1.248,0,0,1,0.975,0,138,1,1.05,0.9
869,1,18.798,1.901,0,0,1,0.975,0,138,1,1.05,0.9
870,1,4.846,0.868,0,0,1,0.975,0,69,1,1.05,0.9
871,1,1.843,0.185,0,0,1,0.975,0,69,1,1.05,0.9
872,1,3.003,0.302,0,0,1,0.975,0,69,1,1.05,0.9
873,1,8.336,1.199,0,0,1,0.975,0,69,1,1.05,0.9
874,1,50.515,9.019,0,0,1,0.975,0,138,1,1.05,0.9
875,1,19.636,2.837,0,0,1,0.975,0,69,1,1.05,0.9
876,1,7.673,0.77,0,0,1,0.975,0,69,1,1.05,0.9
877,1,4.066,0.585,0,0,1,0.975,0,69,1,1.05,0.9
878,1,3.334,0.341,0,0,1,0.975,0,138,1,1.05,0.9
879,1,7.157,1.034,0,0,1,0.975,0,138,1,1.05,0.9
880,1,5.021,0.507,0,0,1,0.975,0,69,1,1.05,0.9
881,1,3.754,0.673,0,0,1,0.975,0,69,1,1.05,0.9
882,1,8.512,0.858,0,0,1,0.975,0,69,1,1.05,0.9
883,1,2.457,0.351,0,0,1,0.975,0,69,1,1.05,0.9
884,1,4.914,0.497,0,0,1,0.975,0,138,1,1.05,0.9
885,1,2.915,0.292,0,0,1,0.975,0,69,1,1.05,0.9
886,1,5.85,0.848,0,0,1,0.975,0,69,1,1.05,0.9
887,1,7.761,1.385,0,0,1,0.975,0,69,1,1.05,0.9
888,1,25.535,4.563,0,0,1,0.975,0,69,1,1.05,0.9
889,1,8.034,1.433,0,0,1,0.975,0,69,1,1.05,0.9
890,1,5.909,1.053,0,0,1,0.975,0,69,1,1.05,0.9
891,1,4.358,0.439,0,0,1,0.975,0,138,1,1.05,0.9
892,1,5.372,0.78,0,0,1,0.975,0,69,1,1.05,0.9
893,1,6.532,0.946,0,0,1,0.975,0,69,1,1.05,0.9
894,1,7.088,1.268,0,0,1,0.975,0,69,1,1.05,0.9
895,1,4.475,0.643,0,0,1,0.975,0,69,1,1.05,0.9
896,1,7.878,1.404,0,0,1,0.975,0,69,1,1.05,0.9
897,1,6.191,0.624,0,0,1,0.975,0,69,1,1.05,0.9
898,1,6.689,0.965,0,0,1,0.975,0,138,1,1.05,0.9
899,1,6.835,0.692,0,0,1,0.975,0,69,1,1.05,0.9
900,1,24.609,4.397,0,0,1,0.975,0,69,1,1.05,0.9
901,1,15.356,1.55,0,0,1,0.975,0,138,1,1.05,0.9
902,1,12.178,1.228,0,0,1,0.975,0,69,1,1.05,0.9
903,1,6.981,1.004,0,0,1,0.975,0,69,1,1.05,0.9
904,1,1.492,0.215,0,0,1,0.975,0,69,1,1.05,0.9
905,1,5.109,0.741,0,0,1,0.975,0,69,1,1.05,0.9
906,1,33.842,3.422,0,0,1,0.975,0,69,1,1.05,0.9
907,1,4.173,0.605,0,0,1,0.975,0,69,1,1.05,0.9
908,1,4.31,0.77,0,0,1,0.975,0,69,1,1.05,0.9
909,1,2.818,0.283,0,0,1,0.975,0,69,1,1.05,0.9
910,1,5.948,1.063,0,0,1,0.975,0,138,1,1.05,0.9
911,1,3.364,0.341,0,0,1,0.975,0,69,1,1.05,0.9
912,1,7.907,1.414,0,0,1,0.975,0,69,1,1.05,0.9
913,1,8.921,1.287,0,0,1,0.975,0,138,1,1.05,0.9
914,1,7.439,1.072,0,0,1,0.975,0,138,1,1.05,0.9
915,1,3.286,0.478,0,0,1,0.975,0,138,1,1.05,0.9
916,1,3.452,0.497,0,0,1,0.975,0,69,1,1.05,0.9
917,1,2.379,0.341,0,0,1,0.975,0,69,1,1.05,0.9
918,1,7.937,1.414,0,0,1,0.975,0,138,1,1.05,0.9
919,1,4.885,0.702,0,0,1,0.975,0,69,1,1.05,0.9
920,1,10.413,1.501,0,0,1,0.975,0,69,1,1.05,0.9
921,1,6.425,0.653,0,0,1,0.975,0,138,1,1.05,0.9
922,1,1.989,0.283,0,0,1,0.975,0,138,1,1.05,0.9
923,1,10.101,1.804,0,0,1,0.975,0,69,1,1.05,0.9
924,1,3.578,0.517,0,0,1,0.975,0,69,1,1.05,0.9
925,1,7.069,0.712,0,0,1,0.975,0,138,1,1.05,0.9
926,1,5.392,0.965,0,0,1,0.975,0,69,1,1.05,0.9
927,1,6.454,1.151,0,0,1,0.975,0,69,1,1.05,0.9
928,1,4.67,0.468,0,0,1,0.975,0,69,1,1.05,0.9
929,1,3.51,0.624,0,0,1,0.975,0,138,1,1.05,0.9
930,1,12.353,1.248,0,0,1,0.975,0,138,1,1.05,0.9
931,1,19.783,3.529,0,0,1,0.975,0,69,1,1.05,0.9
932,1,5.324,0.536,0,0,1,0.975,0,138,1,1.05,0.9
933,1,5.762,0.585,0,0,1,0.975,0,69,1,1.05,0.9
934,1,4.417,0.448,0,0,1,0.975,0,138,1,1.05,0.9
935,1,15.668,2.262,0,0,1,0.975,0,69,1,1.05,0.9
936,1,17.014,3.042,0,0,1,0.975,0,69,1,1.05,0.9
937,1,8.151,0.819,0,0,1,0.975,0,69,1,1.05,0.9
938,1,10.052,1.794,0,0,1,0.975,0,69,1,1.05,0.9
939,1,5.567,0.8,0,0,1,0.975,0,69,1,1.05,0.9
940,1,6.172,0.624,0,0,1,0.975,0,69,1,1.05,0.9
941,1,10.15,1.814,0,0,1,0.975,0,69,1,1.05,0.9
942,1,1.589,0.156,0,0,1,0.975,0,69,1,1.05,0.9
943,1,1.472,0.263,0,0,1,0.975,0,69,1,1.05,0.9
944,1,3.91,0.4,0,0,1,0.975,0,69,1,1.05,0.9
945,1,5.275,0.76,0,0,1,0.975,0,138,1,1.05,0.9
946,1,4.465,0.8,0,0,1,0.975,0,69,1,1.05,0.9
947,1,9.448,1.365,0,0,1,0.975,0,69,1,1.05,0.9
948,1,3.062,0.439,0,0,1,0.975,0,69,1,1.05,0.9
949,1,8.863,1.579,0,0,1,0.975,0,69,1,1.05,0.9
950,1,10.998,1.589,0,0,1,0.975,0,69,1,1.05,0.9
951,1,10.296,1.482,0,0,1,0.975,0,230,1,1.05,0.9
952,1,8.229,1.472,0,0,1,0.975,0,138,1,1.05,0.9
953,1,25.262,2.554,0,0,1,0.975,0,69,1,1.05,0.9
954,1,9.799,1.414,0,0,1,0.975,0,69,1,1.05,0.9
955,1,11.905,2.125,0,0,1,0.975,0,138,1,1.05,0.9
956,1,10.686,1.911,0,0,1,0.975,0,69,1,1.05,0.9
957,1,6.971,1.004,0,0,1,0.975,0,69,1,1.05,0.9
958,1,7.215,1.287,0,0,1,0.975,0,69,1,1.05,0.9
959,1,10.462,1.872,0,0,1,0.975,0,69,1,1.05,0.9
960,1,12.5,2.233,0,0,1,0.975,0,138,1,1.05,0.9
961,1,2.145,0.38,0,0,1,0.975,0,69,1,1.05,0.9
962,1,14.284,2.057,0,0,1,0.975,0,69,1,1.05,0.9
963,1,4.485,0.448,0,0,1,0.975,0,69,1,1.05,0.9
964,1,2.506,0.361,0,0,1,0.975,0,69,1,1.05,0.9
965,1,2.282,0.332,0,0,1,0.975,0,69,1,1.05,0.9
966,1,13.484,1.365,0,0,1,0.975,0,138,1,1.05,0.9
967,1,76.869,13.728,0,0,1,0.975,0,69,1,1.05,0.9
968,1,4.475,0.8,0,0,1,0.975,0,138,1,1.05,0.9
969,1,5.957,0.605,0,0,1,0.975,0,69,1,1.05,0.9
970,1,10.355,1.043,0,0,1,0.975,0,138,1,1.05,0.9
971,1,17.365,2.506,0,0,1,0.975,0,69,1,1.05,0.9
972,1,9.877,1.424,0,0,1,0.975,0,69,1,1.05,0.9
973,1,8.239,0.829,0,0,1,0.975,0,69,1,1.05,0.9
974,1,21.869,2.213,0,0,1,0.975,0,138,1,1.05,0.9
975,1,6.532,0.663,0,0,1,0.975,0,69,1,1.05,0.9
976,1,31.561,3.188,0,0,1,0.975,0,69,1,1.05,0.9
977,1,5.821,0.838,0,0,1,0.975,0,345,1,1.05,0.9
978,1,13.582,1.375,0,0,1,0.975,0,138,1,1.05,0.9
979,1,15.932,2.301,0,0,1,0.975,0,138,1,1.05,0.9
980,1,4.817,0.488,0,0,1,0.975,0,138,1,1.05,0.9
981,1,12.685,2.262,0,0,1,0.975,0,69,1,1.05,0.9
982,1,8.102,1.17,0,0,1,0.975,0,69,1,1.05,0.9
983,1,9.857,1.424,0,0,1,0.975,0,69,1,1.05,0.9
984,1,2.603,0.38,0,0,1,0.975,0,69,1,1.05,0.9
985,1,4.192,0.605,0,0,1,0.975,0,69,1,1.05,0.9
986,1,4.29,0.614,0,0,1,0.975,0,69,1,1.05,0.9
987,1,5.167,0.926,0,0,1,0.975,0,345,1,1.05,0.9
988,1,7.878,1.141,0,0,1,0.975,0,69,1,1.05,0.9
989,1,3.783,0.546,0,0,1,0.975,0,69,1,1.05,0.9
990,1,4.553,0.809,0,0,1,0.975,0,69,1,1.05,0.9
991,1,14.479,1.462,0,0,1,0.975,0,69,1,1.05,0.9
992,1,2.691,0.478,0,0,1,0.975,0,69,1,1.05,0.9
993,1,7.839,1.404,0,0,1,0.975,0,69,1,1.05,0.9
994,1,3.568,0.634,0,0,1,0.975,0,138,1,1.05,0.9
995,1,12.86,1.297,0,0,1,0.975,0,69,1,1.05,0.9
996,1,4.592,0.663,0,0,1,0.975,0,69,1,1.05,0.9
997,1,3.442,0.351,0,0,1,0.975,0,69,1,1.05,0.9
998,1,4.66,0.673,0,0,1,0.975,0,138,1,1.05,0.9
999,1,10.286,1.833,0,0,1,0.975,0,69,1,1.05,0.9
1000,1,6.971,0.702,0,0,1,0.975,0,138,1,1.05,0.9
1001,1,19.539,1.97,0,0,1,0.975,0,69,1,1.05,0.9
1002,1,37.04,3.744,0,0,1,0.975,0,69,1,1.05,0.9
1003,1,13.631,1.97,0,0,1,0.975,0,138,1,1.05,0.9
1004,1,9.292,1.345,0,0,1,0.975,0,69,1,1.05,0.9
1005,1,19.12,1.931,0,0,1,0.975,0,69,1,1.05,0.9
1006,1,10.91,1.102,0,0,1,0.975,0,69,1,1.05,0.9
1007,1,3.978,0.712,0,0,1,0.975,0,69,1,1.05,0.9
1008,1,11.622,1.17,0,0,1,0.975,0,69,1,1.05,0.9
1009,1,14.966,2.671,0,0,1,0.975,0,69,1,1.05,0.9
1010,1,10.111,1.804,0,0,1,0.975,0,69,1,1.05,0.9
1011,1,10.179,1.024,0,0,1,0.975,0,138,1,1.05,0.9
1012,1,3.744,0.536,0,0,1,0.975,0,69,1,1.05,0.9
1013,1,12.061,1.745,0,0,1,0.975,0,69,1,1.05,0.9
1014,1,3.139,0.556,0,0,1,0.975,0,69,1,1.05,0.9
1015,1,14.411,1.453,0,0,1,0.975,0,69,1,1.05,0.9
1016,1,5.051,0.507,0,0,1,0.975,0,69,1,1.05,0.9
1017,1,8.297,1.199,0,0,1,0.975,0,69,1,1.05,0.9
1018,1,4.865,0.488,0,0,1,0.975,0,69,1,1.05,0.9
1019,1,5.285,0.536,0,0,1,0.975,0,69,1,1.05,0.9
1020,1,1.55,0.156,0,0,1,0.975,0,69,1,1.05,0.9
1021,1,14.586,1.472,0,0,1,0.975,0,69,1,1.05,0.9
1022,1,9.545,1.706,0,0,1,0.975,0,69,1,1.05,0.9
1023,1,6.045,0.614,0,0,1,0.975,0,69,1,1.05,0.9
1024,1,5.206,0.926,0,0,1,0.975,0,138,1,1.05,0.9
1025,1,6.981,0.702,0,0,1,0.975,0,69,1,1.05,0.9
1026,1,10.189,1.472,0,0,1,0.975,0,138,1,1.05,0.9
1027,1,14.079,2.516,0,0,1,0.975,0,138,1,1.05,0.9
1028,1,9.76,1.745,0,0,1,0.975,0,69,1,1.05,0.9
1029,1,17.394,3.11,0,0,1,0.975,0,69,1,1.05,0.9
1030,1,12.285,1.238,0,0,1,0.975,0,138,1,1.05,0.9
1031,1,9.965,1.774,0,0,1,0.975,0,230,1,1.05,0.9
1032,1,1.657,0.166,0,0,1,0.975,0,138,1,1.05,0.9
1033,1,6.981,1.004,0,0,1,0.975,0,345,1,1.05,0.9
1034,1,10.023,1.443,0,0,1,0.975,0,69,1,1.05,0.9
1035,1,17.345,1.755,0,0,1,0.975,0,69,1,1.05,0.9
1036,1,8.336,1.492,0,0,1,0.975,0,69,1,1.05,0.9
1037,1,26.111,4.66,0,0,1,0.975,0,138,1,1.05,0.9
1038,1,38.201,6.825,0,0,1,0.975,0,138,1,1.05,0.9
1039,1,70.863,7.157,0,0,1,0.975,0,138,1,1.05,0.9
1040,1,68.494,6.922,0,0,1,0.975,0,69,1,1.05,0.9
1041,1,7.976,0.809,0,0,1,0.975,0,69,1,1.05,0.9
1042,1,9.35,0.946,0,0,1,0.975,0,138,1,1.05,0.9
1043,1,5.499,0.556,0,0,1,0.975,0,69,1,1.05,0.9
1044,1,25.096,2.535,0,0,1,0.975,0,69,1,1.05,0.9
1045,1,5.158,0.517,0,0,1,0.975,0,69,1,1.05,0.9
1046,1,7.702,0.78,0,0,1,0.975,0,138,1,1.05,0.9
1047,1,8.502,1.521,0,0,1,0.975,0,138,1,1.05,0.9
1048,1,13.338,1.345,0,0,1,0.975,0,69,1,1.05,0.9
1049,1,7.186,1.034,0,0,1,0.975,0,69,1,1.05,0.9
1050,1,8.97,1.297,0,0,1,0.975,0,69,1,1.05,0.9
1051,1,5.811,0.838,0,0,1,0.975,0,69,1,1.05,0.9
1052,1,7.917,1.414,0,0,1,0.975,0,69,1,1.05,0.9
1053,1,3.997,0.575,0,0,1,0.975,0,69,1,1.05,0.9
1054,1,9.613,1.385,0,0,1,0.975,0,69,1,1.05,0.9
1055,1,4.622,0.829,0,0,1,0.975,0,69,1,1.05,0.9
1056,1,2.428,0.244,0,0,1,0.975,0,69,1,1.05,0.9
1057,1,8.97,1.599,0,0,1,0.975,0,69,1,1.05,0.9
1058,1,12.373,2.213,0,0,1,0.975,0,138,1,1.05,0.9
1059,1,5.246,0.76,0,0,1,0.975,0,69,1,1.05,0.9
1060,1,8.356,0.848,0,0,1,0.975,0,69,1,1.05,0.9
1061,1,41.174,5.938,0,0,1,0.975,0,69,1,1.05,0.9
1062,1,12.782,1.287,0,0,1,0.975,0,69,1,1.05,0.9
1063,1,18.115,3.237,0,0,1,0.975,0,69,1,1.05,0.9
