bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
1064,1,3.539,0.507,0,0,1,0.975,0,69,1,1.05,0.9
1065,1,8.707,1.55,0,0,1,0.975,0,345,1,1.05,0.9
1066,1,13.913,2.486,0,0,1,0.975,0,69,1,1.05,0.9
1067,1,5.343,0.77,0,0,1,0.975,0,69,1,1.05,0.9
1068,1,10.159,1.024,0,0,1,0.975,0,69,1,1.05,0.9
1069,1,3.188,0.458,0,0,1,0.975,0,69,1,1.05,0.9
1070,1,12.841,1.853,0,0,1,0.975,0,69,1,1.05,0.9
1071,1,5.616,0.565,0,0,1,0.975,0,69,1,1.05,0.9
1072,1,9.828,1.414,0,0,1,0.975,0,69,1,1.05,0.9
1073,1,11.193,1.131,0,0,1,0.975,0,69,1,1.05,0.9
1074,1,2.447,0.244,0,0,1,0.975,0,138,1,1.05,0.9
1075,1,5.226,0.936,0,0,1,0.975,0,138,1,1.05,0.9
1076,1,19.393,2.798,0,0,1,0.975,0,138,1,1.05,0.9
1077,1,17.696,1.784,0,0,1,0.975,0,138,1,1.05,0.9
1078,1,10.023,1.014,0,0,1,0.975,0,138,1,1.05,0.9
1079,1,9.604,1.385,0,0,1,0.975,0,69,1,1.05,0.9
1080,1,3.666,0.653,0,0,1,0.975,0,69,1,1.05,0.9
1081,1,2.389,0.341,0,0,1,0.975,0,69,1,1.05,0.9
1082,1,2.642,0.468,0,0,1,0.975,0,69,1,1.05,0.9
1083,1,8.814,0.887,0,0,1,0.975,0,69,1,1.05,0.9
1084,1,3.344,0.595,0,0,1,0.975,0,69,1,1.05,0.9
1085,1,16.127,1.628,0,0,1,0.975,0,69,1,1.05,0.9
1086,1,5.821,0.838,0,0,1,0.975,0,69,1,1.05,0.9
1087,1,26.705,4.768,0,0,1,0.975,0,69,1,1.05,0.9
1088,1,4.972,0.507,0,0,1,0.975,0,69,1,1.05,0.9
1089,1,2.642,0.468,0,0,1,0.975,0,69,1,1.05,0.9
1090,1,38.698,5.587,0,0,1,0.975,0,69,1,1.05,0.9
1091,1,3.647,0.371,0,0,1,0.975,0,69,1,1.05,0.9
1092,1,10.384,1.501,0,0,1,0.975,0,69,1,1.05,0.9
1093,1,5.265,0.536,0,0,1,0.975,0,69,1,1.05,0.9
1094,1,5.353,0.77,0,0,1,0.975,0,69,1,1.05,0.9
1095,1,7.498,1.336,0,0,1,0.975,0,138,1,1.05,0.9
1096,1,18.486,3.305,0,14.9999947984,1,0.975,0,69,1,1.05,0.9
1097,1,4.524,0.653,0,0,1,0.975,0,69,1,1.05,0.9
1098,1,7.527,1.082,0,0,1,0.975,0,69,1,1.05,0.9
1099,1,3.13,0.556,0,0,1,0.975,0,69,1,1.05,0.9
1100,1,12.714,1.287,0,0,1,0.975,0,69,1,1.05,0.9
1101,1,7.566,1.092,0,0,1,0.975,0,69,1,1.05,0.9
1102,1,5.167,0.741,0,0,1,0.975,0,69,1,1.05,0.9
1103,1,4.007,0.575,0,0,1,0.975,0,69,1,1.05,0.9
1104,1,15.854,2.827,0,0,1,0.975,0,69,1,1.05,0.9
1105,1,11.31,2.018,0,0,1,0.975,0,138,1,1.05,0.9
1106,1,14.956,2.155,0,0,1,0.975,0,69,1,1.05,0.9
1107,1,10.306,1.043,0,0,1,0.975,0,69,1,1.05,0.9
1108,1,10.052,1.014,0,0,1,0.975,0,69,1,1.05,0.9
1109,1,10.959,1.111,0,0,1,0.975,0,69,1,1.05,0.9
1110,1,39.741,4.017,0,0,1,0.975,0,69,1,1.05,0.9
1111,1,3.042,0.312,0,0,1,0.975,0,69,1,1.05,0.9
1112,1,3.149,0.322,0,0,1,0.975,0,69,1,1.05,0.9
1113,1,9.38,0.946,0,0,1,0.975,0,69,1,1.05,0.9
1114,1,2.33,0.419,0,0,1,0.975,0,69,1,1.05,0.9
1115,1,7.683,1.375,0,0,1,0.975,0,69,1,1.05,0.9
1116,1,4.817,0.692,0,0,1,0.975,0,69,1,1.05,0.9
1117,1,13.328,2.379,0,14.9999973121,1,0.975,0,69,1,1.05,0.9
1118,1,8.775,0.887,0,0,1,0.975,0,69,1,1.05,0.9
1119,1,2.613,0.263,0,0,1,0.975,0,69,1,1.05,0.9
1120,1,4.573,0.819,0,0,1,0.975,0,69,1,1.05,0.9
1121,1,4.115,0.419,0,0,1,0.975,0,138,1,1.05,0.9
1122,1,4.748,0.848,0,0,1,0.975,0,138,1,1.05,0.9
1123,1,7.42,1.072,0,0,1,0.975,0,138,1,1.05,0.9
1124,1,5.83,0.585,0,0,1,0.975,0,138,1,1.05,0.9
1125,1,2.984,0.429,0,0,1,0.975,0,138,1,1.05,0.9
1126,1,5.031,0.507,0,0,1,0.975,0,138,1,1.05,0.9
1127,1,2.34,0.419,0,0,1,0.975,0,69,1,1.05,0.9
1128,1,4.641,0.829,0,0,1,0.975,0,138,1,1.05,0.9
1129,1,3.188,0.458,0,0,1,0.975,0,69,1,1.05,0.9
1130,1,6.767,0.683,0,0,1,0.975,0,69,1,1.05,0.9
1131,1,6.513,0.653,0,0,1,0.975,0,138,1,1.05,0.9
1132,1,10.023,1.014,0,0,1,0.975,0,69,1,1.05,0.9
1133,1,31.97,5.714,0,0,1,0.975,0,138,1,1.05,0.9
1134,1,22.669,4.046,0,0,1,0.975,0,138,1,1.05,0.9
1135,1,9.974,1.784,0,0,1,0.975,0,138,1,1.05,0.9
1136,1,9.506,1.696,0,0,1,0.975,0,138,1,1.05,0.9
1137,1,9.877,1.424,0,0,1,0.975,0,69,1,1.05,0.9
1138,1,24.297,4.339,0,0,1,0.975,0,69,1,1.05,0.9
1139,1,8.6,1.531,0,0,1,0.975,0,138,1,1.05,0.9
1140,1,19.178,3.422,0,0,1,0.975,0,69,1,1.05,0.9
1141,1,21.372,3.081,0,0,1,0.975,0,69,1,1.05,0.9
1142,1,5.655,1.014,0,0,1,0.975,0,69,1,1.05,0.9
1143,1,2.905,0.517,0,0,1,0.975,0,69,1,1.05,0.9
1144,1,3.013,0.536,0,0,1,0.975,0,69,1,1.05,0.9
1145,1,3.9,0.565,0,0,1,0.975,0,69,1,1.05,0.9
1146,1,6.903,1.228,0,0,1,0.975,0,138,1,1.05,0.9
1147,1,10.033,1.014,0,0,1,0.975,0,138,1,1.05,0.9
1148,1,5.051,0.731,0,0,1,0.975,0,138,1,1.05,0.9
1149,1,4.865,0.868,0,0,1,0.975,0,138,1,1.05,0.9
1150,1,12.733,2.272,0,0,1,0.975,0,138,1,1.05,0.9
1151,1,6.591,1.18,0,0,1,0.975,0,138,1,1.05,0.9
1152,1,2.252,0.224,0,0,1,0.975,0,138,1,1.05,0.9
1153,1,8.794,1.57,0,0,1,0.975,0,138,1,1.05,0.9
1154,1,11.807,1.706,0,0,1,0.975,0,138,1,1.05,0.9
1155,1,8.609,0.868,0,0,1,0.975,0,69,1,1.05,0.9
1156,1,6.328,1.131,0,0,1,0.975,0,69,1,1.05,0.9
1157,1,22.406,2.262,0,0,1,0.975,0,69,1,1.05,0.9
1158,1,10.657,1.541,0,0,1,0.975,0,69,1,1.05,0.9
1159,1,6.669,1.19,0,0,1,0.975,0,138,1,1.05,0.9
1160,1,4.534,0.458,0,0,1,0.975,0,138,1,1.05,0.9
1161,1,8.239,1.472,0,0,1,0.975,0,69,1,1.05,0.9
1162,1,5.216,0.751,0,0,1,0.975,0,69,1,1.05,0.9
1163,1,2.125,0.215,0,0,1,0.975,0,138,1,1.05,0.9
1164,1,8.268,1.472,0,0,1,0.975,0,69,1,1.05,0.9
1165,1,4.456,0.643,0,0,1,0.975,0,69,1,1.05,0.9
1166,1,10.13,1.814,0,0,1,0.975,0,69,1,1.05,0.9
1167,1,12.158,1.228,0,0,1,0.975,0,69,1,1.05,0.9
1168,1,7.478,1.082,0,0,1,0.975,0,69,1,1.05,0.9
1169,1,5.889,0.595,0,0,1,0.975,0,69,1,1.05,0.9
1170,1,3.334,0.478,0,0,1,0.975,0,69,1,1.05,0.9
1171,1,3.822,0.683,0,0,1,0.975,0,69,1,1.05,0.9
1172,1,14.742,1.492,0,0,1,0.975,0,69,1,1.05,0.9
1173,1,22.727,2.291,0,0.000244588622173,1,0.975,0,69,1,1.05,0.9
1174,1,7.273,1.053,0,0,1,0.975,0,69,1,1.05,0.9
1175,1,5.09,0.517,0,0,1,0.975,0,69,1,1.05,0.9
1176,1,3.305,0.595,0,0,1,0.975,0,69,1,1.05,0.9
1177,1,61.133,6.172,0,0,1,0.975,0,69,1,1.05,0.9
1178,1,10.169,1.472,0,0,1,0.975,0,69,1,1.05,0.9
1179,1,41.72,4.212,0,0,1,0.975,0,69,1,1.05,0.9
1180,1,17.375,2.506,0,0,1,0.975,0,69,1,1.05,0.9
1181,1,9.223,0.936,0,0,1,0.975,0,69,1,1.05,0.9
1182,1,8.151,1.453,0,0,1,0.975,0,69,1,1.05,0.9
1183,1,8.873,1.277,0,0,1,0.975,0,69,1,1.05,0.9
1184,1,2.282,0.41,0,0,1,0.975,0,138,1,1.05,0.9
1185,1,6.63,0.673,0,0,1,0.975,0,138,1,1.05,0.9
1186,1,8.151,1.18,0,0,1,0.975,0,138,1,1.05,0.9
1187,1,12.763,2.282,0,0,1,0.975,0,69,1,1.05,0.9
1188,1,30.664,3.101,0,0,1,0.975,0,69,1,1.05,0.9
1189,1,15.093,1.521,0,0,1,0.975,0,138,1,1.05,0.9
1190,1,8.073,1.16,0,0,1,0.975,0,69,1,1.05,0.9
1191,1,7.527,1.345,0,0,1,0.975,0,69,1,1.05,0.9
1192,1,10.608,1.072,0,0,1,0.975,0,69,1,1.05,0.9
1193,1,4.007,0.712,0,0,1,0.975,0,69,1,1.05,0.9
1194,1,1.862,0.332,0,0,1,0.975,0,69,1,1.05,0.9
1195,1,10.364,1.492,0,0,1,0.975,0,69,1,1.05,0.9
1196,1,11.759,1.696,0,0,1,0.975,0,138,1,1.05,0.9
1197,1,2.75,0.4,0,0,1,0.975,0,69,1,1.05,0.9
1198,1,3.754,0.673,0,0,1,0.975,0,69,1,1.05,0.9
1199,1,8.843,1.277,0,0,1,0.975,0,69,1,1.05,0.9
1200,1,2.467,0.439,0,0,1,0.975,0,69,1,1.05,0.9
1201,1,3.452,0.351,0,0,1,0.975,0,69,1,1.05,0.9
1202,1,6.035,0.614,0,0,1,0.975,0,69,1,1.05,0.9
1203,1,2.252,0.4,0,0,1,0.975,0,69,1,1.05,0.9
1204,1,2.564,0.371,0,0,1,0.975,0,69,1,1.05,0.9
1205,1,3.432,0.497,0,0,1,0.975,0,69,1,1.05,0.9
1206,1,2.886,0.419,0,0,1,0.975,0,69,1,1.05,0.9
1207,1,4.017,0.41,0,0,1,0.975,0,69,1,1.05,0.9
1208,1,27.485,2.779,0,0,1,0.975,0,69,1,1.05,0.9
1209,1,4.826,0.858,0,0,1,0.975,0,69,1,1.05,0.9
1210,1,1.541,0.273,0,0,1,0.975,0,69,1,1.05,0.9
1211,1,4.592,0.663,0,0,1,0.975,0,69,1,1.05,0.9
1212,1,28.802,2.905,0,0,1,0.975,0,69,1,1.05,0.9
1213,1,19.9,2.876,0,0,1,0.975,0,69,1,1.05,0.9
1214,1,22.445,4.007,0,0,1,0.975,0,69,1,1.05,0.9
1215,1,11.651,1.18,0,0,1,0.975,0,69,1,1.05,0.9
1216,1,9.545,1.375,0,12.8029763405,1,0.975,0,69,1,1.05,0.9
1217,1,0.683,0.097,0,0,1,0.975,0,69,1,1.05,0.9
1218,1,3.607,0.517,0,0,1,0.975,0,69,1,1.05,0.9
1219,1,1.082,0.156,0,0,1,0.975,0,138,1,1.05,0.9
1220,1,3.92,0.702,0,0,1,0.975,0,69,1,1.05,0.9
1221,1,2.067,0.371,0,0,1,0.975,0,69,1,1.05,0.9
1222,1,11.135,1.121,0,0,1,0.975,0,69,1,1.05,0.9
1223,1,11.368,2.028,0,0,1,0.975,0,69,1,1.05,0.9
1224,1,10.715,1.55,0,0,1,0.975,0,69,1,1.05,0.9
1225,1,1.95,0.195,0,0,1,0.975,0,69,1,1.05,0.9
1226,1,5.128,0.517,0,0,1,0.975,0,69,1,1.05,0.9
1227,1,7.722,1.111,0,0,1,0.975,0,69,1,1.05,0.9
1228,1,14.235,1.433,0,0,1,0.975,0,69,1,1.05,0.9
1229,1,6.874,1.228,0,0,1,0.975,0,69,1,1.05,0.9
1230,1,10.608,1.891,0,0,1,0.975,0,69,1,1.05,0.9
1231,1,15.278,1.541,0,0,1,0.975,0,138,1,1.05,0.9
1232,1,13.318,1.345,0,0,1,0.975,0,69,1,1.05,0.9
1233,1,5.557,0.565,0,0,1,0.975,0,69,1,1.05,0.9
1234,1,4.056,0.722,0,0,1,0.975,0,69,1,1.05,0.9
1235,1,2.671,0.478,0,0,1,0.975,0,69,1,1.05,0.9
1236,1,5.704,0.819,0,0,1,0.975,0,69,1,1.05,0.9
1237,1,3.939,0.4,0,0,1,0.975,0,138,1,1.05,0.9
1238,1,3.656,0.526,0,0,1,0.975,0,69,1,1.05,0.9
1239,1,13.289,1.345,0,0,1,0.975,0,69,1,1.05,0.9
1240,1,30.167,3.052,0,0,1,0.975,0,69,1,1.05,0.9
1241,1,4.027,0.722,0,0,1,0.975,0,69,1,1.05,0.9
1242,1,3.997,0.712,0,0,1,0.975,0,69,1,1.05,0.9
1243,1,2.818,0.283,0,0,1,0.975,0,138,1,1.05,0.9
1244,1,6.474,0.936,0,0,1,0.975,0,138,1,1.05,0.9
1245,1,14.225,2.057,0,0,1,0.975,0,69,1,1.05,0.9
1246,1,6.913,0.994,0,0,1,0.975,0,138,1,1.05,0.9
1247,1,30.722,3.101,0,0,1,0.975,0,138,1,1.05,0.9
1248,1,12.636,2.252,0,0,1,0.975,0,69,1,1.05,0.9
1249,1,22.561,3.257,0,0,1,0.975,0,69,1,1.05,0.9
1250,1,2.876,0.517,0,0,1,0.975,0,69,1,1.05,0.9
1251,1,5.138,0.517,0,0,1,0.975,0,69,1,1.05,0.9
1252,1,59.338,8.561,0,0,1,0.975,0,69,1,1.05,0.9
1253,1,19.705,1.989,0,0,1,0.975,0,69,1,1.05,0.9
1254,1,6.611,0.663,0,0,1,0.975,0,138,1,1.05,0.9
1255,1,11.398,2.038,0,0,1,0.975,0,69,1,1.05,0.9
1256,1,2.574,0.371,0,0,1,0.975,0,138,1,1.05,0.9
1257,1,13.933,2.486,0,0,1,0.975,0,69,1,1.05,0.9
1258,1,6.172,1.102,0,0,1,0.975,0,69,1,1.05,0.9
1259,1,3.978,0.4,0,0,1,0.975,0,69,1,1.05,0.9
1260,1,3.13,0.448,0,0,1,0.975,0,69,1,1.05,0.9
1261,1,33.774,3.413,0,0,1,0.975,0,69,1,1.05,0.9
1262,1,11.612,1.17,0,0,1,0.975,0,69,1,1.05,0.9
1263,1,3.11,0.448,0,0,1,0.975,0,69,1,1.05,0.9
1264,1,4.192,0.751,0,0,1,0.975,0,69,1,1.05,0.9
1265,1,12.295,1.774,0,0,1,0.975,0,69,1,1.05,0.9
1266,1,4.066,0.41,0,0,1,0.975,0,69,1,1.05,0.9
1267,1,4.3,0.624,0,0,1,0.975,0,69,1,1.05,0.9
1268,1,10.598,1.072,0,0,1,0.975,0,69,1,1.05,0.9
1269,1,10.423,1.053,0,0,1,0.975,0,69,1,1.05,0.9
1270,1,5.772,0.585,0,0,1,0.975,0,69,1,1.05,0.9
1271,1,11.739,1.19,0,0,1,0.975,0,69,1,1.05,0.9
1272,1,5.801,0.838,0,0,1,0.975,0,69,1,1.05,0.9
1273,1,26.491,4.729,0,0,1,0.975,0,69,1,1.05,0.9
1274,1,8.629,1.248,0,0,1,0.975,0,69,1,1.05,0.9
1275,1,3.588,0.517,0,0,1,0.975,0,69,1,1.05,0.9
1276,1,6.805,1.219,0,0,1,0.975,0,69,1,1.05,0.9
1277,1,9.613,1.716,0,0,1,0.975,0,69,1,1.05,0.9
1278,1,9.643,0.975,0,0,1,0.975,0,138,1,1.05,0.9
1279,1,5.909,1.053,0,0,1,0.975,0,69,1,1.05,0.9
1280,1,4.514,0.653,0,0,1,0.975,0,69,1,1.05,0.9
1281,1,4.27,0.614,0,0,1,0.975,0,69,1,1.05,0.9
1282,1,5.177,0.751,0,0,1,0.975,0,69,1,1.05,0.9
1283,1,7.839,0.79,0,0,1,0.975,0,138,1,1.05,0.9
1284,1,9.926,1.004,0,0,1,0.975,0,69,1,1.05,0.9
1285,1,8.287,0.838,0,0,1,0.975,0,230,1,1.05,0.9
1286,1,40.794,5.889,0,0,1,0.975,0,69,1,1.05,0.9
1287,1,6.796,1.209,0,0,1,0.975,0,69,1,1.05,0.9
1288,1,25.37,3.656,0,0,1,0.975,0,69,1,1.05,0.9
1289,1,3.295,0.332,0,0,1,0.975,0,138,1,1.05,0.9
1290,1,8.999,1.297,0,0,1,0.975,0,69,1,1.05,0.9
1291,1,5.138,0.917,0,0,1,0.975,0,69,1,1.05,0.9
1292,1,5.275,0.946,0,0,1,0.975,0,138,1,1.05,0.9
1293,1,7.02,1.258,0,0,1,0.975,0,69,1,1.05,0.9
1294,1,10.949,1.102,0,0,1,0.975,0,69,1,1.05,0.9
1295,1,5.021,0.507,0,0,1,0.975,0,138,1,1.05,0.9
1296,1,6.113,1.092,0,0,1,0.975,0,69,1,1.05,0.9
1297,1,6.961,0.702,0,0,1,0.975,0,69,1,1.05,0.9
1298,1,17.842,1.804,0,0,1,0.975,0,69,1,1.05,0.9
1299,1,5.675,1.014,0,0,1,0.975,0,69,1,1.05,0.9
1300,1,25.291,4.514,0,0,1,0.975,0,138,1,1.05,0.9
1301,1,8.141,1.453,0,0,1,0.975,0,69,1,1.05,0.9
1302,1,20.065,2.896,0,0,1,0.975,0,69,1,1.05,0.9
1303,1,19.042,1.921,0,0,1,0.975,0,69,1,1.05,0.9
1304,1,11.524,2.057,0,0,1,0.975,0,69,1,1.05,0.9
1305,1,7.927,0.8,0,0,1,0.975,0,69,1,1.05,0.9
1306,1,8.873,1.579,0,0,1,0.975,0,69,1,1.05,0.9
1307,1,16.175,2.33,0,0,1,0.975,0,138,1,1.05,0.9
1308,1,7.459,0.751,0,0,1,0.975,0,69,1,1.05,0.9
1309,1,12.821,2.291,0,0,1,0.975,0,69,1,1.05,0.9
1310,1,45.123,6.513,0,0,1,0.975,0,138,1,1.05,0.9
1311,1,5.791,0.585,0,0,1,0.975,0,69,1,1.05,0.9
1312,1,3.491,0.351,0,0,1,0.975,0,69,1,1.05,0.9
1313,1,2.623,0.263,0,0,1,0.975,0,69,1,1.05,0.9
1314,1,2.554,0.458,0,0,1,0.975,0,69,1,1.05,0.9
1315,1,2.301,0.41,0,0,1,0.975,0,69,1,1.05,0.9
1316,1,5.977,1.063,0,6.20162128764,1,0.975,0,69,1,1.05,0.9
1317,1,11.008,1.111,0,0,1,0.975,0,69,1,1.05,0.9
1318,1,3.52,0.624,0,0,1,0.975,0,69,1,1.05,0.9
1319,1,5.567,0.8,0,0,1,0.975,0,69,1,1.05,0.9
1320,1,4.036,0.722,0,0,1,0.975,0,69,1,1.05,0.9
1321,1,6.503,1.16,0,0,1,0.975,0,69,1,1.05,0.9
1322,1,4.456,0.8,0,0,1,0.975,0,69,1,1.05,0.9
1323,1,8.093,1.443,0,0,1,0.975,0,69,1,1.05,0.9
1324,1,7.897,1.414,0,13.017857555,1,0.975,0,69,1,1.05,0.9
1325,1,2.954,0.302,0,0,1,0.975,0,69,1,1.05,0.9
1326,1,3.013,0.302,0,0,1,0.975,0,69,1,1.05,0.9
1327,1,4.553,0.809,0,0,1,0.975,0,69,1,1.05,0.9
1328,1,6.376,0.643,0,0,1,0.975,0,69,1,1.05,0.9
1329,1,3.529,0.507,0,0,1,0.975,0,69,1,1.05,0.9
1330,1,1.433,0.205,0,0,1,0.975,0,69,1,1.05,0.9
1331,1,3.666,0.653,0,0,1,0.975,0,69,1,1.05,0.9
1332,1,3.832,0.683,0,0,1,0.975,0,69,1,1.05,0.9
1333,1,15.015,2.681,0,14.9999837292,1,0.975,0,69,1,1.05,0.9
1334,1,4.124,0.419,0,0,1,0.975,0,69,1,1.05,0.9
1335,1,6.338,1.131,0,0,1,0.975,0,69,1,1.05,0.9
1336,1,5.187,0.526,0,0,1,0.975,0,69,1,1.05,0.9
1337,1,5.021,0.507,0,0,1,0.975,0,69,1,1.05,0.9
1338,1,4.544,0.809,0,0,1,0.975,0,69,1,1.05,0.9
1339,1,6.152,0.887,0,0,1,0.975,0,69,1,1.05,0.9
1340,1,7.41,1.072,0,0,1,0.975,0,69,1,1.05,0.9
1341,1,4.426,0.448,0,0,1,0.975,0,69,1,1.05,0.9
1342,1,4.105,0.419,0,0,1,0.975,0,69,1,1.05,0.9
1343,1,3.812,0.546,0,0,1,0.975,0,69,1,1.05,0.9
1344,1,4.846,0.868,0,0,1,0.975,0,69,1,1.05,0.9
1345,1,5.128,0.741,0,0,1,0.975,0,69,1,1.05,0.9
1346,1,5.401,0.78,0,0,1,0.975,0,69,1,1.05,0.9
1347,1,4.29,0.77,0,0,1,0.975,0,69,1,1.05,0.9
1348,1,6.328,0.917,0,0,1,0.975,0,69,1,1.05,0.9
1349,1,5.294,0.536,0,0,1,0.975,0,69,1,1.05,0.9
1350,1,9.409,1.355,0,0,1,0.975,0,69,1,1.05,0.9
1351,1,10.706,1.911,0,0,1,0.975,0,69,1,1.05,0.9
1352,1,4.709,0.683,0,0,1,0.975,0,69,1,1.05,0.9
1353,1,16.799,1.696,0,0,1,0.975,0,69,1,1.05,0.9
1354,1,8.346,1.492,0,0,1,0.975,0,69,1,1.05,0.9
1355,1,33.842,4.885,0,0,1,0.975,0,69,1,1.05,0.9
1356,1,3.997,0.575,0,0,1,0.975,0,69,1,1.05,0.9
1357,1,10.491,1.511,0,0,1,0.975,0,69,1,1.05,0.9
1358,1,4.992,0.887,0,0,1,0.975,0,69,1,1.05,0.9
1359,1,3.881,0.39,0,0,1,0.975,0,69,1,1.05,0.9
1360,1,5.158,0.917,0,0,1,0.975,0,69,1,1.05,0.9
1361,1,12.529,1.268,0,0,1,0.975,0,69,1,1.05,0.9
1362,1,13.143,2.35,0,0,1,0.975,0,69,1,1.05,0.9
1363,1,3.734,0.536,0,0,1,0.975,0,69,1,1.05,0.9
1364,1,3.266,0.468,0,0,1,0.975,0,69,1,1.05,0.9
1365,1,8.151,1.18,0,0,1,0.975,0,69,1,1.05,0.9
1366,1,1.57,0.224,0,0,1,0.975,0,69,1,1.05,0.9
1367,1,33.998,4.904,0,0,1,0.975,0,69,1,1.05,0.9
1368,1,14.235,2.545,0,0,1,0.975,0,69,1,1.05,0.9
1369,1,9.272,1.657,0,0,1,0.975,0,69,1,1.05,0.9
1370,1,2.213,0.322,0,0,1,0.975,0,69,1,1.05,0.9
1371,1,6.532,0.946,0,0,1,0.975,0,69,1,1.05,0.9
1372,1,9.701,1.736,0,0,1,0.975,0,69,1,1.05,0.9
1373,1,5.772,0.829,0,0,1,0.975,0,69,1,1.05,0.9
1374,1,3.676,0.526,0,0,1,0.975,0,69,1,1.05,0.9
1375,1,8.522,0.858,0,0,1,0.975,0,69,1,1.05,0.9
1376,1,6.767,1.209,0,0,1,0.975,0,69,1,1.05,0.9
1377,1,15.756,2.818,0,0,1,0.975,0,69,1,1.05,0.9
1378,1,5.275,0.536,0,0,1,0.975,0,138,1,1.05,0.9
1379,1,10.696,1.082,0,0,1,0.975,0,69,1,1.05,0.9
1380,1,9.721,0.985,0,0,1,0.975,0,138,1,1.05,0.9
1381,1,15.688,2.262,0,0,1,0.975,0,69,1,1.05,0.9
1382,1,8.951,0.907,0,0,1,0.975,0,138,1,1.05,0.9
1383,1,9.477,1.365,0,0,1,0.975,0,69,1,1.05,0.9
1384,1,6.172,0.887,0,0,1,0.975,0,138,1,1.05,0.9
1385,1,9.194,1.638,0,0,1,0.975,0,138,1,1.05,0.9
1386,1,9.965,1.433,0,0,1,0.975,0,69,1,1.05,0.9
1387,1,3.305,0.332,0,0,1,0.975,0,138,1,1.05,0.9
1388,1,13.153,2.35,0,0,1,0.975,0,138,1,1.05,0.9
1389,1,8.307,1.199,0,0,1,0.975,0,138,1,1.05,0.9
1390,1,6.347,0.643,0,0,1,0.975,0,138,1,1.05,0.9
1391,1,2.145,0.215,0,0,1,0.975,0,69,1,1.05,0.9
1392,1,13.065,2.33,0,0,1,0.975,0,69,1,1.05,0.9
1393,1,6.786,1.209,0,0,1,0.975,0,138,1,1.05,0.9
1394,1,1.297,0.234,0,0,1,0.975,0,69,1,1.05,0.9
1395,1,1.102,0.107,0,0,1,0.975,0,69,1,1.05,0.9
1396,1,1.404,0.205,0,0,1,0.975,0,69,1,1.05,0.9
1397,1,2.135,0.38,0,0,1,0.975,0,69,1,1.05,0.9
1398,1,2.282,0.41,0,0,1,0.975,0,69,1,1.05,0.9
1399,1,0.985,0.146,0,0,1,0.975,0,69,1,1.05,0.9
1400,1,1.151,0.205,0,0,1,0.975,0,69,1,1.05,0.9
1401,1,1.931,0.341,0,0,1,0.975,0,69,1,1.05,0.9
1402,1,0.994,0.097,0,0,1,0.975,0,69,1,1.05,0.9
1403,1,2.174,0.312,0,0,1,0.975,0,69,1,1.05,0.9
1404,1,2.72,0.273,0,0,1,0.975,0,69,1,1.05,0.9
1405,1,44.606,4.504,0,0,1,0.975,0,69,1,1.05,0.9
1406,1,10.013,1.443,0,0,1,0.975,0,69,1,1.05,0.9
1407,1,7.527,1.345,0,0,1,0.975,0,69,1,1.05,0.9
1408,1,12.236,1.238,0,0,1,0.975,0,69,1,1.05,0.9
1409,1,7.81,0.79,0,0,1,0.975,0,69,1,1.05,0.9
1410,1,4.583,0.458,0,0,1,0.975,0,69,1,1.05,0.9
1411,1,10.559,1.063,0,0,1,0.975,0,69,1,1.05,0.9
1412,1,22.298,3.978,0,0,1,0.975,0,138,1,1.05,0.9
1413,1,7.439,0.751,0,0,1,0.975,0,69,1,1.05,0.9
1414,1,7.654,0.77,0,0,1,0.975,0,69,1,1.05,0.9
1415,1,3.949,0.565,0,0,1,0.975,0,69,1,1.05,0.9
1416,1,10.959,1.111,0,0,1,0.975,0,69,1,1.05,0.9
1417,1,14.869,2.652,0,0,1,0.975,0,69,1,1.05,0.9
1418,1,6.952,1.238,0,0,1,0.975,0,138,1,1.05,0.9
1419,1,10.277,1.482,0,0,1,0.975,0,69,1,1.05,0.9
1420,1,28.626,4.134,0,0,1,0.975,0,69,1,1.05,0.9
1421,1,32.711,5.84,0,0,1,0.975,0,69,1,1.05,0.9
1422,1,5.869,0.595,0,0,1,0.975,0,69,1,1.05,0.9
1423,1,6.932,1.004,0,0,1,0.975,0,69,1,1.05,0.9
1424,1,6.279,1.121,0,0,1,0.975,0,69,1,1.05,0.9
1425,1,19.451,2.808,0,0,1,0.975,0,69,1,1.05,0.9
1426,1,14.82,1.501,0,0,1,0.975,0,69,1,1.05,0.9
1427,1,2.798,0.4,0,0,1,0.975,0,69,1,1.05,0.9
1428,1,14.069,2.516,0,0,1,0.975,0,69,1,1.05,0.9
1429,1,8.317,1.482,0,0,1,0.975,0,69,1,1.05,0.9
1430,1,14.683,1.482,0,0,1,0.975,0,69,1,1.05,0.9
1431,1,9.672,0.975,0,0,1,0.975,0,69,1,1.05,0.9
1432,1,15.181,2.194,0,0,1,0.975,0,69,1,1.05,0.9
1433,1,7.322,1.307,0,0,1,0.975,0,69,1,1.05,0.9
1434,1,8.59,1.238,0,0,1,0.975,0,69,1,1.05,0.9
1435,1,8.005,1.151,0,0,1,0.975,0,69,1,1.05,0.9
1436,1,3.988,0.4,0,0,1,0.975,0,138,1,1.05,0.9
1437,1,6.659,1.19,0,0,1,0.975,0,138,1,1.05,0.9
1438,1,30.761,3.11,0,0,1,0.975,0,69,1,1.05,0.9
1439,1,12.733,1.833,0,0,1,0.975,0,138,1,1.05,0.9
1440,1,13.358,1.931,0,0,1,0.975,0,138,1,1.05,0.9
1441,1,19.149,2.759,0,0,1,0.975,0,69,1,1.05,0.9
1442,1,25.428,4.544,0,0,1,0.975,0,138,1,1.05,0.9
1443,1,10.462,1.511,0,0,1,0.975,0,69,1,1.05,0.9
1444,1,13.787,2.457,0,0,1,0.975,0,69,1,1.05,0.9
1445,1,11.154,1.609,0,0,1,0.975,0,138,1,1.05,0.9
1446,1,11.71,1.687,0,0,1,0.975,0,138,1,1.05,0.9
1447,1,25.028,4.465,0,0,1,0.975,0,69,1,1.05,0.9
1448,1,12.539,1.268,0,0,1,0.975,0,138,1,1.05,0.9
1449,1,9.311,1.667,0,0,1,0.975,0,69,1,1.05,0.9
1450,1,19.666,2.837,0,0,1,0.975,0,69,1,1.05,0.9
1451,1,5.206,0.926,0,0,1,0.975,0,138,1,1.05,0.9
1452,1,7.049,0.712,0,0,1,0.975,0,138,1,1.05,0.9
1453,1,11.047,1.111,0,0,1,0.975,0,69,1,1.05,0.9
1454,1,19.402,2.798,0,0,1,0.975,0,69,1,1.05,0.9
1455,1,6.776,0.975,0,0,1,0.975,0,69,1,1.05,0.9
1456,1,4.787,0.858,0,0,1,0.975,0,69,1,1.05,0.9
1457,1,12.207,1.228,0,0,1,0.975,0,69,1,1.05,0.9
1458,1,4.27,0.429,0,0,1,0.975,0,69,1,1.05,0.9
1459,1,2.944,0.302,0,0,1,0.975,0,69,1,1.05,0.9
1460,1,16.458,2.935,0,0,1,0.975,0,69,1,1.05,0.9
1461,1,4.163,0.605,0,0,1,0.975,0,69,1,1.05,0.9
1462,1,32.467,4.69,0,0,1,0.975,0,69,1,1.05,0.9
1463,1,3.461,0.497,0,0,1,0.975,0,69,1,1.05,0.9
1464,1,13.796,2.467,0,0,1,0.975,0,69,1,1.05,0.9
1465,1,6.698,0.673,0,0,1,0.975,0,69,1,1.05,0.9
1466,1,6.922,0.994,0,0,1,0.975,0,69,1,1.05,0.9
1467,1,3.881,0.556,0,0,1,0.975,0,69,1,1.05,0.9
1468,1,1.774,0.175,0,0,1,0.975,0,69,1,1.05,0.9
1469,1,9.896,1.004,0,0,1,0.975,0,69,1,1.05,0.9
1470,1,1.94,0.283,0,0,1,0.975,0,69,1,1.05,0.9
1471,1,3.491,0.507,0,0,1,0.975,0,69,1,1.05,0.9
1472,1,10.159,1.814,0,0,1,0.975,0,69,1,1.05,0.9
1473,1,10.257,1.833,0,0,1,0.975,0,69,1,1.05,0.9
1474,1,6.767,0.683,0,0,1,0.975,0,69,1,1.05,0.9
1475,1,4.163,0.741,0,0,1,0.975,0,69,1,1.05,0.9
1476,1,3.647,0.653,0,0,1,0.975,0,69,1,1.05,0.9
1477,1,37.567,5.421,0,0,1,0.975,0,69,1,1.05,0.9
1478,1,8.405,1.501,0,0,1,0.975,0,69,1,1.05,0.9
1479,1,5.967,0.605,0,0,1,0.975,0,69,1,1.05,0.9
1480,1,15.688,2.798,0,0,1,0.975,0,69,1,1.05,0.9
1481,1,3.997,0.4,0,0,1,0.975,0,138,1,1.05,0.9
1482,1,8.209,0.829,0,0,1,0.975,0,138,1,1.05,0.9
1483,1,7.264,1.053,0,0,1,0.975,0,69,1,1.05,0.9
1484,1,8.248,1.19,0,0,1,0.975,0,69,1,1.05,0.9
1485,1,9.613,1.716,0,0,1,0.975,0,69,1,1.05,0.9
1486,1,2.106,0.215,0,0,1,0.975,0,69,1,1.05,0.9
1487,1,9.984,1.004,0,0,1,0.975,0,69,1,1.05,0.9
1488,1,16.653,2.399,0,0,1,0.975,0,69,1,1.05,0.9
1489,1,17.462,1.765,0,0,1,0.975,0,69,1,1.05,0.9
1490,1,8.034,0.809,0,0,1,0.975,0,69,1,1.05,0.9
1491,1,9.545,1.375,0,0,1,0.975,0,69,1,1.05,0.9
1492,1,9.818,1.755,0,0,1,0.975,0,69,1,1.05,0.9
1493,1,4.856,0.868,0,0,1,0.975,0,69,1,1.05,0.9
1494,1,6.201,1.111,0,0,1,0.975,0,69,1,1.05,0.9
1495,1,5.665,0.575,0,0,1,0.975,0,69,1,1.05,0.9
1496,1,3.997,0.575,0,0,1,0.975,0,69,1,1.05,0.9
1497,1,6.913,0.994,0,0,1,0.975,0,69,1,1.05,0.9
1498,1,3.266,0.332,0,0,1,0.975,0,69,1,1.05,0.9
1499,1,7.312,1.307,0,0,1,0.975,0,69,1,1.05,0.9
1500,1,3.286,0.332,0,0,1,0.975,0,69,1,1.05,0.9
1501,1,9.906,1.765,0,0,1,0.975,0,69,1,1.05,0.9
1502,1,6.728,1.199,0,0,1,0.975,0,69,1,1.05,0.9
1503,1,2.525,0.361,0,0,1,0.975,0,69,1,1.05,0.9
1504,1,4.134,0.741,0,0,1,0.975,0,69,1,1.05,0.9
1505,1,3.91,0.4,0,0,1,0.975,0,69,1,1.05,0.9
1506,1,6.493,1.16,0,0,1,0.975,0,69,1,1.05,0.9
1507,1,10.247,1.482,0,0,1,0.975,0,69,1,1.05,0.9
1508,1,12.773,1.843,0,0,1,0.975,0,69,1,1.05,0.9
1509,1,2.574,0.263,0,0,1,0.975,0,138,1,1.05,0.9
1510,1,2.145,0.38,0,0,1,0.975,0,138,1,1.05,0.9
1511,1,5.167,0.526,0,0,1,0.975,0,69,1,1.05,0.9
1512,1,2.633,0.468,0,0,1,0.975,0,69,1,1.05,0.9
1513,1,3.51,0.507,0,0,1,0.975,0,69,1,1.05,0.9
1514,1,2.71,0.488,0,0,1,0.975,0,69,1,1.05,0.9
1515,1,3.686,0.536,0,0,1,0.975,0,69,1,1.05,0.9
1516,1,8.707,0.878,0,0,1,0.975,0,69,1,1.05,0.9
1517,1,5.528,0.556,0,0,1,0.975,0,69,1,1.05,0.9
1518,1,28.109,5.021,0,0,1,0.975,0,69,1,1.05,0.9
1519,1,15.854,2.291,0,0,1,0.975,0,69,1,1.05,0.9
1520,1,7.625,0.77,0,0,1,0.975,0,69,1,1.05,0.9
1521,1,5.382,0.78,0,0,1,0.975,0,69,1,1.05,0.9
1522,1,5.314,0.77,0,0,1,0.975,0,69,1,1.05,0.9
1523,1,3.686,0.536,0,0,1,0.975,0,69,1,1.05,0.9
1524,1,7.897,1.414,0,0,1,0.975,0,69,1,1.05,0.9
1525,1,5.382,0.78,0,0,1,0.975,0,69,1,1.05,0.9
1526,1,9.828,1.414,0,0,1,0.975,0,138,1,1.05,0.9
1527,1,8.248,1.19,0,0,1,0.975,0,69,1,1.05,0.9
1528,1,11.739,2.096,0,0,1,0.975,0,69,1,1.05,0.9
1529,1,4.982,0.507,0,0,1,0.975,0,69,1,1.05,0.9
1530,1,4.27,0.614,0,0,1,0.975,0,69,1,1.05,0.9
1531,1,7.839,1.404,0,0,1,0.975,0,69,1,1.05,0.9
1532,1,11.505,1.657,0,0,1,0.975,0,69,1,1.05,0.9
1533,1,7.839,0.79,0,0,1,0.975,0,69,1,1.05,0.9
1534,1,5.665,0.819,0,0,1,0.975,0,69,1,1.05,0.9
1535,1,4.583,0.819,0,0,1,0.975,0,69,1,1.05,0.9
1536,1,2.603,0.263,0,0,1,0.975,0,69,1,1.05,0.9
1537,1,2.087,0.371,0,0,1,0.975,0,69,1,1.05,0.9
1538,1,7.03,0.712,0,0,1,0.975,0,69,1,1.05,0.9
1539,1,4.778,0.478,0,0,1,0.975,0,69,1,1.05,0.9
1540,1,5.392,0.965,0,0,1,0.975,0,69,1,1.05,0.9
1541,1,5.236,0.751,0,0,1,0.975,0,69,1,1.05,0.9
1542,1,3.968,0.4,0,0,1,0.975,0,69,1,1.05,0.9
1543,1,3.802,0.38,0,0,1,0.975,0,69,1,1.05,0.9
1544,1,7.079,0.712,0,0,1,0.975,0,69,1,1.05,0.9
1545,1,8.785,1.268,0,0,1,0.975,0,69,1,1.05,0.9
1546,1,4.972,0.722,0,0,1,0.975,0,69,1,1.05,0.9
1547,1,4.943,0.497,0,0,1,0.975,0,69,1,1.05,0.9
1548,1,6.542,0.946,0,0,1,0.975,0,69,1,1.05,0.9
1549,1,5.489,0.556,0,0,1,0.975,0,69,1,1.05,0.9
1550,1,8.502,0.858,0,0,1,0.975,0,69,1,1.05,0.9
1551,1,25.798,3.725,0,0,1,0.975,0,138,1,1.05,0.9
1552,1,8.444,1.219,0,0,1,0.975,0,138,1,1.05,0.9
1553,1,4.963,0.712,0,0,1,0.975,0,69,1,1.05,0.9
1554,1,10.081,1.804,0,0,1,0.975,0,69,1,1.05,0.9
1555,1,3.422,0.614,0,0,1,0.975,0,138,1,1.05,0.9
1556,1,7.508,1.336,0,0,1,0.975,0,69,1,1.05,0.9
1557,1,4.388,0.78,0,0,1,0.975,0,69,1,1.05,0.9
1558,1,2.954,0.302,0,0,1,0.975,0,69,1,1.05,0.9
1559,1,3.617,0.361,0,0,1,0.975,0,69,1,1.05,0.9
1560,1,7.888,1.404,0,0,1,0.975,0,69,1,1.05,0.9
1561,1,4.027,0.585,0,0,1,0.975,0,69,1,1.05,0.9
1562,1,2.564,0.458,0,0,1,0.975,0,138,1,1.05,0.9
1563,1,4.417,0.448,0,0,1,0.975,0,138,1,1.05,0.9
1564,1,4.007,0.575,0,0,1,0.975,0,69,1,1.05,0.9
1565,1,2.944,0.302,0,0,1,0.975,0,69,1,1.05,0.9
1566,1,4.953,0.497,0,0,1,0.975,0,69,1,1.05,0.9
1567,1,6.143,0.624,0,0,1,0.975,0,69,1,1.05,0.9
1568,1,5.431,0.78,0,0,1,0.975,0,69,1,1.05,0.9
1569,1,3.403,0.341,0,0,1,0.975,0,69,1,1.05,0.9
1570,1,7,1.014,0,0,1,0.975,0,69,1,1.05,0.9
1571,1,4.856,0.702,0,0,1,0.975,0,69,1,1.05,0.9
1572,1,5.548,0.994,0,0,1,0.975,0,69,1,1.05,0.9
1573,1,4.29,0.77,0,0,1,0.975,0,69,1,1.05,0.9
1574,1,18.145,3.237,0,0,1,0.975,0,69,1,1.05,0.9
1575,1,4.124,0.595,0,0,1,0.975,0,69,1,1.05,0.9
1576,1,13.221,2.359,0,0,1,0.975,0,138,1,1.05,0.9
1577,1,6.133,0.624,0,0,1,0.975,0,69,1,1.05,0.9
1578,1,11.817,2.106,0,0,1,0.975,0,69,1,1.05,0.9
1579,1,12.529,2.233,0,0,1,0.975,0,69,1,1.05,0.9
1580,1,8.453,0.858,0,0,1,0.975,0,69,1,1.05,0.9
1581,1,5.957,1.063,0,0,1,0.975,0,69,1,1.05,0.9
1582,1,8.843,1.579,0,0,1,0.975,0,69,1,1.05,0.9
1583,1,8.2,1.462,0,0,1,0.975,0,69,1,1.05,0.9
1584,1,24.648,3.559,0,0,1,0.975,0,69,1,1.05,0.9
1585,1,24.307,3.51,0,0,1,0.975,0,69,1,1.05,0.9
1586,1,7.449,1.326,0,0,1,0.975,0,69,1,1.05,0.9
1587,1,8.18,1.462,0,0,1,0.975,0,69,1,1.05,0.9
1588,1,3.559,0.517,0,0,1,0.975,0,138,1,1.05,0.9
1589,1,10.969,1.96,0,0,1,0.975,0,69,1,1.05,0.9
1590,1,3.257,0.468,0,0,1,0.975,0,138,1,1.05,0.9
1591,1,15.522,2.242,0,0,1,0.975,0,69,1,1.05,0.9
1592,1,16.399,2.925,0,0,1,0.975,0,69,1,1.05,0.9
1593,1,12.1,1.745,0,0,1,0.975,0,69,1,1.05,0.9
1594,1,6.854,0.985,0,0,1,0.975,0,138,1,1.05,0.9
1595,1,20.426,2.067,0,0,1,0.975,0,69,1,1.05,0.9
1596,1,11.154,1.609,0,0,1,0.975,0,138,1,1.05,0.9
1597,1,7.166,1.277,0,0,1,0.975,0,69,1,1.05,0.9
1598,1,7.868,0.8,0,0,1,0.975,0,138,1,1.05,0.9
1599,1,8.2,1.462,0,0,1,0.975,0,69,1,1.05,0.9
1600,1,2.262,0.224,0,0,1,0.975,0,138,1,1.05,0.9
1601,1,7.118,1.024,0,0,1,0.975,0,138,1,1.05,0.9
1602,1,21.596,3.12,0,0,1,0.975,0,69,1,1.05,0.9
1603,1,3.218,0.322,0,0,1,0.975,0,69,1,1.05,0.9
1604,1,2.681,0.478,0,0,1,0.975,0,69,1,1.05,0.9
1605,1,13.523,1.365,0,0,1,0.975,0,69,1,1.05,0.9
1606,1,7.39,1.063,0,0,1,0.975,0,69,1,1.05,0.9
1607,1,4.943,0.887,0,0,1,0.975,0,69,1,1.05,0.9
1608,1,7.42,1.326,0,0,1,0.975,0,69,1,1.05,0.9
1609,1,7.381,1.316,0,11.0777249752,1,0.975,0,69,1,1.05,0.9
1610,1,6.425,1.151,0,0,1,0.975,0,69,1,1.05,0.9
1611,1,2.867,0.292,0,0,1,0.975,0,69,1,1.05,0.9
1612,1,3.266,0.332,0,0,1,0.975,0,69,1,1.05,0.9
1613,1,10.676,1.541,0,0,1,0.975,0,69,1,1.05,0.9
1614,1,3.042,0.546,0,0,1,0.975,0,69,1,1.05,0.9
1615,1,9.262,0.936,0,0,1,0.975,0,69,1,1.05,0.9
1616,1,3.744,0.38,0,0,1,0.975,0,69,1,1.05,0.9
1617,1,5.051,0.731,0,14.999954918,1,0.975,0,69,1,1.05,0.9
1618,1,3.257,0.585,0,0,1,0.975,0,69,1,1.05,0.9
1619,1,5.236,0.751,0,0,1,0.975,0,69,1,1.05,0.9
1620,1,3.51,0.507,0,0,1,0.975,0,69,1,1.05,0.9
1621,1,5.08,0.907,0,0,1,0.975,0,69,1,1.05,0.9
1622,1,5.353,0.536,0,0,1,0.975,0,69,1,1.05,0.9
1623,1,5.801,1.034,0,0,1,0.975,0,69,1,1.05,0.9
1624,1,7.8,1.121,0,0,1,0.975,0,69,1,1.05,0.9
1625,1,20.241,2.925,0,0,1,0.975,0,69,1,1.05,0.9
1626,1,4.212,0.429,0,0,1,0.975,0,69,1,1.05,0.9
1627,1,10.179,1.024,0,0,1,0.975,0,69,1,1.05,0.9
1628,1,3.676,0.653,0,0,1,0.975,0,69,1,1.05,0.9
1629,1,3.491,0.507,0,0,1,0.975,0,69,1,1.05,0.9
1630,1,4.27,0.614,0,0,1,0.975,0,69,1,1.05,0.9
1631,1,7.293,1.053,0,0,1,0.975,0,69,1,1.05,0.9
1632,1,14.42,1.453,0,0,1,0.975,0,69,1,1.05,0.9
1633,1,1.667,0.302,0,0,1,0.975,0,69,1,1.05,0.9
1634,1,1.355,0.244,0,0,1,0.975,0,69,1,1.05,0.9
1635,1,3.325,0.595,0,0,1,0.975,0,69,1,1.05,0.9
1636,1,3.159,0.565,0,0,1,0.975,0,69,1,1.05,0.9
1637,1,10.003,1.784,0,0,1,0.975,0,69,1,1.05,0.9
1638,1,6.201,1.111,0,0,1,0.975,0,69,1,1.05,0.9
1639,1,12.607,1.823,0,0,1,0.975,0,138,1,1.05,0.9
1640,1,10.754,1.921,0,0,1,0.975,0,69,1,1.05,0.9
1641,1,12.032,1.736,0,0,1,0.975,0,69,1,1.05,0.9
1642,1,24.385,3.52,0,0,1,0.975,0,69,1,1.05,0.9
1643,1,3.627,0.371,0,0,1,0.975,0,69,1,1.05,0.9
1644,1,5.051,0.731,0,0,1,0.975,0,69,1,1.05,0.9
1645,1,4.388,0.78,0,0,1,0.975,0,138,1,1.05,0.9
1646,1,3.793,0.546,0,0,1,0.975,0,69,1,1.05,0.9
1647,1,12.285,1.774,0,0,1,0.975,0,138,1,1.05,0.9
1648,1,4.758,0.478,0,0,1,0.975,0,69,1,1.05,0.9
1649,1,3.763,0.673,0,0,1,0.975,0,69,1,1.05,0.9
1650,1,11.183,1.999,0,0,1,0.975,0,69,1,1.05,0.9
1651,1,6.025,0.868,0,0,1,0.975,0,69,1,1.05,0.9
1652,1,6.562,1.17,0,0,1,0.975,0,69,1,1.05,0.9
1653,1,2.525,0.448,0,0,1,0.975,0,69,1,1.05,0.9
1654,1,7.868,1.131,0,0,1,0.975,0,69,1,1.05,0.9
1655,1,25.642,4.583,0,0,1,0.975,0,69,1,1.05,0.9
1656,1,8.726,1.258,0,0,1,0.975,0,69,1,1.05,0.9
1657,1,11.027,1.111,0,0,1,0.975,0,69,1,1.05,0.9
1658,1,15.083,2.691,0,0,1,0.975,0,69,1,1.05,0.9
1659,1,3.315,0.478,0,0,1,0.975,0,138,1,1.05,0.9
1660,1,10.13,1.024,0,0,1,0.975,0,69,1,1.05,0.9
1661,1,6.532,0.946,0,0,1,0.975,0,69,1,1.05,0.9
1662,1,21.869,2.213,0,0,1,0.975,0,69,1,1.05,0.9
1663,1,3.715,0.663,0,0,1,0.975,0,69,1,1.05,0.9
1664,1,8.843,0.897,0,0,1,0.975,0,138,1,1.05,0.9
1665,1,36.397,3.676,0,0,1,0.975,0,69,1,1.05,0.9
1666,1,2.925,0.419,0,0,1,0.975,0,69,1,1.05,0.9
1667,1,5.918,0.858,0,0,1,0.975,0,69,1,1.05,0.9
1668,1,4.231,0.751,0,0,1,0.975,0,69,1,1.05,0.9
1669,1,8.385,1.209,0,0,1,0.975,0,69,1,1.05,0.9
1670,1,3.529,0.634,0,0,1,0.975,0,69,1,1.05,0.9
1671,1,8.063,1.443,0,0,1,0.975,0,69,1,1.05,0.9
1672,1,6.376,0.917,0,0,1,0.975,0,69,1,1.05,0.9
1673,1,3.032,0.546,0,0,1,0.975,0,69,1,1.05,0.9
1674,1,4.924,0.712,0,0,1,0.975,0,69,1,1.05,0.9
1675,1,7.946,1.151,0,0,1,0.975,0,69,1,1.05,0.9
1676,1,5.431,0.78,0,0,1,0.975,0,69,1,1.05,0.9
1677,1,7.839,0.79,0,0,1,0.975,0,69,1,1.05,0.9
1678,1,5.275,0.536,0,0,1,0.975,0,69,1,1.05,0.9
1679,1,10.53,1.063,0,0,1,0.975,0,69,1,1.05,0.9
1680,1,36.601,3.695,0,0,1,0.975,0,69,1,1.05,0.9
1681,1,10.793,1.56,0,0,1,0.975,0,69,1,1.05,0.9
1682,1,10.335,1.492,0,0,1,0.975,0,69,1,1.05,0.9
1683,1,11.495,1.657,0,0,1,0.975,0,69,1,1.05,0.9
1684,1,6.182,0.624,0,0,1,0.975,0,69,1,1.05,0.9
1685,1,6.844,0.692,0,0,1,0.975,0,69,1,1.05,0.9
1686,1,14.508,2.096,0,0,1,0.975,0,69,1,1.05,0.9
1687,1,4.358,0.78,0,0,1,0.975,0,69,1,1.05,0.9
1688,1,16.828,1.696,0,0,1,0.975,0,69,1,1.05,0.9
1689,1,6.376,0.643,0,0,1,0.975,0,69,1,1.05,0.9
1690,1,3.091,0.312,0,0,1,0.975,0,69,1,1.05,0.9
1691,1,23.966,3.461,0,0,1,0.975,0,69,1,1.05,0.9
1692,1,2.106,0.302,0,0,1,0.975,0,69,1,1.05,0.9
1693,1,36.816,3.715,0,0,1,0.975,0,69,1,1.05,0.9
1694,1,16.048,2.867,0,0,1,0.975,0,69,1,1.05,0.9
1695,1,4.319,0.77,0,0,1,0.975,0,69,1,1.05,0.9
1696,1,8.57,1.531,0,0,1,0.975,0,138,1,1.05,0.9
1697,1,8.755,1.268,0,0,1,0.975,0,138,1,1.05,0.9
1698,1,7.176,0.722,0,0,1,0.975,0,69,1,1.05,0.9
1699,1,9.126,1.316,0,0,1,0.975,0,138,1,1.05,0.9
1700,1,5.996,0.605,0,0,1,0.975,0,138,1,1.05,0.9
1701,1,6.776,0.683,0,0,1,0.975,0,69,1,1.05,0.9
1702,1,8.19,0.829,0,0,1,0.975,0,69,1,1.05,0.9
1703,1,11.661,1.18,0,0,1,0.975,0,138,1,1.05,0.9
1704,1,3.52,0.351,0,0,1,0.975,0,138,1,1.05,0.9
1705,1,7.273,1.297,0,0,1,0.975,0,138,1,1.05,0.9
1706,1,7.878,0.8,0,0,1,0.975,0,138,1,1.05,0.9
1707,1,6.318,0.634,0,0,1,0.975,0,138,1,1.05,0.9
1708,1,18.866,1.901,0,0,1,0.975,0,138,1,1.05,0.9
1709,1,6.532,1.17,0,0,1,0.975,0,69,1,1.05,0.9
1710,1,13.416,1.355,0,0,1,0.975,0,69,1,1.05,0.9
1711,1,7.556,0.76,0,0,1,0.975,0,69,1,1.05,0.9
1712,1,10.647,1.901,0,0,1,0.975,0,69,1,1.05,0.9
1713,1,7,0.712,0,0,1,0.975,0,69,1,1.05,0.9
1714,1,4.056,0.41,0,0,1,0.975,0,138,1,1.05,0.9
1715,1,5.918,0.858,0,0,1,0.975,0,69,1,1.05,0.9
1716,1,7.118,0.722,0,0,1,0.975,0,69,1,1.05,0.9
1717,1,8.882,1.589,0,0,1,0.975,0,138,1,1.05,0.9
1718,1,19.705,3.52,0,0,1,0.975,0,69,1,1.05,0.9
1719,1,57.369,5.791,0,0,1,0.975,0,69,1,1.05,0.9
1720,1,4.885,0.702,0,0,1,0.975,0,69,1,1.05,0.9
1721,1,8.219,0.829,0,0,1,0.975,0,69,1,1.05,0.9
1722,1,9.75,1.745,0,0,1,0.975,0,69,1,1.05,0.9
1723,1,6.542,0.946,0,0,1,0.975,0,69,1,1.05,0.9
1724,1,8.375,0.848,0,0,1,0.975,0,138,1,1.05,0.9
1725,1,4.456,0.448,0,0,1,0.975,0,69,1,1.05,0.9
1726,1,9.292,1.657,0,0,1,0.975,0,69,1,1.05,0.9
1727,1,19.558,1.979,0,0,1,0.975,0,69,1,1.05,0.9
1728,1,3.881,0.39,0,0,1,0.975,0,69,1,1.05,0.9
1729,1,9.048,0.917,0,0,1,0.975,0,69,1,1.05,0.9
1730,1,15.581,2.779,0,0,1,0.975,0,69,1,1.05,0.9
1731,1,13.699,1.979,0,0,1,0.975,0,69,1,1.05,0.9
1732,1,4.69,0.838,0,0,1,0.975,0,69,1,1.05,0.9
1733,1,7.966,1.151,0,0,1,0.975,0,69,1,1.05,0.9
1734,1,7.81,1.131,0,0,1,0.975,0,69,1,1.05,0.9
1735,1,14.518,1.462,0,0,1,0.975,0,69,1,1.05,0.9
1736,1,8.112,1.453,0,0,1,0.975,0,69,1,1.05,0.9
1737,1,9.243,1.336,0,0,1,0.975,0,69,1,1.05,0.9
1738,1,5.099,0.907,0,0,1,0.975,0,69,1,1.05,0.9
1739,1,2.876,0.292,0,0,1,0.975,0,69,1,1.05,0.9
1740,1,6.074,0.614,0,0,1,0.975,0,69,1,1.05,0.9
1741,1,10.296,1.043,0,0,1,0.975,0,69,1,1.05,0.9
1742,1,5.441,0.546,0,0,1,0.975,0,69,1,1.05,0.9
1743,1,4.046,0.722,0,0,1,0.975,0,69,1,1.05,0.9
1744,1,9.643,1.726,0,0,1,0.975,0,69,1,1.05,0.9
1745,1,7.098,1.024,0,0,1,0.975,0,69,1,1.05,0.9
1746,1,5.879,0.595,0,0,1,0.975,0,69,1,1.05,0.9
1747,1,4.056,0.41,0,0,1,0.975,0,69,1,1.05,0.9
1748,1,13.591,1.96,0,0,1,0.975,0,69,1,1.05,0.9
1749,1,3.578,0.517,0,0,1,0.975,0,69,1,1.05,0.9
1750,1,5.909,0.848,0,0,1,0.975,0,138,1,1.05,0.9
1751,1,7.42,0.751,0,0,1,0.975,0,69,1,1.05,0.9
1752,1,1.453,0.215,0,0,1,0.975,0,138,1,1.05,0.9
1753,1,21.996,3.929,0,0,1,0.975,0,138,1,1.05,0.9
1754,1,5.694,0.575,0,0,1,0.975,0,138,1,1.05,0.9
1755,1,8.541,1.228,0,0,1,0.975,0,138,1,1.05,0.9
1756,1,11.095,1.599,0,0,1,0.975,0,69,1,1.05,0.9
1757,1,3.617,0.643,0,0,1,0.975,0,69,1,1.05,0.9
1758,1,6.786,0.683,0,0,1,0.975,0,69,1,1.05,0.9
1759,1,14.557,1.472,0,0,1,0.975,0,69,1,1.05,0.9
1760,1,15.317,2.74,0,0,1,0.975,0,69,1,1.05,0.9
1761,1,16.078,2.867,0,0,1,0.975,0,138,1,1.05,0.9
1762,1,5.791,0.838,0,0,1,0.975,0,138,1,1.05,0.9
1763,1,6.952,0.702,0,0,1,0.975,0,138,1,1.05,0.9
1764,1,7.02,1.014,0,0,1,0.975,0,138,1,1.05,0.9
1765,1,10.13,1.462,0,0,1,0.975,0,69,1,1.05,0.9
1766,1,6.064,1.082,0,0,1,0.975,0,69,1,1.05,0.9
1767,1,11.583,1.667,0,0,1,0.975,0,138,1,1.05,0.9
1768,1,15.444,2.233,0,0,1,0.975,0,69,1,1.05,0.9
1769,1,6.503,1.16,0,0,1,0.975,0,69,1,1.05,0.9
1770,1,9.613,0.975,0,0,1,0.975,0,138,1,1.05,0.9
1771,1,27.485,4.904,0,0,1,0.975,0,69,1,1.05,0.9
1772,1,9.341,0.946,0,0,1,0.975,0,69,1,1.05,0.9
1773,1,10.345,1.843,0,0,1,0.975,0,69,1,1.05,0.9
1774,1,8.853,1.277,0,0,1,0.975,0,69,1,1.05,0.9
1775,1,6.679,0.673,0,0,1,0.975,0,69,1,1.05,0.9
1776,1,6.308,0.634,0,0,1,0.975,0,69,1,1.05,0.9
1777,1,6.591,0.663,0,0,1,0.975,0,69,1,1.05,0.9
1778,1,5.957,1.063,0,0,1,0.975,0,69,1,1.05,0.9
1779,1,7.137,1.034,0,0,1,0.975,0,69,1,1.05,0.9
1780,1,13.416,2.399,0,0,1,0.975,0,69,1,1.05,0.9
1781,1,18.964,3.383,0,0,1,0.975,0,69,1,1.05,0.9
1782,1,9.253,1.336,0,0,1,0.975,0,69,1,1.05,0.9
1783,1,17.608,2.545,0,0,1,0.975,0,69,1,1.05,0.9
1784,1,14.04,1.414,0,0,1,0.975,0,138,1,1.05,0.9
1785,1,39.527,3.988,0,0,1,0.975,0,69,1,1.05,0.9
1786,1,7.157,0.722,0,0,1,0.975,0,69,1,1.05,0.9
1787,1,4.738,0.683,0,0,1,0.975,0,138,1,1.05,0.9
1788,1,6.474,0.653,0,0,1,0.975,0,69,1,1.05,0.9
1789,1,34.125,4.924,0,0,1,0.975,0,69,1,1.05,0.9
1790,1,12.733,2.272,0,0,1,0.975,0,69,1,1.05,0.9
1791,1,8.239,1.472,0,0,1,0.975,0,69,1,1.05,0.9
1792,1,12.149,1.228,0,0,1,0.975,0,69,1,1.05,0.9
1793,1,22.669,4.046,0,0,1,0.975,0,69,1,1.05,0.9
1794,1,9.984,1.443,0,0,1,0.975,0,69,1,1.05,0.9
1795,1,9.009,1.297,0,0,1,0.975,0,69,1,1.05,0.9
1796,1,3.149,0.458,0,0,1,0.975,0,69,1,1.05,0.9
1797,1,9.37,1.355,0,0,1,0.975,0,69,1,1.05,0.9
1798,1,10.715,1.55,0,0,1,0.975,0,138,1,1.05,0.9
1799,1,5.167,0.926,0,0,1,0.975,0,69,1,1.05,0.9
1800,1,3.052,0.439,0,0,1,0.975,0,69,1,1.05,0.9
1801,1,25.769,2.603,0,0,1,0.975,0,138,1,1.05,0.9
1802,1,4.768,0.848,0,0,1,0.975,0,69,1,1.05,0.9
1803,1,12.733,1.287,0,0,1,0.975,0,69,1,1.05,0.9
1804,1,2.886,0.517,0,0,1,0.975,0,138,1,1.05,0.9
1805,1,16.653,2.974,0,0,1,0.975,0,69,1,1.05,0.9
1806,1,7.215,0.731,0,0,1,0.975,0,69,1,1.05,0.9
1807,1,4.007,0.712,0,0,1,0.975,0,138,1,1.05,0.9
1808,1,5.138,0.917,0,0,1,0.975,0,69,1,1.05,0.9
1809,1,8.814,1.57,0,0,1,0.975,0,69,1,1.05,0.9
1810,1,12.032,1.736,0,0,1,0.975,0,69,1,1.05,0.9
1811,1,11.086,1.979,0,0,1,0.975,0,138,1,1.05,0.9
1812,1,5.606,0.565,0,0,1,0.975,0,138,1,1.05,0.9
1813,1,15.717,2.808,0,0,1,0.975,0,69,1,1.05,0.9
1814,1,6.532,0.946,0,0,1,0.975,0,138,1,1.05,0.9
1815,1,5.411,0.78,0,0,1,0.975,0,69,1,1.05,0.9
1816,1,9.916,1.004,0,0,1,0.975,0,69,1,1.05,0.9
1817,1,4.388,0.78,0,0,1,0.975,0,69,1,1.05,0.9
1818,1,3.578,0.517,0,0,1,0.975,0,69,1,1.05,0.9
1819,1,9.165,1.326,0,0,1,0.975,0,69,1,1.05,0.9
1820,1,9.37,0.946,0,0,1,0.975,0,138,1,1.05,0.9
1821,1,1.004,0.175,0,0,1,0.975,0,69,1,1.05,0.9
1822,1,10.891,1.94,0,0,1,0.975,0,69,1,1.05,0.9
1823,1,5.86,1.043,0,0,1,0.975,0,69,1,1.05,0.9
1824,1,6.074,0.878,0,0,1,0.975,0,138,1,1.05,0.9
1825,1,10.53,1.063,0,0,1,0.975,0,138,1,1.05,0.9
1826,1,12.158,2.174,0,0,1,0.975,0,69,1,1.05,0.9
1827,1,6.045,0.868,0,0,1,0.975,0,138,1,1.05,0.9
1828,1,5.928,1.063,0,0,1,0.975,0,69,1,1.05,0.9
1829,1,6.191,1.102,0,0,1,0.975,0,69,1,1.05,0.9
1830,1,3.812,0.546,0,0,1,0.975,0,69,1,1.05,0.9
1831,1,11.437,2.038,0,0,1,0.975,0,69,1,1.05,0.9
1832,1,19.11,3.413,0,0,1,0.975,0,138,1,1.05,0.9
1833,1,12.655,2.262,0,0,1,0.975,0,69,1,1.05,0.9
1834,1,6.162,0.887,0,0,1,0.975,0,138,1,1.05,0.9
1835,1,5.294,0.76,0,0,1,0.975,0,138,1,1.05,0.9
1836,1,13.377,1.931,0,0,1,0.975,0,69,1,1.05,0.9
1837,1,11.885,1.199,0,0,1,0.975,0,138,1,1.05,0.9
1838,1,18.388,3.286,0,0,1,0.975,0,138,1,1.05,0.9
1839,1,17.072,2.467,0,0,1,0.975,0,69,1,1.05,0.9
1840,1,11.885,1.716,0,0,1,0.975,0,69,1,1.05,0.9
1841,1,5.733,1.024,0,0,1,0.975,0,69,1,1.05,0.9
1842,1,6.201,0.624,0,0,1,0.975,0,69,1,1.05,0.9
1843,1,4.914,0.497,0,0,1,0.975,0,69,1,1.05,0.9
1844,1,5.987,0.868,0,0,1,0.975,0,69,1,1.05,0.9
1845,1,14.8,2.135,0,0,1,0.975,0,69,1,1.05,0.9
1846,1,5.811,0.838,0,0,1,0.975,0,69,1,1.05,0.9
1847,1,4.709,0.838,0,0,1,0.975,0,69,1,1.05,0.9
1848,1,14.216,2.535,0,0,1,0.975,0,69,1,1.05,0.9
1849,1,5.909,0.595,0,0,1,0.975,0,138,1,1.05,0.9
1850,1,3.159,0.458,0,0,1,0.975,0,138,1,1.05,0.9
1851,1,2.759,0.283,0,0,1,0.975,0,69,1,1.05,0.9
1852,1,0.936,0.166,0,0,1,0.975,0,69,1,1.05,0.9
1853,1,3.744,0.536,0,0,1,0.975,0,69,1,1.05,0.9
1854,1,2.788,0.283,0,0,1,0.975,0,138,1,1.05,0.9
1855,1,2.34,0.419,0,0,1,0.975,0,69,1,1.05,0.9
1856,1,7.78,1.385,0,0,1,0.975,0,138,1,1.05,0.9
1857,1,6.708,1.199,0,0,1,0.975,0,138,1,1.05,0.9
1858,1,19.422,3.471,0,0,1,0.975,0,69,1,1.05,0.9
1859,1,5.216,0.936,0,0,1,0.975,0,69,1,1.05,0.9
1860,1,5.324,0.536,0,0,1,0.975,0,69,1,1.05,0.9
1861,1,3.13,0.312,0,0,1,0.975,0,69,1,1.05,0.9
1862,1,5.051,0.897,0,0,1,0.975,0,69,1,1.05,0.9
1863,1,18.486,3.305,0,0,1,0.975,0,69,1,1.05,0.9
1864,1,9.272,0.936,0,0,1,0.975,0,69,1,1.05,0.9
1865,1,8.258,0.838,0,0,1,0.975,0,69,1,1.05,0.9
1866,1,7.098,0.722,0,0,1,0.975,0,138,1,1.05,0.9
1867,1,3.686,0.536,0,0,1,0.975,0,69,1,1.05,0.9
1868,1,3.832,0.556,0,0,1,0.975,0,69,1,1.05,0.9
1869,1,19.042,2.75,0,0,1,0.975,0,69,1,1.05,0.9
1870,1,2.272,0.234,0,0,1,0.975,0,69,1,1.05,0.9
1871,1,15.912,1.609,0,0,1,0.975,0,69,1,1.05,0.9
1872,1,6.376,1.141,0,0,1,0.975,0,69,1,1.05,0.9
1873,1,6.357,0.643,0,0,1,0.975,0,69,1,1.05,0.9
1874,1,4.846,0.702,0,0,1,0.975,0,69,1,1.05,0.9
1875,1,2.311,0.234,0,0,1,0.975,0,69,1,1.05,0.9
1876,1,6.123,0.614,0,0,1,0.975,0,69,1,1.05,0.9
1877,1,16.312,2.35,0,0,1,0.975,0,69,1,1.05,0.9
1878,1,10.384,1.501,0,0,1,0.975,0,69,1,1.05,0.9
1879,1,6.406,0.926,0,0,1,0.975,0,69,1,1.05,0.9
1880,1,4.573,0.663,0,0,1,0.975,0,69,1,1.05,0.9
1881,1,4.339,0.77,0,0,1,0.975,0,69,1,1.05,0.9
1882,1,9.828,0.994,0,0,1,0.975,0,69,1,1.05,0.9
1883,1,5.158,0.741,0,0,1,0.975,0,69,1,1.05,0.9
1884,1,4.612,0.819,0,0,1,0.975,0,69,1,1.05,0.9
1885,1,7.273,1.053,0,0,1,0.975,0,69,1,1.05,0.9
1886,1,7.751,1.385,0,0,1,0.975,0,69,1,1.05,0.9
1887,1,9.428,1.687,0,0,1,0.975,0,69,1,1.05,0.9
1888,1,6.65,0.955,0,0,1,0.975,0,138,1,1.05,0.9
1889,1,23.186,2.34,0,0,1,0.975,0,69,1,1.05,0.9
1890,1,15.463,2.233,0,0,1,0.975,0,138,1,1.05,0.9
1891,1,5.48,0.556,0,0,1,0.975,0,69,1,1.05,0.9
1892,1,7.956,0.8,0,0,1,0.975,0,69,1,1.05,0.9
1893,1,2.867,0.292,0,0,1,0.975,0,69,1,1.05,0.9
1894,1,10.501,1.872,0,0,1,0.975,0,138,1,1.05,0.9
1895,1,4.115,0.595,0,0,1,0.975,0,69,1,1.05,0.9
1896,1,13.094,1.326,0,0,1,0.975,0,138,1,1.05,0.9
1897,1,11.505,1.657,0,0,1,0.975,0,69,1,1.05,0.9
1898,1,11.953,1.726,0,0,1,0.975,0,69,1,1.05,0.9
1899,1,15.181,1.531,0,0,1,0.975,0,69,1,1.05,0.9
1900,1,13.591,1.375,0,0,1,0.975,0,69,1,1.05,0.9
1901,1,25.038,3.617,0,0,1,0.975,0,69,1,1.05,0.9
1902,1,13.689,1.385,0,0,1,0.975,0,138,1,1.05,0.9
1903,1,14.05,2.028,0,0,1,0.975,0,69,1,1.05,0.9
1904,1,3.734,0.536,0,0,1,0.975,0,69,1,1.05,0.9
1905,1,2.174,0.312,0,0,1,0.975,0,138,1,1.05,0.9
1906,1,2.584,0.263,0,0,1,0.975,0,138,1,1.05,0.9
1907,1,6.747,0.683,0,0,1,0.975,0,69,1,1.05,0.9
1908,1,10.247,1.833,0,0,1,0.975,0,138,1,1.05,0.9
1909,1,8.005,1.433,0,0,1,0.975,0,138,1,1.05,0.9
1910,1,6.698,0.965,0,0,1,0.975,0,138,1,1.05,0.9
1911,1,6.825,0.985,0,0,1,0.975,0,138,1,1.05,0.9
1912,1,5.733,1.024,0,0,1,0.975,0,69,1,1.05,0.9
1913,1,13.397,1.931,0,0,1,0.975,0,69,1,1.05,0.9
1914,1,11.788,2.106,0,0,1,0.975,0,138,1,1.05,0.9
1915,1,4.553,0.653,0,0,1,0.975,0,69,1,1.05,0.9
1916,1,10.725,1.082,0,0,1,0.975,0,69,1,1.05,0.9
1917,1,13.611,1.375,0,0,1,0.975,0,138,1,1.05,0.9
1918,1,9.76,1.745,0,0,1,0.975,0,69,1,1.05,0.9
1919,1,30.722,5.489,0,0,1,0.975,0,69,1,1.05,0.9
1920,1,30.937,3.13,0,0,1,0.975,0,69,1,1.05,0.9
1921,1,7.702,1.375,0,0,1,0.975,0,69,1,1.05,0.9
1922,1,7.342,1.307,0,0,1,0.975,0,138,1,1.05,0.9
1923,1,9.37,1.355,0,0,1,0.975,0,69,1,1.05,0.9
1924,1,11.456,2.048,0,0,1,0.975,0,69,1,1.05,0.9
1925,1,12.5,1.804,0,0,1,0.975,0,69,1,1.05,0.9
1926,1,6.143,0.887,0,0,1,0.975,0,69,1,1.05,0.9
1927,1,8.892,1.589,0,0,1,0.975,0,69,1,1.05,0.9
1928,1,10.54,1.063,0,0,1,0.975,0,69,1,1.05,0.9
1929,1,12.938,1.862,0,0,1,0.975,0,69,1,1.05,0.9
1930,1,40.258,5.811,0,0,1,0.975,0,69,1,1.05,0.9
1931,1,8.141,1.17,0,0,1,0.975,0,69,1,1.05,0.9
1932,1,7.459,1.336,0,0,1,0.975,0,138,1,1.05,0.9
1933,1,4.544,0.809,0,0,1,0.975,0,138,1,1.05,0.9
1934,1,5.587,0.994,0,0,1,0.975,0,138,1,1.05,0.9
1935,1,4.192,0.419,0,0,1,0.975,0,69,1,1.05,0.9
1936,1,2.72,0.273,0,0,1,0.975,0,69,1,1.05,0.9
1937,1,7.664,0.77,0,0,1,0.975,0,69,1,1.05,0.9
1938,1,17.267,1.745,0,0,1,0.975,0,69,1,1.05,0.9
1939,1,24.307,4.339,0,0,1,0.975,0,138,1,1.05,0.9
1940,1,45.533,8.132,0,0,1,0.975,0,69,1,1.05,0.9
1941,1,11.086,1.979,0,0,1,0.975,0,69,1,1.05,0.9
1942,1,14.762,1.492,0,0,1,0.975,0,69,1,1.05,0.9
1943,1,5.655,0.819,0,0,1,0.975,0,69,1,1.05,0.9
1944,1,14.333,1.443,0,0,1,0.975,0,138,1,1.05,0.9
1945,1,9.838,1.424,0,0,1,0.975,0,69,1,1.05,0.9
1946,1,22.084,2.233,0,0,1,0.975,0,69,1,1.05,0.9
1947,1,7.03,1.014,0,0,1,0.975,0,69,1,1.05,0.9
1948,1,10.394,1.053,0,0,1,0.975,0,69,1,1.05,0.9
1949,1,5.987,0.605,0,0,1,0.975,0,69,1,1.05,0.9
1950,1,14.518,2.096,0,0,1,0.975,0,69,1,1.05,0.9
1951,1,28.811,5.148,0,0,1,0.975,0,69,1,1.05,0.9
1952,1,3.881,0.692,0,0,1,0.975,0,69,1,1.05,0.9
1953,1,45.854,6.62,0,0,1,0.975,0,69,1,1.05,0.9
1954,1,7.556,1.345,0,0,1,0.975,0,69,1,1.05,0.9
1955,1,4.417,0.448,0,0,1,0.975,0,69,1,1.05,0.9
1956,1,10.637,1.901,0,0,1,0.975,0,69,1,1.05,0.9
1957,1,15.639,1.579,0,0,1,0.975,0,138,1,1.05,0.9
1958,1,14.235,2.057,0,0,1,0.975,0,69,1,1.05,0.9
1959,1,5.499,0.79,0,0,1,0.975,0,69,1,1.05,0.9
1960,1,6.971,0.702,0,0,1,0.975,0,138,1,1.05,0.9
1961,1,16.37,2.359,0,0,1,0.975,0,69,1,1.05,0.9
1962,1,3.881,0.556,0,0,1,0.975,0,69,1,1.05,0.9
1963,1,6.23,0.897,0,0,1,0.975,0,138,1,1.05,0.9
1964,1,7.098,1.024,0,0,1,0.975,0,69,1,1.05,0.9
1965,1,7.517,1.345,0,0,1,0.975,0,69,1,1.05,0.9
1966,1,6.269,0.907,0,0,1,0.975,0,69,1,1.05,0.9
1967,1,4.797,0.488,0,0,1,0.975,0,69,1,1.05,0.9
1968,1,2.72,0.273,0,0,1,0.975,0,69,1,1.05,0.9
1969,1,6.26,0.634,0,0,1,0.975,0,69,1,1.05,0.9
1970,1,3.169,0.565,0,0,1,0.975,0,69,1,1.05,0.9
1971,1,8.902,1.589,0,0,1,0.975,0,69,1,1.05,0.9
1972,1,9.292,0.936,0,0,1,0.975,0,69,1,1.05,0.9
1973,1,5.928,1.063,0,0,1,0.975,0,138,1,1.05,0.9
1974,1,10.413,1.053,0,0,1,0.975,0,138,1,1.05,0.9
1975,1,3.373,0.605,0,0,1,0.975,0,69,1,1.05,0.9
1976,1,4.378,0.439,0,0,1,0.975,0,69,1,1.05,0.9
1977,1,6.844,0.985,0,0,1,0.975,0,69,1,1.05,0.9
1978,1,9.604,0.965,0,0,1,0.975,0,69,1,1.05,0.9
1979,1,8.697,0.878,0,0,1,0.975,0,69,1,1.05,0.9
1980,1,2.788,0.283,0,0,1,0.975,0,69,1,1.05,0.9
1981,1,6.786,0.683,0,0,1,0.975,0,69,1,1.05,0.9
1982,1,9.818,0.994,0,0,1,0.975,0,69,1,1.05,0.9
1983,1,4.612,0.819,0,0,1,0.975,0,138,1,1.05,0.9
1984,1,10.081,1.453,0,0,1,0.975,0,138,1,1.05,0.9
1985,1,9.818,1.755,0,0,1,0.975,0,69,1,1.05,0.9
1986,1,14.654,2.613,0,0,1,0.975,0,69,1,1.05,0.9
1987,1,6.474,1.16,0,0,1,0.975,0,69,1,1.05,0.9
1988,1,3.149,0.565,0,0,1,0.975,0,69,1,1.05,0.9
1989,1,5.236,0.936,0,0,1,0.975,0,69,1,1.05,0.9
1990,1,3.237,0.575,0,0,1,0.975,0,69,1,1.05,0.9
1991,1,8.424,1.219,0,0,1,0.975,0,69,1,1.05,0.9
1992,1,7.976,0.809,0,0,1,0.975,0,69,1,1.05,0.9
1993,1,18.603,3.325,0,0,1,0.975,0,69,1,1.05,0.9
1994,1,9.145,0.926,0,0,1,0.975,0,69,1,1.05,0.9
1995,1,5.411,0.546,0,0,1,0.975,0,69,1,1.05,0.9
1996,1,6.776,0.683,0,0,1,0.975,0,138,1,1.05,0.9
1997,1,4.075,0.585,0,0,1,0.975,0,69,1,1.05,0.9
1998,1,10.471,1.872,0,0,1,0.975,0,69,1,1.05,0.9
1999,1,2.886,0.419,0,0,1,0.975,0,138,1,1.05,0.9
2000,1,7.8,0.79,0,0,1,0.975,0,69,1,1.05,0.9
2001,1,5.226,0.936,0,0,1,0.975,0,69,1,1.05,0.9
2002,1,5.519,0.985,0,0,1,0.975,0,138,1,1.05,0.9
2003,1,4.231,0.429,0,0,1,0.975,0,69,1,1.05,0.9
2004,1,3.305,0.595,0,0,1,0.975,0,69,1,1.05,0.9
2005,1,7.069,0.712,0,0,1,0.975,0,69,1,1.05,0.9
2006,1,62.303,11.125,0,0,1,0.975,0,69,1,1.05,0.9
2007,1,8.258,1.19,0,0,1,0.975,0,69,1,1.05,0.9
2008,1,5.265,0.76,0,0,1,0.975,0,69,1,1.05,0.9
2009,1,4.544,0.809,0,0,1,0.975,0,138,1,1.05,0.9
2010,1,8.785,0.887,0,0,1,0.975,0,138,1,1.05,0.9
2011,1,6.425,0.653,0,0,1,0.975,0,138,1,1.05,0.9
2012,1,7.137,1.277,0,0,1,0.975,0,138,1,1.05,0.9
2013,1,6.299,1.121,0,0,1,0.975,0,69,1,1.05,0.9
2014,1,1.238,0.224,0,0,1,0.975,0,69,1,1.05,0.9
2015,1,4.075,0.585,0,0,1,0.975,0,69,1,1.05,0.9
2016,1,5.782,0.585,0,0,1,0.975,0,69,1,1.05,0.9
2017,1,3.325,0.595,0,0,1,0.975,0,69,1,1.05,0.9
2018,1,3.841,0.39,0,0,1,0.975,0,69,1,1.05,0.9
2019,1,10.267,1.833,0,0,1,0.975,0,69,1,1.05,0.9
2020,1,4.729,0.683,0,0,1,0.975,0,69,1,1.05,0.9
2021,1,3.305,0.595,0,0,1,0.975,0,69,1,1.05,0.9
2022,1,7.176,1.034,0,0,1,0.975,0,69,1,1.05,0.9
2023,1,6.961,1.238,0,0,1,0.975,0,69,1,1.05,0.9
2024,1,3.529,0.634,0,0,1,0.975,0,69,1,1.05,0.9
2025,1,5.909,0.848,0,0,1,0.975,0,69,1,1.05,0.9
2026,1,25.126,4.485,0,0,1,0.975,0,69,1,1.05,0.9
2027,1,2.584,0.263,0,0,1,0.975,0,138,1,1.05,0.9
2028,1,10.423,1.053,0,0,1,0.975,0,138,1,1.05,0.9
2029,1,20.14,5.31,0,0,1,0.975,0,138,1,1.05,0.9
2030,1,36.299,6.484,0,0,1,0.975,0,69,1,1.05,0.9
2031,1,35.948,6.415,0,0,1,0.975,0,69,1,1.05,0.9
2032,1,3.763,0.546,0,0,1,0.975,0,69,1,1.05,0.9
2033,1,3.276,0.332,0,0,1,0.975,0,69,1,1.05,0.9
2034,1,3.052,0.546,0,0,1,0.975,0,69,1,1.05,0.9
2035,1,1.609,0.283,0,0,1,0.975,0,69,1,1.05,0.9
2036,1,5.606,1.004,0,0,1,0.975,0,69,1,1.05,0.9
2037,1,6.835,0.985,0,0,1,0.975,0,69,1,1.05,0.9
2038,1,29.016,5.177,0,0,1,0.975,0,138,1,1.05,0.9
2039,1,24.063,2.428,0,0,1,0.975,0,69,1,1.05,0.9
2040,1,27.056,3.9,0,0,1,0.975,0,69,1,1.05,0.9
2041,1,4.992,0.722,0,0,1,0.975,0,69,1,1.05,0.9
2042,1,17.179,3.071,0,0,1,0.975,0,69,1,1.05,0.9
2043,1,2.72,0.273,0,0,1,0.975,0,69,1,1.05,0.9
2044,1,8.453,1.219,0,0,1,0.975,0,69,1,1.05,0.9
2045,1,7.878,1.141,0,0,1,0.975,0,69,1,1.05,0.9
2046,1,13.397,1.931,0,0,1,0.975,0,69,1,1.05,0.9
2047,1,5.694,0.819,0,0,1,0.975,0,69,1,1.05,0.9
2048,1,7.966,0.809,0,0,1,0.975,0,69,1,1.05,0.9
2049,1,5.002,0.897,0,0,1,0.975,0,69,1,1.05,0.9
2050,1,7.127,1.024,0,0,1,0.975,0,69,1,1.05,0.9
2051,1,4.231,0.614,0,0,1,0.975,0,69,1,1.05,0.9
2052,1,1.55,0.224,0,0,1,0.975,0,69,1,1.05,0.9
2053,1,1.774,0.253,0,0,1,0.975,0,69,1,1.05,0.9
2054,1,17.774,1.794,0,0,1,0.975,0,69,1,1.05,0.9
2055,1,2.516,0.253,0,0,1,0.975,0,69,1,1.05,0.9
2056,1,1.453,0.263,0,0,1,0.975,0,138,1,1.05,0.9
2057,1,30.927,3.12,0,0,1,0.975,0,69,1,1.05,0.9
2058,1,2.925,0.419,0,0,1,0.975,0,69,1,1.05,0.9
2059,1,3.988,0.4,0,0,1,0.975,0,69,1,1.05,0.9
2060,1,6.776,0.975,0,0,1,0.975,0,69,1,1.05,0.9
2061,1,8.892,1.589,0,0,1,0.975,0,69,1,1.05,0.9
2062,1,5.714,0.829,0,0,1,0.975,0,69,1,1.05,0.9
2063,1,5.119,0.741,0,0,1,0.975,0,69,1,1.05,0.9
2064,1,5.675,1.014,0,0,1,0.975,0,69,1,1.05,0.9
2065,1,5.85,0.595,0,0,1,0.975,0,69,1,1.05,0.9
2066,1,8.356,0.848,0,0,1,0.975,0,69,1,1.05,0.9
2067,1,3.588,0.643,0,0,1,0.975,0,69,1,1.05,0.9
2068,1,5.421,0.546,0,0,1,0.975,0,69,1,1.05,0.9
2069,1,2.779,0.283,0,0,1,0.975,0,69,1,1.05,0.9
2070,1,1.784,0.253,0,0,1,0.975,0,69,1,1.05,0.9
2071,1,2.506,0.361,0,0,1,0.975,0,69,1,1.05,0.9
2072,1,1.999,0.361,0,0,1,0.975,0,69,1,1.05,0.9
2073,1,8.336,1.492,0,0,1,0.975,0,69,1,1.05,0.9
2074,1,4.027,0.722,0,0,1,0.975,0,69,1,1.05,0.9
2075,1,5.431,0.78,0,0,1,0.975,0,69,1,1.05,0.9
2076,1,15.074,2.691,0,0,1,0.975,0,69,1,1.05,0.9
