bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
2077,1,11.144,1.121,0,0,1,0.975,0,69,1,1.05,0.9
2078,1,4.368,0.78,0,0,1,0.975,0,69,1,1.05,0.9
2079,1,19.402,3.461,0,0,1,0.975,0,69,1,1.05,0.9
2080,1,4.602,0.663,0,0,1,0.975,0,69,1,1.05,0.9
2081,1,47.941,6.922,0,0,1,0.975,0,69,1,1.05,0.9
2082,1,31.151,3.149,0,0,1,0.975,0,69,1,1.05,0.9
2083,1,4.787,0.692,0,0,1,0.975,0,69,1,1.05,0.9
2084,1,5.557,0.565,0,0,1,0.975,0,69,1,1.05,0.9
2085,1,12.373,2.213,0,0,1,0.975,0,69,1,1.05,0.9
2086,1,13.026,2.33,0,0,1,0.975,0,69,1,1.05,0.9
2087,1,9.233,0.936,0,0,1,0.975,0,69,1,1.05,0.9
2088,1,3.841,0.39,0,0,1,0.975,0,138,1,1.05,0.9
2089,1,12.314,1.248,0,0,1,0.975,0,138,1,1.05,0.9
2090,1,3.851,0.556,0,0,1,0.975,0,69,1,1.05,0.9
2091,1,17.082,3.052,0,0,1,0.975,0,69,1,1.05,0.9
2092,1,3.042,0.546,0,0,1,0.975,0,69,1,1.05,0.9
2093,1,7.157,0.722,0,0,1,0.975,0,69,1,1.05,0.9
2094,1,9.282,1.657,0,0,1,0.975,0,138,1,1.05,0.9
2095,1,7.605,1.102,0,0,1,0.975,0,138,1,1.05,0.9
2096,1,7.79,0.79,0,0,1,0.975,0,138,1,1.05,0.9
2097,1,5.46,0.79,0,0,1,0.975,0,138,1,1.05,0.9
2098,1,8.833,1.277,0,0,1,0.975,0,138,1,1.05,0.9
2099,1,4.602,0.663,0,0,1,0.975,0,69,1,1.05,0.9
2100,1,2.74,0.488,0,0,1,0.975,0,69,1,1.05,0.9
2101,1,8.716,1.258,0,0,1,0.975,0,69,1,1.05,0.9
2102,1,3.091,0.556,0,0,1,0.975,0,69,1,1.05,0.9
2103,1,14.83,2.652,0,0,1,0.975,0,69,1,1.05,0.9
2104,1,9.36,1.355,0,0,1,0.975,0,69,1,1.05,0.9
2105,1,15.327,2.213,0,0,1,0.975,0,69,1,1.05,0.9
2106,1,31.288,3.159,0,0,1,0.975,0,69,1,1.05,0.9
2107,1,8.98,1.599,0,0,1,0.975,0,69,1,1.05,0.9
2108,1,18.193,3.247,0,0,1,0.975,0,69,1,1.05,0.9
2109,1,3.139,0.322,0,0,1,0.975,0,69,1,1.05,0.9
2110,1,13.016,2.321,0,0,1,0.975,0,69,1,1.05,0.9
2111,1,5.977,0.858,0,0,1,0.975,0,69,1,1.05,0.9
2112,1,9.857,1.765,0,0,1,0.975,0,69,1,1.05,0.9
2113,1,7.751,1.121,0,0,1,0.975,0,69,1,1.05,0.9
2114,1,9.243,1.648,0,0,1,0.975,0,69,1,1.05,0.9
2115,1,2.847,0.507,0,0,1,0.975,0,69,1,1.05,0.9
2116,1,17.111,3.052,0,0,1,0.975,0,69,1,1.05,0.9
2117,1,4.943,0.712,0,0,1,0.975,0,69,1,1.05,0.9
2118,1,20.26,2.925,0,0,1,0.975,0,69,1,1.05,0.9
2119,1,3.305,0.332,0,0,1,0.975,0,69,1,1.05,0.9
2120,1,4.699,0.478,0,0,1,0.975,0,69,1,1.05,0.9
2121,1,27.427,3.959,0,0,1,0.975,0,69,1,1.05,0.9
2122,1,18.281,3.266,0,0,1,0.975,0,69,1,1.05,0.9
2123,1,7.361,1.316,0,0,1,0.975,0,69,1,1.05,0.9
2124,1,7.147,0.722,0,0,1,0.975,0,69,1,1.05,0.9
2125,1,5.509,0.556,0,0,1,0.975,0,138,1,1.05,0.9
2126,1,5.684,0.819,0,0,1,0.975,0,69,1,1.05,0.9
2127,1,7.722,1.111,0,0,1,0.975,0,69,1,1.05,0.9
2128,1,11.778,2.106,0,0,1,0.975,0,69,1,1.05,0.9
2129,1,6.552,0.663,0,0,1,0.975,0,69,1,1.05,0.9
2130,1,9.574,1.385,0,0,1,0.975,0,138,1,1.05,0.9
2131,1,6.62,1.18,0,0,1,0.975,0,69,1,1.05,0.9
2132,1,5.46,0.556,0,0,1,0.975,0,69,1,1.05,0.9
2133,1,15.259,2.72,0,0,1,0.975,0,69,1,1.05,0.9
2134,1,5.616,1.004,0,0,1,0.975,0,69,1,1.05,0.9
2135,1,6.113,0.614,0,0,1,0.975,0,138,1,1.05,0.9
2136,1,4.67,0.838,0,0,1,0.975,0,138,1,1.05,0.9
2137,1,5.411,0.546,0,0,1,0.975,0,69,1,1.05,0.9
2138,1,3.929,0.702,0,0,1,0.975,0,69,1,1.05,0.9
2139,1,6.299,1.121,0,0,1,0.975,0,69,1,1.05,0.9
2140,1,5.519,0.556,0,0,1,0.975,0,69,1,1.05,0.9
2141,1,6.464,1.151,0,0,1,0.975,0,69,1,1.05,0.9
2142,1,10.501,1.063,0,0,1,0.975,0,69,1,1.05,0.9
2143,1,8.785,1.57,0,0,1,0.975,0,69,1,1.05,0.9
2144,1,7.478,1.082,0,0,1,0.975,0,69,1,1.05,0.9
2145,1,24.94,3.598,0,0,1,0.975,0,69,1,1.05,0.9
2146,1,3.949,0.702,0,0,1,0.975,0,69,1,1.05,0.9
2147,1,16.565,1.677,0,0,1,0.975,0,69,1,1.05,0.9
2148,1,14.615,2.613,0,0,1,0.975,0,69,1,1.05,0.9
2149,1,18.935,2.73,0,0,1,0.975,0,69,1,1.05,0.9
2150,1,12.948,1.872,0,0,1,0.975,0,69,1,1.05,0.9
2151,1,7.937,1.414,0,0,1,0.975,0,69,1,1.05,0.9
2152,1,15.064,2.174,0,0,1,0.975,0,69,1,1.05,0.9
2153,1,7.4,1.072,0,0,1,0.975,0,69,1,1.05,0.9
2154,1,6.835,0.692,0,0,1,0.975,0,138,1,1.05,0.9
2155,1,15.239,2.204,0,0,1,0.975,0,69,1,1.05,0.9
2156,1,13.669,2.437,0,0,1,0.975,0,69,1,1.05,0.9
2157,1,4.748,0.683,0,0,1,0.975,0,69,1,1.05,0.9
2158,1,9.994,1.443,0,0,1,0.975,0,69,1,1.05,0.9
2159,1,7.371,0.741,0,0,1,0.975,0,138,1,1.05,0.9
2160,1,9.184,1.638,0,0,1,0.975,0,138,1,1.05,0.9
2161,1,9.038,1.307,0,0,1,0.975,0,138,1,1.05,0.9
2162,1,8.258,1.472,0,0,1,0.975,0,69,1,1.05,0.9
2163,1,4.544,0.653,0,0,1,0.975,0,69,1,1.05,0.9
2164,1,16.614,2.399,0,0,1,0.975,0,69,1,1.05,0.9
2165,1,4.017,0.722,0,0,1,0.975,0,69,1,1.05,0.9
2166,1,10.784,1.56,0,0,1,0.975,0,69,1,1.05,0.9
2167,1,13.348,1.931,0,0,1,0.975,0,69,1,1.05,0.9
2168,1,3.315,0.332,0,0,1,0.975,0,69,1,1.05,0.9
2169,1,11.047,1.97,0,0,1,0.975,0,69,1,1.05,0.9
2170,1,10.384,1.053,0,0,1,0.975,0,69,1,1.05,0.9
2171,1,7.664,1.365,0,0,1,0.975,0,69,1,1.05,0.9
2172,1,10.355,1.853,0,10.7292953903,1,0.975,0,69,1,1.05,0.9
2173,1,4.3,0.439,0,0,1,0.975,0,69,1,1.05,0.9
2174,1,1.94,0.351,0,0,1,0.975,0,69,1,1.05,0.9
2175,1,4.514,0.458,0,0,1,0.975,0,69,1,1.05,0.9
2176,1,1.18,0.215,0,0,1,0.975,0,69,1,1.05,0.9
2177,1,9.652,0.975,0,0,1,0.975,0,69,1,1.05,0.9
2178,1,6.689,1.19,0,0,1,0.975,0,69,1,1.05,0.9
2179,1,3.422,0.614,0,0,1,0.975,0,69,1,1.05,0.9
2180,1,5.909,0.595,0,0,1,0.975,0,69,1,1.05,0.9
2181,1,4.31,0.77,0,0,1,0.975,0,69,1,1.05,0.9
2182,1,6.581,0.946,0,0,1,0.975,0,69,1,1.05,0.9
2183,1,6.113,0.614,0,0,1,0.975,0,69,1,1.05,0.9
2184,1,5.46,0.556,0,0,1,0.975,0,69,1,1.05,0.9
2185,1,8.736,1.56,0,0,1,0.975,0,69,1,1.05,0.9
2186,1,2.691,0.273,0,0,1,0.975,0,69,1,1.05,0.9
2187,1,3.754,0.673,0,0,1,0.975,0,69,1,1.05,0.9
2188,1,11.222,2.008,0,0,1,0.975,0,69,1,1.05,0.9
2189,1,4.163,0.419,0,0,1,0.975,0,69,1,1.05,0.9
2190,1,6.757,0.683,0,0,1,0.975,0,69,1,1.05,0.9
2191,1,3.071,0.439,0,0,1,0.975,0,69,1,1.05,0.9
2192,1,4.339,0.624,0,0,1,0.975,0,69,1,1.05,0.9
2193,1,12.782,1.287,0,0,1,0.975,0,69,1,1.05,0.9
2194,1,11.749,1.696,0,0,1,0.975,0,69,1,1.05,0.9
2195,1,5.489,0.985,0,0,1,0.975,0,69,1,1.05,0.9
2196,1,8.346,0.838,0,0,1,0.975,0,69,1,1.05,0.9
2197,1,8.902,1.287,0,0,1,0.975,0,69,1,1.05,0.9
2198,1,24.521,2.476,0,0,1,0.975,0,69,1,1.05,0.9
2199,1,11.291,1.141,0,0,1,0.975,0,69,1,1.05,0.9
2200,1,4.69,0.478,0,0,1,0.975,0,69,1,1.05,0.9
2201,1,6.874,1.228,0,0,1,0.975,0,69,1,1.05,0.9
2202,1,4.202,0.605,0,0,1,0.975,0,69,1,1.05,0.9
2203,1,6.737,0.975,0,0,1,0.975,0,69,1,1.05,0.9
2204,1,12.188,1.755,0,0,1,0.975,0,69,1,1.05,0.9
2205,1,6.532,1.17,0,0,1,0.975,0,138,1,1.05,0.9
2206,1,8.755,1.268,0,0,1,0.975,0,138,1,1.05,0.9
2207,1,8.132,0.819,0,0,1,0.975,0,138,1,1.05,0.9
2208,1,12.86,1.853,0,0,1,0.975,0,138,1,1.05,0.9
2209,1,10.891,1.57,0,0,1,0.975,0,69,1,1.05,0.9
2210,1,9.36,0.946,0,0,1,0.975,0,69,1,1.05,0.9
2211,1,13.309,1.345,0,0,1,0.975,0,138,1,1.05,0.9
2212,1,6.669,0.673,0,0,1,0.975,0,138,1,1.05,0.9
2213,1,15.181,2.194,0,0,1,0.975,0,69,1,1.05,0.9
2214,1,4.904,0.712,0,0,1,0.975,0,69,1,1.05,0.9
2215,1,8.336,1.492,0,0,1,0.975,0,69,1,1.05,0.9
2216,1,18.281,2.642,0,0,1,0.975,0,69,1,1.05,0.9
2217,1,13.845,2.476,0,0,1,0.975,0,69,1,1.05,0.9
2218,1,5.528,0.985,0,0,1,0.975,0,69,1,1.05,0.9
2219,1,15.834,2.282,0,0,1,0.975,0,69,1,1.05,0.9
2220,1,9.448,0.955,0,0,1,0.975,0,69,1,1.05,0.9
2221,1,5.285,0.76,0,0,1,0.975,0,69,1,1.05,0.9
2222,1,15.21,1.541,0,0,1,0.975,0,69,1,1.05,0.9
2223,1,21.206,3.062,0,0,1,0.975,0,69,1,1.05,0.9
2224,1,16.419,2.369,0,0,1,0.975,0,69,1,1.05,0.9
2225,1,3.997,0.712,0,0,1,0.975,0,69,1,1.05,0.9
2226,1,6.074,0.614,0,0,1,0.975,0,69,1,1.05,0.9
2227,1,8.551,0.868,0,0,1,0.975,0,69,1,1.05,0.9
2228,1,27.046,4.826,0,0,1,0.975,0,69,1,1.05,0.9
2229,1,10.706,1.911,0,0,1,0.975,0,69,1,1.05,0.9
2230,1,10.091,1.024,0,0,1,0.975,0,69,1,1.05,0.9
2231,1,6.63,0.673,0,0,1,0.975,0,69,1,1.05,0.9
2232,1,12.928,2.311,0,0,1,0.975,0,69,1,1.05,0.9
2233,1,15.561,2.242,0,0,1,0.975,0,69,1,1.05,0.9
2234,1,28.372,2.867,0,0,1,0.975,0,69,1,1.05,0.9
2235,1,13.153,2.35,0,0,1,0.975,0,138,1,1.05,0.9
2236,1,5.733,0.829,0,0,1,0.975,0,69,1,1.05,0.9
2237,1,3.491,0.624,0,0,1,0.975,0,138,1,1.05,0.9
2238,1,6.24,0.634,0,0,1,0.975,0,69,1,1.05,0.9
2239,1,7.264,1.053,0,0,1,0.975,0,69,1,1.05,0.9
2240,1,7.634,1.102,0,0,1,0.975,0,69,1,1.05,0.9
2241,1,4.719,0.683,0,0,1,0.975,0,138,1,1.05,0.9
2242,1,11.817,2.106,0,0,1,0.975,0,69,1,1.05,0.9
2243,1,5.704,1.014,0,0,1,0.975,0,69,1,1.05,0.9
2244,1,2.252,0.4,0,0,1,0.975,0,69,1,1.05,0.9
2245,1,4.768,0.478,0,0,1,0.975,0,69,1,1.05,0.9
2246,1,5.909,1.053,0,0,1,0.975,0,69,1,1.05,0.9
2247,1,7.702,1.111,0,0,1,0.975,0,69,1,1.05,0.9
2248,1,9.643,1.394,0,0,1,0.975,0,138,1,1.05,0.9
2249,1,10.208,1.823,0,0,1,0.975,0,69,1,1.05,0.9
2250,1,2.89,0.878,0,0,1,0.975,0,138,1,1.05,0.9
2251,1,4.446,0.643,0,0,1,0.975,0,69,1,1.05,0.9
2252,1,2.399,0.244,0,0,1,0.975,0,69,1,1.05,0.9
2253,1,25.789,2.603,0,0,1,0.975,0,69,1,1.05,0.9
2254,1,3.656,0.653,0,0,1,0.975,0,69,1,1.05,0.9
2255,1,10.998,1.96,0,0,1,0.975,0,69,1,1.05,0.9
2256,1,5.918,0.858,0,0,1,0.975,0,138,1,1.05,0.9
2257,1,13.465,1.94,0,0,1,0.975,0,69,1,1.05,0.9
2258,1,6.62,0.955,0,0,1,0.975,0,69,1,1.05,0.9
2259,1,2.935,0.526,0,0,1,0.975,0,69,1,1.05,0.9
2260,1,10.442,1.862,0,0,1,0.975,0,69,1,1.05,0.9
2261,1,18.769,3.354,0,0,1,0.975,0,138,1,1.05,0.9
2262,1,4.836,0.488,0,0,1,0.975,0,69,1,1.05,0.9
2263,1,3.929,0.702,0,0,1,0.975,0,69,1,1.05,0.9
2264,1,45.864,4.631,0,0,1,0.975,0,69,1,1.05,0.9
2265,1,2.418,0.429,0,0,1,0.975,0,69,1,1.05,0.9
2266,1,7.8,0.79,0,0,1,0.975,0,69,1,1.05,0.9
2267,1,4.573,0.819,0,0,1,0.975,0,69,1,1.05,0.9
2268,1,27.271,4.865,0,0,1,0.975,0,69,1,1.05,0.9
2269,1,11.905,1.199,0,0,1,0.975,0,69,1,1.05,0.9
2270,1,3.841,0.683,0,0,1,0.975,0,69,1,1.05,0.9
2271,1,8.561,0.868,0,0,1,0.975,0,69,1,1.05,0.9
2272,1,10.803,1.092,0,0,1,0.975,0,69,1,1.05,0.9
2273,1,12.48,1.804,0,0,1,0.975,0,69,1,1.05,0.9
2274,1,9.584,1.385,0,0,1,0.975,0,69,1,1.05,0.9
2275,1,10.91,1.95,0,0,1,0.975,0,69,1,1.05,0.9
2276,1,6.893,0.994,0,0,1,0.975,0,69,1,1.05,0.9
2277,1,19.188,1.94,0,0,1,0.975,0,69,1,1.05,0.9
2278,1,4.407,0.79,0,0,1,0.975,0,69,1,1.05,0.9
2279,1,19.558,1.979,0,0,1,0.975,0,69,1,1.05,0.9
2280,1,13.962,2.496,0,0,1,0.975,0,69,1,1.05,0.9
2281,1,5.509,0.556,0,0,1,0.975,0,69,1,1.05,0.9
2282,1,8.794,1.57,0,0,1,0.975,0,69,1,1.05,0.9
2283,1,7.429,0.751,0,0,1,0.975,0,69,1,1.05,0.9
2284,1,5.128,0.917,0,0,1,0.975,0,69,1,1.05,0.9
2285,1,5.869,0.595,0,0,1,0.975,0,69,1,1.05,0.9
2286,1,13.065,1.316,0,0,1,0.975,0,69,1,1.05,0.9
2287,1,20.29,2.048,0,0,1,0.975,0,69,1,1.05,0.9
2288,1,3.5,0.351,0,0,1,0.975,0,69,1,1.05,0.9
2289,1,5.324,0.946,0,0,1,0.975,0,69,1,1.05,0.9
2290,1,17.413,3.11,0,0,1,0.975,0,69,1,1.05,0.9
2291,1,8.863,1.277,0,0,1,0.975,0,69,1,1.05,0.9
2292,1,24.58,3.549,0,0,1,0.975,0,69,1,1.05,0.9
2293,1,5.294,0.536,0,0,1,0.975,0,69,1,1.05,0.9
2294,1,8.697,1.55,0,0,1,0.975,0,69,1,1.05,0.9
2295,1,13.065,2.33,0,0,1,0.975,0,69,1,1.05,0.9
2296,1,22.123,2.233,0,0,1,0.975,0,138,1,1.05,0.9
2297,1,8.677,1.55,0,0,1,0.975,0,69,1,1.05,0.9
2298,1,10.706,1.911,0,0,1,0.975,0,138,1,1.05,0.9
2299,1,9.487,1.696,0,0,1,0.975,0,138,1,1.05,0.9
2300,1,17.355,1.755,0,0,1,0.975,0,69,1,1.05,0.9
2301,1,18.145,3.237,0,0,1,0.975,0,69,1,1.05,0.9
2302,1,6.796,0.985,0,0,1,0.975,0,69,1,1.05,0.9
2303,1,12.792,1.297,0,0,1,0.975,0,138,1,1.05,0.9
2304,1,12.675,1.277,0,0,1,0.975,0,69,1,1.05,0.9
2305,1,21.236,3.062,0,0,1,0.975,0,69,1,1.05,0.9
2306,1,10.169,1.814,0,0,1,0.975,0,69,1,1.05,0.9
2307,1,5.977,0.605,0,0,1,0.975,0,69,1,1.05,0.9
2308,1,1.755,0.312,0,0,1,0.975,0,69,1,1.05,0.9
2309,1,3.637,0.526,0,0,1,0.975,0,69,1,1.05,0.9
2310,1,3.471,0.497,0,0,1,0.975,0,69,1,1.05,0.9
2311,1,20.943,3.744,0,0,1,0.975,0,69,1,1.05,0.9
2312,1,3.452,0.497,0,0,1,0.975,0,69,1,1.05,0.9
2313,1,14.293,1.443,0,0,1,0.975,0,69,1,1.05,0.9
2314,1,15.347,1.55,0,0,1,0.975,0,69,1,1.05,0.9
2315,1,11.495,1.16,0,0,1,0.975,0,69,1,1.05,0.9
2316,1,15.522,1.57,0,0,1,0.975,0,69,1,1.05,0.9
2317,1,19.578,1.979,0,0,1,0.975,0,69,1,1.05,0.9
2318,1,17.053,2.457,0,0,1,0.975,0,69,1,1.05,0.9
2319,1,15.854,1.599,0,0,1,0.975,0,69,1,1.05,0.9
2320,1,5.304,0.946,0,0,1,0.975,0,138,1,1.05,0.9
2321,1,6.913,0.702,0,0,1,0.975,0,69,1,1.05,0.9
2322,1,7.244,1.297,0,0,1,0.975,0,69,1,1.05,0.9
2323,1,12.519,2.233,0,0,1,0.975,0,138,1,1.05,0.9
2324,1,6.805,1.219,0,0,1,0.975,0,69,1,1.05,0.9
2325,1,11.797,2.106,0,0,1,0.975,0,69,1,1.05,0.9
2326,1,4.261,0.429,0,0,1,0.975,0,69,1,1.05,0.9
2327,1,8.6,1.531,0,0,1,0.975,0,69,1,1.05,0.9
2328,1,3.793,0.38,0,0,1,0.975,0,69,1,1.05,0.9
2329,1,4.202,0.429,0,0,1,0.975,0,69,1,1.05,0.9
2330,1,7.498,1.082,0,0,1,0.975,0,69,1,1.05,0.9
2331,1,7.186,1.034,0,0,1,0.975,0,69,1,1.05,0.9
2332,1,9.009,1.609,0,0,1,0.975,0,138,1,1.05,0.9
2333,1,6.162,1.102,0,0,1,0.975,0,69,1,1.05,0.9
2334,1,6.055,0.878,0,0,1,0.975,0,69,1,1.05,0.9
2335,1,14.293,2.067,0,0,1,0.975,0,69,1,1.05,0.9
2336,1,17.384,2.506,0,0,1,0.975,0,69,1,1.05,0.9
2337,1,4.095,0.595,0,0,1,0.975,0,69,1,1.05,0.9
2338,1,9.302,1.345,0,0,1,0.975,0,69,1,1.05,0.9
2339,1,3.627,0.371,0,0,1,0.975,0,69,1,1.05,0.9
2340,1,4.758,0.478,0,0,1,0.975,0,69,1,1.05,0.9
2341,1,6.016,0.605,0,0,1,0.975,0,69,1,1.05,0.9
2342,1,11.329,1.141,0,0,1,0.975,0,69,1,1.05,0.9
2343,1,11.115,1.121,0,0,1,0.975,0,69,1,1.05,0.9
2344,1,5.187,0.751,0,0,1,0.975,0,138,1,1.05,0.9
2345,1,5.782,1.034,0,0,1,0.975,0,69,1,1.05,0.9
2346,1,6.182,0.624,0,0,1,0.975,0,69,1,1.05,0.9
2347,1,13.367,1.345,0,0,1,0.975,0,69,1,1.05,0.9
2348,1,12.773,1.843,0,0,1,0.975,0,69,1,1.05,0.9
2349,1,9.857,1.765,0,0,1,0.975,0,69,1,1.05,0.9
2350,1,8.463,0.858,0,0,1,0.975,0,69,1,1.05,0.9
2351,1,8.346,1.209,0,0,1,0.975,0,69,1,1.05,0.9
2352,1,2.691,0.478,0,0,1,0.975,0,69,1,1.05,0.9
2353,1,3.949,0.702,0,0,1,0.975,0,69,1,1.05,0.9
2354,1,4.154,0.595,0,0,1,0.975,0,69,1,1.05,0.9
2355,1,18.271,3.266,0,0,1,0.975,0,69,1,1.05,0.9
2356,1,6.191,0.624,0,0,1,0.975,0,69,1,1.05,0.9
2357,1,21.986,3.169,0,0,1,0.975,0,69,1,1.05,0.9
2358,1,9.448,1.365,0,0,1,0.975,0,138,1,1.05,0.9
2359,1,8.892,1.287,0,0,1,0.975,0,138,1,1.05,0.9
2360,1,6.961,1.238,0,0,1,0.975,0,69,1,1.05,0.9
2361,1,7.547,1.092,0,0,1,0.975,0,69,1,1.05,0.9
2362,1,4.66,0.829,0,0,1,0.975,0,69,1,1.05,0.9
2363,1,4.29,0.429,0,0,1,0.975,0,69,1,1.05,0.9
2364,1,3.822,0.39,0,0,1,0.975,0,69,1,1.05,0.9
2365,1,5.012,0.722,0,0,1,0.975,0,69,1,1.05,0.9
2366,1,8.677,1.55,0,0,1,0.975,0,69,1,1.05,0.9
2367,1,9.584,1.716,0,0,1,0.975,0,69,1,1.05,0.9
2368,1,10.9,1.95,0,0,1,0.975,0,69,1,1.05,0.9
2369,1,8.6,1.531,0,0,1,0.975,0,69,1,1.05,0.9
2370,1,12.139,1.228,0,0,1,0.975,0,69,1,1.05,0.9
2371,1,4.865,0.702,0,0,1,0.975,0,69,1,1.05,0.9
2372,1,17.228,3.081,0,0,1,0.975,0,69,1,1.05,0.9
2373,1,9.721,0.985,0,0,1,0.975,0,69,1,1.05,0.9
2374,1,5.206,0.926,0,0,1,0.975,0,69,1,1.05,0.9
2375,1,3.783,0.673,0,0,1,0.975,0,69,1,1.05,0.9
2376,1,8.755,0.887,0,0,1,0.975,0,138,1,1.05,0.9
2377,1,10.93,1.102,0,0,1,0.975,0,69,1,1.05,0.9
2378,1,20.67,2.984,0,0,1,0.975,0,69,1,1.05,0.9
2379,1,6.591,0.955,0,0,1,0.975,0,69,1,1.05,0.9
2380,1,7.108,1.024,0,0,1,0.975,0,69,1,1.05,0.9
2381,1,4.66,0.673,0,0,1,0.975,0,69,1,1.05,0.9
2382,1,10.189,1.034,0,0,1,0.975,0,69,1,1.05,0.9
2383,1,8.726,1.258,0,0,1,0.975,0,69,1,1.05,0.9
2384,1,4.261,0.614,0,0,1,0.975,0,138,1,1.05,0.9
2385,1,4.699,0.838,0,0,1,0.975,0,69,1,1.05,0.9
2386,1,3.793,0.38,0,0,1,0.975,0,69,1,1.05,0.9
2387,1,6.347,1.131,0,0,1,0.975,0,69,1,1.05,0.9
2388,1,4.583,0.819,0,0,1,0.975,0,69,1,1.05,0.9
2389,1,7.429,1.326,0,0,1,0.975,0,69,1,1.05,0.9
2390,1,1.96,0.351,0,0,1,0.975,0,69,1,1.05,0.9
2391,1,4.407,0.634,0,0,1,0.975,0,69,1,1.05,0.9
2392,1,16.507,2.379,0,0,1,0.975,0,69,1,1.05,0.9
2393,1,11.291,2.018,0,0,1,0.975,0,69,1,1.05,0.9
2394,1,6.718,0.683,0,0,1,0.975,0,69,1,1.05,0.9
2395,1,9.896,1.765,0,0,1,0.975,0,138,1,1.05,0.9
2396,1,12.802,1.843,0,0,1,0.975,0,69,1,1.05,0.9
2397,1,5.957,1.063,0,0,1,0.975,0,69,1,1.05,0.9
2398,1,7.371,1.063,0,0,1,0.975,0,138,1,1.05,0.9
2399,1,7.186,0.722,0,0,1,0.975,0,69,1,1.05,0.9
2400,1,18.603,2.681,0,0,1,0.975,0,69,1,1.05,0.9
2401,1,11.086,1.121,0,0,1,0.975,0,69,1,1.05,0.9
2402,1,4.612,0.663,0,0,1,0.975,0,69,1,1.05,0.9
2403,1,12.685,2.262,0,0,1,0.975,0,69,1,1.05,0.9
2404,1,7.751,1.121,0,0,1,0.975,0,138,1,1.05,0.9
2405,1,10.169,1.814,0,0,1,0.975,0,138,1,1.05,0.9
2406,1,3.695,0.663,0,0,1,0.975,0,69,1,1.05,0.9
2407,1,19.646,1.989,0,0,1,0.975,0,69,1,1.05,0.9
2408,1,2.935,0.292,0,0,1,0.975,0,69,1,1.05,0.9
2409,1,4.573,0.663,0,0,1,0.975,0,69,1,1.05,0.9
2410,1,3.588,0.643,0,0,1,0.975,0,69,1,1.05,0.9
2411,1,2.399,0.341,0,0,1,0.975,0,69,1,1.05,0.9
2412,1,5.246,0.936,0,0,1,0.975,0,69,1,1.05,0.9
2413,1,3.949,0.565,0,0,1,0.975,0,69,1,1.05,0.9
2414,1,5.684,1.014,0,0,1,0.975,0,69,1,1.05,0.9
2415,1,1.687,0.302,0,0,1,0.975,0,69,1,1.05,0.9
2416,1,4.095,0.41,0,0,1,0.975,0,69,1,1.05,0.9
2417,1,6.113,0.614,0,0,1,0.975,0,69,1,1.05,0.9
2418,1,14.527,1.472,0,0,1,0.975,0,69,1,1.05,0.9
2419,1,3.832,0.39,0,0,1,0.975,0,69,1,1.05,0.9
2420,1,4.729,0.848,0,0,1,0.975,0,69,1,1.05,0.9
2421,1,5.275,0.536,0,0,1,0.975,0,69,1,1.05,0.9
2422,1,23.224,2.35,0,0,1,0.975,0,69,1,1.05,0.9
2423,1,22.99,2.321,0,0,1,0.975,0,69,1,1.05,0.9
2424,1,5.099,0.731,0,0,1,0.975,0,69,1,1.05,0.9
2425,1,7.108,0.722,0,0,1,0.975,0,69,1,1.05,0.9
2426,1,10.471,1.511,0,0,1,0.975,0,69,1,1.05,0.9
2427,1,9.321,0.946,0,0,1,0.975,0,69,1,1.05,0.9
2428,1,37.918,3.832,0,0,1,0.975,0,69,1,1.05,0.9
2429,1,3.832,0.39,0,0,1,0.975,0,69,1,1.05,0.9
2430,1,5.314,0.536,0,0,1,0.975,0,69,1,1.05,0.9
2431,1,12.343,1.248,0,0,1,0.975,0,69,1,1.05,0.9
2432,1,1.092,0.156,0,0,1,0.975,0,69,1,1.05,0.9
2433,1,10.52,1.521,0,0,1,0.975,0,69,1,1.05,0.9
2434,1,12.246,1.238,0,0,1,0.975,0,69,1,1.05,0.9
2435,1,3.208,0.322,0,0,1,0.975,0,69,1,1.05,0.9
2436,1,7.03,1.014,0,0,1,0.975,0,69,1,1.05,0.9
2437,1,2.125,0.215,0,0,1,0.975,0,69,1,1.05,0.9
2438,1,3.5,0.624,0,0,1,0.975,0,69,1,1.05,0.9
2439,1,3.237,0.575,0,0,1,0.975,0,69,1,1.05,0.9
2440,1,3.364,0.605,0,0,1,0.975,0,69,1,1.05,0.9
2441,1,15.395,2.75,0,0,1,0.975,0,69,1,1.05,0.9
2442,1,1.336,0.137,0,0,1,0.975,0,69,1,1.05,0.9
2443,1,10.374,1.853,0,0,1,0.975,0,69,1,1.05,0.9
2444,1,1.492,0.263,0,0,1,0.975,0,69,1,1.05,0.9
2445,1,2.73,0.273,0,0,1,0.975,0,69,1,1.05,0.9
2446,1,38.717,6.913,0,0,1,0.975,0,69,1,1.05,0.9
2447,1,2.818,0.41,0,0,1,0.975,0,69,1,1.05,0.9
2448,1,18.379,2.652,0,0,1,0.975,0,69,1,1.05,0.9
2449,1,1.657,0.244,0,0,1,0.975,0,69,1,1.05,0.9
2450,1,2.399,0.429,0,0,1,0.975,0,69,1,1.05,0.9
2451,1,5.821,1.043,0,0,1,0.975,0,69,1,1.05,0.9
2452,1,3.042,0.546,0,0,1,0.975,0,69,1,1.05,0.9
2453,1,15.805,2.818,0,0,1,0.975,0,69,1,1.05,0.9
2454,1,9.038,0.917,0,0,1,0.975,0,69,1,1.05,0.9
2455,1,4.046,0.585,0,0,1,0.975,0,69,1,1.05,0.9
2456,1,5.158,0.741,0,0,1,0.975,0,69,1,1.05,0.9
2457,1,7.205,1.043,0,0,1,0.975,0,69,1,1.05,0.9
2458,1,4.592,0.663,0,0,1,0.975,0,69,1,1.05,0.9
2459,1,1.414,0.205,0,0,1,0.975,0,69,1,1.05,0.9
2460,1,2.447,0.244,0,0,1,0.975,0,69,1,1.05,0.9
2461,1,3.432,0.351,0,0,1,0.975,0,69,1,1.05,0.9
2462,1,23.068,3.325,0,0,1,0.975,0,69,1,1.05,0.9
2463,1,4.046,0.585,0,0,1,0.975,0,69,1,1.05,0.9
2464,1,8.297,0.838,0,0,1,0.975,0,69,1,1.05,0.9
2465,1,7.547,1.345,0,0,1,0.975,0,69,1,1.05,0.9
2466,1,3.403,0.488,0,0,1,0.975,0,69,1,1.05,0.9
2467,1,1.462,0.146,0,0,1,0.975,0,69,1,1.05,0.9
2468,1,2.35,0.341,0,0,1,0.975,0,69,1,1.05,0.9
2469,1,4.982,0.722,0,0,1,0.975,0,69,1,1.05,0.9
2470,1,11.515,1.16,0,0,1,0.975,0,69,1,1.05,0.9
2471,1,30.878,5.519,0,0,1,0.975,0,69,1,1.05,0.9
2472,1,1.736,0.312,0,0,1,0.975,0,69,1,1.05,0.9
2473,1,4.397,0.634,0,0,1,0.975,0,69,1,1.05,0.9
2474,1,3.832,0.39,0,0,1,0.975,0,69,1,1.05,0.9
2475,1,2.876,0.517,0,0,1,0.975,0,69,1,1.05,0.9
2476,1,37.547,6.708,0,0,1,0.975,0,69,1,1.05,0.9
2477,1,49.14,7.088,0,0,1,0.975,0,69,1,1.05,0.9
2478,1,17.014,1.716,0,0,1,0.975,0,69,1,1.05,0.9
2479,1,11.7,2.087,0,0,1,0.975,0,69,1,1.05,0.9
2480,1,9.341,1.667,0,0,1,0.975,0,69,1,1.05,0.9
2481,1,4.231,0.429,0,0,1,0.975,0,69,1,1.05,0.9
2482,1,2.876,0.292,0,0,1,0.975,0,69,1,1.05,0.9
2483,1,4.534,0.809,0,0,1,0.975,0,69,1,1.05,0.9
2484,1,2.847,0.283,0,0,1,0.975,0,69,1,1.05,0.9
2485,1,2.827,0.41,0,0,1,0.975,0,69,1,1.05,0.9
2486,1,19.715,3.52,0,0,1,0.975,0,69,1,1.05,0.9
2487,1,10.15,1.814,0,0,1,0.975,0,138,1,1.05,0.9
2488,1,15.376,1.55,0,0,1,0.975,0,69,1,1.05,0.9
2489,1,1.424,0.253,0,0,1,0.975,0,69,1,1.05,0.9
2490,1,4.446,0.643,0,0,1,0.975,0,69,1,1.05,0.9
2491,1,4.261,0.614,0,0,1,0.975,0,69,1,1.05,0.9
2492,1,4.592,0.468,0,0,1,0.975,0,69,1,1.05,0.9
2493,1,4.388,0.439,0,0,1,0.975,0,69,1,1.05,0.9
2494,1,4.007,0.712,0,0,1,0.975,0,69,1,1.05,0.9
2495,1,27.105,3.91,0,0,1,0.975,0,69,1,1.05,0.9
2496,1,9.116,1.316,0,0,1,0.975,0,69,1,1.05,0.9
2497,1,2.857,0.292,0,0,1,0.975,0,69,1,1.05,0.9
2498,1,6.269,0.907,0,0,1,0.975,0,69,1,1.05,0.9
2499,1,4.192,0.751,0,0,1,0.975,0,69,1,1.05,0.9
2500,1,3.461,0.351,0,0,1,0.975,0,69,1,1.05,0.9
2501,1,5.948,1.063,0,0,1,0.975,0,69,1,1.05,0.9
2502,1,2.944,0.429,0,0,1,0.975,0,69,1,1.05,0.9
2503,1,2.535,0.253,0,0,1,0.975,0,69,1,1.05,0.9
2504,1,2.223,0.322,0,0,1,0.975,0,69,1,1.05,0.9
2505,1,3.871,0.39,0,0,1,0.975,0,138,1,1.05,0.9
2506,1,3.481,0.507,0,0,1,0.975,0,69,1,1.05,0.9
2507,1,2.359,0.234,0,0,1,0.975,0,69,1,1.05,0.9
2508,1,3.013,0.536,0,0,1,0.975,0,69,1,1.05,0.9
2509,1,2.788,0.497,0,0,1,0.975,0,69,1,1.05,0.9
2510,1,3.091,0.312,0,0,1,0.975,0,69,1,1.05,0.9
2511,1,10.238,1.823,0,0,1,0.975,0,69,1,1.05,0.9
2512,1,11.125,1.121,0,0,1,0.975,0,69,1,1.05,0.9
2513,1,11.612,1.17,0,0,1,0.975,0,69,1,1.05,0.9
2514,1,3.705,0.371,0,0,1,0.975,0,69,1,1.05,0.9
2515,1,5.84,1.043,0,0,1,0.975,0,69,1,1.05,0.9
2516,1,3.812,0.38,0,0,1,0.975,0,69,1,1.05,0.9
2517,1,2.233,0.322,0,0,1,0.975,0,69,1,1.05,0.9
2518,1,3.627,0.526,0,0,1,0.975,0,69,1,1.05,0.9
2519,1,4.514,0.809,0,0,1,0.975,0,138,1,1.05,0.9
2520,1,3.071,0.546,0,0,1,0.975,0,69,1,1.05,0.9
2521,1,3.003,0.302,0,0,1,0.975,0,69,1,1.05,0.9
2522,1,2.944,0.302,0,0,1,0.975,0,69,1,1.05,0.9
2523,1,4.963,0.497,0,0,1,0.975,0,69,1,1.05,0.9
2524,1,9.555,1.375,0,0,1,0.975,0,69,1,1.05,0.9
2525,1,2.847,0.41,0,0,1,0.975,0,69,1,1.05,0.9
2526,1,2.788,0.497,0,0,1,0.975,0,69,1,1.05,0.9
2527,1,6.299,1.121,0,0,1,0.975,0,69,1,1.05,0.9
2528,1,5.684,0.575,0,0,1,0.975,0,69,1,1.05,0.9
2529,1,3.666,0.526,0,0,1,0.975,0,69,1,1.05,0.9
2530,1,2.954,0.429,0,0,1,0.975,0,69,1,1.05,0.9
2531,1,3.705,0.663,0,0,1,0.975,0,69,1,1.05,0.9
2532,1,5.596,0.809,0,0,1,0.975,0,69,1,1.05,0.9
2533,1,3.929,0.565,0,0,1,0.975,0,69,1,1.05,0.9
2534,1,5.099,0.731,0,0,1,0.975,0,69,1,1.05,0.9
2535,1,6.815,0.692,0,0,1,0.975,0,69,1,1.05,0.9
2536,1,7.966,1.424,0,0,1,0.975,0,69,1,1.05,0.9
2537,1,6.552,0.946,0,0,1,0.975,0,69,1,1.05,0.9
2538,1,6.113,1.092,0,0,1,0.975,0,138,1,1.05,0.9
2539,1,5.333,0.536,0,0,1,0.975,0,69,1,1.05,0.9
2540,1,2.701,0.39,0,0,1,0.975,0,69,1,1.05,0.9
2541,1,4.231,0.429,0,0,1,0.975,0,69,1,1.05,0.9
2542,1,14.284,2.057,0,0,1,0.975,0,69,1,1.05,0.9
2543,1,1.853,0.332,0,0,1,0.975,0,69,1,1.05,0.9
2544,1,3.734,0.663,0,0,1,0.975,0,69,1,1.05,0.9
2545,1,2.72,0.273,0,0,1,0.975,0,69,1,1.05,0.9
2546,1,3.354,0.595,0,0,1,0.975,0,69,1,1.05,0.9
2547,1,3.139,0.322,0,0,1,0.975,0,69,1,1.05,0.9
2548,1,3.851,0.692,0,0,1,0.975,0,69,1,1.05,0.9
2549,1,4.027,0.722,0,0,1,0.975,0,69,1,1.05,0.9
2550,1,9.584,1.716,0,0,1,0.975,0,69,1,1.05,0.9
2551,1,1.589,0.283,0,0,1,0.975,0,69,1,1.05,0.9
2552,1,2.038,0.361,0,0,1,0.975,0,69,1,1.05,0.9
2553,1,1.862,0.332,0,0,1,0.975,0,69,1,1.05,0.9
2554,1,5.353,0.536,0,0,1,0.975,0,69,1,1.05,0.9
2555,1,5.119,0.517,0,0,1,0.975,0,69,1,1.05,0.9
2556,1,8.044,1.16,0,0,1,0.975,0,69,1,1.05,0.9
2557,1,2.437,0.439,0,0,1,0.975,0,69,1,1.05,0.9
2558,1,1.784,0.253,0,0,1,0.975,0,69,1,1.05,0.9
2559,1,10.91,1.57,0,0,1,0.975,0,69,1,1.05,0.9
2560,1,6.698,1.199,0,0,1,0.975,0,69,1,1.05,0.9
2561,1,6.221,0.624,0,0,1,0.975,0,69,1,1.05,0.9
2562,1,8.161,1.453,0,0,1,0.975,0,69,1,1.05,0.9
2563,1,17.043,1.726,0,0,1,0.975,0,69,1,1.05,0.9
2564,1,2.935,0.419,0,0,1,0.975,0,69,1,1.05,0.9
2565,1,4.261,0.429,0,0,1,0.975,0,69,1,1.05,0.9
2566,1,11.749,1.19,0,0,1,0.975,0,138,1,1.05,0.9
2567,1,3.179,0.322,0,0,1,0.975,0,69,1,1.05,0.9
2568,1,3.568,0.361,0,0,1,0.975,0,69,1,1.05,0.9
2569,1,1.931,0.195,0,0,1,0.975,0,69,1,1.05,0.9
2570,1,9.555,1.706,0,0,1,0.975,0,69,1,1.05,0.9
2571,1,4.29,0.429,0,0,1,0.975,0,69,1,1.05,0.9
2572,1,18.778,1.901,0,0,1,0.975,0,69,1,1.05,0.9
2573,1,9.165,1.638,0,0,1,0.975,0,138,1,1.05,0.9
2574,1,7.761,1.121,0,0,1,0.975,0,69,1,1.05,0.9
2575,1,3.081,0.448,0,0,1,0.975,0,69,1,1.05,0.9
2576,1,13.591,1.375,0,0,1,0.975,0,69,1,1.05,0.9
2577,1,12.607,2.252,0,0,1,0.975,0,69,1,1.05,0.9
2578,1,4.31,0.439,0,0,1,0.975,0,69,1,1.05,0.9
2579,1,24.638,2.486,0,0,1,0.975,0,69,1,1.05,0.9
2580,1,5.285,0.946,0,0,1,0.975,0,69,1,1.05,0.9
2581,1,5.285,0.946,0,0,1,0.975,0,69,1,1.05,0.9
2582,1,6.454,0.653,0,0,1,0.975,0,69,1,1.05,0.9
2583,1,5.606,0.809,0,0,1,0.975,0,69,1,1.05,0.9
2584,1,15.307,2.73,0,0,1,0.975,0,69,1,1.05,0.9
2585,1,8.112,0.819,0,0,1,0.975,0,69,1,1.05,0.9
2586,1,4.085,0.585,0,0,1,0.975,0,69,1,1.05,0.9
2587,1,6.182,0.887,0,0,1,0.975,0,69,1,1.05,0.9
2588,1,6.815,1.219,0,0,1,0.975,0,69,1,1.05,0.9
2589,1,13.543,1.95,0,0,1,0.975,0,69,1,1.05,0.9
2590,1,5.567,0.565,0,0,1,0.975,0,69,1,1.05,0.9
2591,1,3.9,0.692,0,0,1,0.975,0,138,1,1.05,0.9
2592,1,4.514,0.653,0,0,1,0.975,0,138,1,1.05,0.9
2593,1,7.459,0.751,0,0,1,0.975,0,69,1,1.05,0.9
2594,1,3.188,0.565,0,0,1,0.975,0,69,1,1.05,0.9
2595,1,1.307,0.137,0,0,1,0.975,0,69,1,1.05,0.9
2596,1,3.257,0.468,0,0,1,0.975,0,69,1,1.05,0.9
2597,1,0.77,0.107,0,0,1,0.975,0,138,1,1.05,0.9
2598,1,1.726,0.253,0,0,1,0.975,0,69,1,1.05,0.9
2599,1,0,0,0,0,1,0.975,0,69,1,1.05,0.9
2600,1,5.148,0.741,0,0,1,0.975,0,69,1,1.05,0.9
2601,1,2.827,0.507,0,0,1,0.975,0,69,1,1.05,0.9
2602,1,2.125,0.302,0,0,1,0.975,0,69,1,1.05,0.9
2603,1,23.176,2.34,0,0,1,0.975,0,69,1,1.05,0.9
2604,1,20.66,3.686,0,0,1,0.975,0,69,1,1.05,0.9
2605,1,0.01,0,0,0,1,0.975,0,69,1,1.05,0.9
2606,1,31.727,3.208,0,0,1,0.975,0,138,1,1.05,0.9
2607,1,0.955,0.097,0,0,1,0.975,0,69,1,1.05,0.9
2608,1,0.361,0.068,0,0,1,0.975,0,69,1,1.05,0.9
2609,1,4.31,0.624,0,0,1,0.975,0,69,1,1.05,0.9
2610,1,0.663,0.097,0,0,1,0.975,0,69,1,1.05,0.9
2611,1,9.828,1.755,0,0,1,0.975,0,69,1,1.05,0.9
2612,1,21.206,2.145,0,0,1,0.975,0,69,1,1.05,0.9
2613,1,3.393,0.605,0,0,1,0.975,0,69,1,1.05,0.9
2614,1,17.345,3.101,0,0,1,0.975,0,69,1,1.05,0.9
2615,1,11.983,1.209,0,0,1,0.975,0,69,1,1.05,0.9
2616,1,6.708,0.965,0,0,1,0.975,0,69,1,1.05,0.9
2617,1,3.247,0.332,0,0,1,0.975,0,69,1,1.05,0.9
2618,1,14.508,2.096,0,0,1,0.975,0,69,1,1.05,0.9
2619,1,3.413,0.341,0,0,1,0.975,0,138,1,1.05,0.9
2620,1,10.618,1.891,0,0,1,0.975,0,138,1,1.05,0.9
2621,1,11.924,1.716,0,0,1,0.975,0,138,1,1.05,0.9
2622,1,17.482,3.12,0,0,1,0.975,0,69,1,1.05,0.9
2623,1,11.856,1.706,0,0,1,0.975,0,69,1,1.05,0.9
2624,1,15.356,2.74,0,0,1,0.975,0,69,1,1.05,0.9
2625,1,27.066,2.73,0,0,1,0.975,0,69,1,1.05,0.9
2626,1,7.79,1.121,0,0,1,0.975,0,69,1,1.05,0.9
2627,1,7.81,1.131,0,0,1,0.975,0,69,1,1.05,0.9
2628,1,25.067,3.617,0,0,1,0.975,0,138,1,1.05,0.9
2629,1,8.697,0.878,0,0,1,0.975,0,138,1,1.05,0.9
2630,1,13.864,1.404,0,0,1,0.975,0,69,1,1.05,0.9
2631,1,10.608,1.531,0,0,1,0.975,0,69,1,1.05,0.9
2632,1,20.153,2.905,0,0,1,0.975,0,69,1,1.05,0.9
2633,1,6.63,0.955,0,0,1,0.975,0,138,1,1.05,0.9
2634,1,8.98,1.297,0,0,1,0.975,0,138,1,1.05,0.9
2635,1,19.051,2.75,0,0,1,0.975,0,138,1,1.05,0.9
2636,1,7.566,1.355,0,0,1,0.975,0,138,1,1.05,0.9
2637,1,21.499,3.841,0,0,1,0.975,0,69,1,1.05,0.9
2638,1,4.865,0.702,0,0,1,0.975,0,138,1,1.05,0.9
2639,1,4.972,0.887,0,0,1,0.975,0,138,1,1.05,0.9
2640,1,11.456,1.657,0,0,1,0.975,0,69,1,1.05,0.9
2641,1,5.879,0.848,0,0,1,0.975,0,69,1,1.05,0.9
2642,1,7.566,1.355,0,0,1,0.975,0,69,1,1.05,0.9
2643,1,6.728,1.199,0,0,1,0.975,0,138,1,1.05,0.9
2644,1,7.283,0.731,0,0,1,0.975,0,69,1,1.05,0.9
2645,1,8.951,1.599,0,0,1,0.975,0,138,1,1.05,0.9
2646,1,9.116,1.628,0,0,1,0.975,0,69,1,1.05,0.9
2647,1,18.408,3.286,0,0,1,0.975,0,138,1,1.05,0.9
2648,1,7.39,1.063,0,0,1,0.975,0,138,1,1.05,0.9
2649,1,10.618,1.531,0,0,1,0.975,0,69,1,1.05,0.9
2650,1,11.31,1.628,0,0,1,0.975,0,69,1,1.05,0.9
2651,1,5.528,0.556,0,0,1,0.975,0,69,1,1.05,0.9
2652,1,5.002,0.507,0,0,1,0.975,0,69,1,1.05,0.9
2653,1,7.42,1.326,0,0,1,0.975,0,69,1,1.05,0.9
2654,1,10.013,1.014,0,0,1,0.975,0,138,1,1.05,0.9
2655,1,2.603,0.263,0,0,1,0.975,0,69,1,1.05,0.9
2656,1,1.521,0.156,0,0,1,0.975,0,69,1,1.05,0.9
2657,1,6.513,0.653,0,0,1,0.975,0,69,1,1.05,0.9
2658,1,15.834,2.827,0,0,1,0.975,0,69,1,1.05,0.9
2659,1,6.493,0.936,0,0,1,0.975,0,138,1,1.05,0.9
2660,1,13.923,1.404,0,0,1,0.975,0,69,1,1.05,0.9
2661,1,6.406,1.141,0,0,1,0.975,0,69,1,1.05,0.9
2662,1,12.217,2.184,0,0,1,0.975,0,69,1,1.05,0.9
2663,1,7.459,1.336,0,0,1,0.975,0,69,1,1.05,0.9
2664,1,9.38,1.355,0,0,1,0.975,0,69,1,1.05,0.9
2665,1,13.972,2.496,0,0,1,0.975,0,69,1,1.05,0.9
2666,1,3.12,0.448,0,0,1,0.975,0,69,1,1.05,0.9
2667,1,6.981,1.248,0,0,1,0.975,0,69,1,1.05,0.9
2668,1,6.991,0.702,0,0,1,0.975,0,69,1,1.05,0.9
2669,1,12.714,1.287,0,0,1,0.975,0,69,1,1.05,0.9
2670,1,7.264,0.731,0,0,1,0.975,0,138,1,1.05,0.9
2671,1,16.536,1.667,0,0,1,0.975,0,69,1,1.05,0.9
2672,1,4.709,0.683,0,0,1,0.975,0,138,1,1.05,0.9
2673,1,6.776,1.209,0,0,1,0.975,0,69,1,1.05,0.9
2674,1,12.353,2.204,0,0,1,0.975,0,69,1,1.05,0.9
2675,1,6.513,0.653,0,0,1,0.975,0,69,1,1.05,0.9
2676,1,24.95,2.516,0,0,1,0.975,0,69,1,1.05,0.9
2677,1,10.374,1.043,0,0,1,0.975,0,69,1,1.05,0.9
2678,1,9.292,1.345,0,0,1,0.975,0,69,1,1.05,0.9
2679,1,2.798,0.283,0,0,1,0.975,0,138,1,1.05,0.9
2680,1,1.56,0.156,0,0,1,0.975,0,69,1,1.05,0.9
2681,1,2.593,0.458,0,0,1,0.975,0,138,1,1.05,0.9
2682,1,6.532,0.946,0,0,1,0.975,0,69,1,1.05,0.9
2683,1,11.875,1.716,0,0,1,0.975,0,138,1,1.05,0.9
2684,1,6.864,0.692,0,0,1,0.975,0,69,1,1.05,0.9
2685,1,4.329,0.624,0,0,1,0.975,0,69,1,1.05,0.9
2686,1,3.949,0.4,0,0,1,0.975,0,69,1,1.05,0.9
2687,1,4.875,0.868,0,0,1,0.975,0,69,1,1.05,0.9
2688,1,6.084,0.878,0,0,1,0.975,0,69,1,1.05,0.9
2689,1,4.768,0.478,0,0,1,0.975,0,138,1,1.05,0.9
2690,1,5.421,0.78,0,0,1,0.975,0,69,1,1.05,0.9
2691,1,5.714,1.024,0,0,1,0.975,0,69,1,1.05,0.9
2692,1,9.233,0.936,0,0,1,0.975,0,69,1,1.05,0.9
2693,1,9.545,1.375,0,0,1,0.975,0,69,1,1.05,0.9
2694,1,21.625,2.184,0,0,1,0.975,0,69,1,1.05,0.9
2695,1,10.725,1.911,0,0,1,0.975,0,69,1,1.05,0.9
2696,1,18.057,2.603,0,0,1,0.975,0,69,1,1.05,0.9
2697,1,10.784,1.56,0,0,1,0.975,0,69,1,1.05,0.9
2698,1,49.589,8.853,0,0,1,0.975,0,69,1,1.05,0.9
2699,1,3.247,0.468,0,0,1,0.975,0,69,1,1.05,0.9
2700,1,5.255,0.936,0,0,1,0.975,0,69,1,1.05,0.9
2701,1,8.434,1.219,0,0,1,0.975,0,69,1,1.05,0.9
2702,1,6.386,1.141,0,0,1,0.975,0,138,1,1.05,0.9
2703,1,3.266,0.585,0,0,1,0.975,0,69,1,1.05,0.9
2704,1,8.804,1.57,0,0,1,0.975,0,138,1,1.05,0.9
2705,1,10.725,1.911,0,0,1,0.975,0,138,1,1.05,0.9
2706,1,3.539,0.634,0,0,1,0.975,0,138,1,1.05,0.9
2707,1,4.407,0.79,0,0,1,0.975,0,138,1,1.05,0.9
2708,1,7.459,1.072,0,0,1,0.975,0,138,1,1.05,0.9
2709,1,6.805,0.985,0,0,1,0.975,0,69,1,1.05,0.9
2710,1,19.042,2.75,0,0,1,0.975,0,69,1,1.05,0.9
2711,1,3.793,0.38,0,0,1,0.975,0,69,1,1.05,0.9
2712,1,12.149,1.228,0,0,1,0.975,0,69,1,1.05,0.9
2713,1,7.615,1.355,0,0,1,0.975,0,69,1,1.05,0.9
2714,1,5.85,0.848,0,0,1,0.975,0,69,1,1.05,0.9
2715,1,11.564,1.667,0,0,1,0.975,0,69,1,1.05,0.9
2716,1,6.708,0.673,0,0,1,0.975,0,69,1,1.05,0.9
2717,1,9.458,0.955,0,0,1,0.975,0,69,1,1.05,0.9
2718,1,3.13,0.312,0,0,1,0.975,0,69,1,1.05,0.9
2719,1,13.747,1.385,0,0,1,0.975,0,69,1,1.05,0.9
2720,1,2.633,0.263,0,0,1,0.975,0,69,1,1.05,0.9
2721,1,20.641,2.974,0,0,1,0.975,0,69,1,1.05,0.9
2722,1,10.754,1.921,0,0,1,0.975,0,138,1,1.05,0.9
2723,1,4.495,0.8,0,0,1,0.975,0,138,1,1.05,0.9
2724,1,16.955,1.716,0,0,1,0.975,0,69,1,1.05,0.9
2725,1,7.088,1.024,0,0,1,0.975,0,138,1,1.05,0.9
2726,1,3.393,0.341,0,0,1,0.975,0,69,1,1.05,0.9
2727,1,7.81,0.79,0,0,1,0.975,0,69,1,1.05,0.9
2728,1,30.751,4.436,0,0,1,0.975,0,69,1,1.05,0.9
2729,1,9.302,1.345,0,0,1,0.975,0,69,1,1.05,0.9
2730,1,5.665,0.819,0,0,1,0.975,0,69,1,1.05,0.9
2731,1,7.547,1.092,0,0,1,0.975,0,69,1,1.05,0.9
2732,1,12.304,2.194,0,0,1,0.975,0,69,1,1.05,0.9
2733,1,17.882,2.584,0,0,1,0.975,0,138,1,1.05,0.9
2734,1,16.955,3.032,0,0,1,0.975,0,138,1,1.05,0.9
2735,1,4.66,0.829,0,0,1,0.975,0,138,1,1.05,0.9
2736,1,11.252,1.628,0,0,1,0.975,0,138,1,1.05,0.9
2737,1,11.778,2.106,0,0,1,0.975,0,138,1,1.05,0.9
2738,1,10.754,1.921,0,0,1,0.975,0,69,1,1.05,0.9
2739,1,4.134,0.595,0,0,1,0.975,0,138,1,1.05,0.9
2740,1,11.213,1.131,0,0,1,0.975,0,69,1,1.05,0.9
2741,1,10.667,1.082,0,0,1,0.975,0,69,1,1.05,0.9
2742,1,7.361,1.063,0,0,1,0.975,0,69,1,1.05,0.9
2743,1,1.61,0.819,0,0,1,0.975,0,138,1,1.05,0.9
2744,1,41.359,5.967,0,0,1,0.975,0,138,1,1.05,0.9
2745,1,4.904,0.878,0,0,1,0.975,0,138,1,1.05,0.9
2746,1,8.473,1.511,0,0,1,0.975,0,69,1,1.05,0.9
2747,1,6.718,0.965,0,0,1,0.975,0,69,1,1.05,0.9
2748,1,10.52,1.882,0,0,1,0.975,0,69,1,1.05,0.9
2749,1,4.856,0.488,0,0,1,0.975,0,138,1,1.05,0.9
2750,1,5.48,0.556,0,0,1,0.975,0,69,1,1.05,0.9
2751,1,2.72,0.39,0,0,1,0.975,0,69,1,1.05,0.9
2752,1,10.306,1.043,0,0,1,0.975,0,69,1,1.05,0.9
2753,1,8.619,1.248,0,0,1,0.975,0,138,1,1.05,0.9
2754,1,9.574,0.965,0,0,1,0.975,0,138,1,1.05,0.9
2755,1,9.887,1.765,0,0,1,0.975,0,69,1,1.05,0.9
2756,1,5.06,0.907,0,0,1,0.975,0,138,1,1.05,0.9
2757,1,9.965,1.774,0,0,1,0.975,0,69,1,1.05,0.9
2758,1,2.311,0.234,0,0,1,0.975,0,69,1,1.05,0.9
2759,1,7.937,1.141,0,0,1,0.975,0,138,1,1.05,0.9
2760,1,13.572,1.96,0,0,1,0.975,0,69,1,1.05,0.9
2761,1,15.005,2.681,0,0,1,0.975,0,69,1,1.05,0.9
2762,1,13.582,1.375,0,0,1,0.975,0,69,1,1.05,0.9
2763,1,9.682,0.975,0,0,1,0.975,0,138,1,1.05,0.9
2764,1,6.484,0.936,0,0,1,0.975,0,138,1,1.05,0.9
2765,1,3.227,0.468,0,0,1,0.975,0,69,1,1.05,0.9
2766,1,5.684,0.819,0,0,1,0.975,0,69,1,1.05,0.9
2767,1,16.916,1.706,0,0,1,0.975,0,69,1,1.05,0.9
2768,1,14.235,2.057,0,0,1,0.975,0,138,1,1.05,0.9
2769,1,11.895,1.199,0,0,1,0.975,0,69,1,1.05,0.9
2770,1,20.387,2.944,0,0,1,0.975,0,138,1,1.05,0.9
2771,1,5.48,0.79,0,0,1,0.975,0,69,1,1.05,0.9
2772,1,10.969,1.111,0,0,1,0.975,0,69,1,1.05,0.9
2773,1,4.826,0.858,0,0,1,0.975,0,138,1,1.05,0.9
2774,1,7.625,1.365,0,0,1,0.975,0,69,1,1.05,0.9
2775,1,2.72,0.273,0,0,1,0.975,0,69,1,1.05,0.9
2776,1,17.16,3.062,0,0,1,0.975,0,69,1,1.05,0.9
2777,1,2.905,0.419,0,0,1,0.975,0,69,1,1.05,0.9
2778,1,3.705,0.663,0,0,1,0.975,0,69,1,1.05,0.9
2779,1,13.972,2.018,0,0,1,0.975,0,69,1,1.05,0.9
2780,1,27.914,4.027,0,0,1,0.975,0,69,1,1.05,0.9
2781,1,15.229,1.541,0,0,1,0.975,0,138,1,1.05,0.9
2782,1,18.71,1.891,0,0,1,0.975,0,69,1,1.05,0.9
2783,1,5.879,0.595,0,0,1,0.975,0,69,1,1.05,0.9
2784,1,3.598,0.643,0,0,1,0.975,0,69,1,1.05,0.9
2785,1,4.329,0.624,0,0,1,0.975,0,69,1,1.05,0.9
2786,1,3.052,0.546,0,0,1,0.975,0,69,1,1.05,0.9
2787,1,16.868,3.013,0,0,1,0.975,0,69,1,1.05,0.9
2788,1,3.617,0.643,0,0,1,0.975,0,69,1,1.05,0.9
2789,1,5.216,0.526,0,0,1,0.975,0,69,1,1.05,0.9
2790,1,10.452,1.053,0,0,1,0.975,0,69,1,1.05,0.9
2791,1,8.287,0.838,0,0,1,0.975,0,69,1,1.05,0.9
2792,1,19.207,1.94,0,0,1,0.975,0,69,1,1.05,0.9
2793,1,7.079,0.712,0,0,1,0.975,0,69,1,1.05,0.9
2794,1,4.709,0.478,0,0,1,0.975,0,69,1,1.05,0.9
2795,1,7.907,1.141,0,0,1,0.975,0,138,1,1.05,0.9
2796,1,7.956,0.8,0,0,1,0.975,0,230,1,1.05,0.9
2797,1,7.537,1.092,0,0,1,0.975,0,69,1,1.05,0.9
2798,1,6.971,0.702,0,0,1,0.975,0,69,1,1.05,0.9
2799,1,11.739,2.096,0,0,1,0.975,0,69,1,1.05,0.9
2800,1,7.976,1.424,0,0,1,0.975,0,69,1,1.05,0.9
2801,1,5.051,0.897,0,0,1,0.975,0,138,1,1.05,0.9
2802,1,7.196,1.287,0,0,1,0.975,0,69,1,1.05,0.9
2803,1,2.73,0.488,0,0,1,0.975,0,69,1,1.05,0.9
2804,1,10.062,1.453,0,0,1,0.975,0,69,1,1.05,0.9
2805,1,5.285,0.946,0,0,1,0.975,0,138,1,1.05,0.9
2806,1,14.742,1.492,0,0,1,0.975,0,69,1,1.05,0.9
2807,1,4.778,0.478,0,0,1,0.975,0,69,1,1.05,0.9
2808,1,3.218,0.322,0,0,1,0.975,0,69,1,1.05,0.9
2809,1,4.173,0.419,0,0,1,0.975,0,69,1,1.05,0.9
2810,1,9.126,1.628,0,0,1,0.975,0,69,1,1.05,0.9
2811,1,7.381,1.063,0,0,1,0.975,0,69,1,1.05,0.9
2812,1,16.361,1.648,0,0,1,0.975,0,69,1,1.05,0.9
2813,1,8.395,1.501,0,0,1,0.975,0,69,1,1.05,0.9
2814,1,5.197,0.751,0,0,1,0.975,0,69,1,1.05,0.9
2815,1,10.306,1.043,0,0,1,0.975,0,69,1,1.05,0.9
2816,1,12.168,1.755,0,0,1,0.975,0,69,1,1.05,0.9
2817,1,9.945,1.433,0,0,1,0.975,0,69,1,1.05,0.9
2818,1,13.348,1.931,0,0,1,0.975,0,69,1,1.05,0.9
2819,1,5.743,0.575,0,0,1,0.975,0,69,1,1.05,0.9
2820,1,19.627,2.827,0,0,1,0.975,0,69,1,1.05,0.9
2821,1,9.477,0.955,0,0,1,0.975,0,69,1,1.05,0.9
2822,1,7.907,1.414,0,0,1,0.975,0,69,1,1.05,0.9
2823,1,6.454,0.936,0,0,1,0.975,0,69,1,1.05,0.9
2824,1,6.883,0.994,0,0,1,0.975,0,69,1,1.05,0.9
2825,1,1.843,0.185,0,0,1,0.975,0,69,1,1.05,0.9
2826,1,6.191,1.102,0,0,1,0.975,0,69,1,1.05,0.9
2827,1,2.896,0.419,0,0,1,0.975,0,69,1,1.05,0.9
2828,1,9.701,0.985,0,0,1,0.975,0,69,1,1.05,0.9
2829,1,8.921,0.897,0,13.130763425,1,0.975,0,69,1,1.05,0.9
2830,1,19.958,2.876,0,0,1,0.975,0,69,1,1.05,0.9
2831,1,3.607,0.361,0,0,1,0.975,0,69,1,1.05,0.9
2832,1,5.704,0.819,0,0,1,0.975,0,69,1,1.05,0.9
2833,1,8.405,1.501,0,0,1,0.975,0,69,1,1.05,0.9
2834,1,5.606,0.565,0,0,1,0.975,0,69,1,1.05,0.9
2835,1,4.68,0.468,0,0,1,0.975,0,69,1,1.05,0.9
2836,1,23.283,2.35,0,0,1,0.975,0,69,1,1.05,0.9
2837,1,15.776,2.818,0,0,1,0.975,0,138,1,1.05,0.9
2838,1,7.088,1.024,0,0,1,0.975,0,69,1,1.05,0.9
2839,1,10.686,1.082,0,0,1,0.975,0,69,1,1.05,0.9
2840,1,4.729,0.848,0,0,1,0.975,0,69,1,1.05,0.9
2841,1,10.072,1.794,0,0,1,0.975,0,69,1,1.05,0.9
2842,1,4.397,0.79,0,0,1,0.975,0,69,1,1.05,0.9
2843,1,7.751,1.385,0,0,1,0.975,0,69,1,1.05,0.9
2844,1,3.295,0.478,0,0,1,0.975,0,69,1,1.05,0.9
2845,1,15.152,2.701,0,0,1,0.975,0,69,1,1.05,0.9
2846,1,10.189,1.034,0,0,1,0.975,0,69,1,1.05,0.9
2847,1,10.013,1.014,0,0,1,0.975,0,69,1,1.05,0.9
2848,1,3.841,0.683,0,0,1,0.975,0,69,1,1.05,0.9
2849,1,4.768,0.478,0,0,1,0.975,0,69,1,1.05,0.9
2850,1,5.441,0.79,0,0,1,0.975,0,69,1,1.05,0.9
2851,1,5.158,0.917,0,0,1,0.975,0,69,1,1.05,0.9
2852,1,27.329,4.885,0,0,1,0.975,0,69,1,1.05,0.9
2853,1,40.716,7.273,0,0,1,0.975,0,69,1,1.05,0.9
2854,1,18.905,2.73,0,0,1,0.975,0,69,1,1.05,0.9
2855,1,2.876,0.292,0,0,1,0.975,0,69,1,1.05,0.9
2856,1,5.655,1.014,0,0,1,0.975,0,69,1,1.05,0.9
2857,1,2.476,0.439,0,0,1,0.975,0,69,1,1.05,0.9
2858,1,3.715,0.371,0,0,1,0.975,0,69,1,1.05,0.9
2859,1,7.508,1.082,0,0,1,0.975,0,69,1,1.05,0.9
2860,1,5.733,1.024,0,0,1,0.975,0,69,1,1.05,0.9
2861,1,2.944,0.429,0,0,1,0.975,0,69,1,1.05,0.9
2862,1,3.52,0.351,0,0,1,0.975,0,69,1,1.05,0.9
2863,1,2.048,0.205,0,0,1,0.975,0,69,1,1.05,0.9
2864,1,11.934,1.209,0,0,1,0.975,0,69,1,1.05,0.9
2865,1,5.031,0.507,0,0,1,0.975,0,69,1,1.05,0.9
2866,1,13.006,2.321,0,0,1,0.975,0,69,1,1.05,0.9
2867,1,6.63,0.955,0,0,1,0.975,0,69,1,1.05,0.9
2868,1,2.662,0.478,0,0,1,0.975,0,69,1,1.05,0.9
2869,1,5.119,0.917,0,0,1,0.975,0,69,1,1.05,0.9
2870,1,2.905,0.292,0,0,1,0.975,0,138,1,1.05,0.9
2871,1,3.295,0.478,0,0,1,0.975,0,138,1,1.05,0.9
2872,1,5.616,1.004,0,0,1,0.975,0,69,1,1.05,0.9
2873,1,8.209,0.829,0,0,1,0.975,0,69,1,1.05,0.9
2874,1,7.429,0.751,0,0,1,0.975,0,69,1,1.05,0.9
2875,1,17.579,3.139,0,0,1,0.975,0,69,1,1.05,0.9
2876,1,2.808,0.497,0,0,1,0.975,0,69,1,1.05,0.9
2877,1,8.98,1.297,0,0,1,0.975,0,69,1,1.05,0.9
2878,1,3.149,0.565,0,0,1,0.975,0,69,1,1.05,0.9
2879,1,5.041,0.897,0,0,1,0.975,0,69,1,1.05,0.9
2880,1,10.53,1.882,0,0,1,0.975,0,69,1,1.05,0.9
2881,1,17.345,1.755,0,0,1,0.975,0,69,1,1.05,0.9
2882,1,24.492,4.378,0,0,1,0.975,0,69,1,1.05,0.9
2883,1,4.173,0.419,0,0,1,0.975,0,69,1,1.05,0.9
2884,1,6.435,0.926,0,0,1,0.975,0,69,1,1.05,0.9
2885,1,17.238,1.745,0,0,1,0.975,0,69,1,1.05,0.9
2886,1,12.753,2.282,0,0,1,0.975,0,69,1,1.05,0.9
2887,1,10.559,1.882,0,0,1,0.975,0,69,1,1.05,0.9
2888,1,7.741,1.385,0,0,1,0.975,0,69,1,1.05,0.9
2889,1,5.782,0.585,0,0,1,0.975,0,69,1,1.05,0.9
2890,1,26.296,3.793,0,0,1,0.975,0,69,1,1.05,0.9
2891,1,4.173,0.741,0,0,1,0.975,0,69,1,1.05,0.9
2892,1,4.524,0.809,0,0,1,0.975,0,69,1,1.05,0.9
2893,1,6.425,0.653,0,0,1,0.975,0,69,1,1.05,0.9
2894,1,9.818,1.414,0,0,1,0.975,0,69,1,1.05,0.9
2895,1,17.063,2.467,0,0,1,0.975,0,69,1,1.05,0.9
2896,1,8.892,1.287,0,0,1,0.975,0,69,1,1.05,0.9
2897,1,16.643,2.399,0,0,1,0.975,0,69,1,1.05,0.9
2898,1,8.219,1.19,0,0,1,0.975,0,69,1,1.05,0.9
2899,1,7.644,1.365,0,0,1,0.975,0,69,1,1.05,0.9
2900,1,2.71,0.273,0,0,1,0.975,0,69,1,1.05,0.9
2901,1,22.464,2.272,0,0,1,0.975,0,69,1,1.05,0.9
2902,1,9.253,1.648,0,0,1,0.975,0,69,1,1.05,0.9
2903,1,7.673,1.375,0,0,1,0.975,0,138,1,1.05,0.9
2904,1,10.764,1.55,0,0,1,0.975,0,69,1,1.05,0.9
2905,1,10.501,1.511,0,0,1,0.975,0,69,1,1.05,0.9
2906,1,5.324,0.536,0,0,1,0.975,0,69,1,1.05,0.9
2907,1,14.82,2.642,0,0,1,0.975,0,69,1,1.05,0.9
2908,1,11.797,1.706,0,0,1,0.975,0,69,1,1.05,0.9
2909,1,34.515,4.982,0,0,1,0.975,0,69,1,1.05,0.9
2910,1,9.243,1.336,0,0,1,0.975,0,69,1,1.05,0.9
2911,1,39.77,7.098,0,0,1,0.975,0,69,1,1.05,0.9
2912,1,5.187,0.526,0,0,1,0.975,0,69,1,1.05,0.9
2913,1,5.519,0.985,0,0,1,0.975,0,69,1,1.05,0.9
2914,1,14.235,2.545,0,0,1,0.975,0,69,1,1.05,0.9
2915,1,5.021,0.722,0,0,1,0.975,0,69,1,1.05,0.9
2916,1,12.607,1.823,0,0,1,0.975,0,69,1,1.05,0.9
2917,1,3.344,0.478,0,0,1,0.975,0,69,1,1.05,0.9
2918,1,15.298,2.73,0,0,1,0.975,0,69,1,1.05,0.9
2919,1,17.209,2.486,0,0,1,0.975,0,69,1,1.05,0.9
2920,1,9.711,1.404,0,0,1,0.975,0,138,1,1.05,0.9
2921,1,4.904,0.712,0,0,1,0.975,0,138,1,1.05,0.9
2922,1,4.651,0.673,0,0,1,0.975,0,69,1,1.05,0.9
2923,1,1.433,0.253,0,0,1,0.975,0,69,1,1.05,0.9
2924,1,11.213,1.131,0,0,1,0.975,0,69,1,1.05,0.9
2925,1,1.814,0.263,0,0,1,0.975,0,69,1,1.05,0.9
2926,1,2.194,0.312,0,0,1,0.975,0,69,1,1.05,0.9
2927,1,13.358,1.345,0,0,1,0.975,0,69,1,1.05,0.9
2928,1,8.785,1.57,0,0,1,0.975,0,69,1,1.05,0.9
2929,1,8.892,1.589,0,0,1,0.975,0,69,1,1.05,0.9
2930,1,7.439,1.072,0,0,1,0.975,0,69,1,1.05,0.9
2931,1,12.889,1.307,0,0,1,0.975,0,69,1,1.05,0.9
2932,1,16.409,1.657,0,0,1,0.975,0,69,1,1.05,0.9
2933,1,2.506,0.361,0,0,1,0.975,0,69,1,1.05,0.9
2934,1,2.876,0.419,0,0,1,0.975,0,69,1,1.05,0.9
2935,1,12.285,2.194,0,0,1,0.975,0,69,1,1.05,0.9
2936,1,6.025,0.605,0,0,1,0.975,0,69,1,1.05,0.9
2937,1,6.669,0.673,0,0,1,0.975,0,69,1,1.05,0.9
2938,1,4.943,0.497,0,0,1,0.975,0,69,1,1.05,0.9
2939,1,23.702,2.399,0,0,1,0.975,0,69,1,1.05,0.9
2940,1,10.676,1.541,0,0,1,0.975,0,69,1,1.05,0.9
2941,1,17.726,1.794,0,0,1,0.975,0,69,1,1.05,0.9
2942,1,7.459,1.336,0,0,1,0.975,0,69,1,1.05,0.9
2943,1,7.196,1.034,0,0,1,0.975,0,69,1,1.05,0.9
2944,1,15.834,1.599,0,0,1,0.975,0,69,1,1.05,0.9
2945,1,3.822,0.39,0,0,1,0.975,0,138,1,1.05,0.9
2946,1,22.659,2.291,0,0,1,0.975,0,138,1,1.05,0.9
2947,1,6.718,0.683,0,0,1,0.975,0,138,1,1.05,0.9
2948,1,9.35,1.667,0,0,1,0.975,0,69,1,1.05,0.9
2949,1,7.196,1.287,0,0,1,0.975,0,69,1,1.05,0.9
2950,1,7.176,1.034,0,0,1,0.975,0,69,1,1.05,0.9
2951,1,14.956,2.671,0,0,1,0.975,0,69,1,1.05,0.9
2952,1,17.433,1.765,0,0,1,0.975,0,69,1,1.05,0.9
2953,1,15.054,2.691,0,0,1,0.975,0,69,1,1.05,0.9
2954,1,2.33,0.234,0,0,1,0.975,0,69,1,1.05,0.9
2955,1,6.63,0.955,0,0,1,0.975,0,138,1,1.05,0.9
2956,1,14.333,2.554,0,0,1,0.975,0,69,1,1.05,0.9
2957,1,10.52,1.882,0,0,1,0.975,0,69,1,1.05,0.9
2958,1,4.339,0.77,0,0,1,0.975,0,69,1,1.05,0.9
2959,1,6.747,1.209,0,0,1,0.975,0,69,1,1.05,0.9
2960,1,7.225,0.731,0,0,1,0.975,0,69,1,1.05,0.9
2961,1,10.588,1.531,0,0,1,0.975,0,69,1,1.05,0.9
2962,1,2.506,0.448,0,0,1,0.975,0,138,1,1.05,0.9
2963,1,6.63,0.673,0,0,1,0.975,0,69,1,1.05,0.9
2964,1,6.728,0.975,0,0,1,0.975,0,69,1,1.05,0.9
2965,1,12.928,1.307,0,15.4194820018,1,0.975,0,69,1,1.05,0.9
2966,1,7.595,1.092,0,0,1,0.975,0,69,1,1.05,0.9
2967,1,7.722,1.111,0,0,1,0.975,0,69,1,1.05,0.9
2968,1,5.996,0.868,0,0,1,0.975,0,69,1,1.05,0.9
2969,1,4.797,0.488,0,0,1,0.975,0,69,1,1.05,0.9
2970,1,6.289,0.907,0,0,1,0.975,0,69,1,1.05,0.9
2971,1,15.863,2.291,0,0,1,0.975,0,69,1,1.05,0.9
2972,1,14.586,1.472,0,0,1,0.975,0,69,1,1.05,0.9
2973,1,8.385,0.848,0,0,1,0.975,0,138,1,1.05,0.9
2974,1,31.239,5.577,0,0,1,0.975,0,69,1,1.05,0.9
2975,1,7.839,1.404,0,0,1,0.975,0,69,1,1.05,0.9
2976,1,4.28,0.614,0,0,1,0.975,0,69,1,1.05,0.9
2977,1,4.222,0.751,0,0,1,0.975,0,69,1,1.05,0.9
2978,1,6.376,0.643,0,0,1,0.975,0,69,1,1.05,0.9
2979,1,11.71,1.18,0,0,1,0.975,0,69,1,1.05,0.9
2980,1,10.081,1.453,0,0,1,0.975,0,69,1,1.05,0.9
2981,1,7.995,1.151,0,0,1,0.975,0,69,1,1.05,0.9
2982,1,6.143,0.887,0,0,1,0.975,0,69,1,1.05,0.9
2983,1,9.067,1.307,0,0,1,0.975,0,69,1,1.05,0.9
2984,1,20.758,2.096,0,0,1,0.975,0,138,1,1.05,0.9
2985,1,4.124,0.419,0,0,1,0.975,0,69,1,1.05,0.9
2986,1,4.67,0.838,0,0,1,0.975,0,69,1,1.05,0.9
2987,1,5.197,0.926,0,0,1,0.975,0,69,1,1.05,0.9
2988,1,3.51,0.351,0,0,1,0.975,0,69,1,1.05,0.9
2989,1,6.328,1.131,0,0,1,0.975,0,69,1,1.05,0.9
2990,1,6.299,1.121,0,0,1,0.975,0,69,1,1.05,0.9
2991,1,5.197,0.526,0,0,1,0.975,0,69,1,1.05,0.9
2992,1,5.401,0.78,0,0,1,0.975,0,69,1,1.05,0.9
2993,1,4.202,0.605,0,0,1,0.975,0,69,1,1.05,0.9
2994,1,4.524,0.653,0,0,1,0.975,0,138,1,1.05,0.9
2995,1,9.019,0.907,0,0,1,0.975,0,69,1,1.05,0.9
2996,1,6.435,0.926,0,0,1,0.975,0,69,1,1.05,0.9
2997,1,3.929,0.565,0,0,1,0.975,0,69,1,1.05,0.9
2998,1,7.449,1.072,0,0,1,0.975,0,69,1,1.05,0.9
2999,1,5.294,0.536,0,0,1,0.975,0,69,1,1.05,0.9
3000,1,12.909,1.862,0,0,1,0.975,0,69,1,1.05,0.9
3001,1,13.084,2.34,0,0,1,0.975,0,69,1,1.05,0.9
3002,1,17.004,1.716,0,0,1,0.975,0,69,1,1.05,0.9
3003,1,2.964,0.526,0,0,1,0.975,0,69,1,1.05,0.9
3004,1,4.124,0.741,0,0,1,0.975,0,69,1,1.05,0.9
3005,1,22.649,2.291,0,0,1,0.975,0,69,1,1.05,0.9
3006,1,9.019,1.609,0,0,1,0.975,0,69,1,1.05,0.9
3007,1,2.74,0.4,0,0,1,0.975,0,69,1,1.05,0.9
3008,1,21.684,3.871,0,0,1,0.975,0,138,1,1.05,0.9
3009,1,2.125,0.38,0,0,1,0.975,0,230,1,1.05,0.9
3010,1,1.316,0.234,0,0,1,0.975,0,230,1,1.05,0.9
3011,1,5.48,0.79,0,0,1,0.975,0,69,1,1.05,0.9
3012,1,3.539,0.507,0,0,1,0.975,0,69,1,1.05,0.9
3013,1,9.652,1.394,0,0,1,0.975,0,230,1,1.05,0.9
3014,1,16.331,1.648,0,0,1,0.975,0,138,1,1.05,0.9
3015,1,12.529,1.268,0,0,1,0.975,0,69,1,1.05,0.9
3016,1,4.534,0.809,0,0,1,0.975,0,138,1,1.05,0.9
3017,1,5.782,0.838,0,0,1,0.975,0,69,1,1.05,0.9
3018,1,6.279,0.634,0,0,1,0.975,0,69,1,1.05,0.9
3019,1,8.609,0.868,0,0,1,0.975,0,138,1,1.05,0.9
3020,1,6.006,0.605,0,0,1,0.975,0,138,1,1.05,0.9
3021,1,10.462,1.053,0,0,1,0.975,0,138,1,1.05,0.9
3022,1,7.361,1.316,0,0,1,0.975,0,69,1,1.05,0.9
3023,1,7.576,0.76,0,0,1,0.975,0,69,1,1.05,0.9
3024,1,18.077,3.227,0,0,1,0.975,0,69,1,1.05,0.9
3025,1,10.491,1.063,0,0,1,0.975,0,69,1,1.05,0.9
3026,1,16.936,3.022,0,0,1,0.975,0,69,1,1.05,0.9
3027,1,18.973,1.921,0,0,1,0.975,0,69,1,1.05,0.9
3028,1,4.67,0.838,0,0,1,0.975,0,69,1,1.05,0.9
3029,1,8.414,1.219,0,0,1,0.975,0,69,1,1.05,0.9
3030,1,7.937,1.414,0,0,1,0.975,0,69,1,1.05,0.9
3031,1,4.163,0.419,0,0,1,0.975,0,69,1,1.05,0.9
3032,1,14.108,2.516,0,0,1,0.975,0,69,1,1.05,0.9
3033,1,10.033,1.443,0,0,1,0.975,0,69,1,1.05,0.9
3034,1,7.02,0.712,0,0,1,0.975,0,69,1,1.05,0.9
3035,1,14.352,1.453,0,0,1,0.975,0,69,1,1.05,0.9
3036,1,16.117,1.628,0,0,1,0.975,0,69,1,1.05,0.9
3037,1,8.492,1.521,0,0,1,0.975,0,69,1,1.05,0.9
3038,1,15.249,2.72,0,0,1,0.975,0,138,1,1.05,0.9
3039,1,24.326,3.51,0,0,1,0.975,0,138,1,1.05,0.9
3040,1,43.924,4.436,0,0,1,0.975,0,69,1,1.05,0.9
3041,1,10.374,1.501,0,0,1,0.975,0,69,1,1.05,0.9
3042,1,2.935,0.419,0,0,1,0.975,0,138,1,1.05,0.9
3043,1,5.509,0.985,0,0,1,0.975,0,69,1,1.05,0.9
3044,1,8.18,1.18,0,0,1,0.975,0,69,1,1.05,0.9
3045,1,4.231,0.751,0,0,1,0.975,0,69,1,1.05,0.9
3046,1,12.363,2.204,0,0,1,0.975,0,69,1,1.05,0.9
3047,1,23.176,4.134,0,0,1,0.975,0,69,1,1.05,0.9
3048,1,6.396,0.643,0,0,1,0.975,0,69,1,1.05,0.9
3049,1,6.357,0.917,0,0,1,0.975,0,69,1,1.05,0.9
3050,1,5.255,0.936,0,0,1,0.975,0,69,1,1.05,0.9
3051,1,12.256,2.184,0,0,1,0.975,0,138,1,1.05,0.9
3052,1,19.5,1.97,0,0,1,0.975,0,69,1,1.05,0.9
3053,1,4.475,0.8,0,0,1,0.975,0,69,1,1.05,0.9
3054,1,13.299,1.921,0,0,1,0.975,0,138,1,1.05,0.9
3055,1,14.323,2.067,0,0,1,0.975,0,138,1,1.05,0.9
3056,1,7.361,1.063,0,0,1,0.975,0,138,1,1.05,0.9
3057,1,15.493,1.57,0,0,1,0.975,0,69,1,1.05,0.9
3058,1,16.604,1.677,0,0,1,0.975,0,138,1,1.05,0.9
3059,1,11.193,1.999,0,0,1,0.975,0,69,1,1.05,0.9
3060,1,21.08,2.125,0,0,1,0.975,0,69,1,1.05,0.9
3061,1,5.538,0.8,0,0,1,0.975,0,69,1,1.05,0.9
3062,1,11.135,1.609,0,0,1,0.975,0,69,1,1.05,0.9
3063,1,3.92,0.702,0,0,1,0.975,0,69,1,1.05,0.9
3064,1,8.97,0.907,0,0,1,0.975,0,69,1,1.05,0.9
3065,1,7.751,1.121,0,0,1,0.975,0,69,1,1.05,0.9
3066,1,5.85,1.043,0,0,1,0.975,0,69,1,1.05,0.9
3067,1,4.778,0.692,0,0,1,0.975,0,69,1,1.05,0.9
3068,1,7.449,1.326,0,0,1,0.975,0,69,1,1.05,0.9
3069,1,3.598,0.643,0,0,1,0.975,0,138,1,1.05,0.9
3070,1,17.774,2.564,0,0,1,0.975,0,69,1,1.05,0.9
3071,1,4.465,0.8,0,0,1,0.975,0,69,1,1.05,0.9
3072,1,4.963,0.497,0,0,1,0.975,0,69,1,1.05,0.9
3073,1,10.53,1.521,0,0,1,0.975,0,69,1,1.05,0.9
3074,1,24.385,3.52,0,0,1,0.975,0,69,1,1.05,0.9
3075,1,7.907,1.414,0,0,1,0.975,0,69,1,1.05,0.9
3076,1,8.122,1.453,0,0,1,0.975,0,138,1,1.05,0.9
3077,1,4.241,0.614,0,0,1,0.975,0,69,1,1.05,0.9
3078,1,7.508,0.76,0,0,1,0.975,0,69,1,1.05,0.9
3079,1,5.187,0.751,0,0,1,0.975,0,69,1,1.05,0.9
3080,1,3.198,0.458,0,0,1,0.975,0,138,1,1.05,0.9
3081,1,8.512,1.521,0,0,1,0.975,0,69,1,1.05,0.9
3082,1,9.272,1.336,0,0,1,0.975,0,69,1,1.05,0.9
3083,1,6.045,0.868,0,0,1,0.975,0,69,1,1.05,0.9
3084,1,5.324,0.77,0,0,1,0.975,0,69,1,1.05,0.9
3085,1,15.503,2.233,0,0,1,0.975,0,69,1,1.05,0.9
3086,1,7.956,1.424,0,0,1,0.975,0,69,1,1.05,0.9
3087,1,14.859,2.652,0,0,1,0.975,0,69,1,1.05,0.9
3088,1,8.814,1.268,0,0,1,0.975,0,69,1,1.05,0.9
3089,1,7.81,0.79,0,0,1,0.975,0,69,1,1.05,0.9
3090,1,8.785,0.887,0,0,1,0.975,0,69,1,1.05,0.9
3091,1,6.698,0.965,0,0,1,0.975,0,69,1,1.05,0.9
