bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
3092,1,4.192,0.419,0,0,1,0.975,0,69,1,1.05,0.9
3093,1,10.003,1.443,0,0,1,0.975,0,69,1,1.05,0.9
3094,1,5.938,0.605,0,0,1,0.975,0,69,1,1.05,0.9
3095,1,11.417,2.038,0,0,1,0.975,0,69,1,1.05,0.9
3096,1,8.219,1.472,0,0,1,0.975,0,69,1,1.05,0.9
3097,1,8.951,1.599,0,0,1,0.975,0,69,1,1.05,0.9
3098,1,2.087,0.371,0,0,1,0.975,0,138,1,1.05,0.9
3099,1,4.075,0.41,0,0,1,0.975,0,138,1,1.05,0.9
3100,1,9.116,1.628,0,0,1,0.975,0,138,1,1.05,0.9
3101,1,7.264,0.731,0,0,1,0.975,0,138,1,1.05,0.9
3102,1,4.495,0.8,0,0,1,0.975,0,69,1,1.05,0.9
3103,1,18.749,1.891,0,0,1,0.975,0,69,1,1.05,0.9
3104,1,3.744,0.536,0,0,1,0.975,0,69,1,1.05,0.9
3105,1,3.51,0.351,0,0,1,0.975,0,69,1,1.05,0.9
3106,1,7.917,0.8,0,0,1,0.975,0,69,1,1.05,0.9
3107,1,25.818,3.725,0,0,1,0.975,0,69,1,1.05,0.9
3108,1,4.378,0.439,0,0,1,0.975,0,69,1,1.05,0.9
3109,1,4.319,0.77,0,0,1,0.975,0,69,1,1.05,0.9
3110,1,6.503,1.16,0,0,1,0.975,0,69,1,1.05,0.9
3111,1,2.847,0.283,0,0,1,0.975,0,69,1,1.05,0.9
3112,1,2.311,0.332,0,0,1,0.975,0,69,1,1.05,0.9
3113,1,3.793,0.38,0,0,1,0.975,0,69,1,1.05,0.9
3114,1,1.628,0.292,0,0,1,0.975,0,69,1,1.05,0.9
3115,1,5.07,0.517,0,0,1,0.975,0,69,1,1.05,0.9
3116,1,3.695,0.536,0,0,1,0.975,0,69,1,1.05,0.9
3117,1,3.305,0.595,0,0,1,0.975,0,69,1,1.05,0.9
3118,1,3.539,0.634,0,0,1,0.975,0,69,1,1.05,0.9
3119,1,4.105,0.595,0,0,1,0.975,0,138,1,1.05,0.9
3120,1,17.413,1.755,0,0,1,0.975,0,69,1,1.05,0.9
3121,1,20.378,2.944,0,0,1,0.975,0,69,1,1.05,0.9
3122,1,7.157,0.722,0,0,1,0.975,0,69,1,1.05,0.9
3123,1,8.999,1.609,0,0,1,0.975,0,69,1,1.05,0.9
3124,1,11.476,1.16,0,0,1,0.975,0,69,1,1.05,0.9
3125,1,1.716,0.175,0,0,1,0.975,0,69,1,1.05,0.9
3126,1,2.428,0.351,0,0,1,0.975,0,69,1,1.05,0.9
3127,1,5.626,0.809,0,0,1,0.975,0,69,1,1.05,0.9
3128,1,7.8,1.121,0,0,1,0.975,0,69,1,1.05,0.9
3129,1,20.816,2.106,0,0,1,0.975,0,69,1,1.05,0.9
3130,1,33.54,4.836,0,0,1,0.975,0,69,1,1.05,0.9
3131,1,3.929,0.702,0,0,1,0.975,0,69,1,1.05,0.9
3132,1,3.51,0.624,0,0,1,0.975,0,69,1,1.05,0.9
3133,1,9.526,1.375,0,0,1,0.975,0,69,1,1.05,0.9
3134,1,8.882,1.589,0,0,1,0.975,0,69,1,1.05,0.9
3135,1,10.501,1.872,0,0,1,0.975,0,69,1,1.05,0.9
3136,1,8.063,1.16,0,0,1,0.975,0,69,1,1.05,0.9
3137,1,2.75,0.273,0,0,1,0.975,0,69,1,1.05,0.9
3138,1,2.516,0.253,0,0,1,0.975,0,69,1,1.05,0.9
3139,1,5.509,0.8,0,0,1,0.975,0,69,1,1.05,0.9
3140,1,4.514,0.458,0,0,1,0.975,0,69,1,1.05,0.9
3141,1,2.067,0.371,0,0,1,0.975,0,69,1,1.05,0.9
3142,1,1.365,0.195,0,0,1,0.975,0,69,1,1.05,0.9
3143,1,5.333,0.536,0,0,1,0.975,0,230,1,1.05,0.9
3144,1,2.72,0.273,0,0,1,0.975,0,69,1,1.05,0.9
3145,1,4.173,0.419,0,0,1,0.975,0,69,1,1.05,0.9
3146,1,6.679,0.673,0,0,1,0.975,0,69,1,1.05,0.9
3147,1,4.622,0.829,0,0,1,0.975,0,69,1,1.05,0.9
3148,1,6.376,1.141,0,0,1,0.975,0,69,1,1.05,0.9
3149,1,34.476,6.152,0,0,1,0.975,0,69,1,1.05,0.9
3150,1,6.103,0.614,0,0,1,0.975,0,69,1,1.05,0.9
3151,1,8.483,1.228,0,0,1,0.975,0,69,1,1.05,0.9
3152,1,9.497,1.696,0,0,1,0.975,0,69,1,1.05,0.9
3153,1,3.266,0.468,0,0,1,0.975,0,69,1,1.05,0.9
3154,1,2.954,0.429,0,0,1,0.975,0,69,1,1.05,0.9
3155,1,53.42,9.535,0,0,1,0.975,0,69,1,1.05,0.9
3156,1,5.996,1.072,0,0,1,0.975,0,69,1,1.05,0.9
3157,1,15.034,2.174,0,0,1,0.975,0,69,1,1.05,0.9
3158,1,3.169,0.458,0,0,1,0.975,0,69,1,1.05,0.9
3159,1,2.467,0.439,0,0,1,0.975,0,69,1,1.05,0.9
3160,1,3.617,0.361,0,0,1,0.975,0,69,1,1.05,0.9
3161,1,7.8,1.121,0,0,1,0.975,0,69,1,1.05,0.9
3162,1,3.432,0.497,0,0,1,0.975,0,69,1,1.05,0.9
3163,1,7.4,1.326,0,0,1,0.975,0,69,1,1.05,0.9
3164,1,8.902,1.287,0,0,1,0.975,0,138,1,1.05,0.9
3165,1,7.634,1.365,0,0,1,0.975,0,69,1,1.05,0.9
3166,1,3.071,0.546,0,0,1,0.975,0,69,1,1.05,0.9
3167,1,8.424,1.501,0,0,1,0.975,0,69,1,1.05,0.9
3168,1,6.825,1.219,0,0,1,0.975,0,69,1,1.05,0.9
3169,1,5.314,0.946,0,0,1,0.975,0,69,1,1.05,0.9
3170,1,2.554,0.458,0,0,1,0.975,0,69,1,1.05,0.9
3171,1,5.099,0.907,0,0,1,0.975,0,69,1,1.05,0.9
3172,1,5.772,1.034,0,0,1,0.975,0,69,1,1.05,0.9
3173,1,10.598,1.072,0,0,1,0.975,0,69,1,1.05,0.9
3174,1,21.177,3.052,0,0,1,0.975,0,69,1,1.05,0.9
3175,1,6.835,0.985,0,0,1,0.975,0,69,1,1.05,0.9
3176,1,5.431,0.546,0,0,1,0.975,0,69,1,1.05,0.9
3177,1,5.86,0.848,0,0,1,0.975,0,69,1,1.05,0.9
3178,1,6.211,0.624,0,0,1,0.975,0,69,1,1.05,0.9
3179,1,19.315,2.788,0,0,1,0.975,0,69,1,1.05,0.9
3180,1,6.796,0.985,0,0,1,0.975,0,69,1,1.05,0.9
3181,1,2.71,0.273,0,0,1,0.975,0,69,1,1.05,0.9
3182,1,10.842,1.94,0,0,1,0.975,0,69,1,1.05,0.9
3183,1,6.913,0.702,0,0,1,0.975,0,69,1,1.05,0.9
3184,1,8.112,1.17,0,0,1,0.975,0,69,1,1.05,0.9
3185,1,15.698,2.798,0,0,1,0.975,0,69,1,1.05,0.9
3186,1,8.629,1.541,0,0,1,0.975,0,69,1,1.05,0.9
3187,1,4.241,0.429,0,0,1,0.975,0,69,1,1.05,0.9
3188,1,8.785,0.887,0,0,1,0.975,0,69,1,1.05,0.9
3189,1,5.109,0.517,0,0,1,0.975,0,69,1,1.05,0.9
3190,1,15.239,2.72,0,0,1,0.975,0,69,1,1.05,0.9
3191,1,14.693,2.116,0,0,1,0.975,0,69,1,1.05,0.9
3192,1,10.091,1.024,0,0,1,0.975,0,69,1,1.05,0.9
3193,1,8.248,1.472,0,0,1,0.975,0,69,1,1.05,0.9
3194,1,15.385,2.223,0,0,1,0.975,0,138,1,1.05,0.9
3195,1,6.864,0.994,0,0,1,0.975,0,138,1,1.05,0.9
3196,1,3.13,0.556,0,0,1,0.975,0,69,1,1.05,0.9
3197,1,5.684,0.819,0,0,1,0.975,0,69,1,1.05,0.9
3198,1,5.645,0.819,0,0,1,0.975,0,69,1,1.05,0.9
3199,1,8.132,1.453,0,0,1,0.975,0,69,1,1.05,0.9
3200,1,4.699,0.838,0,0,1,0.975,0,138,1,1.05,0.9
3201,1,3.744,0.673,0,0,1,0.975,0,138,1,1.05,0.9
3202,1,7.303,1.053,0,0,1,0.975,0,138,1,1.05,0.9
3203,1,13.348,1.931,0,0,1,0.975,0,69,1,1.05,0.9
3204,1,3.461,0.351,0,0,1,0.975,0,69,1,1.05,0.9
3205,1,9.565,1.385,0,0,1,0.975,0,138,1,1.05,0.9
3206,1,3.929,0.565,0,0,1,0.975,0,138,1,1.05,0.9
3207,1,6.24,0.897,0,0,1,0.975,0,69,1,1.05,0.9
3208,1,9.194,1.326,0,0,1,0.975,0,69,1,1.05,0.9
3209,1,18.515,1.872,0,0,1,0.975,0,69,1,1.05,0.9
3210,1,5.285,0.946,0,0,1,0.975,0,138,1,1.05,0.9
3211,1,4.826,0.488,0,0,1,0.975,0,138,1,1.05,0.9
3212,1,8.034,1.16,0,0,1,0.975,0,69,1,1.05,0.9
3213,1,3.89,0.39,0,0,1,0.975,0,69,1,1.05,0.9
3214,1,6.406,0.926,0,0,1,0.975,0,69,1,1.05,0.9
3215,1,9.945,1.433,0,0,1,0.975,0,69,1,1.05,0.9
3216,1,4.456,0.448,0,0,1,0.975,0,69,1,1.05,0.9
3217,1,2.145,0.215,0,0,1,0.975,0,69,1,1.05,0.9
3218,1,5.275,0.946,0,0,1,0.975,0,69,1,1.05,0.9
3219,1,16.828,1.696,0,0,1,0.975,0,138,1,1.05,0.9
3220,1,11.3,2.018,0,0,1,0.975,0,138,1,1.05,0.9
3221,1,15.259,2.72,0,0,1,0.975,0,69,1,1.05,0.9
3222,1,3.208,0.458,0,0,1,0.975,0,69,1,1.05,0.9
3223,1,9.077,0.917,0,0,1,0.975,0,69,1,1.05,0.9
3224,1,18.817,2.72,0,0,1,0.975,0,69,1,1.05,0.9
3225,1,15.717,2.808,0,0,1,0.975,0,138,1,1.05,0.9
3226,1,6.679,0.673,0,0,1,0.975,0,69,1,1.05,0.9
3227,1,9.984,1.004,0,0,1,0.975,0,138,1,1.05,0.9
3228,1,6.883,0.994,0,0,1,0.975,0,69,1,1.05,0.9
3229,1,3.988,0.712,0,0,1,0.975,0,138,1,1.05,0.9
3230,1,8.785,1.268,0,0,1,0.975,0,69,1,1.05,0.9
3231,1,5.324,0.77,0,0,1,0.975,0,69,1,1.05,0.9
3232,1,11.349,1.151,0,0,1,0.975,0,69,1,1.05,0.9
3233,1,20.27,2.925,0,0,1,0.975,0,69,1,1.05,0.9
3234,1,5.06,0.907,0,0,1,0.975,0,69,1,1.05,0.9
3235,1,5.47,0.79,0,0,1,0.975,0,69,1,1.05,0.9
3236,1,5.743,0.575,0,0,1,0.975,0,69,1,1.05,0.9
3237,1,5.138,0.917,0,0,1,0.975,0,138,1,1.05,0.9
3238,1,3.851,0.39,0,0,1,0.975,0,138,1,1.05,0.9
3239,1,7.303,1.053,0,0,1,0.975,0,69,1,1.05,0.9
3240,1,6.172,0.624,0,0,1,0.975,0,69,1,1.05,0.9
3241,1,39.78,4.017,0,0,1,0.975,0,69,1,1.05,0.9
3242,1,6.24,1.111,0,0,1,0.975,0,69,1,1.05,0.9
3243,1,4.817,0.858,0,0,1,0.975,0,69,1,1.05,0.9
3244,1,4.865,0.702,0,0,1,0.975,0,69,1,1.05,0.9
3245,1,5.216,0.526,0,0,1,0.975,0,69,1,1.05,0.9
3246,1,12.909,1.307,0,0,1,0.975,0,69,1,1.05,0.9
3247,1,9.809,0.994,0,0,1,0.975,0,138,1,1.05,0.9
3248,1,15.103,1.521,0,0,1,0.975,0,69,1,1.05,0.9
3249,1,4.836,0.868,0,0,1,0.975,0,69,1,1.05,0.9
3250,1,4.583,0.819,0,0,1,0.975,0,69,1,1.05,0.9
3251,1,3.822,0.683,0,0,1,0.975,0,69,1,1.05,0.9
3252,1,4.154,0.741,0,0,1,0.975,0,69,1,1.05,0.9
3253,1,10.51,1.872,0,0,1,0.975,0,69,1,1.05,0.9
3254,1,15.961,2.301,0,0,1,0.975,0,69,1,1.05,0.9
3255,1,7.858,1.131,0,0,1,0.975,0,69,1,1.05,0.9
3256,1,8.785,1.268,0,0,1,0.975,0,138,1,1.05,0.9
3257,1,8.57,1.238,0,0,1,0.975,0,138,1,1.05,0.9
3258,1,4.066,0.585,0,0,1,0.975,0,69,1,1.05,0.9
3259,1,2.593,0.458,0,0,1,0.975,0,69,1,1.05,0.9
3260,1,2.867,0.41,0,0,1,0.975,0,69,1,1.05,0.9
3261,1,3.822,0.39,0,0,1,0.975,0,69,1,1.05,0.9
3262,1,3.988,0.712,0,0,1,0.975,0,69,1,1.05,0.9
3263,1,3.9,0.692,0,0,1,0.975,0,69,1,1.05,0.9
3264,1,3.539,0.361,0,0,1,0.975,0,69,1,1.05,0.9
3265,1,4.504,0.458,0,0,1,0.975,0,69,1,1.05,0.9
3266,1,4.553,0.458,0,0,1,0.975,0,69,1,1.05,0.9
3267,1,11.564,1.17,0,0,1,0.975,0,69,1,1.05,0.9
3268,1,3.598,0.361,0,0,1,0.975,0,69,1,1.05,0.9
3269,1,6.396,1.141,0,0,1,0.975,0,69,1,1.05,0.9
3270,1,6.981,0.702,0,0,1,0.975,0,69,1,1.05,0.9
3271,1,1.823,0.263,0,0,1,0.975,0,138,1,1.05,0.9
3272,1,8.483,1.511,0,0,1,0.975,0,69,1,1.05,0.9
3273,1,4.904,0.497,0,0,1,0.975,0,69,1,1.05,0.9
3274,1,2.35,0.234,0,0,1,0.975,0,69,1,1.05,0.9
3275,1,5.928,0.858,0,0,1,0.975,0,69,1,1.05,0.9
3276,1,8.483,1.511,0,0,1,0.975,0,69,1,1.05,0.9
3277,1,3.081,0.448,0,0,1,0.975,0,69,1,1.05,0.9
3278,1,4.963,0.887,0,0,1,0.975,0,69,1,1.05,0.9
3279,1,3.188,0.322,0,0,1,0.975,0,69,1,1.05,0.9
3280,1,2.389,0.429,0,0,1,0.975,0,138,1,1.05,0.9
3281,1,2.759,0.4,0,0,1,0.975,0,69,1,1.05,0.9
3282,1,2.516,0.253,0,0,1,0.975,0,138,1,1.05,0.9
3283,1,4.329,0.624,0,0,1,0.975,0,69,1,1.05,0.9
3284,1,7.78,0.79,0,0,1,0.975,0,69,1,1.05,0.9
3285,1,4.836,0.868,0,0,1,0.975,0,69,1,1.05,0.9
3286,1,1.95,0.283,0,0,1,0.975,0,138,1,1.05,0.9
3287,1,1.97,0.195,0,0,1,0.975,0,138,1,1.05,0.9
3288,1,7.673,0.77,0,0,1,0.975,0,69,1,1.05,0.9
3289,1,13.864,1.999,0,0,1,0.975,0,69,1,1.05,0.9
3290,1,4.056,0.722,0,0,1,0.975,0,69,1,1.05,0.9
3291,1,5.021,0.507,0,0,1,0.975,0,138,1,1.05,0.9
3292,1,24.541,4.378,0,0,1,0.975,0,69,1,1.05,0.9
3293,1,3.198,0.575,0,0,1,0.975,0,138,1,1.05,0.9
3294,1,9.458,1.365,0,0,1,0.975,0,138,1,1.05,0.9
3295,1,4.231,0.614,0,0,1,0.975,0,138,1,1.05,0.9
3296,1,5.694,0.819,0,0,1,0.975,0,138,1,1.05,0.9
3297,1,2.184,0.312,0,0,1,0.975,0,138,1,1.05,0.9
3298,1,6.435,0.653,0,0,1,0.975,0,69,1,1.05,0.9
3299,1,14.683,1.482,0,0,1,0.975,0,69,1,1.05,0.9
3300,1,10.033,1.014,0,0,1,0.975,0,138,1,1.05,0.9
3301,1,7.537,1.345,0,0,1,0.975,0,69,1,1.05,0.9
3302,1,9.448,1.687,0,0,1,0.975,0,138,1,1.05,0.9
3303,1,8.629,1.541,0,0,1,0.975,0,69,1,1.05,0.9
3304,1,6.143,0.887,0,0,1,0.975,0,69,1,1.05,0.9
3305,1,2.359,0.341,0,0,1,0.975,0,69,1,1.05,0.9
3306,1,5.285,0.946,0,0,1,0.975,0,138,1,1.05,0.9
3307,1,3.325,0.478,0,0,1,0.975,0,138,1,1.05,0.9
3308,1,5.509,0.556,0,0,1,0.975,0,69,1,1.05,0.9
3309,1,14.859,2.652,0,0,1,0.975,0,69,1,1.05,0.9
3310,1,5.255,0.76,0,0,1,0.975,0,138,1,1.05,0.9
3311,1,1.609,0.283,0,0,1,0.975,0,138,1,1.05,0.9
3312,1,3.744,0.536,0,0,1,0.975,0,69,1,1.05,0.9
3313,1,7.995,1.424,0,0,1,0.975,0,138,1,1.05,0.9
3314,1,9.828,1.755,0,0,1,0.975,0,69,1,1.05,0.9
3315,1,10.052,1.453,0,0,1,0.975,0,138,1,1.05,0.9
3316,1,4.592,0.663,0,0,1,0.975,0,69,1,1.05,0.9
3317,1,5.128,0.741,0,0,1,0.975,0,138,1,1.05,0.9
3318,1,3.042,0.312,0,0,1,0.975,0,69,1,1.05,0.9
3319,1,2.662,0.273,0,0,1,0.975,0,69,1,1.05,0.9
3320,1,11.32,2.018,0,0,1,0.975,0,69,1,1.05,0.9
3321,1,7.556,1.345,0,0,1,0.975,0,69,1,1.05,0.9
3322,1,3.881,0.39,0,0,1,0.975,0,138,1,1.05,0.9
3323,1,5.489,0.79,0,0,1,0.975,0,138,1,1.05,0.9
3324,1,10.374,1.853,0,0,1,0.975,0,69,1,1.05,0.9
3325,1,20.543,2.077,0,0,1,0.975,0,69,1,1.05,0.9
3326,1,6.376,0.643,0,0,1,0.975,0,69,1,1.05,0.9
3327,1,2.048,0.292,0,0,1,0.975,0,69,1,1.05,0.9
3328,1,4.105,0.595,0,0,1,0.975,0,69,1,1.05,0.9
3329,1,0.917,0.137,0,0,1,0.975,0,69,1,1.05,0.9
3330,1,7.946,1.151,0,0,1,0.975,0,69,1,1.05,0.9
3331,1,1.599,0.283,0,0,1,0.975,0,69,1,1.05,0.9
3332,1,3.539,0.634,0,0,1,0.975,0,69,1,1.05,0.9
3333,1,7.547,1.345,0,0,1,0.975,0,138,1,1.05,0.9
3334,1,4.446,0.643,0,0,1,0.975,0,69,1,1.05,0.9
3335,1,5.626,0.565,0,0,1,0.975,0,69,1,1.05,0.9
3336,1,14.167,2.525,0,0,1,0.975,0,138,1,1.05,0.9
3337,1,7.118,1.024,0,0,1,0.975,0,69,1,1.05,0.9
3338,1,17.15,1.736,0,0,1,0.975,0,69,1,1.05,0.9
3339,1,5.128,0.517,0,0,1,0.975,0,138,1,1.05,0.9
3340,1,3.861,0.39,0,0,1,0.975,0,69,1,1.05,0.9
3341,1,1.843,0.332,0,0,1,0.975,0,69,1,1.05,0.9
3342,1,6.825,0.692,0,0,1,0.975,0,69,1,1.05,0.9
3343,1,7.312,1.307,0,0,1,0.975,0,69,1,1.05,0.9
3344,1,9.311,1.345,0,0,1,0.975,0,69,1,1.05,0.9
3345,1,9.262,0.936,0,0,1,0.975,0,69,1,1.05,0.9
3346,1,2.35,0.419,0,0,1,0.975,0,69,1,1.05,0.9
3347,1,3.218,0.575,0,0,1,0.975,0,69,1,1.05,0.9
3348,1,3.208,0.458,0,0,1,0.975,0,69,1,1.05,0.9
3349,1,4.972,0.722,0,0,1,0.975,0,138,1,1.05,0.9
3350,1,3.802,0.546,0,0,1,0.975,0,69,1,1.05,0.9
3351,1,6.035,1.082,0,0,1,0.975,0,69,1,1.05,0.9
3352,1,3.959,0.4,0,0,1,0.975,0,69,1,1.05,0.9
3353,1,2.681,0.273,0,0,1,0.975,0,69,1,1.05,0.9
3354,1,5.236,0.751,0,0,1,0.975,0,69,1,1.05,0.9
3355,1,5.596,0.809,0,0,1,0.975,0,69,1,1.05,0.9
3356,1,3.997,0.575,0,0,1,0.975,0,69,1,1.05,0.9
3357,1,3.159,0.458,0,0,1,0.975,0,69,1,1.05,0.9
3358,1,15.288,2.204,0,0,1,0.975,0,69,1,1.05,0.9
3359,1,11.622,1.677,0,0,1,0.975,0,69,1,1.05,0.9
3360,1,2.369,0.244,0,0,1,0.975,0,69,1,1.05,0.9
3361,1,10.033,1.443,0,0,1,0.975,0,69,1,1.05,0.9
3362,1,25.34,3.656,0,14.9999669873,1,0.975,0,69,1,1.05,0.9
3363,1,2.145,0.215,0,0,1,0.975,0,69,1,1.05,0.9
3364,1,8.775,1.268,0,0,1,0.975,0,69,1,1.05,0.9
3365,1,5.84,0.838,0,0,1,0.975,0,69,1,1.05,0.9
3366,1,4.388,0.78,0,0,1,0.975,0,69,1,1.05,0.9
3367,1,6.523,1.16,0,0,1,0.975,0,69,1,1.05,0.9
3368,1,15.658,2.798,0,0,1,0.975,0,69,1,1.05,0.9
3369,1,8.863,1.579,0,0,1,0.975,0,69,1,1.05,0.9
3370,1,9.516,1.375,0,14.9999723829,1,0.975,0,69,1,1.05,0.9
3371,1,7.059,0.712,0,0,1,0.975,0,69,1,1.05,0.9
3372,1,5.567,0.8,0,0,1,0.975,0,69,1,1.05,0.9
3373,1,4.017,0.722,0,0,1,0.975,0,69,1,1.05,0.9
3374,1,22.776,3.286,0,0,1,0.975,0,69,1,1.05,0.9
3375,1,4.66,0.673,0,0,1,0.975,0,69,1,1.05,0.9
3376,1,11.388,1.648,0,0,1,0.975,0,69,1,1.05,0.9
3377,1,14.723,2.633,0,0,1,0.975,0,138,1,1.05,0.9
3378,1,4.241,0.614,0,0,1,0.975,0,138,1,1.05,0.9
3379,1,8.512,0.858,0,0,1,0.975,0,138,1,1.05,0.9
3380,1,1.862,0.185,0,0,1,0.975,0,69,1,1.05,0.9
3381,1,12.587,1.814,0,0,1,0.975,0,69,1,1.05,0.9
3382,1,9.74,1.404,0,0,1,0.975,0,69,1,1.05,0.9
3383,1,17.492,2.525,0,0,1,0.975,0,69,1,1.05,0.9
3384,1,1.209,0.127,0,0,1,0.975,0,69,1,1.05,0.9
3385,1,7.878,1.404,0,0,1,0.975,0,138,1,1.05,0.9
3386,1,3.578,0.517,0,0,1,0.975,0,69,1,1.05,0.9
3387,1,6.728,0.683,0,0,1,0.975,0,69,1,1.05,0.9
3388,1,11.992,2.145,0,0,1,0.975,0,69,1,1.05,0.9
3389,1,5.791,1.034,0,0,1,0.975,0,69,1,1.05,0.9
3390,1,6.883,0.692,0,0,1,0.975,0,69,1,1.05,0.9
3391,1,2.535,0.448,0,0,1,0.975,0,69,1,1.05,0.9
3392,1,15.005,2.681,0,0,1,0.975,0,69,1,1.05,0.9
3393,1,17.043,2.457,0,0,1,0.975,0,138,1,1.05,0.9
3394,1,18.544,2.671,0,0,1,0.975,0,69,1,1.05,0.9
3395,1,3.598,0.643,0,0,1,0.975,0,69,1,1.05,0.9
3396,1,8.112,1.453,0,0,1,0.975,0,69,1,1.05,0.9
3397,1,6.562,1.17,0,0,1,0.975,0,69,1,1.05,0.9
3398,1,6.835,0.985,0,1.39908709617,1,0.975,0,69,1,1.05,0.9
3399,1,4.31,0.624,0,0,1,0.975,0,69,1,1.05,0.9
3400,1,2.125,0.38,0,0,1,0.975,0,69,1,1.05,0.9
3401,1,4.699,0.478,0,0,1,0.975,0,69,1,1.05,0.9
3402,1,6.016,0.605,0,0,1,0.975,0,69,1,1.05,0.9
3403,1,3.617,0.643,0,0,1,0.975,0,69,1,1.05,0.9
3404,1,2.262,0.322,0,0,1,0.975,0,69,1,1.05,0.9
3405,1,12.5,2.233,0,0,1,0.975,0,69,1,1.05,0.9
3406,1,10.208,1.034,0,0,1,0.975,0,69,1,1.05,0.9
3407,1,2.145,0.38,0,0,1,0.975,0,69,1,1.05,0.9
3408,1,2.184,0.312,0,0,1,0.975,0,69,1,1.05,0.9
3409,1,2.272,0.41,0,0,1,0.975,0,69,1,1.05,0.9
3410,1,6.016,1.072,0,0,1,0.975,0,69,1,1.05,0.9
3411,1,2.223,0.322,0,0,1,0.975,0,69,1,1.05,0.9
3412,1,14.089,2.038,0,0,1,0.975,0,69,1,1.05,0.9
3413,1,5.002,0.722,0,0,1,0.975,0,69,1,1.05,0.9
3414,1,3.286,0.478,0,0,1,0.975,0,69,1,1.05,0.9
3415,1,4.3,0.624,0,0,1,0.975,0,69,1,1.05,0.9
3416,1,6.523,0.663,0,0,1,0.975,0,69,1,1.05,0.9
3417,1,2.057,0.292,0,0,1,0.975,0,69,1,1.05,0.9
3418,1,7.069,0.712,0,0,1,0.975,0,69,1,1.05,0.9
3419,1,3.471,0.351,0,0,1,0.975,0,69,1,1.05,0.9
3420,1,8.317,0.838,0,0,1,0.975,0,69,1,1.05,0.9
3421,1,8.951,1.287,0,0,1,0.975,0,138,1,1.05,0.9
3422,1,4.933,0.878,0,0,1,0.975,0,69,1,1.05,0.9
3423,1,4.622,0.663,0,0,1,0.975,0,69,1,1.05,0.9
3424,1,8.453,1.511,0,0,1,0.975,0,69,1,1.05,0.9
3425,1,7.644,0.77,0,0,1,0.975,0,69,1,1.05,0.9
3426,1,1.989,0.283,0,0,1,0.975,0,69,1,1.05,0.9
3427,1,3.373,0.341,0,0,1,0.975,0,69,1,1.05,0.9
3428,1,9.087,0.917,0,0,1,0.975,0,69,1,1.05,0.9
3429,1,2.857,0.507,0,0,1,0.975,0,69,1,1.05,0.9
3430,1,4.544,0.809,0,0,1,0.975,0,69,1,1.05,0.9
3431,1,1.804,0.263,0,0,1,0.975,0,69,1,1.05,0.9
3432,1,5.635,0.565,0,0,1,0.975,0,69,1,1.05,0.9
3433,1,21.821,3.9,0,0,1,0.975,0,69,1,1.05,0.9
3434,1,5.948,0.605,0,0,1,0.975,0,69,1,1.05,0.9
3435,1,6.669,0.965,0,0,1,0.975,0,69,1,1.05,0.9
3436,1,3.754,0.546,0,0,1,0.975,0,69,1,1.05,0.9
3437,1,10.686,1.911,0,0,1,0.975,0,69,1,1.05,0.9
3438,1,15.561,2.779,0,0,1,0.975,0,69,1,1.05,0.9
3439,1,5.372,0.546,0,0,1,0.975,0,69,1,1.05,0.9
3440,1,1.511,0.156,0,0,1,0.975,0,138,1,1.05,0.9
3441,1,5.246,0.526,0,0,1,0.975,0,69,1,1.05,0.9
3442,1,6.162,0.624,0,0,1,0.975,0,69,1,1.05,0.9
3443,1,7.702,1.375,0,0,1,0.975,0,69,1,1.05,0.9
3444,1,3.939,0.4,0,0,1,0.975,0,69,1,1.05,0.9
3445,1,4.622,0.468,0,0,1,0.975,0,69,1,1.05,0.9
3446,1,1.501,0.215,0,0,1,0.975,0,69,1,1.05,0.9
3447,1,8.268,1.472,0,0,1,0.975,0,69,1,1.05,0.9
3448,1,2.008,0.361,0,0,1,0.975,0,69,1,1.05,0.9
3449,1,2.954,0.429,0,0,1,0.975,0,69,1,1.05,0.9
3450,1,10.286,1.833,0,0,1,0.975,0,69,1,1.05,0.9
3451,1,4.436,0.448,0,0,1,0.975,0,69,1,1.05,0.9
3452,1,11.622,2.077,0,0,1,0.975,0,69,1,1.05,0.9
3453,1,3.471,0.497,0,0,1,0.975,0,69,1,1.05,0.9
3454,1,2.399,0.341,0,0,1,0.975,0,69,1,1.05,0.9
3455,1,2.71,0.488,0,0,1,0.975,0,69,1,1.05,0.9
3456,1,5.616,0.809,0,0,1,0.975,0,69,1,1.05,0.9
3457,1,2.935,0.526,0,0,1,0.975,0,69,1,1.05,0.9
3458,1,5.46,0.556,0,0,1,0.975,0,69,1,1.05,0.9
3459,1,21.489,2.174,0,0,1,0.975,0,69,1,1.05,0.9
3460,1,3.364,0.605,0,0,1,0.975,0,69,1,1.05,0.9
3461,1,8.005,1.433,0,0,1,0.975,0,69,1,1.05,0.9
3462,1,10.091,1.804,0,0,1,0.975,0,69,1,1.05,0.9
3463,1,4.417,0.634,0,0,1,0.975,0,69,1,1.05,0.9
3464,1,3.091,0.312,0,0,1,0.975,0,69,1,1.05,0.9
3465,1,1.082,0.156,0,0,1,0.975,0,69,1,1.05,0.9
3466,1,7.488,0.76,0,0,1,0.975,0,69,1,1.05,0.9
3467,1,4.846,0.488,0,0,1,0.975,0,69,1,1.05,0.9
3468,1,3.647,0.371,0,0,1,0.975,0,69,1,1.05,0.9
3469,1,1.385,0.195,0,0,1,0.975,0,69,1,1.05,0.9
3470,1,1.404,0.253,0,0,1,0.975,0,69,1,1.05,0.9
3471,1,1.355,0.244,0,0,1,0.975,0,69,1,1.05,0.9
3472,1,6.503,0.653,0,0,1,0.975,0,69,1,1.05,0.9
3473,1,6.728,0.975,0,0,1,0.975,0,69,1,1.05,0.9
3474,1,1.882,0.185,0,0,1,0.975,0,69,1,1.05,0.9
3475,1,2.681,0.273,0,0,1,0.975,0,69,1,1.05,0.9
3476,1,4.212,0.429,0,0,1,0.975,0,69,1,1.05,0.9
3477,1,1.092,0.195,0,0,1,0.975,0,69,1,1.05,0.9
3478,1,2.067,0.302,0,0,1,0.975,0,69,1,1.05,0.9
3479,1,2.311,0.234,0,0,1,0.975,0,69,1,1.05,0.9
3480,1,3.92,0.4,0,0,1,0.975,0,69,1,1.05,0.9
3481,1,19.324,2.788,0,0,1,0.975,0,69,1,1.05,0.9
3482,1,28.909,4.173,0,0,1,0.975,0,69,1,1.05,0.9
3483,1,3.978,0.575,0,0,1,0.975,0,69,1,1.05,0.9
3484,1,3.013,0.439,0,0,1,0.975,0,69,1,1.05,0.9
3485,1,2.984,0.429,0,0,1,0.975,0,69,1,1.05,0.9
3486,1,5.509,0.556,0,0,1,0.975,0,69,1,1.05,0.9
3487,1,0.653,0.068,0,0,1,0.975,0,69,1,1.05,0.9
3488,1,3.257,0.468,0,0,1,0.975,0,69,1,1.05,0.9
3489,1,4.134,0.741,0,0,1,0.975,0,69,1,1.05,0.9
3490,1,4.719,0.478,0,0,1,0.975,0,69,1,1.05,0.9
3491,1,11.31,1.141,0,0,1,0.975,0,69,1,1.05,0.9
3492,1,3.354,0.341,0,0,1,0.975,0,69,1,1.05,0.9
3493,1,5.928,0.858,0,0,1,0.975,0,69,1,1.05,0.9
3494,1,3.471,0.497,0,0,1,0.975,0,69,1,1.05,0.9
3495,1,5.948,0.605,0,0,1,0.975,0,69,1,1.05,0.9
3496,1,2.584,0.458,0,0,1,0.975,0,69,1,1.05,0.9
3497,1,6.094,0.878,0,0,1,0.975,0,69,1,1.05,0.9
3498,1,5.83,0.585,0,11.1212748005,1,0.975,0,69,1,1.05,0.9
3499,1,4.173,0.419,0,0,1,0.975,0,69,1,1.05,0.9
3500,1,16.702,2.408,0,0,1,0.975,0,69,1,1.05,0.9
3501,1,7.897,0.8,0,0,1,0.975,0,69,1,1.05,0.9
75433,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75434,1,0,0,0,0,1,0.975,0,230,1,1.05,0.9
75435,2,0,0,0,0,1,0.975,0,345,1,1.05,0.9
75436,2,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75437,2,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75438,1,0,0,0,0,1,0.975,0,230,1,1.05,0.9
75439,2,0,0,0,0,1,0.975,0,345,1,1.05,0.9
75440,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75441,2,0,0,0,0,1,0.975,0,345,1,1.05,0.9
75442,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75443,2,0,0,0,0,1,0.975,0,345,1,1.05,0.9
75444,2,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75445,2,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75446,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75447,1,0,0,0,0,1,0.975,0,230,1,1.05,0.9
75448,2,0,0,0,0,1,0.975,0,345,1,1.05,0.9
75449,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75450,2,0,0,0,0,1,0.975,0,345,1,1.05,0.9
75451,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75452,2,0,0,0,0,1,0.975,0,345,1,1.05,0.9
75453,2,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75454,2,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75455,2,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75456,2,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75457,2,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75458,2,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75459,2,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75460,2,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75461,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75462,2,0,0,0,0,1,0.975,0,230,1,1.05,0.9
75463,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75464,2,0,0,0,0,1,0.975,0,345,1,1.05,0.9
75465,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75466,2,0,0,0,0,1,0.975,0,345,1,1.05,0.9
75467,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75468,2,0,0,0,0,1,0.975,0,230,1,1.05,0.9
75469,2,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75470,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75471,2,0,0,0,0,1,0.975,0,230,1,1.05,0.9
75472,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75473,1,0,0,0,0,1,0.975,0,230,1,1.05,0.9
75474,2,0,0,0,0,1,0.975,0,345,1,1.05,0.9
75475,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75476,2,0,0,0,0,1,0.975,0,345,1,1.05,0.9
75477,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75478,2,0,0,0,0,1,0.975,0,230,1,1.05,0.9
75479,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75480,2,0,0,0,0,1,0.975,0,230,1,1.05,0.9
75481,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75482,2,0,0,0,0,1,0.975,0,345,1,1.05,0.9
75483,2,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75484,2,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75485,2,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75486,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75487,1,0,0,0,0,1,0.975,0,230,1,1.05,0.9
75488,2,0,0,0,0,1,0.975,0,345,1,1.05,0.9
75489,1,0,0,0,0,1,0.975,0,230,1,1.05,0.9
75490,2,0,0,0,0,1,0.975,0,345,1,1.05,0.9
75491,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75492,2,0,0,0,0,1,0.975,0,345,1,1.05,0.9
75493,2,0,0,0,0,1,0.975,0,345,1,1.05,0.9
75494,2,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75495,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75496,2,0,0,0,0,1,0.975,0,230,1,1.05,0.9
75497,2,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75498,2,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75499,2,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75500,2,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75501,2,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75502,2,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75503,2,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75504,2,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75505,2,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75506,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75507,2,0,0,0,0,1,0.975,0,230,1,1.05,0.9
75508,2,0,0,0,0,1,0.975,0,230,1,1.05,0.9
75509,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75510,1,0,0,0,0,1,0.975,0,230,1,1.05,0.9
75511,2,0,0,0,0,1,0.975,0,345,1,1.05,0.9
75512,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75513,2,0,0,0,0,1,0.975,0,230,1,1.05,0.9
75514,2,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75515,2,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75516,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75517,2,0,0,0,0,1,0.975,0,230,1,1.05,0.9
75518,2,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75519,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75520,2,0,0,0,0,1,0.975,0,230,1,1.05,0.9
75521,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75522,1,0,0,0,0,1,0.975,0,230,1,1.05,0.9
75523,2,0,0,0,0,1,0.975,0,345,1,1.05,0.9
75524,2,0,0,0,0,1,0.975,0,230,1,1.05,0.9
75525,2,0,0,0,0,1,0.975,0,230,1,1.05,0.9
75526,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75527,2,0,0,0,0,1,0.975,0,230,1,1.05,0.9
75528,2,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75529,2,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75530,2,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75531,2,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75532,2,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75533,2,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75534,2,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75535,2,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75536,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75537,1,0,0,0,0,1,0.975,0,230,1,1.05,0.9
75538,2,0,0,0,0,1,0.975,0,345,1,1.05,0.9
75539,2,0,0,0,0,1,0.975,0,345,1,1.05,0.9
75540,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75541,2,0,0,0,0,1,0.975,0,230,1,1.05,0.9
75542,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75543,1,0,0,0,0,1,0.975,0,230,1,1.05,0.9
75544,2,0,0,0,0,1,0.975,0,345,1,1.05,0.9
75545,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75546,2,0,0,0,0,1,0.975,0,345,1,1.05,0.9
75547,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75548,2,0,0,0,0,1,0.975,0,345,1,1.05,0.9
75549,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75550,2,0,0,0,0,1,0.975,0,345,1,1.05,0.9
75551,2,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75552,2,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75553,2,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75554,2,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75555,2,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75556,2,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75557,2,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75558,2,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75559,2,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75560,2,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75561,2,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75562,2,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75563,2,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75564,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75565,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75566,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75567,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75568,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75569,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75570,1,0,0,0,0,1,0.975,0,345,1,1.05,0.9
75571,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75572,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75573,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75574,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75575,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75576,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75577,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75578,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75579,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75580,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75581,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75582,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75583,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75584,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75585,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75586,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75587,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75588,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75589,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75590,1,0,0,0,0,1,0.975,0,345,1,1.05,0.9
75591,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75592,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75593,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75594,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75595,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75596,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75597,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75598,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75599,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75600,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75601,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75602,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75603,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75604,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75605,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75606,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75607,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75608,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75609,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75610,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75611,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75612,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75613,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75614,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75615,1,0,0,0,0,1,0.975,0,345,1,1.05,0.9
75616,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75617,1,0,0,0,0,1,0.975,0,345,1,1.05,0.9
75618,1,0,0,0,0,1,0.975,0,230,1,1.05,0.9
75619,1,0,0,0,0,1,0.975,0,345,1,1.05,0.9
75620,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75621,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75622,1,0,0,0,0,1,0.975,0,230,1,1.05,0.9
75623,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75624,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75625,1,0,0,0,0,1,0.975,0,230,1,1.05,0.9
75626,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75627,1,0,0,0,0,1,0.975,0,230,1,1.05,0.9
75628,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75629,1,0,0,0,0,1,0.975,0,345,1,1.05,0.9
75630,1,0,0,0,0,1,0.975,0,345,1,1.05,0.9
75631,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75632,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75633,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75634,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75635,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75636,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75637,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75638,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75639,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75640,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75641,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75642,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75643,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75644,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75645,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75646,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75647,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75648,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75649,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75650,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75651,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75652,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75653,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75654,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75655,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75656,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75657,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75658,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75659,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75660,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75661,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75662,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75663,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75664,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75665,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75666,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75667,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75668,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75669,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75670,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75671,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75672,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75673,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75674,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75675,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75676,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75677,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75678,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75679,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75680,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75681,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75682,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75683,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75684,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75685,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75686,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75687,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75688,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75689,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75690,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75691,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75692,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75693,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75694,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75695,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75696,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75697,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75698,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75699,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75700,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75701,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75702,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75703,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75704,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75705,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75706,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75707,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75708,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75709,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75710,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75711,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75712,1,0,0,0,0,1,0.975,0,230,1,1.05,0.9
75713,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75714,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75715,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75716,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75717,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75718,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75719,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75720,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75721,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75722,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75723,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75724,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75725,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75726,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75727,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75728,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75729,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75730,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75731,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75732,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75733,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75734,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75735,1,0,0,0,0,1,0.975,0,345,1,1.05,0.9
75736,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75737,1,0,0,0,0,1,0.975,0,345,1,1.05,0.9
75738,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75739,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75740,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75741,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75742,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75743,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75744,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75745,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75746,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75747,1,0,0,0,0,1,0.975,0,345,1,1.05,0.9
75748,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75749,1,0,0,0,0,1,0.975,0,230,1,1.05,0.9
75750,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75751,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75752,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75753,1,0,0,0,0,1,0.975,0,230,1,1.05,0.9
75754,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75755,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75756,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75757,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75758,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75759,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75760,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75761,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75762,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75763,1,0,0,0,0,1,0.975,0,230,1,1.05,0.9
75764,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75765,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75766,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75767,1,0,0,0,0,1,0.975,0,230,1,1.05,0.9
75768,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75769,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75770,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75771,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75772,1,0,0,0,0,1,0.975,0,345,1,1.05,0.9
75773,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75774,1,0,0,0,0,1,0.975,0,345,1,1.05,0.9
75775,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75776,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75777,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75778,1,0,0,0,0,1,0.975,0,345,1,1.05,0.9
75779,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75780,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75781,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75782,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75783,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75784,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75785,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75786,1,0,0,0,0,1,0.975,0,230,1,1.05,0.9
75787,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75788,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75789,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75790,1,0,0,0,0,1,0.975,0,230,1,1.05,0.9
75791,1,0,0,0,0,1,0.975,0,345,1,1.05,0.9
75792,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75793,1,0,0,0,0,1,0.975,0,230,1,1.05,0.9
75794,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75795,1,0,0,0,0,1,0.975,0,230,1,1.05,0.9
75796,1,0,0,0,0,1,0.975,0,345,1,1.05,0.9
75797,1,0,0,0,0,1,0.975,0,230,1,1.05,0.9
75798,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75799,1,0,0,0,0,1,0.975,0,345,1,1.05,0.9
75800,1,0,0,0,0,1,0.975,0,230,1,1.05,0.9
75801,1,0,0,0,0,1,0.975,0,345,1,1.05,0.9
75802,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75803,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75804,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75805,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75806,1,0,0,0,0,1,0.975,0,230,1,1.05,0.9
75807,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75808,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75809,1,0,0,0,0,1,0.975,0,345,1,1.05,0.9
75810,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75811,1,0,0,0,0,1,0.975,0,230,1,1.05,0.9
75812,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75813,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75814,1,0,0,0,0,1,0.975,0,345,1,1.05,0.9
75815,1,0,0,0,0,1,0.975,0,230,1,1.05,0.9
75816,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75817,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75818,1,0,0,0,0,1,0.975,0,230,1,1.05,0.9
75819,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75820,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75821,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75822,1,0,0,0,0,1,0.975,0,230,1,1.05,0.9
75823,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75824,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75825,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75826,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75827,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75828,1,0,0,0,0,1,0.975,0,230,1,1.05,0.9
75829,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75830,1,0,0,0,0,1,0.975,0,230,1,1.05,0.9
75831,1,0,0,0,0,1,0.975,0,230,1,1.05,0.9
75832,1,0,0,0,0,1,0.975,0,345,1,1.05,0.9
75833,1,0,0,0,0,1,0.975,0,345,1,1.05,0.9
75834,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75835,1,0,0,0,0,1,0.975,0,230,1,1.05,0.9
75836,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75837,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75838,1,0,0,0,0,1,0.975,0,345,1,1.05,0.9
75839,1,0,0,0,0,1,0.975,0,230,1,1.05,0.9
75840,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75841,1,0,0,0,0,1,0.975,0,345,1,1.05,0.9
75842,1,0,0,0,0,1,0.975,0,230,1,1.05,0.9
75843,1,0,0,0,0,1,0.975,0,345,1,1.05,0.9
75844,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75845,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75846,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75847,1,0,0,0,0,1,0.975,0,230,1,1.05,0.9
75848,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75849,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75850,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75851,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75852,1,0,0,0,0,1,0.975,0,230,1,1.05,0.9
75853,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75854,1,0,0,0,0,1,0.975,0,230,1,1.05,0.9
75855,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75856,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75857,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75858,1,0,0,0,0,1,0.975,0,230,1,1.05,0.9
75859,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75860,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75861,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75862,1,0,0,0,0,1,0.975,0,230,1,1.05,0.9
75863,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75864,1,0,0,0,0,1,0.975,0,230,1,1.05,0.9
75865,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75866,1,0,0,0,0,1,0.975,0,230,1,1.05,0.9
75867,1,0,0,0,0,1,0.975,0,230,1,1.05,0.9
75868,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75869,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75870,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75871,1,0,0,0,0,1,0.975,0,230,1,1.05,0.9
75872,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75873,1,0,0,0,0,1,0.975,0,230,1,1.05,0.9
75874,1,0,0,0,0,1,0.975,0,230,1,1.05,0.9
75875,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75876,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75877,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75878,1,0,0,0,0,1,0.975,0,230,1,1.05,0.9
75879,1,0,0,0,0,1,0.975,0,230,1,1.05,0.9
75880,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75881,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75882,1,0,0,0,0,1,0.975,0,230,1,1.05,0.9
75883,1,0,0,0,0,1,0.975,0,345,1,1.05,0.9
75884,1,0,0,0,0,1,0.975,0,345,1,1.05,0.9
75885,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75886,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75887,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75888,1,0,0,0,0,1,0.975,0,230,1,1.05,0.9
75889,1,0,0,0,0,1,0.975,0,345,1,1.05,0.9
75890,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75891,1,0,0,0,0,1,0.975,0,345,1,1.05,0.9
75892,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75893,1,0,0,0,0,1,0.975,0,230,1,1.05,0.9
75894,1,0,0,0,0,1,0.975,0,230,1,1.05,0.9
75895,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75896,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75897,1,0,0,0,0,1,0.975,0,230,1,1.05,0.9
75898,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75899,1,0,0,0,0,1,0.975,0,230,1,1.05,0.9
75900,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75901,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75902,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75903,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75904,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75905,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75906,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75907,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75908,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75909,1,0,0,0,0,1,0.975,0,230,1,1.05,0.9
75910,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75911,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75912,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75913,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75914,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75915,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75916,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75917,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75918,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75919,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75920,1,0,0,0,0,1,0.975,0,230,1,1.05,0.9
75921,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75922,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75923,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75924,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75925,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75926,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75927,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75928,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75929,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75930,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75931,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75932,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75933,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75934,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75935,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75936,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75937,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75938,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75939,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75940,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75941,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75942,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75943,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75944,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75945,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75946,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75947,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75948,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75949,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75950,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75951,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75952,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75953,1,0,0,0,0,1,0.975,0,230,1,1.05,0.9
75954,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75955,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75956,1,0,0,0,0,1,0.975,0,230,1,1.05,0.9
75957,1,0,0,0,0,1,0.975,0,230,1,1.05,0.9
75958,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75959,3,0,0,0,0,1,0.975,0,345,1,1.05,0.9
75960,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75961,1,0,0,0,0,1,0.975,0,345,1,1.05,0.9
75962,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75963,1,0,0,0,0,1,0.975,0,230,1,1.05,0.9
75964,1,0,0,0,0,1,0.975,0,345,1,1.05,0.9
75965,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75966,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75967,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75968,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75969,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75970,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75971,1,0,0,0,0,1,0.975,0,230,1,1.05,0.9
75972,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75973,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75974,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75975,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75976,1,0,0,0,0,1,0.975,0,230,1,1.05,0.9
75977,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75978,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75979,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75980,1,0,0,0,0,1,0.975,0,230,1,1.05,0.9
75981,1,0,0,0,0,1,0.975,0,345,1,1.05,0.9
75982,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75983,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75984,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75985,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75986,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75987,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75988,1,0,0,0,0,1,0.975,0,345,1,1.05,0.9
75989,1,0,0,0,0,1,0.975,0,230,1,1.05,0.9
75990,1,0,0,0,0,1,0.975,0,345,1,1.05,0.9
75991,1,0,0,0,0,1,0.975,0,230,1,1.05,0.9
75992,1,0,0,0,0,1,0.975,0,345,1,1.05,0.9
75993,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75994,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75995,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75996,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75997,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75998,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
75999,1,0,0,0,0,1,0.975,0,230,1,1.05,0.9
76000,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76001,1,0,0,0,0,1,0.975,0,345,1,1.05,0.9
76002,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76003,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76004,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76005,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76006,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76007,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76008,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76009,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76010,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76011,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76012,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76013,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76014,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76015,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76016,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76017,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76018,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76019,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76020,1,0,0,0,0,1,0.975,0,345,1,1.05,0.9
76021,1,0,0,0,0,1,0.975,0,230,1,1.05,0.9
76022,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76023,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76024,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76025,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76026,1,0,0,0,0,1,0.975,0,345,1,1.05,0.9
76027,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76028,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76029,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76030,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76031,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76032,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76033,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76034,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76035,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76036,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76037,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76038,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76039,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76040,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76041,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76042,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76043,1,0,0,0,0,1,0.975,0,230,1,1.05,0.9
76044,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76045,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76046,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76047,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76048,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76049,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76050,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76051,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76052,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76053,1,0,0,0,0,1,0.975,0,230,1,1.05,0.9
76054,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76055,1,0,0,0,0,1,0.975,0,230,1,1.05,0.9
76056,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76057,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76058,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76059,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76060,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76061,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76062,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76063,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76064,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76065,1,0,0,0,0,1,0.975,0,230,1,1.05,0.9
76066,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76067,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76068,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76069,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76070,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76071,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76072,1,0,0,0,0,1,0.975,0,230,1,1.05,0.9
76073,1,0,0,0,0,1,0.975,0,230,1,1.05,0.9
76074,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76075,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76076,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76077,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76078,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76079,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76080,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76081,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76082,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76083,1,0,0,0,0,1,0.975,0,345,1,1.05,0.9
76084,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76085,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76086,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76087,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76088,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76089,1,0,0,0,0,1,0.975,0,230,1,1.05,0.9
76090,1,0,0,0,0,1,0.975,0,230,1,1.05,0.9
76091,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76092,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76093,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76094,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76095,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76096,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76097,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76098,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76099,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76100,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76101,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76102,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76103,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76104,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76105,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76106,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76107,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76108,1,0,0,0,0,1,0.975,0,345,1,1.05,0.9
76109,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76110,1,0,0,0,0,1,0.975,0,230,1,1.05,0.9
76111,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76112,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76113,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76114,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76115,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76116,1,0,0,0,0,1,0.975,0,345,1,1.05,0.9
76117,1,0,0,0,0,1,0.975,0,230,1,1.05,0.9
76118,2,50,10,0,0,1,0.975,0,345,1,1.05,0.9
76119,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76120,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76121,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76122,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76123,1,0,0,0,0,1,0.975,0,230,1,1.05,0.9
76124,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76125,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76126,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76127,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76128,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76129,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76130,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
