bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
76131,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76132,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76133,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76134,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76135,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76136,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76137,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76138,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76139,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76140,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76141,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76142,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76143,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76144,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76145,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76146,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76147,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76148,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76149,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76150,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76151,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76152,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76153,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76154,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76155,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76156,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76157,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76158,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76159,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76160,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76161,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76162,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76163,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76164,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76165,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76166,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76167,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76168,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76169,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76170,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76171,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76172,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76173,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76174,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76175,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76176,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76177,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76178,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76179,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76180,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76181,1,0,0,0,0,1,0.975,0,345,1,1.05,0.9
76182,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76183,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76184,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76185,1,0,0,0,0,1,0.975,0,345,1,1.05,0.9
76186,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76187,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76188,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76189,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76190,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76191,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76192,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76193,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76194,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76195,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76196,1,0,0,0,0,1,0.975,0,345,1,1.05,0.9
76197,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76198,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76199,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76200,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76201,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76202,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76203,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76204,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76205,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76206,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76207,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76208,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76209,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76210,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76211,1,0,0,0,0,1,0.975,0,345,1,1.05,0.9
76212,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76213,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76214,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76215,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76216,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76217,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76218,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76219,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76220,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76221,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76222,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76223,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76224,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76225,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76226,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76227,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76228,1,0,0,0,0,1,0.975,0,345,1,1.05,0.9
76229,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76230,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76231,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76232,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76233,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76234,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76235,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76236,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76237,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76238,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76239,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76240,1,0,0,0,0,1,0.975,0,230,1,1.05,0.9
76241,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76242,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76243,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76244,1,0,0,0,0,1,0.975,0,230,1,1.05,0.9
76245,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76246,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76247,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76248,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76249,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76250,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76251,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76252,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76253,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76254,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76255,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76256,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76257,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76258,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76259,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76260,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76261,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76262,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76263,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76264,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76265,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76266,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76267,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76268,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76269,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76270,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76271,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76272,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76273,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76274,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76275,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76276,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76277,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76278,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76279,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76280,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76281,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76282,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76283,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76284,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76285,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76286,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76287,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76288,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76289,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76290,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76291,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76292,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76293,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76294,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76295,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76296,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76297,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76298,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76299,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76300,1,0,0,0,0,1,0.975,0,345,1,1.05,0.9
76301,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76302,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76303,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76304,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76305,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76306,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76307,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76308,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76309,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76310,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76311,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76312,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76313,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76314,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76315,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76316,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76317,1,0,0,0,0,1,0.975,0,230,1,1.05,0.9
76318,1,0,0,0,0,1,0.975,0,345,1,1.05,0.9
76319,1,0,0,0,0,1,0.975,0,230,1,1.05,0.9
76320,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76321,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76322,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76323,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76324,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76325,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76326,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76327,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76328,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76329,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76330,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76331,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76332,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76333,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76334,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76335,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76336,1,0,0,0,0,1,0.975,0,345,1,1.05,0.9
76337,1,0,0,0,0,1,0.975,0,230,1,1.05,0.9
76338,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76339,1,0,0,0,0,1,0.975,0,230,1,1.05,0.9
76340,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76341,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76342,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76343,1,0,0,0,0,1,0.975,0,230,1,1.05,0.9
76344,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76345,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76346,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76347,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76348,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76349,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76350,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76351,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76352,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76353,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76354,1,0,0,0,0,1,0.975,0,345,1,1.05,0.9
76355,1,0,0,0,0,1,0.975,0,345,1,1.05,0.9
76356,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76357,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76358,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76359,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76360,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76361,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76362,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76363,1,0,0,0,0,1,0.975,0,230,1,1.05,0.9
76364,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76365,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76366,1,0,0,0,0,1,0.975,0,345,1,1.05,0.9
76367,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76368,1,0,0,0,0,1,0.975,0,345,1,1.05,0.9
76369,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76370,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76371,1,0,0,0,0,1,0.975,0,230,1,1.05,0.9
76372,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76373,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76374,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76375,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76376,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76377,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76378,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76379,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76380,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76381,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76382,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76383,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76384,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76385,1,0,0,0,0,1,0.975,0,345,1,1.05,0.9
76386,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76387,1,0,0,0,0,1,0.975,0,230,1,1.05,0.9
76388,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76389,1,0,0,0,0,1,0.975,0,230,1,1.05,0.9
76390,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76391,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76392,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76393,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76394,1,0,0,0,0,1,0.975,0,230,1,1.05,0.9
76395,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76396,1,0,0,0,0,1,0.975,0,230,1,1.05,0.9
76397,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76398,1,0,0,0,0,1,0.975,0,230,1,1.05,0.9
76399,1,0,0,0,0,1,0.975,0,230,1,1.05,0.9
76400,1,0,0,0,0,1,0.975,0,345,1,1.05,0.9
76401,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76402,1,0,0,0,0,1,0.975,0,230,1,1.05,0.9
76403,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76404,1,0,0,0,0,1,0.975,0,230,1,1.05,0.9
76405,1,0,0,0,0,1,0.975,0,230,1,1.05,0.9
76406,1,0,0,0,0,1,0.975,0,230,1,1.05,0.9
76407,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76408,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76409,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76410,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76411,1,0,0,0,0,1,0.975,0,230,1,1.05,0.9
76412,1,0,0,0,0,1,0.975,0,345,1,1.05,0.9
76413,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76414,1,0,0,0,0,1,0.975,0,230,1,1.05,0.9
76415,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76416,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76417,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76418,1,0,0,0,0,1,0.975,0,345,1,1.05,0.9
76419,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76420,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76421,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76422,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76423,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76424,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76425,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76426,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76427,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76428,1,0,0,0,0,1,0.975,0,230,1,1.05,0.9
76429,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76430,1,0,0,0,0,1,0.975,0,230,1,1.05,0.9
76431,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76432,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76433,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76434,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76435,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76436,1,0,0,0,0,1,0.975,0,230,1,1.05,0.9
76437,1,0,0,0,0,1,0.975,0,230,1,1.05,0.9
76438,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76439,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76440,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76441,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76442,1,0,0,0,0,1,0.975,0,230,1,1.05,0.9
76443,1,0,0,0,0,1,0.975,0,230,1,1.05,0.9
76444,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76445,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76446,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76447,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76448,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76449,1,0,0,0,0,1,0.975,0,230,1,1.05,0.9
76450,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76451,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76452,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76453,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76454,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76455,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76456,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76457,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76458,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76459,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76460,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76461,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76462,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76463,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76464,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76465,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76466,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76467,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76468,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76469,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76470,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76471,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76472,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76473,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76474,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76475,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76476,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76477,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76478,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76479,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76480,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76481,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76482,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76483,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76484,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76485,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76486,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76487,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76488,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76489,1,0,0,0,0,1,0.975,0,345,1,1.05,0.9
76490,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76491,1,0,0,0,0,1,0.975,0,230,1,1.05,0.9
76492,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76493,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76494,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76495,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76496,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76497,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76498,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76499,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76500,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76501,1,0,0,0,0,1,0.975,0,345,1,1.05,0.9
76502,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76503,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76504,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76505,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76506,1,0,0,0,14.3840497955,1,0.975,0,138,1,1.05,0.9
76507,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76508,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76509,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76510,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76511,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76512,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76513,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76514,1,0,0,0,0,1,0.975,0,230,1,1.05,0.9
76515,1,0,0,0,0,1,0.975,0,230,1,1.05,0.9
76516,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76517,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76518,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76519,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76520,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76521,1,0,0,0,0,1,0.975,0,345,1,1.05,0.9
76522,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76523,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76524,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76525,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76526,1,0,0,0,0,1,0.975,0,345,1,1.05,0.9
76527,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76528,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76529,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76530,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76531,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
76532,1,0,0,0,0,1,0.975,0,138,1,1.05,0.9
