bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
1,1,8.252,-0.234,0,0,1,0.9975,0,13,1,1.05,0.945
2,1,0,0,0,0,1,0.9975,0,13,1,1.05,0.945
3,1,0.178,0.504,0,0,1,0.9975,0,69,1,1.05,0.945
4,1,7.958,-0.347,0,0,1,0.9975,0,13,1,1.05,0.945
5,1,0,0,0,0,1,0.9975,0,13,1,1.05,0.945
6,2,2.551,3.396,0,0,1,0.9975,0,69,1,1.05,0.945
7,1,6.084,0.417,0,0,1,0.9975,0,13,1,1.05,0.945
8,1,2.739,0.495,0,0,1,0.9975,0,13,1,1.05,0.945
9,2,0,0,0,0,1,0.9975,0,69,1,1.05,0.945
10,1,1.9,1.259,0,0,1,0.9975,0,69,1,1.05,0.945
11,1,3.667,0.729,0,0,1,0.9975,0,69,1,1.05,0.945
12,1,0,0,0,0,1,0.9975,0,69,1,1.05,0.945
13,1,0,0,0,0,1,0.9975,0,69,1,1.05,0.945
14,1,0,0,0,0,1,0.9975,0,69,1,1.05,0.945
15,1,0,0,0,0,1,0.9975,0,69,1,1.05,0.945
16,2,0,0,0,0,1,0.9975,0,69,1,1.05,0.945
17,1,12.391,-1.433,0,0,1,0.9975,0,69,1,1.05,0.945
18,1,0,0,0,0,1,0.9975,0,69,1,1.05,0.945
19,1,0,0,0,0,1,0.9975,0,69,1,1.05,0.945
20,1,6.495,0.938,0,0,1,0.9975,0,13,1,1.05,0.945
21,1,9.554,0.399,0,0,1,0.9975,0,13,1,1.05,0.945
22,1,4.059,0.452,0,0,1,0.9975,0,13,1,1.05,0.945
23,1,0.731,5.284,0,6.08,1,0.9975,0,69,1,1.05,0.945
24,1,1.124,0.894,0,0,1,0.9975,0,13,1,1.05,0.945
25,1,19.216,-2.484,0,10.7994369548,1,0.9975,0,69,1,1.05,0.945
26,2,0,0,0,0,1,0.9975,0,69,1,1.05,0.945
27,1,8.894,0.156,0,0,1,0.9975,0,13,1,1.05,0.945
28,1,0,0,0,0.0115112286574,1,0.9975,0,230,2,1.05,0.945
29,1,0,0,0,0,1,0.9975,0,1,2,1.05,0.945
30,1,0,0,0,2.58856290847,1,0.9975,0,115,2,1.05,0.945
31,1,-84.536,19.644,0,0.0154304188359,1,0.9975,0,115,2,1.05,0.945
32,1,108.917,51.229,0,1.9499780274,1,0.9975,0,115,2,1.05,0.945
33,1,0,0,0,0,1,0.9975,0,230,2,1.05,0.945
34,1,-141.612,-0.712,0,-4.8161904231,1,0.9975,0,115,2,1.05,0.945
35,1,0,0,0,0.00296345705944,1,0.9975,0,115,2,1.05,0.945
36,1,97.168,-39.905,0,21.8998089014,1,0.9975,0,115,2,1.05,0.945
37,1,0,0,0,-0.857770246841,1,0.9975,0,115,2,1.05,0.945
38,1,40.769,5.193,0,0,1,0.9975,0,115,2,1.05,0.945
39,1,20.421,2.421,0,2.673,1,0.9975,0,230,2,1.05,0.945
40,1,0,0,0,33.2699471293,1,0.9975,0,230,2,1.05,0.945
41,1,388.332,-19.047,0,0,1,0.9975,0,345,2,1.05,0.945
42,1,-84.553,19.644,0,0.0154249539518,1,0.9975,0,115,2,1.05,0.945
43,1,118.897,0.163,0,-17.596,1,0.9975,0,230,2,1.05,0.945
44,1,25.719,6.8,0,0,1,0.9975,0,230,2,1.05,0.945
45,1,36.719,2.683,0,0,1,0.9975,0,230,2,1.05,0.945
46,2,0,0,0,0,1,0.9975,0,500,2,1.05,0.945
47,1,0,0,0,0,1,0.9975,0,1,2,1.05,0.945
48,2,-85.214,25.688,0,0,1,0.9975,0,22.8,2,1.05,0.945
49,1,0,0,0,47.499852397,1,0.9975,0,230,2,1.05,0.945
50,2,0,0,0,-109.984,1,0.9975,0,345,2,1.05,0.945
51,1,0,0,0,-0.353698269531,1,0.9975,0,138,2,1.05,0.945
52,1,-95.883,20.573,0,0,1,0.9975,0,21,2,1.05,0.945
53,1,96.936,-19.253,0,3.52997945004,1,0.9975,0,230,2,1.05,0.945
54,2,134.93,-36.266,0,0,1,0.9975,0,115,2,1.05,0.945
55,1,-193.301,-6.227,0,-0.00429687080184,1,0.9975,0,115,2,1.05,0.945
56,1,0,0,0,-3.98369073905,1,0.9975,0,115,2,1.05,0.945
57,1,78.469,23.127,0,44.7657810229,1,0.9975,0,161,2,1.05,0.945
58,1,0,0,0,-0.868921177249,1,0.9975,0,230,2,1.05,0.945
59,2,60.538,15.258,0,0,1,0.9975,0,161,2,1.05,0.945
60,1,-43.829,24.646,0,-0.00134789283948,1,0.9975,0,115,2,1.05,0.945
61,1,93.448,72.654,0,117.171948383,1,0.9975,0,115,2,1.05,0.945
62,1,27.521,4.794,0,0,1,0.9975,0,230,2,1.05,0.945
63,1,0,0,0,-2.39870628637,1,0.9975,0,138,2,1.05,0.945
64,1,0,0,0,-0.0158257362728,1,0.9975,0,230,2,1.05,0.945
65,1,0,0,0,-0.00543947763116,1,0.9975,0,230,2,1.05,0.945
66,1,0,0,0,16.9282887087,1,0.9975,0,230,2,1.05,0.945
67,1,0,0,0,10.73167357,1,0.9975,0,230,2,1.05,0.945
68,1,0,0,0,-0.0350512421951,1,0.9975,0,161,2,1.05,0.945
69,2,32.553,5.28,0,-47.238,1,0.9975,0,230,2,1.05,0.945
70,2,0,0,0,0,1,0.9975,0,230,2,1.05,0.945
71,1,-141.603,-1.198,0,-5.30192331945,1,0.9975,0,115,2,1.05,0.945
72,1,0,0,0,0,1,0.9975,0,230,2,1.05,0.945
73,2,0,0,0,17.995,1,0.9975,0,1,2,1.05,0.945
74,1,136.474,-31.264,0,12.4398188082,1,0.9975,0,115,2,1.05,0.945
75,1,0,0,0,0,1,0.9975,0,230,2,1.05,0.945
76,1,30.082,3.7,0,0.00280008871111,1,0.9975,0,115,2,1.05,0.945
77,1,21.41,-4.733,0,6.63977873646,1,0.9975,0,230,2,1.05,0.945
78,2,0,0,0,12.364,1,0.9975,0,1,2,1.05,0.945
79,1,20.804,2.371,0,0,1,0.9975,0,230,2,1.05,0.945
80,1,0,0,0,0,1,0.9975,0,500,2,1.05,0.945
81,1,183.238,11.185,0,0,1,0.9975,0,230,2,1.05,0.945
82,1,23.025,1.607,0,0,1,0.9975,0,35,3,1.05,0.945
83,1,2.141,-2.058,0,0,1,0.9975,0,115,3,1.05,0.945
84,1,16.334,0.052,0,0,1,0.9975,0,35,3,1.05,0.945
85,1,3.14,2.692,0,0,1,0.9975,0,115,3,1.05,0.945
86,1,45.595,37.117,0,0,1,0.9975,0,4,3,1.05,0.945
87,1,19.76,0.747,0,0,1,0.9975,0,35,3,1.05,0.945
88,1,37.727,2.102,0,0,1,0.9975,0,22,3,1.05,0.945
89,2,0,0,0,0,1,0.9975,0,13,3,1.05,0.945
90,2,2.792,0.13,0,-4.777,1,0.9975,0,115,3,1.05,0.945
91,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
92,1,0,0,0,33.9989875512,1,0.9975,0,115,3,1.05,0.945
93,1,9.724,-2.822,0,0,1,0.9975,0,13,3,1.05,0.945
94,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
95,1,23.498,1.954,0,0,1,0.9975,0,35,3,1.05,0.945
96,1,0,0,0,0,1,0.9975,0,115,3,1.05,0.945
97,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
98,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
99,1,13.426,3.187,0,0,1,0.9975,0,35,3,1.05,0.945
100,1,14.3,-0.434,0,0,1,0.9975,0,35,3,1.05,0.945
101,1,1.418,-0.052,0,0,1,0.9975,0,115,3,1.05,0.945
102,1,0,0,0,0,1,0.9975,0,20,3,1.05,0.945
103,1,7.868,2.171,0,0,1,0.9975,0,35,3,1.05,0.945
104,1,8.885,-3.317,0,0,1,0.9975,0,35,3,1.05,0.945
105,1,29.181,-1.893,0,0,1,0.9975,0,35,3,1.05,0.945
106,1,11.517,1.476,0,0,1,0.9975,0,35,3,1.05,0.945
107,1,0,0,0,0,1,0.9975,0,115,3,1.05,0.945
108,1,24.14,4.446,0,0,1,0.9975,0,35,3,1.05,0.945
109,1,17.592,4.846,0,0,1,0.9975,0,230,3,1.05,0.945
110,1,38.762,19.145,0,0,1,0.9975,0,115,3,1.05,0.945
111,1,0,0,0,0,1,0.9975,0,500,3,1.05,0.945
112,1,29.377,0.226,0,0,1,0.9975,0,35,3,1.05,0.945
113,1,-1.338,-0.608,0,0,1,0.9975,0,7,3,1.05,0.945
114,1,8.618,4.776,0,0,1,0.9975,0,13,3,1.05,0.945
115,1,0,0,0,0,1,0.9975,0,115,3,1.05,0.945
116,1,9.394,-0.842,0,0,1,0.9975,0,13,3,1.05,0.945
117,1,2.302,4.829,0,0,1,0.9975,0,13,3,1.05,0.945
118,1,0,0,0,0,1,0.9975,0,500,3,1.05,0.945
119,1,0,0,0,0,1,0.9975,0,115,3,1.05,0.945
120,1,3.354,1.685,0,0,1,0.9975,0,4,3,1.05,0.945
121,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
122,1,40.724,33.826,0,0,1,0.9975,0,22,3,1.05,0.945
123,1,15.059,-2.128,0,0,1,0.9975,0,13,3,1.05,0.945
124,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
125,1,0,0,0,24.3999520148,1,0.9975,0,115,3,1.05,0.945
126,1,15.264,26.54,0,0,1,0.9975,0,115,3,1.05,0.945
127,1,9.456,0.13,0,0,1,0.9975,0,13,3,1.05,0.945
128,1,0,0,0,0,1,0.9975,0,14,3,1.05,0.945
129,2,6.066,3.378,0,-8.836,1,0.9975,0,115,3,1.05,0.945
130,1,587.525,75.909,0,0,1,0.9975,0,500,3,1.05,0.945
131,1,49.485,6.435,0,0,1,0.9975,0,22,3,1.05,0.945
132,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
133,1,12.097,0.703,0,0,1,0.9975,0,22,3,1.05,0.945
134,1,0,0,0,0,1,0.9975,0,115,3,1.05,0.945
135,1,9.117,-0.834,0,0,1,0.9975,0,35,3,1.05,0.945
136,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
137,1,0,0,0,0,1,0.9975,0,14,3,1.05,0.945
138,1,7.895,-3.769,0,0,1,0.9975,0,13,3,1.05,0.945
139,1,16.557,-0.287,0,0,1,0.9975,0,35,3,1.05,0.945
140,1,0,0,0,0,1,0.9975,0,20,3,1.05,0.945
141,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
142,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
143,1,11.811,8.181,0,0,1,0.9975,0,4,3,1.05,0.945
144,1,6.37,0.591,0,0,1,0.9975,0,35,3,1.05,0.945
145,1,0,0,0,0,1,0.9975,0,14,3,1.05,0.945
146,2,0,0,0,-76.414,1,0.9975,0,500,3,1.05,0.945
147,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
148,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
149,1,10.339,1.72,0,0,1,0.9975,0,13,3,1.05,0.945
150,1,0,0,0,5.02090361698,1,0.9975,0,115,3,1.05,0.945
151,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
152,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
153,1,16.977,-3.335,0,0,1,0.9975,0,35,3,1.05,0.945
154,1,20.501,0.365,0,0,1,0.9975,0,35,3,1.05,0.945
155,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
156,1,0,0,0,0,1,0.9975,0,500,3,1.05,0.945
157,1,3.979,-2.084,0,0,1,0.9975,0,35,3,1.05,0.945
158,1,13.06,1.459,0,0,1,0.9975,0,35,3,1.05,0.945
159,1,3.738,2.18,0,0,1,0.9975,0,36.5,3,1.05,0.945
160,1,10.768,1.659,0,0,1,0.9975,0,34.5,3,1.05,0.945
161,1,14.131,2.961,0,0,1,0.9975,0,35,3,1.05,0.945
162,1,8.386,1.042,0,0,1,0.9975,0,13,3,1.05,0.945
163,2,23.801,54.442,0,0,1,0.9975,0,13,3,1.05,0.945
164,1,0,0,0,0,1,0.9975,0,115,3,1.05,0.945
165,1,0,0,0,0,1,0.9975,0,500,3,1.05,0.945
166,1,0,0,0,0,1,0.9975,0,500,3,1.05,0.945
167,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
168,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
169,1,29.653,-0.86,0,0,1,0.9975,0,35,3,1.05,0.945
170,1,15.585,-6.314,0,0,1,0.9975,0,230,3,1.05,0.945
171,1,27.905,7.833,0,0,1,0.9975,0,35,3,1.05,0.945
172,1,0,0,0,0,1,0.9975,0,115,3,1.05,0.945
173,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
174,1,13.979,2.345,0,0,1,0.9975,0,13,3,1.05,0.945
175,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
176,1,10.973,1.007,0,0,1,0.9975,0,35,3,1.05,0.945
177,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
178,1,8.689,5.558,0,0,1,0.9975,0,35,3,1.05,0.945
179,1,12.775,-0.365,0,0,1,0.9975,0,35,3,1.05,0.945
180,1,19.492,-1.746,0,0,1,0.9975,0,35,3,1.05,0.945
181,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
182,1,0,0,0,0,1,0.9975,0,115,3,1.05,0.945
183,2,106.321,10.986,0,0,1,0.9975,0,230,3,1.05,0.945
184,1,0,0,0,0,1,0.9975,0,500,3,1.05,0.945
185,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
186,1,13.765,1.346,0,0,1,0.9975,0,35,3,1.05,0.945
187,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
188,1,0,0,0,0,1,0.9975,0,115,3,1.05,0.945
189,2,50.573,0.009,0,0,1,0.9975,0,35,3,1.05,0.945
190,1,5.362,-2.518,0,0,1,0.9975,0,13,3,1.05,0.945
191,1,7.601,-1.98,0,0,1,0.9975,0,13,3,1.05,0.945
192,1,4.559,0.929,0,0,1,0.9975,0,13,3,1.05,0.945
193,1,0,0,0,0,1,0.9975,0,14,3,1.05,0.945
194,2,0,0,0,0,1,0.9975,0,13,3,1.05,0.945
195,1,11.223,-1.32,0,0,1,0.9975,0,35,3,1.05,0.945
196,1,5.852,3.83,0,0,1,0.9975,0,13,3,1.05,0.945
197,1,23.311,1.277,0,0,1,0.9975,0,35,3,1.05,0.945
198,1,0,0,0,0,1,0.9975,0,115,3,1.05,0.945
199,1,0,0,0,0,1,0.9975,0,115,3,1.05,0.945
200,1,7.868,0.087,0,0.00996251223203,1,0.9975,0,13.2,3,1.05,0.945
201,1,21.5,5.601,0,0,1,0.9975,0,22,3,1.05,0.945
202,1,12.927,1.832,0,0,1,0.9975,0,35,3,1.05,0.945
203,1,1.41,0.747,0,0,1,0.9975,0,4,3,1.05,0.945
204,1,0,0,0,0,1,0.9975,0,115,3,1.05,0.945
205,1,12.213,-5.914,0,0,1,0.9975,0,13,3,1.05,0.945
206,1,37.93,20.638,0,0,1,0.9975,0,115,3,1.05,0.945
207,1,11.588,2.909,0,0,1,0.9975,0,35,3,1.05,0.945
208,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
209,1,21.972,10.23,0,0,1,0.9975,0,230,3,1.05,0.945
210,1,6.941,-0.66,0,0,1,0.9975,0,35,3,1.05,0.945
211,1,0,0,0,0,1,0.9975,0,115,3,1.05,0.945
212,1,0,0,0,0,1,0.9975,0,500,3,1.05,0.945
213,1,0,0,0,0,1,0.9975,0,115,3,1.05,0.945
214,1,4.603,1.832,0,0,1,0.9975,0,115,3,1.05,0.945
215,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
216,1,2.355,4.325,0,0,1,0.9975,0,35,3,1.05,0.945
217,1,18.324,-3.309,0,0,1,0.9975,0,35,3,1.05,0.945
218,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
219,2,0,0,0,0,1,0.9975,0,500,3,1.05,0.945
220,1,8.27,-1.059,0,0,1,0.9975,0,35,3,1.05,0.945
221,1,9.653,4.829,0,0,1,0.9975,0,13,3,1.05,0.945
222,1,15.094,-0.226,0,0,1,0.9975,0,35,3,1.05,0.945
223,1,0,0,0,0,1,0.9975,0,22,3,1.05,0.945
224,1,16.468,3.222,0,0.000258921870665,1,0.9975,0,35,3,1.05,0.945
225,1,8.778,4.655,0,0,1,0.9975,0,22,3,1.05,0.945
226,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
227,2,0,0,0,0,1,0.9975,0,13,3,1.05,0.945
228,1,0,0,0,0,1,0.9975,0,115,3,1.05,0.945
229,1,0,0,0,0,1,0.9975,0,115,3,1.05,0.945
230,1,41.501,9.101,0,0,1,0.9975,0,35,3,1.05,0.945
231,1,22.989,1.607,0,0,1,0.9975,0,35,3,1.05,0.945
232,1,10.643,-0.373,0,0,1,0.9975,0,35,3,1.05,0.945
233,1,0,0,0,0,1,0.9975,0,115,3,1.05,0.945
234,1,15.005,-4.542,0,0,1,0.9975,0,35,3,1.05,0.945
235,1,5.237,1.242,0,0,1,0.9975,0,13,3,1.05,0.945
236,1,0,0,0,0,1,0.9975,0,115,3,1.05,0.945
237,1,6.79,2.097,0,0,1,0.9975,0,115,3,1.05,0.945
238,2,26.442,14.72,0,0,1,0.9975,0,22,3,1.05,0.945
239,1,7.404,1.581,0,0,1,0.9975,0,35,3,1.05,0.945
240,1,30.073,17.69,0,0,1,0.9975,0,35,3,1.05,0.945
241,1,1.677,0.269,0,0,1,0.9975,0,13,3,1.05,0.945
242,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
243,1,2.596,-0.434,0,0,1,0.9975,0,35,3,1.05,0.945
244,1,0,0,0,0,1,0.9975,0,115,3,1.05,0.945
245,1,45.667,5.028,0,0,1,0.9975,0,35,3,1.05,0.945
246,1,35.104,1.016,0,0,1,0.9975,0,115,3,1.05,0.945
247,1,22.124,3.474,0,0,1,0.9975,0,35,3,1.05,0.945
248,1,5.397,-3.109,0,0,1,0.9975,0,13,3,1.05,0.945
249,1,15.407,3.135,0,0,1,0.9975,0,35,3,1.05,0.945
250,1,11.49,-6.618,0,0,1,0.9975,0,13,3,1.05,0.945
251,1,11.678,8.945,0,0,1,0.9975,0,4,3,1.05,0.945
252,1,0,0,0,0,1,0.9975,0,115,3,1.05,0.945
253,1,6.263,2.128,0,0,1,0.9975,0,13,3,1.05,0.945
254,1,34.124,14.992,0,15.5642046177,1,0.9975,0,500,3,1.05,0.945
255,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
256,1,6.352,-9.534,0,-10.593,1,0.9975,0,115,3,1.05,0.945
257,1,19.564,-3.752,0,0,1,0.9975,0,35,3,1.05,0.945
258,1,8.1,0.912,0,0,1,0.9975,0,13,3,1.05,0.945
259,1,5.362,0.339,0,0,1,0.9975,0,13,3,1.05,0.945
260,1,14.184,3.17,0,0,1,0.9975,0,35,3,1.05,0.945
261,1,0,0,0,0,1,0.9975,0,115,3,1.05,0.945
262,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
263,1,0,0,0,0,1,0.9975,0,18,3,1.05,0.945
264,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
265,1,0,0,0,0,1,0.9975,0,500,3,1.05,0.945
266,1,67.307,21.559,0,0,1,0.9975,0,230,3,1.05,0.945
267,1,7.404,1.537,0,0,1,0.9975,0,35,3,1.05,0.945
268,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
269,1,0,0,0,111.031344834,1,0.9975,0,230,3,1.05,0.945
270,1,7.842,-2.77,0,0,1,0.9975,0,35,3,1.05,0.945
271,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
272,1,86.147,21.159,0,0,1,0.9975,0,115,3,1.05,0.945
273,1,9.251,5.115,0,0,1,0.9975,0,4,3,1.05,0.945
274,1,15.005,-4.533,0,0,1,0.9975,0,35,3,1.05,0.945
275,1,24.872,0.695,0,0,1,0.9975,0,13.2,3,1.05,0.945
276,1,14.077,-3.335,0,0,1,0.9975,0,35,3,1.05,0.945
277,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
278,1,13.15,2.38,0,0,1,0.9975,0,35,3,1.05,0.945
279,1,0,0,0,0,1,0.9975,0,115,3,1.05,0.945
280,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
281,1,81.992,96.078,0,0,1,0.9975,0,230,3,1.05,0.945
282,2,1.142,0.886,0,0,1,0.9975,0,13,3,1.05,0.945
283,1,22.052,14.52,0,0,1,0.9975,0,115,3,1.05,0.945
284,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
285,1,0,0,0,163.9781935,1,0.9975,0,230,3,1.05,0.945
286,1,16.477,1.416,0,0,1,0.9975,0,22,3,1.05,0.945
287,1,0,0,0,0,1,0.9975,0,115,3,1.05,0.945
288,1,25.354,2.944,0,0,1,0.9975,0,35,3,1.05,0.945
289,1,16.807,-1.12,0,0,1,0.9975,0,35,3,1.05,0.945
290,1,4.104,1.841,0,0,1,0.9975,0,4,3,1.05,0.945
291,1,1.195,5.497,0,0,1,0.9975,0,35,3,1.05,0.945
292,1,13.426,1.112,0,0,1,0.9975,0,35,3,1.05,0.945
293,1,27.7,-6.287,0,0,1,0.9975,0,35,3,1.05,0.945
294,1,0,0,0,0,1,0.9975,0,115,3,1.05,0.945
295,1,0,0,0,0,1,0.9975,0,115,3,1.05,0.945
296,1,24.176,0.156,0,0,1,0.9975,0,35,3,1.05,0.945
297,1,14.229,3.343,0,0,1,0.9975,0,35,3,1.05,0.945
298,1,0,0,0,0,1,0.9975,0,18,3,1.05,0.945
299,1,4.452,2.371,0,0,1,0.9975,0,13,3,1.05,0.945
300,1,0,0,0,0,1,0.9975,0,115,3,1.05,0.945
301,1,21.598,2.501,0,0,1,0.9975,0,35,3,1.05,0.945
302,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
303,1,27.985,-2.275,0,0,1,0.9975,0,35,3,1.05,0.945
304,1,13.872,5.202,0,0.000191505260198,1,0.9975,0,13,3,1.05,0.945
305,1,8.109,-1.207,0,0,1,0.9975,0,13,3,1.05,0.945
306,1,0,0,0,0,1,0.9975,0,500,3,1.05,0.945
307,1,0,0,0,0,1,0.9975,0,115,3,1.05,0.945
308,1,1.757,1.815,0,0,1,0.9975,0,13,3,1.05,0.945
309,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
310,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
311,1,7.574,-2.822,0,0,1,0.9975,0,13,3,1.05,0.945
312,1,27.985,3.769,0,0,1,0.9975,0,35,3,1.05,0.945
313,1,10.254,8.767,0,0,1,0.9975,0,115,3,1.05,0.945
314,1,0,0,0,0,1,0.9975,0,115,3,1.05,0.945
315,1,8.566,44.757,0,0,1,0.9975,0,1,3,1.05,0.945
316,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
317,1,14.024,-6.67,0,0,1,0.9975,0,22,3,1.05,0.945
318,1,0,0,0,0,1,0.9975,0,115,3,1.05,0.945
319,1,0,0,0,0,1,0.9975,0,115,3,1.05,0.945
320,1,10.348,-1.676,0,0,1,0.9975,0,230,3,1.05,0.945
321,1,0,0,0,0,1,0.9975,0,115,3,1.05,0.945
322,1,7.44,-1.902,0,0,1,0.9975,0,13,3,1.05,0.945
323,1,0,0,0,0,1,0.9975,0,500,3,1.05,0.945
324,1,9.019,2.875,0,0,1,0.9975,0,13,3,1.05,0.945
325,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
326,1,6.464,4.799,0,0,1,0.9975,0,115,3,1.05,0.945
327,1,0,0,0,0,1,0.9975,0,115,3,1.05,0.945
328,2,0,0,0,-47.352,1,0.9975,0,230,3,1.05,0.945
329,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
330,1,0,0,0,0,1,0.9975,0,500,3,1.05,0.945
331,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
332,1,29.154,-6.287,0,0,1,0.9975,0,35,3,1.05,0.945
333,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
334,1,11.82,1.789,0,0,1,0.9975,0,35,3,1.05,0.945
335,1,10.58,-0.174,0,0,1,0.9975,0,115,3,1.05,0.945
336,2,0,0,0,0,1,0.9975,0,18,3,1.05,0.945
337,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
338,1,11.062,0.921,0,0,1,0.9975,0,13,3,1.05,0.945
339,2,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
340,1,26.308,0.738,0,0,1,0.9975,0,35,3,1.05,0.945
341,1,18.493,9.865,0,0,1,0.9975,0,13,3,1.05,0.945
342,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
343,1,38.236,0.747,0,0,1,0.9975,0,35,3,1.05,0.945
344,1,5.263,1.65,0,0,1,0.9975,0,13,3,1.05,0.945
345,1,6.735,1.902,0,0,1,0.9975,0,13,3,1.05,0.945
346,2,0,0,0,0,1,0.9975,0,1,3,1.05,0.945
347,1,0,0,0,0,1,0.9975,0,115,3,1.05,0.945
348,1,13.426,3.187,0,0,1,0.9975,0,35,3,1.05,0.945
349,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
350,1,10.116,4.577,0,0,1,0.9975,0,115,3,1.05,0.945
351,1,34.961,0.634,0,0,1,0.9975,0,35,3,1.05,0.945
352,1,21.598,-1.563,0,0,1,0.9975,0,35,3,1.05,0.945
353,1,10.348,2.727,0,0,1,0.9975,0,230,3,1.05,0.945
354,1,29.992,-0.295,0,0,1,0.9975,0,35,3,1.05,0.945
355,1,18.832,1.294,0,0,1,0.9975,0,35,3,1.05,0.945
356,1,23.489,3.847,0,0,1,0.9975,0,35,3,1.05,0.945
357,1,14.693,0.217,0,0,1,0.9975,0,35,3,1.05,0.945
358,1,4.139,0,0,0,1,0.9975,0,13,3,1.05,0.945
359,1,23.632,8.632,0,0,1,0.9975,0,35,3,1.05,0.945
360,1,0.883,-0.234,0,0,1,0.9975,0,35,3,1.05,0.945
361,1,0,0,0,0,1,0.9975,0,115,3,1.05,0.945
362,1,8.564,5.532,0,0,1,0.9975,0,115,3,1.05,0.945
363,1,0,0,0,0,1,0.9975,0,115,3,1.05,0.945
364,1,94.563,29.735,0,0,1,0.9975,0,230,3,1.05,0.945
365,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
366,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
367,1,6.539,0.434,0,0,1,0.9975,0,35,3,1.05,0.945
368,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
369,1,5.263,1.65,0,0,1,0.9975,0,13,3,1.05,0.945
370,1,0,0,0,0,1,0.9975,0,14,3,1.05,0.945
371,1,0,0,0,0,1,0.9975,0,20,3,1.05,0.945
372,1,4.898,0.295,0,0,1,0.9975,0,115,3,1.05,0.945
373,1,16.049,2.753,0,0,1,0.9975,0,35,3,1.05,0.945
374,1,29.265,21.994,0,24.849,1,0.9975,0,230,3,1.05,0.945
375,1,0,0,0,0,1,0.9975,0,115,3,1.05,0.945
376,1,0,0,0,0,1,0.9975,0,500,3,1.05,0.945
377,1,0,0,0,0,1,0.9975,0,115,3,1.05,0.945
378,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
379,1,4.434,0.669,0,0,1,0.9975,0,13,3,1.05,0.945
380,1,0,0,0,0,1,0.9975,0,115,3,1.05,0.945
381,1,6.495,-1.424,0,0,1,0.9975,0,13,3,1.05,0.945
382,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
383,1,6.709,3.387,0,0,1,0.9975,0,13,3,1.05,0.945
384,1,0,0,0,0,1,0.9975,0,115,3,1.05,0.945
385,1,27.566,-0.139,0,0,1,0.9975,0,35,3,1.05,0.945
386,1,9.528,0.486,0,0,1,0.9975,0,34.5,3,1.05,0.945
387,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
388,2,0,0,0,0,1,0.9975,0,14,3,1.05,0.945
389,1,9.644,-1.85,0,0,1,0.9975,0,13,3,1.05,0.945
390,1,0,0,0,0,1,0.9975,0,115,3,1.05,0.945
391,1,2.507,3.526,0,0,1,0.9975,0,230,3,1.05,0.945
392,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
393,1,0,0,0,0,1,0.9975,0,500,3,1.05,0.945
394,1,14.416,4.324,0,0,1,0.9975,0,115,3,1.05,0.945
395,1,0,0,0,0,1,0.9975,0,115,3,1.05,0.945
396,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
397,1,29.252,2.388,0,0,1,0.9975,0,35,3,1.05,0.945
398,1,26.032,2.44,0,0,1,0.9975,0,35,3,1.05,0.945
399,1,0,0,0,0,1,0.9975,0,500,3,1.05,0.945
400,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
401,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
402,1,6.842,4.594,0,0,1,0.9975,0,35,3,1.05,0.945
403,1,0,0,0,0,1,0.9975,0,1,3,1.05,0.945
404,1,8.644,5.749,0,0,1,0.9975,0,115,3,1.05,0.945
405,1,9.251,5.106,0,0,1,0.9975,0,4,3,1.05,0.945
406,1,16.714,12.209,0,14.101,1,0.9975,0,115,3,1.05,0.945
407,1,39.038,6.67,0,0,1,0.9975,0,35,3,1.05,0.945
408,1,205.934,-14.126,0,-15.638,1,0.9975,0,1,3,1.05,0.945
409,1,34.819,-1.85,0,0,1,0.9975,0,35,3,1.05,0.945
410,1,0,0,0,0,1,0.9975,0,115,3,1.05,0.945
411,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
412,1,16.433,3.17,0,0,1,0.9975,0,35,3,1.05,0.945
413,1,30.456,3.257,0,0,1,0.9975,0,35,3,1.05,0.945
414,1,8.252,-1.059,0,0,1,0.9975,0,35,3,1.05,0.945
415,1,5.397,1.207,0,0,1,0.9975,0,35,3,1.05,0.945
416,1,30.082,7.833,0,0,1,0.9975,0,35,3,1.05,0.945
417,1,8.198,2.84,0,0,1,0.9975,0,13,3,1.05,0.945
418,1,0,0,0,0,1,0.9975,0,115,3,1.05,0.945
419,2,0,0,0,101.461981127,1,0.9975,0,500,3,1.05,0.945
420,1,6.905,2.232,0,0,1,0.9975,0,13,3,1.05,0.945
421,1,8.323,-0.287,0,0,1,0.9975,0,35,3,1.05,0.945
422,1,38.896,13.687,0,0,1,0.9975,0,35,3,1.05,0.945
423,1,30.849,1.033,0,0,1,0.9975,0,35,3,1.05,0.945
424,1,0,0,0,0,1,0.9975,0,14,3,1.05,0.945
425,1,12.418,-1.207,0,0,1,0.9975,0,35,3,1.05,0.945
426,1,20.893,-0.269,0,0,1,0.9975,0,35,3,1.05,0.945
427,1,122.194,-18.91,0,0,1,0.9975,0,230,3,1.05,0.945
428,1,51.121,-6.332,0,0,1,0.9975,0,115,3,1.05,0.945
429,1,9.099,0.356,0,0,1,0.9975,0,13,3,1.05,0.945
430,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
431,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
432,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
433,1,1.195,6.921,0,0,1,0.9975,0,35,3,1.05,0.945
434,1,10.018,-0.443,0,0,1,0.9975,0,115,3,1.05,0.945
435,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
436,1,17.307,-1.025,0,0,1,0.9975,0,35,3,1.05,0.945
437,1,0,0,0,0,1,0.9975,0,115,3,1.05,0.945
438,1,0,0,0,0,1,0.9975,0,115,3,1.05,0.945
439,1,0,0,0,0,1,0.9975,0,115,3,1.05,0.945
440,1,5.031,-1.607,0,0,1,0.9975,0,13,3,1.05,0.945
441,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
442,1,0,0,0,0,1,0.9975,0,500,3,1.05,0.945
443,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
444,2,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
445,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
446,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
447,2,0,0,0,-61.795,1,0.9975,0,115,3,1.05,0.945
448,1,0,0,0,0,1,0.9975,0,1,3,1.05,0.945
449,1,0,0,0,0,1,0.9975,0,115,3,1.05,0.945
450,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
451,1,8.769,1.407,0,0,1,0.9975,0,13,3,1.05,0.945
452,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
453,1,7.868,1.607,0,0,1,0.9975,0,35,3,1.05,0.945
454,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
455,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
456,1,0,0,0,39.9401133004,1,0.9975,0,115,3,1.05,0.945
457,1,20.92,1.902,0,0,1,0.9975,0,7,3,1.05,0.945
458,1,7.137,-2.327,0,0,1,0.9975,0,13,3,1.05,0.945
459,1,34.792,3.413,0,0,1,0.9975,0,35,3,1.05,0.945
460,1,28.86,7.547,0,0,1,0.9975,0,35,3,1.05,0.945
461,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
462,1,12.837,0.035,0,0,1,0.9975,0,35,3,1.05,0.945
463,1,7.387,-3.274,0,0,1,0.9975,0,35,3,1.05,0.945
464,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
465,1,0,0,0,0,1,0.9975,0,500,3,1.05,0.945
466,2,0,0,0,0,1,0.9975,0,500,3,1.05,0.945
467,1,0,0,0,0,1,0.9975,0,500,3,1.05,0.945
469,1,19.888,-43.92,0,-47.638,1,0.9975,0,230,3,1.05,0.945
470,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
471,1,13.257,-2.605,0,0,1,0.9975,0,13,3,1.05,0.945
472,1,21.5,5.601,0,0,1,0.9975,0,22,3,1.05,0.945
473,1,1.418,0.096,0,0,1,0.9975,0,4,3,1.05,0.945
474,1,185.307,-9.542,0,0,1,0.9975,0,230,3,1.05,0.945
475,1,24.149,0.113,0,0,1,0.9975,0,35,3,1.05,0.945
476,1,28.556,-1.945,0,0,1,0.9975,0,35,3,1.05,0.945
477,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
478,1,73.262,15.219,0,0,1,0.9975,0,115,3,1.05,0.945
479,1,21.482,2.553,0,0,1,0.9975,0,13,3,1.05,0.945
480,1,0,0,0,0,1,0.9975,0,500,3,1.05,0.945
481,1,0,0,0,0,1,0.9975,0,1,3,1.05,0.945
482,1,19.796,3.508,0,0,1,0.9975,0,35,3,1.05,0.945
483,1,0,0,0,0,1,0.9975,0,17,3,1.05,0.945
484,1,11.481,2.588,0,0,1,0.9975,0,35,3,1.05,0.945
485,1,14.229,1.407,0,0,1,0.9975,0,22,3,1.05,0.945
486,1,4.202,3.734,0,0,1,0.9975,0,13,3,1.05,0.945
487,1,0,0,0,0,1,0.9975,0,14,3,1.05,0.945
488,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
489,2,0,0,0,0,1,0.9975,0,500,3,1.05,0.945
490,1,7.137,-3.795,0,0,1,0.9975,0,13,3,1.05,0.945
491,1,32.651,-3.291,0,0,1,0.9975,0,35,3,1.05,0.945
492,1,5.237,1.242,0,0,1,0.9975,0,13,3,1.05,0.945
493,1,13.426,1.112,0,0,1,0.9975,0,35,3,1.05,0.945
494,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
495,1,63.323,126.028,0,136.479,1,0.9975,0,500,3,1.05,0.945
496,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
497,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
498,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
499,1,0,0,0,0,1,0.9975,0,25,3,1.05,0.945
500,1,27.825,-0.721,0,0,1,0.9975,0,35,3,1.05,0.945
501,1,5.433,-0.764,0,0,1,0.9975,0,35,3,1.05,0.945
502,1,28.28,5.297,0,0,1,0.9975,0,35,3,1.05,0.945
503,1,0,0,0,0,1,0.9975,0,115,3,1.05,0.945
504,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
505,1,0,0,0,0,1,0.9975,0,115,3,1.05,0.945
506,1,26.406,-5.263,0,0,1,0.9975,0,35,3,1.05,0.945
507,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
508,1,5.897,3.587,0,0,1,0.9975,0,4,3,1.05,0.945
509,1,30.331,4.811,0,0,1,0.9975,0,35,3,1.05,0.945
510,1,5.237,1.242,0,0,1,0.9975,0,13,3,1.05,0.945
511,1,23.195,2.458,0,0,1,0.9975,0,35,3,1.05,0.945
512,2,0,0,0,0,1,0.9975,0,500,3,1.05,0.945
513,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
514,2,0,0,0,34.219,1,0.9975,0,230,3,1.05,0.945
515,2,0,0,0,0,1,0.9975,0,13,3,1.05,0.945
516,1,19.796,2.406,0,0,1,0.9975,0,35,3,1.05,0.945
517,1,1.418,0.096,0,0,1,0.9975,0,4,3,1.05,0.945
518,1,0,0,0,0,1,0.9975,0,115,3,1.05,0.945
519,1,0,0,0,0,1,0.9975,0,115,3,1.05,0.945
520,1,5.995,3.135,0,0,1,0.9975,0,13,3,1.05,0.945
521,1,25.577,10.586,0,0,1,0.9975,0,35,3,1.05,0.945
522,1,7.208,0.695,0,0,1,0.9975,0,13,3,1.05,0.945
523,1,15.576,0.096,0,0,1,0.9975,0,35,3,1.05,0.945
524,1,0,0,0,0,1,0.9975,0,14,3,1.05,0.945
525,1,0,0,0,0,1,0.9975,0,500,3,1.05,0.945
526,1,22.106,6.131,0,0,1,0.9975,0,4,3,1.05,0.945
527,1,12.73,1.78,0,0,1,0.9975,0,35,3,1.05,0.945
528,1,5.585,5.028,0,0,1,0.9975,0,35,3,1.05,0.945
529,1,0,0,0,0,1,0.9975,0,20,3,1.05,0.945
530,1,17.583,1.624,0,0,1,0.9975,0,35,3,1.05,0.945
531,1,0,0,0,0,1,0.9975,0,115,3,1.05,0.945
532,1,0,0,0,0,1,0.9975,0,115,3,1.05,0.945
533,1,28.681,-5.853,0,0,1,0.9975,0,35,3,1.05,0.945
534,1,4.853,1.025,0,0,1,0.9975,0,13,3,1.05,0.945
535,1,23.989,-2.545,0,0,1,0.9975,0,35,3,1.05,0.945
536,1,10.206,-1.528,0,0,1,0.9975,0,35,3,1.05,0.945
537,1,0,0,0,0,1,0.9975,0,115,3,1.05,0.945
538,1,22.115,0.634,0,0,1,0.9975,0,35,3,1.05,0.945
539,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
540,1,0,0,0,0,1,0.9975,0,115,3,1.05,0.945
541,1,9.34,5.48,0,0,1,0.9975,0,13,3,1.05,0.945
542,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
543,1,0,0,0,0,1,0.9975,0,115,3,1.05,0.945
544,1,26.032,-3.109,0,0,1,0.9975,0,35,3,1.05,0.945
545,1,3.542,-0.287,0,0,1,0.9975,0,115,3,1.05,0.945
546,1,0,0,0,0,1,0.9975,0,14,3,1.05,0.945
547,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
548,1,19.876,14.772,0,0,1,0.9975,0,4,3,1.05,0.945
549,1,15.273,-2.909,0,0,1,0.9975,0,35,3,1.05,0.945
550,1,0,0,0,0,1,0.9975,0,115,3,1.05,0.945
551,1,3.97,-2.076,0,0,1,0.9975,0,35,3,1.05,0.945
552,1,1.418,0.096,0,0,1,0.9975,0,4,3,1.05,0.945
553,1,5.397,1.033,0,0,1,0.9975,0,35,3,1.05,0.945
554,1,7.387,0.669,0,0,1,0.9975,0,13,3,1.05,0.945
555,1,0,0,0,71.03311521,1,0.9975,0,230,3,1.05,0.945
556,1,14.755,-1.702,0,0,1,0.9975,0,35,3,1.05,0.945
557,1,6.468,-0.2,0,0,1,0.9975,0,13,3,1.05,0.945
558,2,0,0,0,-1.04,1,0.9975,0,115,3,1.05,0.945
559,2,0,0,0,0,1,0.9975,0,22,3,1.05,0.945
560,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
561,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
562,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
563,1,0,0,0,0.000260184057943,1,0.9975,0,115,3,1.05,0.945
564,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
565,1,0,0,0,0,1,0.9975,0,500,3,1.05,0.945
566,1,30.617,-5.419,0,0,1,0.9975,0,35,3,1.05,0.945
567,1,0,0,0,0,1,0.9975,0,115,3,1.05,0.945
568,1,20.42,-0.113,0,0,1,0.9975,0,35,3,1.05,0.945
569,1,0,0,0,0,1,0.9975,0,115,3,1.05,0.945
570,2,3.212,0.417,0,-22.098,1,0.9975,0,230,3,1.05,0.945
571,1,24.747,0.599,0,0,1,0.9975,0,35,3,1.05,0.945
572,1,0,0,0,149.999937847,1,0.9975,0,230,3,1.05,0.945
573,1,0,0,0,0,1,0.9975,0,115,3,1.05,0.945
574,1,4.532,1.355,0,0,1,0.9975,0,230,3,1.05,0.945
575,2,290.615,12.521,0,0,1,0.9975,0,230,3,1.05,0.945
576,1,3.096,-0.495,0,0,1,0.9975,0,13,3,1.05,0.945
577,1,1.418,-0.686,0,0,1,0.9975,0,115,3,1.05,0.945
578,1,15.647,-2.206,0,0,1,0.9975,0,35,3,1.05,0.945
579,1,-2.221,-0.608,0,0,1,0.9975,0,7,3,1.05,0.945
580,1,0,0,0,0,1,0.9975,0,1,3,1.05,0.945
581,1,8.573,2.171,0,0,1,0.9975,0,35,3,1.05,0.945
582,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
583,1,3.158,1.841,0,0,1,0.9975,0,115,3,1.05,0.945
584,1,6.04,-0.122,0,0,1,0.9975,0,35,3,1.05,0.945
585,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
586,1,7.431,-1.198,0,0,1,0.9975,0,13,3,1.05,0.945
587,1,20.804,-0.868,0,0,1,0.9975,0,35,3,1.05,0.945
588,1,0,0,0,0,1,0.9975,0,14,3,1.05,0.945
589,1,1.561,1.198,0,0,1,0.9975,0,13,3,1.05,0.945
590,1,9.117,-0.834,0,0,1,0.9975,0,35,3,1.05,0.945
591,1,8.225,3.361,0,0,1,0.9975,0,13,3,1.05,0.945
592,1,26.335,0.078,0,0,1,0.9975,0,230,3,1.05,0.945
593,1,26.808,-1.146,0,0,1,0.9975,0,13,3,1.05,0.945
594,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
595,1,2.025,-1.832,0,0,1,0.9975,0,115,3,1.05,0.945
596,1,67.843,1.998,0,0,1,0.9975,0,230,3,1.05,0.945
597,1,11.312,2.102,0,0,1,0.9975,0,35,3,1.05,0.945
598,1,2.319,0.921,0,0,1,0.9975,0,13,3,1.05,0.945
599,1,20.991,1.893,0,0,1,0.9975,0,7,3,1.05,0.945
600,1,8.841,5.636,0,0,1,0.9975,0,35,3,1.05,0.945
601,1,14.39,3.439,0,0,1,0.9975,0,13,3,1.05,0.945
602,1,0,0,0,0,1,0.9975,0,115,3,1.05,0.945
603,1,10.108,5.202,0,0,1,0.9975,0,35,3,1.05,0.945
604,1,0,0,0,0,1,0.9975,0,500,3,1.05,0.945
605,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
606,1,68.378,4.358,0,0,1,0.9975,0,230,3,1.05,0.945
607,1,0,0,0,0,1,0.9975,0,115,3,1.05,0.945
608,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
609,1,0,0,0,0,1,0.9975,0,500,3,1.05,0.945
610,1,0,0,0,0,1,0.9975,0,14,3,1.05,0.945
611,1,0,0,0,0,1,0.9975,0,115,3,1.05,0.945
612,1,22.731,4.186,0,0,1,0.9975,0,35,3,1.05,0.945
613,1,1.231,3.543,0,0,1,0.9975,0,35,3,1.05,0.945
614,1,6.709,2.232,0,0,1,0.9975,0,35,3,1.05,0.945
615,1,34.337,-5.159,0,0,1,0.9975,0,35,3,1.05,0.945
616,1,11.615,-0.148,0,0,1,0.9975,0,13,3,1.05,0.945
617,1,0,0,0,0,1,0.9975,0,18,3,1.05,0.945
618,1,11.579,-0.2,0,0,1,0.9975,0,35,3,1.05,0.945
619,1,0,0,0,0,1,0.9975,0,115,3,1.05,0.945
620,1,3.836,2.015,0,0,1,0.9975,0,115,3,1.05,0.945
621,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
622,2,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
623,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
624,1,29.68,13.122,0,0,1,0.9975,0,4,3,1.05,0.945
625,1,13.747,-0.078,0,0,1,0.9975,0,35,3,1.05,0.945
626,1,24.131,-2.18,0,0,1,0.9975,0,35,3,1.05,0.945
627,1,0.535,-4.516,0,0,1,0.9975,0,13,3,1.05,0.945
628,1,30.501,-5.515,0,0,1,0.9975,0,35,3,1.05,0.945
629,1,0,0,0,0,1,0.9975,0,115,3,1.05,0.945
630,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
631,1,9.492,2.301,0,0,1,0.9975,0,35,3,1.05,0.945
632,1,7.922,-2.128,0,0,1,0.9975,0,13,3,1.05,0.945
633,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
634,1,10.768,1.659,0,0,1,0.9975,0,34.5,3,1.05,0.945
635,2,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
636,1,0.107,-0.591,0,0,1,0.9975,0,35,3,1.05,0.945
637,1,17.842,6.948,0,0,1,0.9975,0,4,3,1.05,0.945
638,1,8.939,1.746,0,0,1,0.9975,0,35,3,1.05,0.945
639,2,0,0,0,12.506318325,1,0.9975,0,115,3,1.05,0.945
640,1,15.246,1.45,0,0,1,0.9975,0,35,3,1.05,0.945
641,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
642,1,0,0,0,0,1,0.9975,0,115,3,1.05,0.945
643,1,0,0,0,0,1,0.9975,0,115,3,1.05,0.945
644,1,7.886,-3.066,0,0,1,0.9975,0,13,3,1.05,0.945
645,1,31.09,1.624,0,0,1,0.9975,0,35,3,1.05,0.945
646,1,23.685,-3.856,0,1.99962638449,1,0.9975,0,35,3,1.05,0.945
647,1,0,0,0,0,1,0.9975,0,115,3,1.05,0.945
648,1,0,0,0,0,1,0.9975,0,500,3,1.05,0.945
649,1,27.771,-0.729,0,0,1,0.9975,0,35,3,1.05,0.945
650,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
651,2,12.142,-4.16,0,-19.091,1,0.9975,0,230,3,1.05,0.945
652,1,0,0,0,0,1,0.9975,0,115,3,1.05,0.945
653,1,0,0,0,0,1,0.9975,0,115,3,1.05,0.945
654,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
655,1,9.314,2.241,0,0,1,0.9975,0,35,3,1.05,0.945
656,1,0,0,0,0,1,0.9975,0,115,3,1.05,0.945
657,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
658,1,5.647,1.824,0,0,1,0.9975,0,13,3,1.05,0.945
659,1,2.596,3.387,0,0,1,0.9975,0,230,3,1.05,0.945
660,1,20.099,-1.581,0,0,1,0.9975,0,35,3,1.05,0.945
661,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
662,1,16.825,-0.052,0,0,1,0.9975,0,35,3,1.05,0.945
663,1,0,0,0,0,1,0.9975,0,115,3,1.05,0.945
664,1,0,0,0,0,1,0.9975,0,500,3,1.05,0.945
665,1,0,0,0,0,1,0.9975,0,500,3,1.05,0.945
666,1,0,0,0,0,1,0.9975,0,14,3,1.05,0.945
667,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
668,1,0,0,0,0,1,0.9975,0,115,3,1.05,0.945
669,1,0.616,-1.85,0,0,1,0.9975,0,115,3,1.05,0.945
670,1,7.993,2.77,0,0,1,0.9975,0,13,3,1.05,0.945
671,1,307.009,15.817,0,0,1,0.9975,0,230,3,1.05,0.945
672,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
673,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
674,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
675,1,0,0,0,0,1,0.9975,0,115,3,1.05,0.945
676,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
677,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
678,1,12.213,-2.518,0,0,1,0.9975,0,35,3,1.05,0.945
679,1,0,0,0,0,1,0.9975,0,115,3,1.05,0.945
680,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
681,1,22.187,-4.481,0,0,1,0.9975,0,35,3,1.05,0.945
682,1,14.497,-0.756,0,0,1,0.9975,0,115,3,1.05,0.945
683,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
684,1,26.121,12.176,0,0,1,0.9975,0,35,3,1.05,0.945
685,2,0,0,0,0,1,0.9975,0,500,3,1.05,0.945
686,1,13.765,1.346,0,0,1,0.9975,0,35,3,1.05,0.945
687,1,2.837,-0.261,0,0,1,0.9975,0,115,3,1.05,0.945
688,1,0,0,0,0,1,0.9975,0,14,3,1.05,0.945
689,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
690,1,24.979,0.313,0,0,1,0.9975,0,35,3,1.05,0.945
691,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
692,1,21.892,0.469,0,0,1,0.9975,0,35,3,1.05,0.945
693,1,0,0,0,-0.000566772661504,1,0.9975,0,115,3,1.05,0.945
694,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
695,1,0,0,0,0,1,0.9975,0,115,3,1.05,0.945
696,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
697,1,1.418,0.096,0,0,1,0.9975,0,14,3,1.05,0.945
698,2,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
699,1,2.596,-0.434,0,0,1,0.9975,0,35,3,1.05,0.945
700,1,18.529,-4.707,0,0,1,0.9975,0,35,3,1.05,0.945
701,1,15.772,0.365,0,0,1,0.9975,0,13,3,1.05,0.945
702,1,2.914,-34.114,0,0,1,0.9975,0,230,3,1.05,0.945
703,1,12.445,2.987,0,0,1,0.9975,0,35,3,1.05,0.945
704,1,84.17,21.12,0,0,1,0.9975,0,35,3,1.05,0.945
705,1,16.272,-0.113,0,0,1,0.9975,0,35,3,1.05,0.945
706,1,10.188,0.382,0,0,1,0.9975,0,35,3,1.05,0.945
707,1,42.098,3.43,0,0,1,0.9975,0,35,3,1.05,0.945
708,1,1.659,0.2,0,0,1,0.9975,0,13,3,1.05,0.945
709,1,11.428,1.667,0,0,1,0.9975,0,35,3,1.05,0.945
710,1,22.783,7.859,0,16.1080666956,1,0.9975,0,115,3,1.05,0.945
711,1,2.873,2.171,0,0,1,0.9975,0,4,3,1.05,0.945
712,2,0,0,0,0,1,0.9975,0,25,3,1.05,0.945
713,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
714,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
715,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
716,2,0,0,0,0,1,0.9975,0,18,3,1.05,0.945
717,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
718,1,34.765,-3.986,0,0,1,0.9975,0,35,3,1.05,0.945
719,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
720,1,30.331,4.811,0,0,1,0.9975,0,35,3,1.05,0.945
721,1,21.97,8.082,0,0,1,0.9975,0,115,3,1.05,0.945
722,1,16.129,0.608,0,0,1,0.9975,0,35,3,1.05,0.945
723,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
724,1,61.001,11.593,0,12.799,1,0.9975,0,230,3,1.05,0.945
725,1,1.418,0.096,0,0,1,0.9975,0,14,3,1.05,0.945
726,1,4.452,-1.433,0,0,1,0.9975,0,13,3,1.05,0.945
727,1,19.323,1.598,0,0,1,0.9975,0,35,3,1.05,0.945
728,1,11.713,0.947,0,0,1,0.9975,0,13,3,1.05,0.945
729,1,13.765,-0.078,0,0,1,0.9975,0,35,3,1.05,0.945
730,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
731,1,29.689,-8.634,0,0,1,0.9975,0,230,3,1.05,0.945
732,1,20.902,2.267,0,0,1,0.9975,0,35,3,1.05,0.945
733,1,14.97,10.942,0,0,1,0.9975,0,115,3,1.05,0.945
734,2,10.901,4.316,0,0,1,0.9975,0,230,3,1.05,0.945
735,2,0,0,0,0,1,0.9975,0,500,3,1.05,0.945
736,2,15.549,4.021,0,0,1,0.9975,0,230,3,1.05,0.945
737,1,0,0,0,0,1,0.9975,0,115,3,1.05,0.945
738,1,19.617,-4.863,0,0,1,0.9975,0,35,3,1.05,0.945
739,1,19.947,16.214,0,0,1,0.9975,0,35,3,1.05,0.945
740,1,0,0,0,0,1,0.9975,0,115,3,1.05,0.945
741,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
742,1,0,0,0,0,1,0.9975,0,18,3,1.05,0.945
743,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
744,1,25.951,-7.286,0,0,1,0.9975,0,35,3,1.05,0.945
745,1,24.176,0.808,0,0,1,0.9975,0,35,3,1.05,0.945
746,1,13.453,4.706,0,0,1,0.9975,0,115,3,1.05,0.945
747,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
748,1,25.75,-3.722,0,-4.196,1,0.9975,0,230,3,1.05,0.945
749,1,21.41,-4.29,0,0,1,0.9975,0,35,3,1.05,0.945
750,1,0,0,0,0,1,0.9975,0,18,3,1.05,0.945
751,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
752,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
753,1,186.934,-44.846,0,0,1,0.9975,0,230,3,1.05,0.945
754,1,20.777,5.558,0,0,1,0.9975,0,230,3,1.05,0.945
755,1,33.463,0.46,0,0,1,0.9975,0,35,3,1.05,0.945
756,1,13.949,-35.606,0,0,1,0.9975,0,230,3,1.05,0.945
757,1,10.357,-2.623,0,0,1,0.9975,0,13,3,1.05,0.945
758,1,3.506,2.857,0,0,1,0.9975,0,230,3,1.05,0.945
759,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
760,1,17.28,-0.99,0,0,1,0.9975,0,35,3,1.05,0.945
761,1,0,0,0,0,1,0.9975,0,115,3,1.05,0.945
762,1,0,0,0,0,1,0.9975,0,25,3,1.05,0.945
763,1,31.67,2.38,0,0,1,0.9975,0,22,3,1.05,0.945
764,2,0,0,0,-8.21,1,0.9975,0,230,3,1.05,0.945
765,1,5.843,3.092,0,0,1,0.9975,0,13,3,1.05,0.945
766,1,0,0,0,0,1,0.9975,0,115,3,1.05,0.945
767,1,0,0,0,0,1,0.9975,0,22,3,1.05,0.945
768,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
769,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
770,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
771,1,12.525,-0.486,0,0,1,0.9975,0,13,3,1.05,0.945
772,1,0,0,0,0,1,0.9975,0,500,3,1.05,0.945
773,1,0,0,0,0,1,0.9975,0,115,3,1.05,0.945
774,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
775,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
776,1,0,0,0,0.000237719355518,1,0.9975,0,115,3,1.05,0.945
777,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
778,1,0,0,0,23.9999650209,1,0.9975,0,115,3,1.05,0.945
779,1,6.566,-1.989,0,0,1,0.9975,0,13,3,1.05,0.945
780,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
781,1,3.872,2.727,0,0,1,0.9975,0,13,3,1.05,0.945
782,1,0,0,0,0,1,0.9975,0,115,3,1.05,0.945
783,1,3.791,1.798,0,0,1,0.9975,0,13,3,1.05,0.945
784,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
785,1,24.729,3.057,0,7.40798794598e-05,1,0.9975,0,36.5,3,1.05,0.945
786,1,40.609,-3.422,0,0,1,0.9975,0,35,3,1.05,0.945
787,1,4.853,1.025,0,0,1,0.9975,0,13,3,1.05,0.945
788,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
789,1,0,0,0,0,1,0.9975,0,115,3,1.05,0.945
790,1,10.866,12.592,0,0,1,0.9975,0,35,3,1.05,0.945
791,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
792,1,13.167,4.577,0,0,1,0.9975,0,35,3,1.05,0.945
793,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
794,1,21.723,3.873,0,0,1,0.9975,0,35,3,1.05,0.945
795,1,8.011,-0.304,0,0,1,0.9975,0,230,3,1.05,0.945
796,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
797,1,22.82,5.185,0,0,1,0.9975,0,35,3,1.05,0.945
798,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
799,1,0,0,0,0,1,0.9975,0,500,3,1.05,0.945
800,1,39.029,0.408,0,0,1,0.9975,0,35,3,1.05,0.945
801,1,6.539,1.711,0,0,1,0.9975,0,115,3,1.05,0.945
802,1,0,0,0,0,1,0.9975,0,1,4,1.05,0.945
803,1,3.203,0.373,0,0,1,0.9975,0,138,4,1.05,0.945
804,1,0,0,0,0,1,0.9975,0,345,4,1.05,0.945
805,1,24.776,1.305,0,0,1,0.9975,0,69,4,1.05,0.945
806,1,-27.78,-27.217,0,-6.628276038,1,0.9975,0,69,4,1.05,0.945
807,1,10.705,2.848,0,0,1,0.9975,0,33,4,1.05,0.945
808,1,28.841,7.564,0,0,1,0.9975,0,69,4,1.05,0.945
809,1,322.615,8.989,0,0,1,0.9975,0,345,4,1.05,0.945
810,1,0,0,0,0,1,0.9975,0,13.8,4,1.05,0.945
811,1,-1.071,-2.701,0,0,1,0.9975,0,138,4,1.05,0.945
812,1,0,0,0,0,1,0.9975,0,69,4,1.05,0.945
813,1,170.623,41.984,0,0,1,0.9975,0,345,4,1.05,0.945
814,2,0,0,0,0,1,0.9975,0,765,4,1.05,0.945
815,1,3.336,2.501,0,0,1,0.9975,0,138,4,1.05,0.945
816,1,0,0,0,0,1,0.9975,0,13.8,4,1.05,0.945
817,1,52.095,-9.179,0,0,1,0.9975,0,345,4,1.05,0.945
818,1,0,0,0,0,1,0.9975,0,22.8,4,1.05,0.945
819,1,30.691,-9.457,0,-9.372,1,0.9975,0,69,4,1.05,0.945
820,1,0,0,0,0,1,0.9975,0,13.8,4,1.05,0.945
821,1,7.547,0.729,0,0,1,0.9975,0,138,4,1.05,0.945
822,1,118.61,15.298,0,0,1,0.9975,0,345,4,1.05,0.945
823,2,0,0,0,0,1,0.9975,0,22.8,4,1.05,0.945
824,2,0,0,0,0,1,0.9975,0,345,4,1.05,0.945
825,1,33.106,21.511,0,0,1,0.9975,0,69,4,1.05,0.945
826,1,15.995,5.306,0,0,1,0.9975,0,4.16,4,1.05,0.945
827,1,0,0,0,0,1,0.9975,0,13.8,4,1.05,0.945
828,1,440.038,-28.295,0,0,1,0.9975,0,345,4,1.05,0.945
829,1,19.787,35.406,0,0,1,0.9975,0,23.4,4,1.05,0.945
830,1,0,0,0,0,1,0.9975,0,138,4,1.05,0.945
831,1,27.776,-2.753,0,0,1,0.9975,0,69,4,1.05,0.945
832,1,0,0,0,0,1,0.9975,0,69,4,1.05,0.945
833,1,188.088,22.337,0,0,1,0.9975,0,345,4,1.05,0.945
834,1,23.953,-0.075,0,-0.079,1,0.9975,0,1,4,1.05,0.945
835,1,0,0,0,0,1,0.9975,0,69,4,1.05,0.945
836,1,0,0,0,0,1,0.9975,0,13.8,4,1.05,0.945
837,2,0,0,0,-258.636,1,0.9975,0,345,4,1.05,0.945
838,2,27.468,9.023,0,0,1,0.9975,0,18,4,1.05,0.945
839,1,0,0,0,0,1,0.9975,0,13.8,4,1.05,0.945
840,1,0,0,0,0,1,0.9975,0,13.8,4,1.05,0.945
841,1,-39.547,1.806,0,0,1,0.9975,0,18,4,1.05,0.945
842,1,0,0,0,0,1,0.9975,0,22.8,4,1.05,0.945
843,1,46.516,-1.672,0,0,1,0.9975,0,69,4,1.05,0.945
844,1,4.006,2.423,0,0,1,0.9975,0,345,4,1.05,0.945
845,1,0,0,0,0,1,0.9975,0,345,4,1.05,0.945
846,1,70.365,44.01,0,0,1,0.9975,0,345,4,1.05,0.945
847,1,0,0,0,0,1,0.9975,0,345,4,1.05,0.945
848,1,-5.12,0.348,0,0,1,0.9975,0,345,4,1.05,0.945
849,1,14.828,-3.413,0,4.582,1,0.9975,0,69,4,1.05,0.945
850,1,38.61,13.296,0,0,1,0.9975,0,22,4,1.05,0.945
851,1,18.493,1.763,0,0,1,0.9975,0,138,4,1.05,0.945
852,1,0,0,0,0,1,0.9975,0,138,4,1.05,0.945
853,1,0,0,0,0,1,0.9975,0,22.8,4,1.05,0.945
854,1,72.804,3.514,0,0,1,0.9975,0,345,4,1.05,0.945
855,1,0,0,0,0,1,0.9975,0,230,5,1.05,0.945
856,1,254.741,-1.186,0,0,1,0.9975,0,115,5,1.05,0.945
857,1,183.518,-106.23,0,0,1,0.9975,0,230,5,1.05,0.945
858,2,70.458,-12.575,0,-40.719,1,0.9975,0,230,5,1.05,0.945
859,1,0,0,0,0,1,0.9975,0,4.33,5,1.05,0.945
860,1,196.733,18.037,0,0,1,0.9975,0,230,5,1.05,0.945
861,1,55.263,3.673,0,0,1,0.9975,0,230,5,1.05,0.945
862,2,0,0,0,9.034,1,0.9975,0,230,5,1.05,0.945
863,1,379.041,-42.416,0,-46.487,1,0.9975,0,230,5,1.05,0.945
864,1,389.277,-10.009,0,0,1,0.9975,0,230,5,1.05,0.945
865,1,0,0,0,0,1,0.9975,0,1,5,1.05,0.945
866,1,76.847,-33.98,0,0,1,0.9975,0,230,5,1.05,0.945
867,1,0,0,0,0,1,0.9975,0,1,5,1.05,0.945
868,2,0,0,0,0,1,0.9975,0,500,5,1.05,0.945
869,2,63.892,9.284,0,0,1,0.9975,0,230,5,1.05,0.945
870,1,42.946,-19.253,0,0,1,0.9975,0,230,5,1.05,0.945
871,2,0,0,0,0,1,0.9975,0,25,5,1.05,0.945
872,1,0,0,0,0,1,0.9975,0,500,5,1.05,0.945
873,1,0,0,0,0,1,0.9975,0,13.8,5,1.05,0.945
874,1,154.76,-55.688,0,0,1,0.9975,0,230,5,1.05,0.945
875,1,0,0,0,0,1,0.9975,0,500,5,1.05,0.945
876,1,67.272,22.276,0,0,1,0.9975,0,230,5,1.05,0.945
877,1,0,0,0,0,1,0.9975,0,230,5,1.05,0.945
878,1,144.286,-38.489,0,0,1,0.9975,0,230,5,1.05,0.945
879,1,0,0,0,0,1,0.9975,0,13.8,5,1.05,0.945
880,2,0,0,0,82.823,1,0.9975,0,500,5,1.05,0.945
881,1,165.542,47.346,0,0,1,0.9975,0,230,5,1.05,0.945
882,1,0,0,0,0,1,0.9975,0,24,5,1.05,0.945
883,2,0,0,0,0,1,0.9975,0,500,5,1.05,0.945
884,1,0,0,0,0,1,0.9975,0,13.8,5,1.05,0.945
885,1,67.577,31.29,0,0,1,0.9975,0,500,5,1.05,0.945
886,2,0,0,0,11.758,1,0.9975,0,230,5,1.05,0.945
887,1,0,0,0,0,1,0.9975,0,69,5,1.05,0.945
888,2,0,0,0,17.822,1,0.9975,0,230,5,1.05,0.945
889,1,156.959,40.131,0,0,1,0.9975,0,230,5,1.05,0.945
890,1,0,0,0,0,1,0.9975,0,13.8,5,1.05,0.945
891,1,0,0,0,0,1,0.9975,0,500,5,1.05,0.945
892,1,0,0,0,-0.000185988311751,1,0.9975,0,20,5,1.05,0.945
893,1,0,0,0,0,1,0.9975,0,20,5,1.05,0.945
894,1,565.319,12.897,0,0,1,0.9975,0,230,5,1.05,0.945
895,1,298.433,17.389,0,0,1,0.9975,0,115,5,1.05,0.945
896,2,0,0,0,0,1,0.9975,0,24,5,1.05,0.945
897,1,27.691,31.724,0,0,1,0.9975,0,69,5,1.05,0.945
898,1,0,0,0,0,1,0.9975,0,500,5,1.05,0.945
899,1,34.86,-2.161,0,0,1,0.9975,0,230,5,1.05,0.945
900,1,0,0,0,0,1,0.9975,0,69,5,1.05,0.945
901,1,0,0,0,0,1,0.9975,0,13.8,5,1.05,0.945
902,1,0,0,0,0,1,0.9975,0,22,5,1.05,0.945
903,1,68.415,24.612,0,0,1,0.9975,0,69,5,1.05,0.945
904,1,0,0,0,0,1,0.9975,0,500,5,1.05,0.945
905,1,0,0,0,0,1,0.9975,0,13.8,5,1.05,0.945
906,1,0,0,0,0,1,0.9975,0,1,6,1.05,0.945
907,1,0,0,0,-99.9991591765,1,0.9975,0,230,6,1.05,0.945
908,1,0,0,0,0,1,0.9975,0,18,6,1.05,0.945
909,1,33.909,6.209,0,0,1,0.9975,0,26.4,6,1.05,0.945
910,2,15.719,-1.407,0,43.27,1,0.9975,0,230,6,1.05,0.945
911,1,0,0,0,0,1,0.9975,0,230,6,1.05,0.945
912,1,42.142,1.842,0,0,1,0.9975,0,26.4,6,1.05,0.945
913,1,0,0,0,0,1,0.9975,0,13.8,6,1.05,0.945
914,1,0,0,0,0,1,0.9975,0,13.8,6,1.05,0.945
915,1,12.106,0.538,0,0,1,0.9975,0,230,6,1.05,0.945
916,1,0,0,0,0,1,0.9975,0,230,6,1.05,0.945
917,1,0,0,0,0,1,0.9975,0,13.8,6,1.05,0.945
918,1,0,0,0,0,1,0.9975,0,13.8,6,1.05,0.945
919,2,0,0,0,0,1,0.9975,0,13.8,6,1.05,0.945
920,1,31.956,-3.516,0,0,1,0.9975,0,138,6,1.05,0.945
921,1,0,0,0,0,1,0.9975,0,230,6,1.05,0.945
922,1,0,0,0,0,1,0.9975,0,138,6,1.05,0.945
923,1,0,0,0,0,1,0.9975,0,230,6,1.05,0.945
924,2,58.986,8.684,0,-9.42,1,0.9975,0,230,6,1.05,0.945
925,1,0,0,0,0,1,0.9975,0,230,6,1.05,0.945
926,1,0,0,0,0,1,0.9975,0,230,6,1.05,0.945
927,1,0,0,0,0,1,0.9975,0,1,6,1.05,0.945
928,1,24.934,7.608,0,0,1,0.9975,0,230,6,1.05,0.945
929,1,0,0,0,0,1,0.9975,0,13.8,6,1.05,0.945
930,1,0,0,0,0,1,0.9975,0,230,6,1.05,0.945
931,1,0,0,0,0,1,0.9975,0,13.8,6,1.05,0.945
932,1,0,0,0,0,1,0.9975,0,1,6,1.05,0.945
933,1,0,0,0,0,1,0.9975,0,138,6,1.05,0.945
934,1,0,0,0,0,1,0.9975,0,17,6,1.05,0.945
935,1,53.945,-57.803,0,0,1,0.9975,0,230,6,1.05,0.945
936,1,0,0,0,0,1,0.9975,0,138,6,1.05,0.945
937,1,0,0,0,-49.9993875091,1,0.9975,0,230,6,1.05,0.945
938,1,66.336,2.536,0,0,1,0.9975,0,138,6,1.05,0.945
939,1,0,0,0,0,1,0.9975,0,13.8,6,1.05,0.945
940,2,0,0,0,0,1,0.9975,0,500,6,1.05,0.945
941,1,31.67,21.172,0,0,1,0.9975,0,230,6,1.05,0.945
942,1,0,0,0,0,1,0.9975,0,13.8,6,1.05,0.945
943,1,0,0,0,0,1,0.9975,0,18,6,1.05,0.945
944,1,0,0,0,0,1,0.9975,0,230,6,1.05,0.945
945,2,0,0,0,0,1,0.9975,0,13.8,6,1.05,0.945
946,1,0,0,0,0,1,0.9975,0,230,6,1.05,0.945
947,2,29.555,15.719,0,-33.746,1,0.9975,0,138,6,1.05,0.945
948,1,0,0,0,0,1,0.9975,0,230,6,1.05,0.945
949,1,79.308,21.434,0,9.99978570492,1,0.9975,0,26.4,6,1.05,0.945
950,1,291.313,-44.932,0,0,1,0.9975,0,345,6,1.05,0.945
951,2,0,0,0,-30.599,1,0.9975,0,345,6,1.05,0.945
952,1,0,0,0,0,1,0.9975,0,230,6,1.05,0.945
953,1,0,0,0,0,1,0.9975,0,13.8,6,1.05,0.945
954,1,0,0,0,0,1,0.9975,0,1,6,1.05,0.945
955,2,0,0,0,-29.38,1,0.9975,0,138,6,1.05,0.945
956,1,0,0,0,0,1,0.9975,0,1,6,1.05,0.945
957,1,0,0,0,0,1,0.9975,0,13.8,6,1.05,0.945
958,1,0,0,0,0,1,0.9975,0,138,6,1.05,0.945
959,1,1.838,-7.686,0,0,1,0.9975,0,18,6,1.05,0.945
960,1,0,0,0,0,1,0.9975,0,138,6,1.05,0.945
961,1,0,0,0,0,1,0.9975,0,138,6,1.05,0.945
962,1,7.226,2.327,0,0,1,0.9975,0,230,6,1.05,0.945
963,1,53.125,35.884,0,0,1,0.9975,0,138,6,1.05,0.945
964,1,0,0,0,0,1,0.9975,0,18,6,1.05,0.945
965,1,72.968,-19.364,0,-18.858,1,0.9975,0,230,6,1.05,0.945
966,1,22.704,9.978,0,0,1,0.9975,0,13.8,6,1.05,0.945
967,1,15.835,3.691,0,0,1,0.9975,0,138,6,1.05,0.945
968,2,0,0,0,-15.812,1,0.9975,0,138,6,1.05,0.945
969,2,0,0,0,0,1,0.9975,0,500,6,1.05,0.945
970,1,0,0,0,0,1,0.9975,0,13.8,6,1.05,0.945
971,2,0,0,0,-20.881,1,0.9975,0,138,6,1.05,0.945
972,1,0,0,0,0,1,0.9975,0,230,6,1.05,0.945
973,2,20.474,11.863,0,-15.59,1,0.9975,0,230,6,1.05,0.945
974,1,11.66,0.825,0,0,1,0.9975,0,138,6,1.05,0.945
975,1,22.427,5.35,0,0,1,0.9975,0,138,6,1.05,0.945
976,1,20.099,1.711,0,0,1,0.9975,0,230,6,1.05,0.945
977,1,0,0,0,0,1,0.9975,0,230,6,1.05,0.945
978,1,0,0,0,0,1,0.9975,0,20,6,1.05,0.945
979,1,22.222,1.337,0,0,1,0.9975,0,230,6,1.05,0.945
980,2,0,0,0,0,1,0.9975,0,17,6,1.05,0.945
981,1,38.467,3.943,0,0,1,0.9975,0,26.4,6,1.05,0.945
982,2,111.192,9.152,0,84.424,1,0.9975,0,230,6,1.05,0.945
983,1,69.887,3.431,0,0,1,0.9975,0,138,6,1.05,0.945
984,1,0,0,0,0,1,0.9975,0,18,6,1.05,0.945
985,1,0,0,0,0,1,0.9975,0,1,6,1.05,0.945
986,1,0,0,0,0,1,0.9975,0,13.8,6,1.05,0.945
987,2,7.52,-0.495,0,0,1,0.9975,0,138,6,1.05,0.945
988,1,0,0,0,0,1,0.9975,0,13.8,6,1.05,0.945
989,1,0,0,0,0,1,0.9975,0,13.8,6,1.05,0.945
990,1,20.643,2.241,0,0,1,0.9975,0,13.8,6,1.05,0.945
991,1,40.242,2.523,0,1.414,1,0.9975,0,69,6,1.05,0.945
992,1,28.958,-2.674,0,0,1,0.9975,0,138,6,1.05,0.945
993,1,0,0,0,0,1,0.9975,0,230,6,1.05,0.945
994,1,41.349,8.658,0,0,1,0.9975,0,26.4,6,1.05,0.945
995,1,0,0,0,0,1,0.9975,0,13.8,6,1.05,0.945
996,1,14.542,22.84,0,0,1,0.9975,0,138,6,1.05,0.945
997,1,0,0,0,0,1,0.9975,0,345,6,1.05,0.945
998,1,0,0,0,0,1,0.9975,0,13.8,6,1.05,0.945
999,2,28.208,-15.268,0,0,1,0.9975,0,26,6,1.05,0.945
1000,1,0,0,0,0,1,0.9975,0,18,6,1.05,0.945
1001,1,55.346,26.522,0,0,1,0.9975,0,26.4,6,1.05,0.945
1002,1,0,0,0,0,1,0.9975,0,17,6,1.05,0.945
1003,1,0,0,0,0,1,0.9975,0,138,6,1.05,0.945
1004,1,45.738,9.049,0,0,1,0.9975,0,138,6,1.05,0.945
1005,1,57.595,-6.731,0,0,1,0.9975,0,138,6,1.05,0.945
1006,2,260.074,104.547,0,0,1,0.9975,0,345,6,1.05,0.945
1007,2,102.601,-3.882,0,4.408,1,0.9975,0,230,6,1.05,0.945
1008,1,0,0,0,0,1,0.9975,0,230,6,1.05,0.945
1009,1,0,0,0,0,1,0.9975,0,138,6,1.05,0.945
1010,1,0,0,0,0,1,0.9975,0,16.5,6,1.05,0.945
1011,1,0,0,0,0,1,0.9975,0,1,6,1.05,0.945
1012,1,0,0,0,0,1,0.9975,0,138,6,1.05,0.945
1013,1,103.377,82.406,0,36.1017284432,1,0.9975,0,27,6,1.05,0.945
1014,1,0,0,0,0,1,0.9975,0,138,6,1.05,0.945
1015,1,0,0,0,0,1,0.9975,0,13.8,6,1.05,0.945
1016,1,22.463,6.487,0,0,1,0.9975,0,13.8,6,1.05,0.945
1017,1,-2.908,-11.09,0,0,1,0.9975,0,18,6,1.05,0.945
