bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
1018,2,0,0,0,0,1,0.9975,0,13.8,6,1.05,0.945
1019,1,0,0,0,0,1,0.9975,0,18,6,1.05,0.945
1020,1,1.163,-63.634,0,-42.239,1,0.9975,0,230,6,1.05,0.945
1021,1,62.956,13.739,0,0,1,0.9975,0,26.4,6,1.05,0.945
1022,1,0,0,0,0,1,0.9975,0,13.8,6,1.05,0.945
1023,1,0,0,0,0,1,0.9975,0,13.8,6,1.05,0.945
1024,1,33.15,0.651,0,0,1,0.9975,0,138,6,1.05,0.945
1025,1,0,0,0,0,1,0.9975,0,138,6,1.05,0.945
1026,1,0,0,0,0,1,0.9975,0,18,6,1.05,0.945
1027,1,149.176,-7.402,0,-17.6589513688,1,0.9975,0,500,6,1.05,0.945
1028,1,0,0,0,0,1,0.9975,0,13.8,6,1.05,0.945
1029,1,0,0,0,0,1,0.9975,0,18,6,1.05,0.945
1030,1,11.481,2.319,0,0,1,0.9975,0,13.8,6,1.05,0.945
1031,1,0,0,0,0,1,0.9975,0,230,6,1.05,0.945
1032,1,22.686,9.145,0,0,1,0.9975,0,13.8,6,1.05,0.945
1033,1,0,0,0,0,1,0.9975,0,13.8,6,1.05,0.945
1034,1,38.111,21.442,0,0,1,0.9975,0,138,6,1.05,0.945
1035,2,70.904,9.64,0,-1.864,1,0.9975,0,230,6,1.05,0.945
1036,1,24.978,7.712,0,0,1,0.9975,0,138,6,1.05,0.945
1037,1,0,0,0,0,1,0.9975,0,138,6,1.05,0.945
1038,2,77.114,21.38,0,0,1,0.9975,0,26,6,1.05,0.945
1039,1,0,0,0,0,1,0.9975,0,138,6,1.05,0.945
1040,1,44.177,18.845,0,0,1,0.9975,0,230,6,1.05,0.945
1041,1,0,0,0,0,1,0.9975,0,13.8,6,1.05,0.945
1042,1,0,0,0,0,1,0.9975,0,138,6,1.05,0.945
1043,1,33.65,11.333,0,0,1,0.9975,0,26.4,6,1.05,0.945
1044,1,0,0,0,0,1,0.9975,0,13.8,6,1.05,0.945
1045,1,26.994,0.048,0,0.401948613414,1,0.9975,0,69,6,1.05,0.945
1046,1,14.541,3.283,0,0,1,0.9975,0,230,6,1.05,0.945
1047,1,0,0,0,0,1,0.9975,0,18,6,1.05,0.945
1048,1,0,0,0,0,1,0.9975,0,138,6,1.05,0.945
1049,1,10.678,2.579,0,0,1,0.9975,0,138,6,1.05,0.945
1050,1,27.619,5.845,0,0,1,0.9975,0,230,6,1.05,0.945
1051,1,56.024,7.938,0,3.40592668936,1,0.9975,0,26.4,6,1.05,0.945
1052,1,0,0,0,0,1,0.9975,0,138,6,1.05,0.945
1053,1,0,0,0,0,1,0.9975,0,138,6,1.05,0.945
1054,1,0,0,0,0,1,0.9975,0,4.16,6,1.05,0.945
1055,1,14.354,1.858,0,0,1,0.9975,0,230,6,1.05,0.945
1056,1,0,0,0,0,1,0.9975,0,345,6,1.05,0.945
1057,1,0,0,0,0,1,0.9975,0,1,6,1.05,0.945
1058,1,175.451,24.447,0,0,1,0.9975,0,345,6,1.05,0.945
1059,1,0,0,0,0,1,0.9975,0,138,6,1.05,0.945
1060,1,29.52,-2.415,0,0,1,0.9975,0,230,6,1.05,0.945
1061,1,0,0,0,0,1,0.9975,0,138,6,1.05,0.945
1062,1,80.336,-274.447,0,-0.0658264031169,1,0.9975,0,345,6,1.05,0.945
1063,1,11.276,-0.321,0,0,1,0.9975,0,230,6,1.05,0.945
1064,1,0,0,0,0,1,0.9975,0,13.8,6,1.05,0.945
1065,1,0,0,0,0,1,0.9975,0,1,6,1.05,0.945
1066,1,21.642,-0.373,0,0,1,0.9975,0,115,7,1.05,0.945
1067,2,25.059,6.47,0,19.4,1,0.9975,0,115,7,1.05,0.945
1068,2,0,0,0,0,1,0.9975,0,230,7,1.05,0.945
1069,1,8.573,9.379,0,0,1,0.9975,0,230,7,1.05,0.945
1070,1,587.637,37.491,0,0,1,0.9975,0,500,7,1.05,0.945
1071,1,0,0,0,0,1,0.9975,0,115,7,1.05,0.945
1072,1,-1.338,-0.608,0,0,1,0.9975,0,7,7,1.05,0.945
1073,1,88.39,22.675,0,0,1,0.9975,0,230,7,1.05,0.945
1074,1,0,0,0,0,1,0.9975,0,230,7,1.05,0.945
1075,2,0,0,0,0,1,0.9975,0,22,7,1.05,0.945
1076,1,0,0,0,0,1,0.9975,0,24,7,1.05,0.945
1077,1,0,0,0,0,1,0.9975,0,20,7,1.05,0.945
1078,1,0,0,0,0,1,0.9975,0,138,7,1.05,0.945
1079,1,38.646,4.16,0,0,1,0.9975,0,138,7,1.05,0.945
1080,1,180.838,-24.316,0,0,1,0.9975,0,100,7,1.05,0.945
1081,1,0,0,0,0,1,0.9975,0,138,7,1.05,0.945
1082,1,19.974,2.97,0,0,1,0.9975,0,230,7,1.05,0.945
1083,1,0,0,0,0,1,0.9975,0,13.8,7,1.05,0.945
1084,1,65.582,-46.262,0,-9.99997189462,1,0.9975,0,138,7,1.05,0.945
1085,1,153.736,24.889,0,0,1,0.9975,0,100,7,1.05,0.945
1086,1,106.321,10.986,0,0,1,0.9975,0,230,7,1.05,0.945
1087,1,0,0,0,0,1,0.9975,0,500,7,1.05,0.945
1088,1,0,0,0,0,1,0.9975,0,230,7,1.05,0.945
1089,1,47.781,55.936,0,0,1,0.9975,0,115,7,1.05,0.945
1090,1,5.094,1.598,0,0,1,0.9975,0,35,7,1.05,0.945
1091,1,48.655,-3.482,0,0,1,0.9975,0,230,7,1.05,0.945
1092,1,20.928,2.588,0,0,1,0.9975,0,115,7,1.05,0.945
1093,1,27.37,7.452,0,0,1,0.9975,0,115,7,1.05,0.945
1094,1,7.583,-1.363,0,0,1,0.9975,0,230,7,1.05,0.945
1095,1,0,0,0,0,1,0.9975,0,230,7,1.05,0.945
1096,2,0,0,0,-146.25577278,1,0.9975,0,765,7,1.05,0.945
1097,1,0,0,0,0,1,0.9975,0,13.8,7,1.05,0.945
1098,1,47.781,0.695,0,0,1,0.9975,0,230,7,1.05,0.945
1099,1,0,0,0,0,1,0.9975,0,138,7,1.05,0.945
1100,1,17.86,4.872,0,0,1,0.9975,0,115,7,1.05,0.945
1101,1,307.659,51.559,0,54.755514947,1,0.9975,0,100,7,1.05,0.945
1102,1,41.286,7.294,0,0,1,0.9975,0,115,7,1.05,0.945
1103,2,0,0,0,0,1,0.9975,0,230,7,1.05,0.945
1104,2,23.32,3.717,0,-12.27,1,0.9975,0,115,7,1.05,0.945
1105,1,22.962,6.704,0,0,1,0.9975,0,115,7,1.05,0.945
1106,1,19.234,1.919,0,0,1,0.9975,0,230,7,1.05,0.945
1107,1,0,0,0,0,1,0.9975,0,230,7,1.05,0.945
1108,1,0,0,0,0,1,0.9975,0,13.8,7,1.05,0.945
1109,1,0,0,0,0,1,0.9975,0,230,7,1.05,0.945
1110,1,0,0,0,0,1,0.9975,0,230,7,1.05,0.945
1111,1,51.866,4.152,0,0,1,0.9975,0,115,7,1.05,0.945
1112,1,-37.861,2.631,0,0,1,0.9975,0,230,7,1.05,0.945
1113,1,0,0,0,0,1,0.9975,0,138,7,1.05,0.945
1114,1,0,0,0,0,1,0.9975,0,500,7,1.05,0.945
1115,1,3.087,2.197,0,0,1,0.9975,0,230,7,1.05,0.945
1116,1,12.668,-1.616,0,0,1,0.9975,0,230,7,1.05,0.945
1117,1,44.427,10.656,0,0,1,0.9975,0,230,7,1.05,0.945
1118,1,0,0,0,23.9995956959,1,0.9975,0,115,7,1.05,0.945
1119,1,160.641,-14.156,0,0,1,0.9975,0,100,7,1.05,0.945
1120,1,23.891,7.217,0,16.6999864432,1,0.9975,0,115,7,1.05,0.945
1121,1,18.618,-12.783,0,0,1,0.9975,0,230,7,1.05,0.945
1122,2,0,0,0,0,1,0.9975,0,500,7,1.05,0.945
1123,1,46.184,14.485,0,0,1,0.9975,0,230,7,1.05,0.945
1124,1,4.061,2.192,0,0,1,0.9975,0,115,7,1.05,0.945
1125,1,74.08,13.426,0,0,1,0.9975,0,115,7,1.05,0.945
1126,1,0,0,0,0,1,0.9975,0,500,7,1.05,0.945
1127,1,59.092,9.344,0,0,1,0.9975,0,230,7,1.05,0.945
1128,2,1.249,15.024,0,0,1,0.9975,0,14,7,1.05,0.945
1129,1,0,0,0,0,1,0.9975,0,1,7,1.05,0.945
1130,1,2.061,0.799,0,0,1,0.9975,0,115,7,1.05,0.945
1131,1,9.884,1.607,0,0,1,0.9975,0,115,7,1.05,0.945
1132,1,19.153,-6.618,0,0,1,0.9975,0,230,7,1.05,0.945
1133,1,0,0,0,0,1,0.9975,0,230,7,1.05,0.945
1134,1,0,0,0,0,1,0.9975,0,230,7,1.05,0.945
1135,1,4.122,1.207,0,0,1,0.9975,0,115,7,1.05,0.945
1136,1,0,0,0,0,1,0.9975,0,115,7,1.05,0.945
1137,1,0,0,0,0,1,0.9975,0,138,7,1.05,0.945
1138,1,513.994,174.924,0,173.992735822,1,0.9975,0,100,7,1.05,0.945
1139,1,0,0,0,0,1,0.9975,0,18,7,1.05,0.945
1140,1,31.265,7.304,0,0,1,0.9975,0,34.5,7,1.05,0.945
1141,1,-10.955,72.567,0,0,1,0.9975,0,100,7,1.05,0.945
1142,1,0,0,0,0,1,0.9975,0,230,7,1.05,0.945
1143,1,35.854,75.233,0,0,1,0.9975,0,230,7,1.05,0.945
1144,1,13.542,-4.69,0,0,1,0.9975,0,138,7,1.05,0.945
1145,1,16.004,1.512,0,0,1,0.9975,0,115,7,1.05,0.945
1146,2,22.222,16.552,0,0,1,0.9975,0,100,7,1.05,0.945
1147,1,15.068,-2.796,0,0,1,0.9975,0,230,7,1.05,0.945
1148,2,0,0,0,0,1,0.9975,0,24,7,1.05,0.945
1149,1,0,0,0,0,1,0.9975,0,230,7,1.05,0.945
1150,1,147.215,37.421,0,115.999957519,1,0.9975,0,100,7,1.05,0.945
1151,2,52.188,10.786,0,-1.012,1,0.9975,0,115,7,1.05,0.945
1152,1,0,0,0,0,1,0.9975,0,115,7,1.05,0.945
1153,1,10.331,7.99,0,0,1,0.9975,0,138,7,1.05,0.945
1154,1,0,0,0,0,1,0.9975,0,1,7,1.05,0.945
1155,1,193.8,0,0,0,1,0.9975,0,100,7,1.05,0.945
1156,1,28.565,-7.807,0,0,1,0.9975,0,230,7,1.05,0.945
1157,1,80.12,5.176,0,0.999936079151,1,0.9975,0,100,7,1.05,0.945
1158,1,0.566,-22.905,0,-25.146,1,0.9975,0,230,7,1.05,0.945
1159,1,19.458,-11.412,0,-13.283,1,0.9975,0,138,7,1.05,0.945
1160,1,92.311,-26.725,0,-49.9980360479,1,0.9975,0,500,7,1.05,0.945
1161,1,0,0,0,0,1,0.9975,0,500,7,1.05,0.945
1162,1,0,0,0,0,1,0.9975,0,1,7,1.05,0.945
1163,1,0,0,0,0,1,0.9975,0,230,7,1.05,0.945
1164,1,0,0,0,0,1,0.9975,0,1,7,1.05,0.945
1165,1,26.942,3.04,0,0,1,0.9975,0,115,7,1.05,0.945
1166,1,111.468,17.742,0,0,1,0.9975,0,230,7,1.05,0.945
1167,1,0,0,0,0,1,0.9975,0,230,7,1.05,0.945
1168,1,15.014,3.317,0,0,1,0.9975,0,230,7,1.05,0.945
1169,1,87.078,22.588,0,0,1,0.9975,0,230,7,1.05,0.945
1170,1,4.532,1.407,0,0,1,0.9975,0,115,7,1.05,0.945
1171,1,65.311,10.022,0,0,1,0.9975,0,138,7,1.05,0.945
1172,2,263.393,-24.733,0,61.4900507302,1,0.9975,0,100,7,1.05,0.945
1173,1,20.92,1.902,0,0,1,0.9975,0,7,7,1.05,0.945
1174,1,33.632,3.178,0,0,1,0.9975,0,230,7,1.05,0.945
1175,1,2.221,-1.294,0,0,1,0.9975,0,13,7,1.05,0.945
1176,2,26.514,0.938,0,-17.019,1,0.9975,0,230,7,1.05,0.945
1178,1,174.121,-26.16,0,0,1,0.9975,0,230,7,1.05,0.945
1179,1,23.034,5.593,0,0,1,0.9975,0,230,7,1.05,0.945
1180,2,0,0,0,16.454,1,0.9975,0,230,7,1.05,0.945
1181,1,0,0,0,0,1,0.9975,0,230,7,1.05,0.945
1182,1,14.622,2.171,0,0,1,0.9975,0,230,7,1.05,0.945
1183,1,0,0,0,0,1,0.9975,0,13.8,7,1.05,0.945
1184,1,0,0,0,0,1,0.9975,0,25,7,1.05,0.945
1185,1,59.815,-24.221,0,32.9999544059,1,0.9975,0,115,7,1.05,0.945
1186,1,39.77,8.727,0,0,1,0.9975,0,138,7,1.05,0.945
1187,1,137.402,81.225,0,0,1,0.9975,0,100,7,1.05,0.945
1188,1,0,0,0,0,1,0.9975,0,230,7,1.05,0.945
1189,1,0,0,0,0,1,0.9975,0,1,7,1.05,0.945
1190,1,18.984,7.642,0,0,1,0.9975,0,115,7,1.05,0.945
1191,1,46.818,13.079,0,0,1,0.9975,0,230,7,1.05,0.945
1192,1,189.17,26.913,0,115.998014816,1,0.9975,0,100,7,1.05,0.945
1193,1,0,0,0,0,1,0.9975,0,115,7,1.05,0.945
1194,1,78.666,3.691,0,0,1,0.9975,0,230,7,1.05,0.945
1195,1,26.772,5.618,0,0,1,0.9975,0,115,7,1.05,0.945
1196,1,0,0,0,0,1,0.9975,0,138,7,1.05,0.945
1197,1,0,0,0,0,1,0.9975,0,230,7,1.05,0.945
1198,1,-2.221,-0.608,0,0,1,0.9975,0,7,7,1.05,0.945
1199,1,0,0,0,0,1,0.9975,0,1,7,1.05,0.945
1200,1,46.072,3.27,0,0,1,0.9975,0,115,7,1.05,0.945
1201,1,20.991,1.893,0,0,1,0.9975,0,7,7,1.05,0.945
1202,1,0,0,0,0,1,0.9975,0,24,7,1.05,0.945
1203,1,0,0,0,0,1,0.9975,0,500,7,1.05,0.945
1204,1,0,0,0,0,1,0.9975,0,500,7,1.05,0.945
1205,1,26.451,6.34,0,0,1,0.9975,0,115,7,1.05,0.945
1206,2,0,0,0,0,1,0.9975,0,18,7,1.05,0.945
1207,1,117.57,65.975,0,0,1,0.9975,0,100,7,1.05,0.945
1208,2,0,0,0,8.606,1,0.9975,0,230,7,1.05,0.945
1209,1,0,0,0,0,1,0.9975,0,230,7,1.05,0.945
1210,2,9.17,2.136,0,0,1,0.9975,0,230,7,1.05,0.945
1211,1,168.045,2.706,0,0,1,0.9975,0,230,7,1.05,0.945
1212,1,0,0,0,0,1,0.9975,0,230,7,1.05,0.945
1213,1,0,0,0,0,1,0.9975,0,230,7,1.05,0.945
1214,1,78.783,-23.287,0,0,1,0.9975,0,115,7,1.05,0.945
1215,1,23.194,7.19,0,0,1,0.9975,0,115,7,1.05,0.945
1216,1,0,0,0,0,1,0.9975,0,230,7,1.05,0.945
1217,1,4.389,-6.253,0,0,1,0.9975,0,230,7,1.05,0.945
1218,1,50.653,-10.134,0,0,1,0.9975,0,115,7,1.05,0.945
1219,1,12.864,7.408,0,0,1,0.9975,0,69,7,1.05,0.945
1220,1,2.471,0.799,0,0,1,0.9975,0,115,7,1.05,0.945
1221,1,17.041,6.008,0,0,1,0.9975,0,115,7,1.05,0.945
1222,1,111.62,19.175,0,0,1,0.9975,0,230,7,1.05,0.945
1223,1,34.543,10.99,0,0,1,0.9975,0,115,7,1.05,0.945
1224,2,0,0,0,0,1,0.9975,0,500,7,1.05,0.945
1225,1,0,0,0,0,1,0.9975,0,230,7,1.05,0.945
1226,1,42.571,-0.46,0,0,1,0.9975,0,230,7,1.05,0.945
1227,1,195.074,15.817,0,0,1,0.9975,0,230,7,1.05,0.945
1228,1,41.59,3.648,0,0,1,0.9975,0,230,7,1.05,0.945
1229,1,0,0,0,0,1,0.9975,0,230,7,1.05,0.945
1230,1,48.031,-28.592,0,0,1,0.9975,0,138,7,1.05,0.945
1231,1,-418.824,153.575,0,0,1,0.9975,0,230,7,1.05,0.945
1232,1,0,0,0,0,1,0.9975,0,230,7,1.05,0.945
1233,1,0,0,0,0,1,0.9975,0,500,7,1.05,0.945
1234,1,16.388,5.315,0,0,1,0.9975,0,230,7,1.05,0.945
1235,1,43.624,20.556,0,0.000443916801912,1,0.9975,0,230,7,1.05,0.945
1236,1,48.794,3.043,0,0,1,0.9975,0,230,7,1.05,0.945
1237,2,41.402,-35.458,0,1.103,1,0.9975,0,115,7,1.05,0.945
1238,1,47.424,11.229,0,0,1,0.9975,0,115,7,1.05,0.945
1239,1,0,0,0,0,1,0.9975,0,230,7,1.05,0.945
1240,1,14.399,-6.8,0,0.999977601161,1,0.9975,0,115,7,1.05,0.945
1241,1,45.104,4.846,0,0,1,0.9975,0,115,7,1.05,0.945
1242,1,-2.908,3.092,0,0,1,0.9975,0,115,7,1.05,0.945
1243,2,0,0,0,0,1,0.9975,0,25,7,1.05,0.945
1244,1,13.596,4.012,0,0,1,0.9975,0,115,7,1.05,0.945
1245,1,60.154,13.6,0,32.9999583017,1,0.9975,0,115,7,1.05,0.945
1246,1,0,0,0,0,1,0.9975,0,13.8,7,1.05,0.945
1247,2,13.489,12.271,0,0,1,0.9975,0,115,7,1.05,0.945
1248,1,39.859,8.667,0,0,1,0.9975,0,115,7,1.05,0.945
1249,1,56.274,0.522,0,0,1,0.9975,0,230,7,1.05,0.945
1250,1,143.486,18.333,0,1.99992882817,1,0.9975,0,100,7,1.05,0.945
1251,1,0,0,0,0,1,0.9975,0,230,7,1.05,0.945
1252,1,7.958,3.822,0,0,1,0.9975,0,115,7,1.05,0.945
1253,1,256.132,68.19,0,0,1,0.9975,0,230,7,1.05,0.945
1254,2,358.019,93.705,0,0,1,0.9975,0,100,7,1.05,0.945
1255,1,0,0,0,0,1,0.9975,0,230,7,1.05,0.945
1256,1,47.71,23.457,0,0,1,0.9975,0,100,7,1.05,0.945
1257,1,0,0,0,0,1,0.9975,0,230,7,1.05,0.945
1258,1,0,0,0,17.9999793793,1,0.9975,0,115,7,1.05,0.945
1259,1,0,0,0,0,1,0.9975,0,230,7,1.05,0.945
1260,1,0,0,0,0,1,0.9975,0,230,7,1.05,0.945
1261,1,14.604,1.676,0,0,1,0.9975,0,115,7,1.05,0.945
1262,1,0,0,0,0,1,0.9975,0,1,7,1.05,0.945
1263,1,0,0,0,0,1,0.9975,0,13.2,8,1.05,0.945
1264,1,74.348,-21.98,0,0,1,0.9975,0,18,8,1.05,0.945
1265,1,0,0,0,0,1,0.9975,0,13.2,8,1.05,0.945
1266,2,0,0,0,-58.49,1,0.9975,0,345,8,1.05,0.945
1267,2,141.907,19.627,0,0,1,0.9975,0,345,8,1.05,0.945
1268,1,65.07,-20.261,0,0,1,0.9975,0,345,8,1.05,0.945
1269,2,0,0,0,0,1,0.9975,0,18,8,1.05,0.945
1270,1,69.486,-2.918,0,0,1,0.9975,0,345,8,1.05,0.945
1271,1,0,0,0,0,1,0.9975,0,345,8,1.05,0.945
1272,1,114.071,-50.094,0,0,1,0.9975,0,345,8,1.05,0.945
1273,1,89.085,-19.679,0,0,1,0.9975,0,18,8,1.05,0.945
1274,1,382.809,-49.293,0,0,1,0.9975,0,345,8,1.05,0.945
1275,1,0,0,0,0,1,0.9975,0,18,9,1.05,0.945
1276,1,0,0,0,0,1,0.9975,0,18,9,1.05,0.945
1277,2,36.45,-2.007,0,0,1,0.9975,0,35,9,1.05,0.945
1278,2,4.826,0.66,0,0,1,0.9975,0,13.8,9,1.05,0.945
1279,1,35.035,-40.01,0,-45.303,1,0.9975,0,230,9,1.05,0.945
1280,1,-0.624,-2.909,0,0,1,0.9975,0,230,9,1.05,0.945
1281,1,0,0,0,0,1,0.9975,0,138,9,1.05,0.945
1282,1,158.438,-2.404,0,0,1,0.9975,0,138,9,1.05,0.945
1283,1,35.202,-0.313,0,0,1,0.9975,0,13.8,9,1.05,0.945
1284,1,47.736,18.48,0,5.85836763082,1,0.9975,0,35,9,1.05,0.945
1285,2,31.33,12.87,0,0,1,0.9975,0,35,9,1.05,0.945
1286,1,2.599,0.307,0,0,1,0.9975,0,35,9,1.05,0.945
1287,1,0,0,0,0,1,0.9975,0,13.8,9,1.05,0.945
1288,1,0,0,0,0,1,0.9975,0,69,9,1.05,0.945
1289,1,0,0,0,0,1,0.9975,0,138,9,1.05,0.945
1290,1,43.062,1.311,0,0,1,0.9975,0,35,9,1.05,0.945
1291,1,14.837,4.112,0,0,1,0.9975,0,69,9,1.05,0.945
1292,1,0,0,0,0,1,0.9975,0,138,9,1.05,0.945
1293,1,14.3,2.232,0,0,1,0.9975,0,35,9,1.05,0.945
1294,1,19.93,0.157,0,0,1,0.9975,0,69,9,1.05,0.945
1295,1,52.084,19.424,0,14.7985491884,1,0.9975,0,35,9,1.05,0.945
1296,1,0,0,0,0,1,0.9975,0,13.8,9,1.05,0.945
1297,2,59.342,22.58,0,7.39547561689,1,0.9975,0,35,9,1.05,0.945
1298,1,0,0,0,0,1,0.9975,0,138,9,1.05,0.945
1299,1,40.358,-9.222,0,0,1,0.9975,0,13.8,9,1.05,0.945
1300,1,107.142,1.329,0,0,1,0.9975,0,13.8,9,1.05,0.945
1301,1,-1.41,2.206,0,0,1,0.9975,0,13.8,9,1.05,0.945
1302,1,0,0,0,0,1,0.9975,0,13.8,9,1.05,0.945
1303,1,0,0,0,0,1,0.9975,0,230,9,1.05,0.945
1304,1,0,0,0,0,1,0.9975,0,13.8,9,1.05,0.945
1305,1,3.444,-4.412,0,0,1,0.9975,0,230,9,1.05,0.945
1306,1,0,0,0,0,1,0.9975,0,69,9,1.05,0.945
1307,1,8.573,4.099,0,0,1,0.9975,0,13.8,9,1.05,0.945
1308,1,20.153,-12.492,0,-14.144,1,0.9975,0,138,9,1.05,0.945
1309,1,0.339,-2.44,0,0,1,0.9975,0,69,9,1.05,0.945
1310,1,0,0,0,0,1,0.9975,0,138,9,1.05,0.945
1311,1,47.005,3.404,0,0,1,0.9975,0,138,9,1.05,0.945
1312,1,0,0,0,0,1,0.9975,0,18,9,1.05,0.945
1313,1,36.04,4.864,0,0,1,0.9975,0,13.8,9,1.05,0.945
1314,2,0,0,0,0,1,0.9975,0,230,9,1.05,0.945
1315,1,2.355,0.027,0,0,1,0.9975,0,35,9,1.05,0.945
1316,1,0,0,0,0,1,0.9975,0,138,9,1.05,0.945
1317,1,0,0,0,0,1,0.9975,0,13.8,9,1.05,0.945
1318,1,0,0,0,0,1,0.9975,0,69,9,1.05,0.945
1319,1,0,0,0,0,1,0.9975,0,138,9,1.05,0.945
1320,1,0,0,0,0,1,0.9975,0,69,9,1.05,0.945
1321,1,0,0,0,0,1,0.9975,0,69,9,1.05,0.945
1322,1,5.159,14.092,0,0,1,0.9975,0,230,9,1.05,0.945
1323,1,0,0,0,0,1,0.9975,0,18,9,1.05,0.945
1324,1,8.6,-2.38,0,0,1,0.9975,0,35,9,1.05,0.945
1325,1,3.8,-0.747,0,0,1,0.9975,0,35,9,1.05,0.945
1326,1,7.155,-1.216,0,0,1,0.9975,0,13.8,9,1.05,0.945
1327,1,0,0,0,0,1,0.9975,0,18,9,1.05,0.945
1328,1,14.988,-0.276,0,0,1,0.9975,0,35,9,1.05,0.945
1329,1,7.208,4.611,0,0.000604787487005,1,0.9975,0,35,9,1.05,0.945
1330,1,7.458,4.082,0,0,1,0.9975,0,138,9,1.05,0.945
1331,1,66.132,-0.183,0,5.99829973821,1,0.9975,0,13.8,9,1.05,0.945
1332,1,0,0,0,0,1,0.9975,0,230,9,1.05,0.945
1333,1,49.16,-14.196,0,-15.4,1,0.9975,0,138,9,1.05,0.945
1334,1,133.74,33.615,0,38.159,1,0.9975,0,230,9,1.05,0.945
1335,1,0,0,0,0,1,0.9975,0,69,9,1.05,0.945
1336,1,26.656,-2.206,0,0,1,0.9975,0,13.8,9,1.05,0.945
1337,2,37.852,23.821,0,0,1,0.9975,0,138,9,1.05,0.945
1338,1,1.403,2.003,0,0,1,0.9975,0,35,9,1.05,0.945
1339,1,0,0,0,0,1,0.9975,0,13.8,9,1.05,0.945
1340,1,195.952,-59.838,0,0,1,0.9975,0,230,9,1.05,0.945
1341,1,12.873,5.193,0,0,1,0.9975,0,13.8,9,1.05,0.945
1342,1,0,0,0,0,1,0.9975,0,230,9,1.05,0.945
1343,1,37.878,19.366,0,0,1,0.9975,0,35,9,1.05,0.945
1344,1,2.748,1.789,0,0,1,0.9975,0,69,9,1.05,0.945
1345,1,0,0,0,0,1,0.9975,0,230,9,1.05,0.945
1346,1,-0.285,-0.999,0,0,1,0.9975,0,35,9,1.05,0.945
1347,2,0,0,0,0,1,0.9975,0,13.8,9,1.05,0.945
1348,1,39.308,1.265,0,0.00030344290457,1,0.9975,0,35,9,1.05,0.945
1349,1,0,0,0,0,1,0.9975,0,18,9,1.05,0.945
1350,1,0,0,0,0,1,0.9975,0,69,9,1.05,0.945
1351,1,135.92,-4.823,0,0,1,0.9975,0,230,9,1.05,0.945
1352,2,0,0,0,0,1,0.9975,0,138,9,1.05,0.945
1353,1,0,0,0,0,1,0.9975,0,138,9,1.05,0.945
1354,1,0,0,0,0,1,0.9975,0,69,9,1.05,0.945
1355,1,0,0,0,0,1,0.9975,0,13.8,9,1.05,0.945
1356,1,14.778,-9.77,0,14.7992025536,1,0.9975,0,138,9,1.05,0.945
1357,2,24.498,18.516,0,7.40299842306,1,0.9975,0,35,9,1.05,0.945
1358,1,0,0,0,0,1,0.9975,0,4.16,9,1.05,0.945
1359,2,0,0,0,98.2066389254,1,0.9975,0,230,9,1.05,0.945
1360,1,0,0,0,0,1,0.9975,0,138,9,1.05,0.945
1361,1,48.682,-33.443,0,0,1,0.9975,0,13.8,9,1.05,0.945
1362,1,13.89,-2.197,0,0,1,0.9975,0,13.8,9,1.05,0.945
1363,1,39.654,11.654,0,0,1,0.9975,0,35,9,1.05,0.945
1364,1,0,0,0,0,1,0.9975,0,13.8,9,1.05,0.945
1365,1,0,0,0,0,1,0.9975,0,69,9,1.05,0.945
1366,1,0,0,0,0,1,0.9975,0,138,9,1.05,0.945
1367,1,2.748,1.789,0,0,1,0.9975,0,69,9,1.05,0.945
1368,1,38.709,4.542,0,0,1,0.9975,0,13.8,9,1.05,0.945
1369,1,43.856,5.871,0,0,1,0.9975,0,138,9,1.05,0.945
1370,1,0,0,0,0,1,0.9975,0,13.8,9,1.05,0.945
1371,1,0,0,0,0,1,0.9975,0,138,10,1.05,0.945
1372,1,51.858,7.26,0,0,1,0.9975,0,138,10,1.05,0.945
1373,1,30.563,33.704,0,0,1,0.9975,0,138,10,1.05,0.945
1374,1,0,0,0,0,1,0.9975,0,34.5,10,1.05,0.945
1375,1,52.741,-16.605,0,5.81989066581,1,0.9975,0,69,10,1.05,0.945
1376,1,-1.713,-3.543,0,0,1,0.9975,0,138,10,1.05,0.945
1377,1,39.467,1.207,0,0,1,0.9975,0,138,10,1.05,0.945
1378,1,58.567,14.043,0,0,1,0.9975,0,69,10,1.05,0.945
1379,2,0,0,0,0,1,0.9975,0,15.5,10,1.05,0.945
1380,2,0,0,0,0,1,0.9975,0,138,10,1.05,0.945
1381,2,0,0,0,0,1,0.9975,0,1,10,1.05,0.945
1382,1,-5.567,6.192,0,0,1,0.9975,0,138,10,1.05,0.945
1383,1,22.468,-9.424,0,-10.047,1,0.9975,0,138,10,1.05,0.945
1384,1,-16.325,15.267,0,0,1,0.9975,0,138,10,1.05,0.945
1385,1,0,0,0,0,1,0.9975,0,138,10,1.05,0.945
1386,1,18.351,-0.13,0,0,1,0.9975,0,138,10,1.05,0.945
1387,1,9.144,8.207,0,0,1,0.9975,0,138,10,1.05,0.945
1388,1,20.75,-5.202,0,0,1,0.9975,0,138,10,1.05,0.945
1389,1,0,0,0,0,1,0.9975,0,138,10,1.05,0.945
1390,1,0,0,0,0,1,0.9975,0,138,10,1.05,0.945
1391,1,0.562,-21.702,0,0,1,0.9975,0,138,10,1.05,0.945
1392,1,33.508,19.714,0,0,1,0.9975,0,34.5,10,1.05,0.945
1393,1,0,0,0,0,1,0.9975,0,161,10,1.05,0.945
1394,1,0,0,0,0,1,0.9975,0,138,10,1.05,0.945
1395,1,0.294,-0.651,0,0,1,0.9975,0,138,10,1.05,0.945
1396,1,0,0,0,0,1,0.9975,0,138,10,1.05,0.945
1397,1,31.054,2.119,0,0,1,0.9975,0,138,10,1.05,0.945
1398,1,20.554,2.545,0,8.96930139447,1,0.9975,0,69,10,1.05,0.945
1399,1,0,0,0,0,1,0.9975,0,138,10,1.05,0.945
1400,1,-3.016,3.499,0,0,1,0.9975,0,34.5,10,1.05,0.945
1401,1,0,0,0,0,1,0.9975,0,138,10,1.05,0.945
1402,1,0,0,0,0,1,0.9975,0,138,10,1.05,0.945
1403,1,6.139,-3.436,0,0,1,0.9975,0,138,10,1.05,0.945
1404,1,0,0,0,0,1,0.9975,0,34.5,10,1.05,0.945
1405,1,0,0,0,0,1,0.9975,0,138,10,1.05,0.945
1406,2,0,0,0,0,1,0.9975,0,138,10,1.05,0.945
1407,1,14.176,-8.667,0,0,1,0.9975,0,138,10,1.05,0.945
1408,1,0,0,0,0,1,0.9975,0,34.5,10,1.05,0.945
1409,1,0,0,0,0,1,0.9975,0,138,10,1.05,0.945
1410,1,0,0,0,0,1,0.9975,0,138,10,1.05,0.945
1411,1,37.352,2.587,0,0.000472725421476,1,0.9975,0,34.5,10,1.05,0.945
1412,2,0,0,0,0,1,0.9975,0,138,10,1.05,0.945
1413,1,0,0,0,0,1,0.9975,0,138,10,1.05,0.945
1414,2,0,0,0,-10.98,1,0.9975,0,138,10,1.05,0.945
1415,1,49.869,-0.929,0,0,1,0.9975,0,69,10,1.05,0.945
1416,1,63.804,-18.177,0,0,1,0.9975,0,138,10,1.05,0.945
1417,1,0,0,0,0,1,0.9975,0,138,10,1.05,0.945
1418,1,20.464,-25.776,0,0,1,0.9975,0,138,10,1.05,0.945
1419,1,0,0,0,0,1,0.9975,0,138,10,1.05,0.945
1420,1,97.828,8.928,0,0,1,0.9975,0,69,10,1.05,0.945
1421,1,116.803,27.338,0,0,1,0.9975,0,138,10,1.05,0.945
1422,1,0,0,0,0,1,0.9975,0,138,10,1.05,0.945
1423,1,-24.506,5.541,0,0,1,0.9975,0,138,10,1.05,0.945
1424,1,8.939,11.282,0,0,1,0.9975,0,138,10,1.05,0.945
1425,1,19.805,14.103,0,0,1,0.9975,0,138,10,1.05,0.945
1426,1,16.406,-0.53,0,0,1,0.9975,0,138,10,1.05,0.945
1427,2,0,0,0,0,1,0.9975,0,161,10,1.05,0.945
1428,1,0,0,0,0,1,0.9975,0,138,10,1.05,0.945
1429,1,0,0,0,0,1,0.9975,0,138,10,1.05,0.945
1430,1,0,0,0,0,1,0.9975,0,138,10,1.05,0.945
1431,1,34.444,-2.188,0,0,1,0.9975,0,34.5,10,1.05,0.945
1432,1,20.884,-5.532,0,0,1,0.9975,0,138,10,1.05,0.945
1433,1,3.809,9.006,0,0,1,0.9975,0,138,10,1.05,0.945
1434,1,22.978,-11.217,0,0,1,0.9975,0,138,10,1.05,0.945
1435,1,0,0,0,0,1,0.9975,0,138,10,1.05,0.945
1436,1,0,0,0,0,1,0.9975,0,138,10,1.05,0.945
1437,1,10.072,3.396,0,0,1,0.9975,0,34.5,10,1.05,0.945
1438,1,0,0,0,0,1,0.9975,0,138,10,1.05,0.945
1439,1,67.604,10.022,0,21.874839812,1,0.9975,0,69,10,1.05,0.945
1440,1,89.362,0.165,0,4.31995246092,1,0.9975,0,69,10,1.05,0.945
1441,1,0,0,0,0,1,0.9975,0,138,10,1.05,0.945
1442,1,47.612,-30.647,0,0,1,0.9975,0,69,10,1.05,0.945
1443,2,22.686,8.909,0,9.10469792805,1,0.9975,0,34.5,10,1.05,0.945
1444,1,16.004,-1.007,0,0,1,0.9975,0,138,10,1.05,0.945
1445,1,18.235,4.898,0,0,1,0.9975,0,69,10,1.05,0.945
1446,2,0,0,0,-12.405,1,0.9975,0,138,10,1.05,0.945
1447,1,0,0,0,0,1,0.9975,0,138,10,1.05,0.945
1448,1,6.834,1.459,0,0,1,0.9975,0,138,10,1.05,0.945
1449,1,51.688,14.312,0,0,1,0.9975,0,138,10,1.05,0.945
1450,1,0,0,0,0,1,0.9975,0,138,10,1.05,0.945
1451,1,1.115,-1.39,0,0,1,0.9975,0,138,10,1.05,0.945
1452,2,3.363,1.042,0,12.917,1,0.9975,0,138,10,1.05,0.945
1453,1,0,0,0,0,1,0.9975,0,13.8,10,1.05,0.945
1454,1,25.701,5.923,0,0,1,0.9975,0,138,10,1.05,0.945
1455,1,0,0,0,0,1,0.9975,0,138,10,1.05,0.945
1456,1,0,0,0,0,1,0.9975,0,138,10,1.05,0.945
1457,1,0,0,0,0,1,0.9975,0,34.5,10,1.05,0.945
1458,1,0,0,0,0,1,0.9975,0,138,10,1.05,0.945
1459,1,90.307,-0.6,0,0,1,0.9975,0,138,10,1.05,0.945
1460,1,0,0,0,0,1,0.9975,0,138,10,1.05,0.945
1461,1,0,0,0,0,1,0.9975,0,138,10,1.05,0.945
1462,1,23.908,4.881,0,0,1,0.9975,0,138,10,1.05,0.945
1463,1,0,0,0,0,1,0.9975,0,138,10,1.05,0.945
1464,1,14.381,8.71,0,0,1,0.9975,0,138,10,1.05,0.945
1465,1,46.345,7.208,0,0,1,0.9975,0,138,10,1.05,0.945
1466,2,0,0,0,-11.04,1,0.9975,0,138,10,1.05,0.945
1467,1,0,0,0,0,1,0.9975,0,138,10,1.05,0.945
1468,1,9.117,3.639,0,0,1,0.9975,0,138,10,1.05,0.945
1469,1,0,0,0,0,1,0.9975,0,138,10,1.05,0.945
1470,1,0,0,0,0,1,0.9975,0,138,10,1.05,0.945
1471,1,20.858,3.04,0,32.1999734459,1,0.9975,0,138,10,1.05,0.945
1472,1,0,0,0,0,1,0.9975,0,138,10,1.05,0.945
1473,1,0,0,0,0,1,0.9975,0,138,10,1.05,0.945
1474,1,0,0,0,0,1,0.9975,0,138,10,1.05,0.945
1475,1,0,0,0,0,1,0.9975,0,138,10,1.05,0.945
1476,1,0,0,0,0,1,0.9975,0,138,10,1.05,0.945
1477,1,2.962,39.835,0,0,1,0.9975,0,138,10,1.05,0.945
1478,1,0,0,0,0,1,0.9975,0,138,10,1.05,0.945
1479,1,7.958,7.086,0,0,1,0.9975,0,138,10,1.05,0.945
1480,1,0,0,0,7.51161012063e-05,1,0.9975,0,69,11,1.05,0.945
1481,1,0,0,0,0,1,0.9975,0,138,11,1.05,0.945
1482,1,14.952,-0.556,0,-0.00047588306922,1,0.9975,0,33,11,1.05,0.945
1483,1,7.244,0.234,0,0,1,0.9975,0,138,11,1.05,0.945
1484,1,17.164,0.564,0,0,1,0.9975,0,13.8,11,1.05,0.945
1485,1,0,0,0,0,1,0.9975,0,138,11,1.05,0.945
1486,1,0,0,0,0,1,0.9975,0,13.8,11,1.05,0.945
1487,1,24.524,0.182,0,0,1,0.9975,0,13.8,11,1.05,0.945
1488,1,14.042,3.621,0,0,1,0.9975,0,138,11,1.05,0.945
1489,1,0,0,0,0,1,0.9975,0,13.8,11,1.05,0.945
1490,1,24.524,0.182,0,0,1,0.9975,0,13.8,11,1.05,0.945
1491,1,17.164,0.582,0,0,1,0.9975,0,13.8,11,1.05,0.945
1492,1,0,0,0,0,1,0.9975,0,138,11,1.05,0.945
1493,1,0,0,0,0,1,0.9975,0,138,11,1.05,0.945
1494,1,0,0,0,0,1,0.9975,0,138,11,1.05,0.945
1495,1,0,0,0,0,1,0.9975,0,138,11,1.05,0.945
1496,2,0,0,0,55.8786938724,1,0.9975,0,138,11,1.05,0.945
1497,1,10.955,2.996,0,5.10957073285,1,0.9975,0,69,11,1.05,0.945
1498,1,0,0,0,0,1,0.9975,0,138,11,1.05,0.945
1499,1,0,0,0,0,1,0.9975,0,138,11,1.05,0.945
1500,1,0,0,0,0,1,0.9975,0,13.8,11,1.05,0.945
1501,1,0,0,0,0,1,0.9975,0,138,11,1.05,0.945
1502,1,0,0,0,0,1,0.9975,0,138,11,1.05,0.945
1503,1,14.309,4.629,0,3.30364233072,1,0.9975,0,69,11,1.05,0.945
1504,1,0,0,0,0,1,0.9975,0,13.8,11,1.05,0.945
1505,1,10.598,0.321,0,0.0318908762743,1,0.9975,0,69,11,1.05,0.945
1506,1,0,0,0,0,1,0.9975,0,138,11,1.05,0.945
1507,1,0,0,0,0,1,0.9975,0,138,11,1.05,0.945
1508,1,24.524,0.182,0,0,1,0.9975,0,13.8,11,1.05,0.945
1509,1,0,0,0,0,1,0.9975,0,138,11,1.05,0.945
1510,1,0,0,0,0,1,0.9975,0,138,11,1.05,0.945
1511,1,0,0,0,0,1,0.9975,0,13.8,11,1.05,0.945
1512,1,0,0,0,0,1,0.9975,0,138,11,1.05,0.945
1513,2,0,0,0,0,1,0.9975,0,1,11,1.05,0.945
1514,1,0,0,0,0,1,0.9975,0,13.8,11,1.05,0.945
1515,1,17.164,0.582,0,0,1,0.9975,0,13.8,11,1.05,0.945
1516,1,17.164,0.564,0,0,1,0.9975,0,13.8,11,1.05,0.945
1517,1,12.809,-13.951,0,0,1,0.9975,0,138,11,1.05,0.945
1518,1,0,0,0,-9.9996388777,1,0.9975,0,345,11,1.05,0.945
1519,2,0,0,0,0,1,0.9975,0,13.8,11,1.05,0.945
1520,1,0,0,0,0,1,0.9975,0,138,11,1.05,0.945
1521,1,0,0,0,0,1,0.9975,0,138,11,1.05,0.945
1522,1,19.394,4.438,0,8.65221443894,1,0.9975,0,69,11,1.05,0.945
1523,1,0,0,0,0,1,0.9975,0,138,11,1.05,0.945
1524,1,17.164,0.573,0,0,1,0.9975,0,13.8,11,1.05,0.945
1525,1,13.141,4.273,0,2.90142548339,1,0.9975,0,69,11,1.05,0.945
1526,1,0,0,0,-48.1994832693,1,0.9975,0,1,11,1.05,0.945
1527,1,0,0,0,0,1,0.9975,0,138,11,1.05,0.945
1528,1,0,0,0,0,1,0.9975,0,138,11,1.05,0.945
1529,2,0,0,0,-2.296,1,0.9975,0,138,11,1.05,0.945
1530,1,0,0,0,0,1,0.9975,0,345,11,1.05,0.945
1531,1,0,0,0,0,1,0.9975,0,13.8,11,1.05,0.945
1532,1,9.858,-0.217,0,0,1,0.9975,0,138,11,1.05,0.945
1533,2,0,0,0,10.264,1,0.9975,0,345,11,1.05,0.945
1534,1,0,0,0,0,1,0.9975,0,138,11,1.05,0.945
1535,1,0,0,0,0,1,0.9975,0,138,11,1.05,0.945
1536,1,11.33,-2.093,0,0.419905371308,1,0.9975,0,69,11,1.05,0.945
1537,1,0,0,0,0,1,0.9975,0,1,11,1.05,0.945
1538,1,17.164,0.582,0,0,1,0.9975,0,13.8,11,1.05,0.945
1539,1,24.524,0.182,0,0,1,0.9975,0,13.8,11,1.05,0.945
1540,1,18.368,4.004,0,0,1,0.9975,0,138,11,1.05,0.945
1541,1,0,0,0,-0.00133207103737,1,0.9975,0,69,11,1.05,0.945
1542,1,14.051,3.621,0,0,1,0.9975,0,138,11,1.05,0.945
1543,1,0,0,0,-21.1456241284,1,0.9975,0,1,11,1.05,0.945
1544,1,0,0,0,0,1,0.9975,0,13.8,11,1.05,0.945
1545,2,0,0,0,0,1,0.9975,0,138,11,1.05,0.945
1546,1,7.467,-0.66,0,-0.00961575016312,1,0.9975,0,69,11,1.05,0.945
1547,1,8.912,-3.005,0,0.000395012846466,1,0.9975,0,69,11,1.05,0.945
1548,1,22.338,3.899,0,3.77989381761,1,0.9975,0,69,11,1.05,0.945
1549,1,10.339,2.692,0,1.17976639287,1,0.9975,0,69,11,1.05,0.945
1550,1,9.367,-0.634,0,0.00199239044949,1,0.9975,0,69,11,1.05,0.945
1551,2,0,0,0,-1.7,1,0.9975,0,138,11,1.05,0.945
1552,1,0,0,0,0,1,0.9975,0,138,11,1.05,0.945
1553,1,15.737,4.793,0,11.9994388803,1,0.9975,0,115,12,1.05,0.945
1554,1,0,0,0,0,1,0.9975,0,13.8,12,1.05,0.945
1555,1,12.712,2.284,0,0,1,0.9975,0,115,12,1.05,0.945
1556,1,0,0,0,0,1,0.9975,0,230,12,1.05,0.945
1557,1,0,0,0,0,1,0.9975,0,115,12,1.05,0.945
1558,1,13.007,5.714,0,0,1,0.9975,0,230,12,1.05,0.945
1559,1,11.841,-1.602,0,-0.664,1,0.9975,0,115,12,1.05,0.945
1560,1,4.594,0.33,0,0,1,0.9975,0,230,12,1.05,0.945
1561,1,62.332,18.455,0,16.4430689916,1,0.9975,0,115,12,1.05,0.945
1562,1,18.056,-0.938,0,8.55835547159,1,0.9975,0,115,12,1.05,0.945
1563,1,0,0,0,0,1,0.9975,0,115,12,1.05,0.945
1564,1,10.616,0,0,0,1,0.9975,0,115,12,1.05,0.945
1565,2,1.802,-0.287,0,0,1,0.9975,0,115,12,1.05,0.945
1566,1,0,0,0,0,1,0.9975,0,13.8,12,1.05,0.945
1567,1,16.914,5.185,0,0,1,0.9975,0,115,12,1.05,0.945
1568,1,46.354,1.702,0,0,1,0.9975,0,115,12,1.05,0.945
1569,1,0,0,0,0,1,0.9975,0,230,12,1.05,0.945
1570,1,0,0,0,0,1,0.9975,0,230,12,1.05,0.945
1571,1,0,0,0,0,1,0.9975,0,115,12,1.05,0.945
1572,1,0,0,0,11.9998458468,1,0.9975,0,115,12,1.05,0.945
1573,1,3.746,-2.188,0,0,1,0.9975,0,34.5,12,1.05,0.945
1574,2,3.444,-2.345,0,3.42857359079,1,0.9975,0,115,12,1.05,0.945
1575,1,0,0,0,0,1,0.9975,0,34.5,12,1.05,0.945
1576,2,0,0,0,0,1,0.9975,0,230,12,1.05,0.945
1577,1,-0.108,-0.226,0,0,1,0.9975,0,34.5,12,1.05,0.945
1578,1,18.199,-1.329,0,0,1,0.9975,0,230,12,1.05,0.945
1579,1,8.724,-3.144,0,0,1,0.9975,0,34.5,12,1.05,0.945
1580,1,0,0,0,0,1,0.9975,0,115,12,1.05,0.945
1581,1,12.034,1.042,0,0,1,0.9975,0,34.5,12,1.05,0.945
1582,2,0,0,0,0,1,0.9975,0,230,12,1.05,0.945
1583,1,8.698,-0.556,0,1.34018104646,1,0.9975,0,115,12,1.05,0.945
1584,1,-0.062,-0.13,0,0,1,0.9975,0,34.5,12,1.05,0.945
1585,2,63.839,5.427,0,1.862,1,0.9975,0,230,12,1.05,0.945
1586,1,0,0,0,0,1,0.9975,0,115,12,1.05,0.945
1587,1,3.75,0.365,0,0.392,1,0.9975,0,115,12,1.05,0.945
1588,1,25.202,12.184,0,17.8499235488,1,0.9975,0,13.8,12,1.05,0.945
1589,1,40.091,0.625,0,0,1,0.9975,0,115,12,1.05,0.945
1590,1,0,0,0,0,1,0.9975,0,115,12,1.05,0.945
1591,2,0,0,0,0,1,0.9975,0,34.5,12,1.05,0.945
1592,1,6.315,2.345,0,0,1,0.9975,0,34.5,12,1.05,0.945
1593,1,2.828,-3.665,0,0,1,0.9975,0,115,12,1.05,0.945
1594,1,11.758,4.386,0,-0.000744601382498,1,0.9975,0,115,12,1.05,0.945
1595,1,7.503,3.013,0,0,1,0.9975,0,115,12,1.05,0.945
1596,2,0,0,0,0.000433666037087,1,0.9975,0,34.5,12,1.05,0.945
1597,1,0,0,0,0,1,0.9975,0,230,12,1.05,0.945
1598,1,-6.093,-0.278,0,0,1,0.9975,0,34.5,12,1.05,0.945
1599,1,16.218,6.913,0,0,1,0.9975,0,13.8,12,1.05,0.945
1600,1,-11.713,-0.295,0,0,1,0.9975,0,34.5,12,1.05,0.945
1601,1,1.374,-1.285,0,0,1,0.9975,0,34.5,12,1.05,0.945
1602,1,0,0,0,0,1,0.9975,0,230,12,1.05,0.945
1603,1,30.563,33.704,0,0,1,0.9975,0,138,13,1.05,0.945
1604,1,0,0,0,-6.91454080333e-05,1,0.9975,0,15.5,13,1.05,0.945
1605,2,0,0,0,-46.364,1,0.9975,0,138,13,1.05,0.945
1606,2,0,0,0,0,1,0.9975,0,1,13,1.05,0.945
1607,1,0,0,0,0,1,0.9975,0,138,13,1.05,0.945
1608,1,-16.325,15.267,0,0,1,0.9975,0,138,13,1.05,0.945
1609,1,9.144,8.207,0,0,1,0.9975,0,138,13,1.05,0.945
1610,1,20.75,-5.202,0,0,1,0.9975,0,138,13,1.05,0.945
1611,1,33.508,19.714,0,0,1,0.9975,0,34.5,13,1.05,0.945
1612,1,0,0,0,0,1,0.9975,0,13.5,13,1.05,0.945
1613,2,0.294,-0.651,0,-32.545,1,0.9975,0,138,13,1.05,0.945
1614,1,31.054,2.119,0,0,1,0.9975,0,138,13,1.05,0.945
1615,1,0,0,0,0,1,0.9975,0,138,13,1.05,0.945
1616,1,-3.016,3.499,0,0,1,0.9975,0,34.5,13,1.05,0.945
1617,2,0,0,0,8.006,1,0.9975,0,138,13,1.05,0.945
1618,1,12.422,-3.838,0,0,1,0.9975,0,138,13,1.05,0.945
1619,1,0.776,0.052,0,0,1,0.9975,0,138,13,1.05,0.945
1620,1,14.176,-8.667,0,0,1,0.9975,0,138,13,1.05,0.945
1621,1,39.405,1.345,0,0,1,0.9975,0,138,13,1.05,0.945
1622,1,0,0,0,0,1,0.9975,0,138,13,1.05,0.945
1623,1,0,0,0,0,1,0.9975,0,138,13,1.05,0.945
1624,1,0,0,0,0,1,0.9975,0,138,13,1.05,0.945
1625,1,0,0,0,0,1,0.9975,0,138,13,1.05,0.945
1626,1,22.714,-2.474,0,0,1,0.9975,0,138,13,1.05,0.945
1627,1,116.803,27.338,0,0,1,0.9975,0,138,13,1.05,0.945
1628,2,8.939,11.282,0,51.574,1,0.9975,0,138,13,1.05,0.945
1629,1,19.805,14.103,0,0,1,0.9975,0,138,13,1.05,0.945
1630,1,16.406,-0.53,0,0,1,0.9975,0,138,13,1.05,0.945
1631,1,0,0,0,0,1,0.9975,0,138,13,1.05,0.945
1632,1,0,0,0,0,1,0.9975,0,138,13,1.05,0.945
1633,2,34.444,-2.188,0,0,1,0.9975,0,34.5,13,1.05,0.945
1634,2,15.362,2.084,0,0,1,0.9975,0,13.5,13,1.05,0.945
1635,2,11.847,5.628,0,0,1,0.9975,0,13.5,13,1.05,0.945
1636,2,10.072,3.396,0,0,1,0.9975,0,34.5,13,1.05,0.945
1637,1,0,0,0,0,1,0.9975,0,138,13,1.05,0.945
1638,1,0,0,0,0,1,0.9975,0,138,13,1.05,0.945
1639,1,16.004,-1.007,0,0,1,0.9975,0,138,13,1.05,0.945
1640,1,6.834,1.459,0,0,1,0.9975,0,138,13,1.05,0.945
1641,1,51.688,14.312,0,0,1,0.9975,0,138,13,1.05,0.945
1642,1,55.386,-13.885,0,-14.601,1,0.9975,0,138,13,1.05,0.945
1643,1,1.115,-1.39,0,0,1,0.9975,0,138,13,1.05,0.945
1644,1,5.906,1.954,0,0,1,0.9975,0,13.5,13,1.05,0.945
1645,1,0,0,0,0,1,0.9975,0,13.8,13,1.05,0.945
1646,1,0,0,0,0,1,0.9975,0,138,13,1.05,0.945
1647,1,23.908,4.881,0,0,1,0.9975,0,138,13,1.05,0.945
1648,1,46.345,7.208,0,0,1,0.9975,0,138,13,1.05,0.945
1649,2,0,0,0,0,1,0.9975,0,138,13,1.05,0.945
1650,1,0,0,0,0,1,0.9975,0,138,13,1.05,0.945
1651,1,14.604,1.033,0,0,1,0.9975,0,138,13,1.05,0.945
1652,1,52.216,-3.396,0,-3.926,1,0.9975,0,138,13,1.05,0.945
1653,1,20.858,3.04,0,32.19986788,1,0.9975,0,138,13,1.05,0.945
1654,1,6.277,-0.025,0,0,1,0.9975,0,138,13,1.05,0.945
1655,1,0,0,0,0,1,0.9975,0,138,13,1.05,0.945
1656,1,0,0,0,0,1,0.9975,0,138,13,1.05,0.945
1657,1,2.962,39.835,0,0,1,0.9975,0,138,13,1.05,0.945
1658,1,7.958,7.086,0,0,1,0.9975,0,138,13,1.05,0.945
1659,1,0,0,0,0,1,0.9975,0,138,14,1.05,0.945
1660,1,17.182,-0.052,0,0,1,0.9975,0,34.5,14,1.05,0.945
1661,2,0,0,0,0,1,0.9975,0,138,14,1.05,0.945
1662,1,0,0,0,0,1,0.9975,0,138,14,1.05,0.945
1663,1,0,0,0,0,1,0.9975,0,138,14,1.05,0.945
1664,1,7.922,-3.196,0,0,1,0.9975,0,34.5,14,1.05,0.945
1665,1,0,0,0,3.49989424608,1,0.9975,0,34.5,14,1.05,0.945
1666,1,0,0,0,0,1,0.9975,0,138,14,1.05,0.945
1667,1,0,0,0,0,1,0.9975,0,138,14,1.05,0.945
1668,1,0,0,0,0,1,0.9975,0,138,14,1.05,0.945
1669,1,0,0,0,0,1,0.9975,0,138,14,1.05,0.945
1670,1,40.608,30.812,0,0,1,0.9975,0,138,14,1.05,0.945
1671,1,28.831,-12.486,0,0,1,0.9975,0,138,14,1.05,0.945
1672,1,0,0,0,0,1,0.9975,0,138,14,1.05,0.945
1673,1,0,0,0,0,1,0.9975,0,138,14,1.05,0.945
1674,1,22.668,-6.018,0,0,1,0.9975,0,138,14,1.05,0.945
1675,1,0,0,0,0,1,0.9975,0,138,14,1.05,0.945
1676,1,-0.357,-13.044,0,0,1,0.9975,0,138,14,1.05,0.945
1677,1,0,0,0,0,1,0.9975,0,34.5,14,1.05,0.945
1678,1,18.627,15.198,0,0,1,0.9975,0,27.6,15,1.05,0.945
1679,1,23.311,25.619,0,0,1,0.9975,0,13.8,15,1.05,0.945
1680,1,0,0,0,0,1,0.9975,0,138,15,1.05,0.945
1681,1,62.456,53.947,0,0.000762338327872,1,0.9975,0,27.6,15,1.05,0.945
1682,1,0,0,0,0,1,0.9975,0,138,15,1.05,0.945
1683,1,0,0,0,0,1,0.9975,0,138,15,1.05,0.945
1684,1,0,0,0,0,1,0.9975,0,138,15,1.05,0.945
1685,2,0,0,0,0,1,0.9975,0,138,15,1.05,0.945
1686,1,0,0,0,0,1,0.9975,0,138,15,1.05,0.945
1687,1,25.701,14.807,0,0,1,0.9975,0,13.8,15,1.05,0.945
1688,1,32.392,8.954,0,0.000293943036889,1,0.9975,0,26.2,15,1.05,0.945
1689,1,17.842,8.684,0,0,1,0.9975,0,13.8,15,1.05,0.945
1690,1,0,0,0,0,1,0.9975,0,138,15,1.05,0.945
1691,1,0,0,0,0,1,0.9975,0,138,15,1.05,0.945
1692,1,20.84,23.665,0,9.89995585359,1,0.9975,0,13.8,15,1.05,0.945
1693,1,0,0,0,0,1,0.9975,0,138,15,1.05,0.945
1694,1,54.052,46.713,0,16.1199544187,1,0.9975,0,27.6,15,1.05,0.945
1695,1,0,0,0,0,1,0.9975,0,138,15,1.05,0.945
1696,2,0,0,0,0,1,0.9975,0,138,15,1.05,0.945
1697,1,0,0,0,0,1,0.9975,0,138,15,1.05,0.945
1698,1,0,0,0,0,1,0.9975,0,138,15,1.05,0.945
1699,1,0,0,0,0,1,0.9975,0,138,15,1.05,0.945
1700,1,0,0,0,0,1,0.9975,0,138,15,1.05,0.945
1701,1,0,0,0,0,1,0.9975,0,138,15,1.05,0.945
1702,2,0,0,0,0,1,0.9975,0,138,15,1.05,0.945
1703,2,0,0,0,0,1,0.9975,0,230,15,1.05,0.945
1704,1,0,0,0,2.39995970885,1,0.9975,0,13.8,15,1.05,0.945
1705,1,34.194,9.779,0,16.1997249268,1,0.9975,0,26.2,15,1.05,0.945
1706,1,24.702,35.094,0,0,1,0.9975,0,26.2,15,1.05,0.945
1707,1,0,0,0,0,1,0.9975,0,138,15,1.05,0.945
1708,2,0,0,0,10.895,1,0.9975,0,138,15,1.05,0.945
1709,1,0,0,0,0,1,0.9975,0,138,15,1.05,0.945
1710,1,25.398,26.583,0,0,1,0.9975,0,26.2,15,1.05,0.945
1711,1,0,0,0,0,1,0.9975,0,138,15,1.05,0.945
1712,1,25.594,15.319,0,0,1,0.9975,0,13.8,15,1.05,0.945
1713,1,0,0,0,0,1,0.9975,0,138,15,1.05,0.945
1714,1,38.12,20.46,0,7.49990113643,1,0.9975,0,13.8,15,1.05,0.945
1715,1,34.73,12.636,0,0,1,0.9975,0,26.2,15,1.05,0.945
1716,1,0,0,0,0,1,0.9975,0,138,15,1.05,0.945
1717,1,34.596,28.068,0,0,1,0.9975,0,13.8,15,1.05,0.945
1718,1,0,0,0,0,1,0.9975,0,138,15,1.05,0.945
1719,1,0,0,0,0,1,0.9975,0,138,15,1.05,0.945
1720,1,23.962,8.676,0,0,1,0.9975,0,13.8,15,1.05,0.945
1721,1,0,0,0,0,1,0.9975,0,138,15,1.05,0.945
1722,1,19.002,14.763,0,0,1,0.9975,0,27.6,15,1.05,0.945
1723,2,0,0,0,0,1,0.9975,0,230,15,1.05,0.945
1724,1,3.354,5.454,0,0,1,0.9975,0,138,15,1.05,0.945
1725,1,16.866,-14.025,0,0,1,0.9975,0,138,15,1.05,0.945
1726,1,0,0,0,0,1,0.9975,0,13.8,15,1.05,0.945
1727,1,0,0,0,0,1,0.9975,0,230,15,1.05,0.945
1728,1,19.407,34.733,0,0,1,0.9975,0,138,15,1.05,0.945
1729,1,0,0,0,0,1,0.9975,0,138,15,1.05,0.945
1730,1,0,0,0,0,1,0.9975,0,138,15,1.05,0.945
1731,1,0,0,0,0,1,0.9975,0,138,15,1.05,0.945
1732,1,0,0,0,0,1,0.9975,0,138,15,1.05,0.945
1733,1,32.348,8.954,0,0,1,0.9975,0,26.2,15,1.05,0.945
1734,1,40.154,29.136,0,7.49990313787,1,0.9975,0,13.8,15,1.05,0.945
1735,1,16.716,8.333,0,0,1,0.9975,0,138,15,1.05,0.945
1736,1,23.917,8.606,0,0,1,0.9975,0,13.8,15,1.05,0.945
1737,1,17.842,13.027,0,0,1,0.9975,0,13.8,15,1.05,0.945
1738,1,17.69,4.229,0,0,1,0.9975,0,13.8,15,1.05,0.945
1739,1,0,0,0,0,1,0.9975,0,138,15,1.05,0.945
1740,1,28.074,27.998,0,9.89994215672,1,0.9975,0,13.8,15,1.05,0.945
1741,1,0,0,0,0,1,0.9975,0,138,15,1.05,0.945
1742,1,31.117,13.956,0,13.4552722149,1,0.9975,0,27.6,15,1.05,0.945
1743,1,0,0,0,0,1,0.9975,0,138,15,1.05,0.945
1744,1,20.76,29.902,0,0,1,0.9975,0,138,15,1.05,0.945
1745,1,23.213,23.092,0,0,1,0.9975,0,27.6,15,1.05,0.945
1746,2,0,0,0,0,1,0.9975,0,138,15,1.05,0.945
1747,1,0,0,0,0,1,0.9975,0,13.8,15,1.05,0.945
1748,1,19.849,-14.859,0,0,1,0.9975,0,34.5,16,1.05,0.945
1749,2,-4.603,29.162,0,-40.0678384282,1,0.9975,0,345,16,1.05,0.945
1750,1,37.458,5.545,0,0,1,0.9975,0,138,16,1.05,0.945
1751,2,0,0,0,0,1,0.9975,0,19,16,1.05,0.945
1752,1,263.084,41.742,0,0,1,0.9975,0,138,16,1.05,0.945
1753,1,244.203,41.471,0,46.427,1,0.9975,0,345,16,1.05,0.945
1754,1,0,0,0,0,1,0.9975,0,345,16,1.05,0.945
1755,2,0,0,0,0,1,0.9975,0,20,16,1.05,0.945
1756,1,0.662,-0.107,0,0,1,0.9975,0,138,16,1.05,0.945
1757,1,0,0,0,0,1,0.9975,0,138,16,1.05,0.945
1758,1,0,0,0,0,1,0.9975,0,138,16,1.05,0.945
1759,1,-10.555,1.758,0,15.1306884206,1,0.9975,0,138,16,1.05,0.945
1760,1,-8.743,-1.224,0,0,1,0.9975,0,138,16,1.05,0.945
1761,1,5.906,-20.209,0,0,1,0.9975,0,138,16,1.05,0.945
1762,1,0,0,0,0,1,0.9975,0,345,16,1.05,0.945
1763,2,0,0,0,0,1,0.9975,0,19,16,1.05,0.945
1764,1,12.757,-3.187,0,0,1,0.9975,0,34.5,16,1.05,0.945
1765,1,72.746,31.516,0,0,1,0.9975,0,138,16,1.05,0.945
1766,1,0,0,0,0,1,0.9975,0,138,16,1.05,0.945
1767,1,22.331,16.103,0,-0.0991230967263,1,0.9975,0,138,16,1.05,0.945
1768,1,0,0,0,0,1,0.9975,0,138,16,1.05,0.945
1769,1,0,0,0,0,1,0.9975,0,69,16,1.05,0.945
1770,1,-10.447,-1.98,0,-0.0998029499393,1,0.9975,0,138,16,1.05,0.945
1771,1,132.705,24.591,0,-0.0996447906033,1,0.9975,0,138,16,1.05,0.945
1772,1,95.599,13.143,0,0,1,0.9975,0,345,16,1.05,0.945
1773,1,78.529,1.595,0,0,1,0.9975,0,138,16,1.05,0.945
1774,1,0,0,0,0,1,0.9975,0,138,16,1.05,0.945
1775,1,22.267,4.004,0,-0.0966895435211,1,0.9975,0,138,16,1.05,0.945
1776,1,0,0,0,1.32829326631e-05,1,0.9975,0,27.6,16,1.05,0.945
1777,1,15.291,2.154,0,0,1,0.9975,0,34.5,16,1.05,0.945
1778,2,0,0,0,0,1,0.9975,0,18,16,1.05,0.945
1779,1,1.675,-1.523,0,0,1,0.9975,0,138,16,1.05,0.945
1780,1,-0.048,7.707,0,3.17952338771,1,0.9975,0,69,16,1.05,0.945
1781,1,4.478,-5.992,0,0,1,0.9975,0,13.8,16,1.05,0.945
1782,1,0,0,0,3.88960601411e-05,1,0.9975,0,34.5,16,1.05,0.945
1783,1,0,0,0,0,1,0.9975,0,345,16,1.05,0.945
1784,1,21.865,12.974,0,0,1,0.9975,0,138,16,1.05,0.945
1785,1,7.539,25.072,0,0,1,0.9975,0,138,16,1.05,0.945
1786,1,10.209,-12.541,0,-14.303,1,0.9975,0,138,16,1.05,0.945
1787,1,0,0,0,1.32829326631e-05,1,0.9975,0,27.6,16,1.05,0.945
1788,1,25.862,-4.49,0,0,1,0.9975,0,34.5,16,1.05,0.945
1789,1,0,0,0,0,1,0.9975,0,1,16,1.05,0.945
1790,1,0,0,0,0.00267807848376,1,0.9975,0,138,16,1.05,0.945
1791,1,16.763,-6.678,0,0,1,0.9975,0,34.5,16,1.05,0.945
1792,1,21.446,0.582,0,0,1,0.9975,0,138,16,1.05,0.945
1793,1,-37.004,75.085,0,0,1,0.9975,0,138,16,1.05,0.945
1794,1,3.212,0.721,0,-0.000600650998583,1,0.9975,0,138,16,1.05,0.945
1795,1,0,0,0,0,1,0.9975,0,345,16,1.05,0.945
1796,1,41.047,-3.656,0,0,1,0.9975,0,138,16,1.05,0.945
1797,2,62.233,49.666,0,0,1,0.9975,0,69,16,1.05,0.945
1798,2,-2.792,2.023,0,44.3173659844,1,0.9975,0,138,16,1.05,0.945
1799,2,8.689,82.311,0,8.12411715438,1,0.9975,0,69,16,1.05,0.945
1800,2,0,0,0,63.612,1,0.9975,0,345,16,1.05,0.945
1801,1,0,0,0,0,1,0.9975,0,1,16,1.05,0.945
1802,1,-0.062,-49.11,0,0,1,0.9975,0,345,16,1.05,0.945
1803,2,49.182,-3.3,0,0.069,1,0.9975,0,69,16,1.05,0.945
1804,1,2.965,6.617,0,0,1,0.9975,0,138,16,1.05,0.945
1805,1,149.658,31.124,0,-9.34916234924,1,0.9975,0,138,16,1.05,0.945
1806,2,0,0,0,9.84315169216,1,0.9975,0,18,16,1.05,0.945
1807,1,0,0,0,0,1,0.9975,0,34.5,16,1.05,0.945
1808,1,23.837,0.773,0,0,1,0.9975,0,138,16,1.05,0.945
1809,1,123.329,-65.941,0,0,1,0.9975,0,345,16,1.05,0.945
1810,2,0.366,-1.581,0,49.6871350326,1,0.9975,0,138,16,1.05,0.945
1811,1,13.756,3.112,0,3.255,1,0.9975,0,138,16,1.05,0.945
1812,1,44.186,33.357,0,16.1994615005,1,0.9975,0,138,16,1.05,0.945
1813,1,9.893,-0.321,0,0,1,0.9975,0,138,16,1.05,0.945
1814,1,0,0,0,0,1,0.9975,0,345,16,1.05,0.945
1815,1,0,0,0,0,1,0.9975,0,138,16,1.05,0.945
1816,1,15.772,5.15,0,0,1,0.9975,0,34.5,16,1.05,0.945
1817,1,0,0,0,0,1,0.9975,0,345,16,1.05,0.945
1818,1,0,0,0,0,1,0.9975,0,1,16,1.05,0.945
1819,1,0,0,0,0,1,0.9975,0,345,16,1.05,0.945
1820,1,15.291,2.154,0,0,1,0.9975,0,34.5,16,1.05,0.945
1821,1,35.738,0.764,0,0,1,0.9975,0,138,16,1.05,0.945
1822,1,0,0,0,0,1,0.9975,0,138,16,1.05,0.945
1823,1,34.46,-28.321,0,-0.329881146324,1,0.9975,0,138,16,1.05,0.945
1824,1,0,0,0,0.649185549292,1,0.9975,0,18,16,1.05,0.945
1825,1,32.761,-49.345,0,-0.129600337249,1,0.9975,0,138,16,1.05,0.945
1826,1,0,0,0,0,1,0.9975,0,138,16,1.05,0.945
1827,1,54.668,0.703,0,0,1,0.9975,0,138,16,1.05,0.945
1828,1,0,0,0,0,1,0.9975,0,345,16,1.05,0.945
1829,2,39.422,-1.902,0,23.4668963267,1,0.9975,0,138,16,1.05,0.945
1830,1,0,0,0,0,1,0.9975,0,345,16,1.05,0.945
1831,2,0,0,0,0,1,0.9975,0,345,16,1.05,0.945
1832,1,0,0,0,0,1,0.9975,0,138,16,1.05,0.945
1833,1,28.878,-20.669,0,0,1,0.9975,0,138,17,1.05,0.945
1834,1,0,0,0,0,1,0.9975,0,69,17,1.05,0.945
1835,1,29.368,0.608,0,0,1,0.9975,0,138,17,1.05,0.945
1836,2,33.491,-39.088,0,0,1,0.9975,0,345,17,1.05,0.945
1837,1,0,0,0,0,1,0.9975,0,1,17,1.05,0.945
1838,1,0,0,0,0,1,0.9975,0,20,17,1.05,0.945
1839,2,26.852,15.041,0,3.69506209555,1,0.9975,0,69,17,1.05,0.945
1840,1,0,0,0,0,1,0.9975,0,161,17,1.05,0.945
1841,1,0,0,0,0,1,0.9975,0,138,17,1.05,0.945
1842,1,41.216,76.354,0,0,1,0.9975,0,138,17,1.05,0.945
1843,1,41.59,2.736,0,0,1,0.9975,0,69,17,1.05,0.945
1844,2,20.902,-24.533,0,0,1,0.9975,0,69,17,1.05,0.945
1845,1,0,0,0,0,1,0.9975,0,161,17,1.05,0.945
1846,1,29.181,13.244,0,7.47997847516,1,0.9975,0,69,17,1.05,0.945
1847,1,10.812,33.487,0,13.8570451753,1,0.9975,0,161,17,1.05,0.945
1848,1,7.82,-0.115,0,0,1,0.9975,0,138,17,1.05,0.945
1849,1,1.169,3.196,0,0,1,0.9975,0,69,17,1.05,0.945
1850,1,8.529,0.435,0,3.40856846972,1,0.9975,0,69,17,1.05,0.945
1851,1,15.826,7.095,0,9.10500087212,1,0.9975,0,69,17,1.05,0.945
1852,1,0,0,0,0,1,0.9975,0,345,17,1.05,0.945
1853,1,33.989,-13.183,0,-9.33383497121,1,0.9975,0,69,17,1.05,0.945
1854,1,0,0,0,0,1,0.9975,0,161,17,1.05,0.945
1855,1,0,0,0,0,1,0.9975,0,1,17,1.05,0.945
1856,2,0,0,0,55.037,1,0.9975,0,345,17,1.05,0.945
1857,1,18.333,-2.119,0,0,1,0.9975,0,138,17,1.05,0.945
1858,1,8.421,3.882,0,0,1,0.9975,0,69,17,1.05,0.945
1859,1,0,0,0,0,1,0.9975,0,1,17,1.05,0.945
1860,1,0,0,0,0,1,0.9975,0,161,17,1.05,0.945
1861,2,0,0,0,0,1,0.9975,0,161,17,1.05,0.945
1862,1,0,0,0,0,1,0.9975,0,161,17,1.05,0.945
1863,1,20.803,2.145,0,0.77989601827,1,0.9975,0,69,17,1.05,0.945
1864,1,0,0,0,0,1,0.9975,0,345,17,1.05,0.945
1865,1,0,0,0,1.8683748127,1,0.9975,0,69,17,1.05,0.945
1866,1,22.133,9.831,0,9.8784100285,1,0.9975,0,138,17,1.05,0.945
1867,2,0,0,0,0,1,0.9975,0,161,17,1.05,0.945
1868,1,34.917,3.587,0,0,1,0.9975,0,69,17,1.05,0.945
1869,2,0,0,0,0,1,0.9975,0,161,17,1.05,0.945
1870,1,20.875,4.212,0,9.04039784235e-05,1,0.9975,0,161,17,1.05,0.945
1871,1,-3.934,2.996,0,0,1,0.9975,0,138,17,1.05,0.945
1872,1,0,0,0,0,1,0.9975,0,138,17,1.05,0.945
1873,1,62.447,-4.638,0,0,1,0.9975,0,161,17,1.05,0.945
1874,1,-9.483,-4.82,0,0,1,0.9975,0,161,17,1.05,0.945
1875,1,2.105,-0.226,0,0,1,0.9975,0,69,17,1.05,0.945
1876,1,0,0,0,0,1,0.9975,0,1,17,1.05,0.945
1877,1,0.58,5.567,0,0.00126379274297,1,0.9975,0,161,17,1.05,0.945
1878,1,0,0,0,0,1,0.9975,0,161,17,1.05,0.945
1879,1,151.77,-9.214,0,0,1,0.9975,0,138,17,1.05,0.945
1880,1,3.238,-0.79,0,0.263241381744,1,0.9975,0,69,17,1.05,0.945
1881,2,0,0,0,0,1,0.9975,0,161,17,1.05,0.945
1882,1,0,0,0,0,1,0.9975,0,69,17,1.05,0.945
1883,1,3.818,-3.83,0,0,1,0.9975,0,20,17,1.05,0.945
1884,1,4.568,1.763,0,0,1,0.9975,0,161,17,1.05,0.945
1885,1,0,0,0,0,1,0.9975,0,161,17,1.05,0.945
1886,1,0,0,0,0,1,0.9975,0,138,17,1.05,0.945
1887,1,0,0,0,0,1,0.9975,0,161,17,1.05,0.945
1888,1,55.622,-4.078,0,-10.448,1,0.9975,0,161,17,1.05,0.945
1889,1,0,0,0,0,1,0.9975,0,69,17,1.05,0.945
1890,1,0,0,0,0,1,0.9975,0,161,17,1.05,0.945
1891,1,8.627,-7.399,0,0,1,0.9975,0,138,17,1.05,0.945
1892,1,0,0,0,0,1,0.9975,0,161,17,1.05,0.945
1893,1,0,0,0,0,1,0.9975,0,1,17,1.05,0.945
1894,1,59.677,-19.849,0,-21.574,1,0.9975,0,138,17,1.05,0.945
1895,1,14.274,3.448,0,0,1,0.9975,0,69,17,1.05,0.945
1896,1,0,0,0,0,1,0.9975,0,161,17,1.05,0.945
1897,1,39.083,2.154,0,0.729991888995,1,0.9975,0,69,17,1.05,0.945
1898,1,0,0,0,0,1,0.9975,0,138,17,1.05,0.945
1899,1,0,0,0,0,1,0.9975,0,138,17,1.05,0.945
1900,1,0,0,0,0,1,0.9975,0,161,17,1.05,0.945
1901,1,0,0,0,0,1,0.9975,0,161,17,1.05,0.945
1902,1,10.083,4.632,0,0,1,0.9975,0,161,17,1.05,0.945
1903,1,16.094,0.2,0,0,1,0.9975,0,161,17,1.05,0.945
1904,1,27.673,10.091,0,14.6271559916,1,0.9975,0,138,17,1.05,0.945
1905,2,11.312,18.802,0,0,1,0.9975,0,69,17,1.05,0.945
1906,1,24.649,7.877,0,0,1,0.9975,0,20,17,1.05,0.945
1907,1,0,0,0,0,1,0.9975,0,69,17,1.05,0.945
1908,1,0,0,0,0,1,0.9975,0,161,17,1.05,0.945
1909,1,0,0,0,0,1,0.9975,0,161,17,1.05,0.945
1910,1,0,0,0,0,1,0.9975,0,69,17,1.05,0.945
1911,1,8.966,3.222,0,0,1,0.9975,0,20,17,1.05,0.945
1912,1,41.643,4.611,0,0,1,0.9975,0,69,17,1.05,0.945
1913,2,12.695,14.633,0,-4.26293474338,1,0.9975,0,138,17,1.05,0.945
1914,1,0,0,0,0,1,0.9975,0,1,17,1.05,0.945
1915,1,0,0,0,0,1,0.9975,0,161,17,1.05,0.945
1916,1,0,0,0,0,1,0.9975,0,1,17,1.05,0.945
1917,1,0,0,0,0.0120375291511,1,0.9975,0,69,17,1.05,0.945
1918,1,12.365,10.152,0,0,1,0.9975,0,138,17,1.05,0.945
1919,1,0,0,0,0,1,0.9975,0,161,17,1.05,0.945
1920,2,28.967,0.417,0,2.336,1,0.9975,0,138,17,1.05,0.945
1921,1,56.069,25.671,0,17.2999741125,1,0.9975,0,69,18,1.05,0.945
1922,1,8.841,1.051,0,0,1,0.9975,0,69,18,1.05,0.945
1923,2,3.158,-3.022,0,-8.593,1,0.9975,0,138,18,1.05,0.945
1924,1,407.4,-37.921,0,0,1,0.9975,0,345,18,1.05,0.945
1925,1,0.214,0.156,0,0,1,0.9975,0,138,18,1.05,0.945
1926,1,10.09,5.245,0,0,1,0.9975,0,69,18,1.05,0.945
1927,1,0,0,0,0,1,0.9975,0,138,18,1.05,0.945
1928,1,4.836,0.798,0,0,1,0.9975,0,138,18,1.05,0.945
1929,1,3.8,2.414,0,0,1,0.9975,0,138,18,1.05,0.945
1930,1,1.65,1.598,0,0,1,0.9975,0,69,18,1.05,0.945
1931,1,1.338,1.303,0,0,1,0.9975,0,138,18,1.05,0.945
1932,1,5.736,-0.756,0,0,1,0.9975,0,138,18,1.05,0.945
1933,1,20.59,9.918,0,17.2999657565,1,0.9975,0,69,18,1.05,0.945
1934,1,6.147,-0.495,0,0,1,0.9975,0,138,18,1.05,0.945
1935,1,0,0,0,0,1,0.9975,0,138,18,1.05,0.945
1936,1,0.312,2.796,0,0,1,0.9975,0,69,18,1.05,0.945
1937,1,36.852,2.449,0,0,1,0.9975,0,138,18,1.05,0.945
1938,1,6.156,4.108,0,0,1,0.9975,0,138,18,1.05,0.945
1939,1,56.595,-18.453,0,0,1,0.9975,0,138,18,1.05,0.945
1940,1,1.195,1.641,0,0,1,0.9975,0,69,18,1.05,0.945
1941,1,0,0,0,0,1,0.9975,0,138,18,1.05,0.945
1942,1,-0.562,1.181,0,0,1,0.9975,0,69,18,1.05,0.945
1943,1,21.451,-3.697,0,0,1,0.9975,0,138,18,1.05,0.945
1944,2,17.004,-2.049,0,-18.084,1,0.9975,0,345,18,1.05,0.945
1945,1,0,0,0,0,1,0.9975,0,138,18,1.05,0.945
1946,1,100.601,2.878,0,0,1,0.9975,0,138,18,1.05,0.945
1947,1,5.861,3.491,0,0,1,0.9975,0,138,18,1.05,0.945
1948,1,20.876,11.672,0,0,1,0.9975,0,69,18,1.05,0.945
1949,1,0.018,0.052,0,0,1,0.9975,0,138,18,1.05,0.945
1950,1,1.615,0.486,0,0,1,0.9975,0,138,18,1.05,0.945
1951,1,9.117,4.273,0,9.59996568526,1,0.9975,0,69,18,1.05,0.945
1952,1,7.984,1.997,0,0,1,0.9975,0,69,18,1.05,0.945
1953,1,15.594,5.488,0,17.2999660927,1,0.9975,0,69,18,1.05,0.945
1954,2,0,0,0,0,1,0.9975,0,138,18,1.05,0.945
1955,1,50.781,-0.055,0,-0.062,1,0.9975,0,138,18,1.05,0.945
1956,1,4.924,2.649,0,0,1,0.9975,0,69,18,1.05,0.945
1957,1,15.05,-0.321,0,0,1,0.9975,0,138,18,1.05,0.945
1958,1,51.83,-3.82,0,0,1,0.9975,0,138,18,1.05,0.945
1959,1,13.774,7.59,0,0,1,0.9975,0,69,18,1.05,0.945
1960,1,81.562,17.497,0,19.782,1,0.9975,0,138,18,1.05,0.945
1961,1,0,0,0,0,1,0.9975,0,138,18,1.05,0.945
1962,1,0,0,0,0,1,0.9975,0,138,18,1.05,0.945
1963,1,10.973,4.516,0,0,1,0.9975,0,138,18,1.05,0.945
1964,1,13.819,3.265,0,0,1,0.9975,0,138,18,1.05,0.945
1965,1,1.838,1.971,0,29.6999722974,1,0.9975,0,69,18,1.05,0.945
1966,1,0,0,0,0,1,0.9975,0,69,18,1.05,0.945
1967,1,14.551,10.334,0,0,1,0.9975,0,69,18,1.05,0.945
