bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
1968,1,0,0,0,0,1,0.9975,0,69,18,1.05,0.945
1969,1,41.849,18.011,0,17.0999669709,1,0.9975,0,69,18,1.05,0.945
1970,1,5.21,1.112,0,0,1,0.9975,0,138,18,1.05,0.945
1971,1,6.94,2.188,0,0,1,0.9975,0,138,18,1.05,0.945
1972,1,19.751,6.383,0,0,1,0.9975,0,138,18,1.05,0.945
1973,2,33.159,-1.937,0,27.907,1,0.9975,0,138,18,1.05,0.945
1974,1,0,0,0,0,1,0.9975,0,138,18,1.05,0.945
1975,2,0,0,0,0,1,0.9975,0,16,19,1.05,0.945
1976,2,39.788,24.472,0,-10.239,1,0.9975,0,138,19,1.05,0.945
1977,1,709.562,61.666,0,0,1,0.9975,0,345,19,1.05,0.945
1978,2,0,0,0,-42.917,1,0.9975,0,345,19,1.05,0.945
1979,1,0,0,0,0,1,0.9975,0,1,19,1.05,0.945
1980,1,0,0,0,0,1,0.9975,0,345,19,1.05,0.945
1981,1,0,0,0,0,1,0.9975,0,345,19,1.05,0.945
1982,1,0,0,0,0,1,0.9975,0,345,19,1.05,0.945
1983,1,0,0,0,-299.998531452,1,0.9975,0,765,19,1.05,0.945
1984,1,0,0,0,0,1,0.9975,0,345,19,1.05,0.945
1985,1,0,0,0,0,1,0.9975,0,345,19,1.05,0.945
1986,1,39.137,-0.419,0,0,1,0.9975,0,1,19,1.05,0.945
1987,2,0,0,0,-369.162503523,1,0.9975,0,765,19,1.05,0.945
1988,2,0,0,0,-119.438,1,0.9975,0,345,19,1.05,0.945
1989,1,0,0,0,-599.989966789,1,0.9975,0,765,19,1.05,0.945
1990,1,75.218,17.527,0,0,1,0.9975,0,138,19,1.05,0.945
1991,1,106.248,-5.625,0,0,1,0.9975,0,138,19,1.05,0.945
1992,3,0,0,0,0,1,0.9975,0,26.4,19,1.05,0.945
1993,2,0,0,0,0,1,0.9975,0,765,19,1.05,0.945
1994,2,0,0,0,54.768,1,0.9975,0,345,19,1.05,0.945
1995,1,0,0,0,0,1,0.9975,0,18,19,1.05,0.945
1996,1,96.373,-5.761,0,0,1,0.9975,0,138,19,1.05,0.945
1997,1,0,0,0,0,1,0.9975,0,765,19,1.05,0.945
1998,1,71.028,0.129,0,0,1,0.9975,0,138,19,1.05,0.945
1999,1,0,0,0,0,1,0.9975,0,345,19,1.05,0.945
2000,1,0,0,0,0,1,0.9975,0,18,19,1.05,0.945
2001,1,76.359,41.484,0,0,1,0.9975,0,345,19,1.05,0.945
2002,1,0,0,0,0,1,0.9975,0,26.4,19,1.05,0.945
2003,1,3.586,4.324,0,0,1,0.9975,0,138,19,1.05,0.945
2004,1,0,0,0,0,1,0.9975,0,16,19,1.05,0.945
2005,1,163.784,24.071,0,0,1,0.9975,0,138,19,1.05,0.945
2006,1,0,0,0,0,1,0.9975,0,345,19,1.05,0.945
2007,1,0,0,0,0,1,0.9975,0,18,19,1.05,0.945
2008,1,42.606,8.961,0,0,1,0.9975,0,34.5,19,1.05,0.945
2009,1,128.26,17.755,0,20.008,1,0.9975,0,345,19,1.05,0.945
2010,2,67.777,-11.987,0,-14.912,1,0.9975,0,138,19,1.05,0.945
2011,1,10.58,4.247,0,5.601,1,0.9975,0,138,19,1.05,0.945
2012,1,197.296,5.659,0,0,1,0.9975,0,138,19,1.05,0.945
2013,1,98.053,-0.535,0,0,1,0.9975,0,1,19,1.05,0.945
2014,1,406.284,-29.822,0,0,1,0.9975,0,345,19,1.05,0.945
2015,2,0,0,0,0,1,0.9975,0,1,19,1.05,0.945
2016,1,0,0,0,0,1,0.9975,0,765,19,1.05,0.945
2017,1,0,0,0,0,1,0.9975,0,18,19,1.05,0.945
2018,1,0,0,0,0,1,0.9975,0,34.5,19,1.05,0.945
2019,1,8.011,-1.077,0,0,1,0.9975,0,138,19,1.05,0.945
2020,1,0,0,0,0,1,0.9975,0,138,19,1.05,0.945
2021,1,16.138,11.238,0,0,1,0.9975,0,34.5,19,1.05,0.945
2022,2,0,0,0,0,1,0.9975,0,345,19,1.05,0.945
2023,1,0,0,0,0,1,0.9975,0,345,19,1.05,0.945
2024,1,0,0,0,0,1,0.9975,0,765,19,1.05,0.945
2025,1,398.745,-6.81,0,0,1,0.9975,0,1,19,1.05,0.945
2026,1,277.263,-18.612,0,-20.459,1,0.9975,0,765,19,1.05,0.945
2027,1,313.982,72.856,0,0,1,0.9975,0,345,19,1.05,0.945
2028,1,0,0,0,0,1,0.9975,0,18,19,1.05,0.945
2029,1,1406.975,-114.034,0,0,1,0.9975,0,345,19,1.05,0.945
2030,1,0,0,0,0,1,0.9975,0,765,19,1.05,0.945
2031,1,12.454,-0.738,0,0,1,0.9975,0,138,19,1.05,0.945
2032,2,17.869,7.729,0,0,1,0.9975,0,138,19,1.05,0.945
2033,1,0,0,0,-299.998569574,1,0.9975,0,765,19,1.05,0.945
2034,1,0,0,0,0,1,0.9975,0,1,19,1.05,0.945
2035,2,0,0,0,0,1,0.9975,0,345,19,1.05,0.945
2036,1,193.979,-8.573,0,-9.687,1,0.9975,0,1,19,1.05,0.945
2037,2,0,0,0,0,1,0.9975,0,16,19,1.05,0.945
2038,1,119.165,-1.655,0,-1.836,1,0.9975,0,345,19,1.05,0.945
2039,2,0,0,0,0,1,0.9975,0,22,19,1.05,0.945
2040,1,104.365,5.963,0,0,1,0.9975,0,230,19,1.05,0.945
2041,1,324.261,-23.288,0,0,1,0.9975,0,345,19,1.05,0.945
2042,2,0,0,0,0,1,0.9975,0,345,19,1.05,0.945
2043,1,-2.319,1.251,0,0,1,0.9975,0,34.5,19,1.05,0.945
2044,1,110.8,18.674,0,0,1,0.9975,0,138,19,1.05,0.945
2045,1,0,0,0,0,1,0.9975,0,345,19,1.05,0.945
2046,1,35.235,9.474,0,10.593,1,0.9975,0,138,19,1.05,0.945
2047,1,0,0,0,0,1,0.9975,0,345,19,1.05,0.945
2048,1,0,0,0,0,1,0.9975,0,1,19,1.05,0.945
2049,1,0,0,0,0,1,0.9975,0,1,19,1.05,0.945
2050,1,54.264,47.731,0,0,1,0.9975,0,230,19,1.05,0.945
2051,1,0,0,0,0,1,0.9975,0,1,19,1.05,0.945
2052,1,0,0,0,0,1,0.9975,0,765,19,1.05,0.945
2053,1,199.206,15.645,0,17.403,1,0.9975,0,345,19,1.05,0.945
2054,1,0,0,0,0,1,0.9975,0,230,19,1.05,0.945
2055,1,0,0,0,0,1,0.9975,0,765,19,1.05,0.945
2056,1,0,0,0,0,1,0.9975,0,1,19,1.05,0.945
2057,1,0,0,0,0,1,0.9975,0,34.5,19,1.05,0.945
2058,2,0,0,0,-216.979848564,1,0.9975,0,765,19,1.05,0.945
2059,1,0,0,0,0,1,0.9975,0,138,20,1.05,0.945
2060,1,0,0,0,0,1,0.9975,0,138,20,1.05,0.945
2061,1,0,0,0,0,1,0.9975,0,138,20,1.05,0.945
2062,1,0,0,0,0,1,0.9975,0,138,20,1.05,0.945
2063,1,0,0,0,0,1,0.9975,0,138,20,1.05,0.945
2064,1,0,0,0,0,1,0.9975,0,33,20,1.05,0.945
2065,1,0,0,0,0,1,0.9975,0,33,20,1.05,0.945
2066,1,0,0,0,0,1,0.9975,0,138,20,1.05,0.945
2067,2,0,0,0,0,1,0.9975,0,138,20,1.05,0.945
2068,2,0,0,0,0,1,0.9975,0,138,20,1.05,0.945
2069,1,0,0,0,0,1,0.9975,0,138,20,1.05,0.945
2070,2,0,0,0,0,1,0.9975,0,138,20,1.05,0.945
2071,1,0,0,0,0,1,0.9975,0,138,20,1.05,0.945
2072,1,0,0,0,0,1,0.9975,0,138,20,1.05,0.945
2073,1,0,0,0,0,1,0.9975,0,138,20,1.05,0.945
2074,1,0,0,0,0,1,0.9975,0,138,20,1.05,0.945
2075,1,0,0,0,0,1,0.9975,0,138,20,1.05,0.945
2076,1,0,0,0,0,1,0.9975,0,138,20,1.05,0.945
2077,1,0,0,0,0,1,0.9975,0,33,20,1.05,0.945
2078,1,0,0,0,0,1,0.9975,0,33,20,1.05,0.945
2079,1,0,0,0,0,1,0.9975,0,33,20,1.05,0.945
2080,2,0,0,0,-25.378,1,0.9975,0,138,20,1.05,0.945
2081,2,0,0,0,0,1,0.9975,0,138,20,1.05,0.945
2082,1,123.35,-37.974,0,-42.508,1,0.9975,0,345,20,1.05,0.945
2083,1,0,0,0,0,1,0.9975,0,138,20,1.05,0.945
2084,1,0,0,0,0,1,0.9975,0,138,20,1.05,0.945
2085,2,0,0,0,59.843,1,0.9975,0,138,20,1.05,0.945
2086,2,0,0,0,-15.77,1,0.9975,0,138,20,1.05,0.945
2087,1,12.953,2.797,0,3.175,1,0.9975,0,138,20,1.05,0.945
2088,1,0,0,0,0,1,0.9975,0,138,20,1.05,0.945
2089,1,28.835,-2.732,0,0,1,0.9975,0,138,20,1.05,0.945
2090,2,0,0,0,19.466,1,0.9975,0,138,20,1.05,0.945
2091,2,0,0,0,0,1,0.9975,0,138,20,1.05,0.945
2092,2,0,0,0,-104.782,1,0.9975,0,345,20,1.05,0.945
2093,1,27.325,0.912,0,0,1,0.9975,0,33,20,1.05,0.945
2094,1,52.148,-42.211,0,0,1,0.9975,0,138,20,1.05,0.945
2095,1,0,0,0,0,1,0.9975,0,138,20,1.05,0.945
2096,1,44.786,-42.217,0,0,1,0.9975,0,138,20,1.05,0.945
2097,1,0,0,0,0,1,0.9975,0,138,20,1.05,0.945
2098,2,0,0,0,0,1,0.9975,0,138,20,1.05,0.945
2099,2,0,0,0,-3.887,1,0.9975,0,138,20,1.05,0.945
2100,1,0,0,0,0,1,0.9975,0,138,20,1.05,0.945
2101,2,64.66,17.82,0,0,1,0.9975,0,33,20,1.05,0.945
2102,1,0,0,0,0,1,0.9975,0,138,20,1.05,0.945
2103,2,0,0,0,13.015,1,0.9975,0,138,20,1.05,0.945
2104,1,26.029,-2.661,0,-3.064,1,0.9975,0,138,20,1.05,0.945
2105,1,0,0,0,0,1,0.9975,0,138,20,1.05,0.945
2106,1,0,0,0,0,1,0.9975,0,33,20,1.05,0.945
2107,1,0.482,0.174,0,0,1,0.9975,0,33,20,1.05,0.945
2108,1,30.385,4.221,0,0,1,0.9975,0,33,20,1.05,0.945
2109,1,22.597,4.438,0,9.6299311366,1,0.9975,0,110,21,1.05,0.945
2110,1,9.376,2.77,0,9.08989831911,1,0.9975,0,110,21,1.05,0.945
2111,1,64.383,8.586,0,9.22949204865,1,0.9975,0,110,21,1.05,0.945
2112,1,23.578,0.287,0,0,1,0.9975,0,110,21,1.05,0.945
2113,1,14.024,4.42,0,0,1,0.9975,0,110,21,1.05,0.945
2114,1,122.642,45.359,0,0,1,0.9975,0,345,21,1.05,0.945
2115,1,34.738,8.997,0,9.98995807068,1,0.9975,0,110,21,1.05,0.945
2116,1,42.241,10.699,0,0,1,0.9975,0,110,21,1.05,0.945
2117,1,7.057,1.615,0,2.75993246011,1,0.9975,0,110,21,1.05,0.945
2118,1,0.089,-1.12,0,0,1,0.9975,0,110,21,1.05,0.945
2119,1,8.841,2.197,0,0,1,0.9975,0,110,21,1.05,0.945
2120,1,50.993,0.452,0,8.55994721972,1,0.9975,0,110,21,1.05,0.945
2121,1,0.089,-0.495,0,0,1,0.9975,0,110,21,1.05,0.945
2122,1,33.311,8.919,0,28.8899674968,1,0.9975,0,110,21,1.05,0.945
2123,1,13.043,3.283,0,0,1,0.9975,0,110,21,1.05,0.945
2124,1,30.367,2.736,0,8.98881496952,1,0.9975,0,110,21,1.05,0.945
2125,1,118.077,14.807,0,0,1,0.9975,0,345,21,1.05,0.945
2126,1,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2127,1,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2128,1,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2129,1,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2130,2,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2131,1,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2132,1,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2133,2,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2134,1,106.039,3.734,0,0,1,0.9975,0,110,21,1.05,0.945
2135,1,0.089,-12.914,0,0,1,0.9975,0,345,21,1.05,0.945
2136,1,15.719,6.175,0,0,1,0.9975,0,110,21,1.05,0.945
2137,1,0.089,-12.679,0,0,1,0.9975,0,345,21,1.05,0.945
2138,1,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2139,1,9.822,3.804,0,0,1,0.9975,0,110,21,1.05,0.945
2140,1,0.089,-0.842,0,0,1,0.9975,0,110,21,1.05,0.945
2141,1,60.824,17.004,0,43.3791530942,1,0.9975,0,110,21,1.05,0.945
2142,1,8.573,2.023,0,0,1,0.9975,0,110,21,1.05,0.945
2143,2,10.268,2.249,0,0,1,0.9975,0,110,21,1.05,0.945
2144,2,0.089,-12.592,0,-6.024,1,0.9975,0,500,21,1.05,0.945
2145,1,9.554,2.327,0,0,1,0.9975,0,110,21,1.05,0.945
2146,2,0,0,0,0,1,0.9975,0,500,21,1.05,0.945
2147,1,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2148,1,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2149,2,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2150,1,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2151,1,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2152,1,50.831,4.152,0,-1.63609791155,1,0.9975,0,110,21,1.05,0.945
2153,1,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2154,2,0.089,-12.627,0,0,1,0.9975,0,500,21,1.05,0.945
2155,1,18.128,5.541,0,13.5899568546,1,0.9975,0,110,21,1.05,0.945
2156,1,18.395,5.02,0,0,1,0.9975,0,110,21,1.05,0.945
2157,1,9.981,1.537,0,0,1,0.9975,0,110,21,1.05,0.945
2158,1,4.469,-0.86,0,0,1,0.9975,0,345,21,1.05,0.945
2159,1,41.171,16.935,0,0,1,0.9975,0,110,21,1.05,0.945
2160,1,0.089,-0.556,0,0,1,0.9975,0,110,21,1.05,0.945
2161,1,8.93,2.657,0,0,1,0.9975,0,110,21,1.05,0.945
2162,1,0.089,-0.13,0,0,1,0.9975,0,110,21,1.05,0.945
2163,1,0.178,-0.347,0,0,1,0.9975,0,110,21,1.05,0.945
2164,1,0.089,-11.064,0,0,1,0.9975,0,345,21,1.05,0.945
2165,1,6.039,0.851,0,0,1,0.9975,0,110,21,1.05,0.945
2166,1,0.089,-0.269,0,0,1,0.9975,0,110,21,1.05,0.945
2167,1,31.438,8.58,0,0,1,0.9975,0,110,21,1.05,0.945
2168,1,9.733,2.779,0,0,1,0.9975,0,110,21,1.05,0.945
2169,1,0.104,-6.618,0,0,1,0.9975,0,345,21,1.05,0.945
2170,2,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2171,2,0,0,0,-23.897,1,0.9975,0,500,21,1.05,0.945
2172,1,27.504,10.491,0,27.8397476758,1,0.9975,0,110,21,1.05,0.945
2173,1,1.249,-1.19,0,-5.01352035239e-05,1,0.9975,0,110,21,1.05,0.945
2174,1,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2175,1,0.089,-5.697,0,0,1,0.9975,0,110,21,1.05,0.945
2176,1,13.756,0.643,0,0.000288637878187,1,0.9975,0,110,21,1.05,0.945
2177,1,6.254,1.398,0,0,1,0.9975,0,110,21,1.05,0.945
2178,1,19.912,5.714,0,0,1,0.9975,0,110,21,1.05,0.945
2179,1,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2180,1,9.644,2.188,0,11.8798231971,1,0.9975,0,110,21,1.05,0.945
2181,1,18.128,4.855,0,0,1,0.9975,0,110,21,1.05,0.945
2182,1,20.367,6.201,0,0,1,0.9975,0,110,21,1.05,0.945
2183,1,0,0,0,0,1,0.9975,0,500,21,1.05,0.945
2184,1,0.089,-4.238,0,0,1,0.9975,0,345,21,1.05,0.945
2185,1,18.306,5.706,0,0,1,0.9975,0,110,21,1.05,0.945
2186,1,71.448,22.519,0,0,1,0.9975,0,110,21,1.05,0.945
2187,1,0.089,-0.321,0,0,1,0.9975,0,110,21,1.05,0.945
2188,1,31.438,8.302,0,0,1,0.9975,0,110,21,1.05,0.945
2189,1,0.624,-0.017,0,0,1,0.9975,0,110,21,1.05,0.945
2190,1,0.106,-7.668,0,0,1,0.9975,0,345,21,1.05,0.945
2191,1,0,0,0,0,1,0.9975,0,500,21,1.05,0.945
2192,1,0.089,-1.893,0,0,1,0.9975,0,345,21,1.05,0.945
2193,2,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2194,1,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2195,1,0,0,0,0,1,0.9975,0,500,21,1.05,0.945
2196,1,2.944,-0.017,0,0,1,0.9975,0,110,21,1.05,0.945
2197,2,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2198,1,14.291,4.021,0,0,1,0.9975,0,110,21,1.05,0.945
2199,1,4.826,0.938,0,3.25978487705,1,0.9975,0,110,21,1.05,0.945
2200,1,199.742,61.277,0,0,1,0.9975,0,110,21,1.05,0.945
2201,1,-0.669,-1.033,0,0,1,0.9975,0,110,21,1.05,0.945
2202,1,14.291,4.021,0,0,1,0.9975,0,110,21,1.05,0.945
2203,1,9.376,2.466,0,5.99990865445,1,0.9975,0,110,21,1.05,0.945
2204,1,93.986,7.03,0,0,1,0.9975,0,110,21,1.05,0.945
2205,1,46.264,11.489,0,43.1099634873,1,0.9975,0,110,21,1.05,0.945
2206,1,17.235,2.31,0,0,1,0.9975,0,110,21,1.05,0.945
2207,1,0.089,-3.231,0,0,1,0.9975,0,110,21,1.05,0.945
2208,1,66.133,6.527,0,20.3399749926,1,0.9975,0,110,21,1.05,0.945
2209,1,0.089,-4.681,0,0,1,0.9975,0,345,21,1.05,0.945
2210,1,0.089,-3.135,0,0,1,0.9975,0,345,21,1.05,0.945
2211,1,3.925,0.356,0,0,1,0.9975,0,110,21,1.05,0.945
2212,1,36.264,10.36,0,0,1,0.9975,0,110,21,1.05,0.945
2213,1,9.822,2.397,0,0,1,0.9975,0,110,21,1.05,0.945
2214,1,18.128,5.584,0,0,1,0.9975,0,110,21,1.05,0.945
2215,1,114.814,21.086,0,0,1,0.9975,0,110,21,1.05,0.945
2216,1,0.089,-25.949,0,0,1,0.9975,0,500,21,1.05,0.945
2217,1,0.089,-0.651,0,0,1,0.9975,0,110,21,1.05,0.945
2218,1,3.836,-0.165,0,0,1,0.9975,0,110,21,1.05,0.945
2219,1,7.503,1.85,0,0,1,0.9975,0,110,21,1.05,0.945
2220,1,21.616,4.82,0,0,1,0.9975,0,110,21,1.05,0.945
2221,1,24.292,7.104,0,15.2082913577,1,0.9975,0,110,21,1.05,0.945
2222,1,57.764,8.966,0,0,1,0.9975,0,345,21,1.05,0.945
2223,2,0,0,0,0,1,0.9975,0,500,21,1.05,0.945
2224,1,0.089,-16.353,0,0,1,0.9975,0,500,21,1.05,0.945
2225,2,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2226,1,-0.5,-1.363,0,0,1,0.9975,0,110,21,1.05,0.945
2227,1,0.096,-30.864,0,0,1,0.9975,0,500,21,1.05,0.945
2228,1,0.089,-3.352,0,0,1,0.9975,0,345,21,1.05,0.945
2229,2,0,0,0,0,1,0.9975,0,345,21,1.05,0.945
2230,1,0.105,-1.537,0,0,1,0.9975,0,345,21,1.05,0.945
2231,1,9.465,1.641,0,0,1,0.9975,0,110,21,1.05,0.945
2232,1,29.475,10.03,0,0,1,0.9975,0,110,21,1.05,0.945
2233,1,0.151,-61.32,0,0,1,0.9975,0,500,21,1.05,0.945
2234,1,15.005,4.681,0,0,1,0.9975,0,110,21,1.05,0.945
2235,1,11.785,2.805,0,5.64063206281,1,0.9975,0,110,21,1.05,0.945
2236,2,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2237,1,0.089,-0.408,0,0,1,0.9975,0,345,21,1.05,0.945
2238,1,23.808,-2.623,0,0,1,0.9975,0,110,21,1.05,0.945
2239,1,0.089,-3.925,0,0,1,0.9975,0,345,21,1.05,0.945
2240,1,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2241,1,7.592,1.259,0,0,1,0.9975,0,110,21,1.05,0.945
2242,1,24.56,7.39,0,14.7592826403,1,0.9975,0,110,21,1.05,0.945
2243,1,6.164,1.355,0,0,1,0.9975,0,110,21,1.05,0.945
2244,1,19.644,-0.174,0,0,1,0.9975,0,110,21,1.05,0.945
2245,1,61.805,15.84,0,0,1,0.9975,0,110,21,1.05,0.945
2246,1,0.089,-21.476,0,0,1,0.9975,0,500,21,1.05,0.945
2247,1,0.089,-2.449,0,0,1,0.9975,0,345,21,1.05,0.945
2248,1,9.733,2.076,0,0,1,0.9975,0,110,21,1.05,0.945
2249,1,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2250,1,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2251,1,0.089,-3.387,0,0,1,0.9975,0,345,21,1.05,0.945
2252,2,0,0,0,-26.82,1,0.9975,0,500,21,1.05,0.945
2253,1,9.733,2.649,0,0,1,0.9975,0,110,21,1.05,0.945
2254,2,0,0,0,0,1,0.9975,0,345,21,1.05,0.945
2255,1,14.916,4.203,0,0,1,0.9975,0,110,21,1.05,0.945
2256,1,8.305,2.536,0,0,1,0.9975,0,110,21,1.05,0.945
2257,1,48.066,12.592,0,0,1,0.9975,0,110,21,1.05,0.945
2258,1,0.199,-0.894,0,0,1,0.9975,0,500,21,1.05,0.945
2259,1,5.183,-1.346,0,0,1,0.9975,0,110,21,1.05,0.945
2260,1,0.089,-3.656,0,0,1,0.9975,0,345,21,1.05,0.945
2261,1,3.568,0.591,0,1.45995352724,1,0.9975,0,110,21,1.05,0.945
2262,2,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2263,1,13.578,2.475,0,4.47996621215,1,0.9975,0,110,21,1.05,0.945
2264,1,10,2.788,0,0,1,0.9975,0,110,21,1.05,0.945
2265,1,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2266,1,0.089,-5.297,0,0,1,0.9975,0,345,21,1.05,0.945
2267,2,0.089,-9.883,0,-10.774,1,0.9975,0,345,21,1.05,0.945
2268,1,2.052,0,0,0,1,0.9975,0,110,21,1.05,0.945
2269,1,9.911,0.208,0,0,1,0.9975,0,110,21,1.05,0.945
2270,2,35.363,7.573,0,11.387,1,0.9975,0,110,21,1.05,0.945
2271,1,21.08,6.235,0,0,1,0.9975,0,110,21,1.05,0.945
2272,2,0,0,0,0,1,0.9975,0,500,21,1.05,0.945
2273,1,2.052,0.33,0,0,1,0.9975,0,110,21,1.05,0.945
2274,1,8.038,-0.139,0,0,1,0.9975,0,110,21,1.05,0.945
2275,1,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2276,1,0.213,-6.678,0,0,1,0.9975,0,345,21,1.05,0.945
2277,1,0.194,-9.527,0,0,1,0.9975,0,500,21,1.05,0.945
2278,1,45.105,12.662,0,14.8498902418,1,0.9975,0,110,21,1.05,0.945
2279,1,30.367,8.719,0,0,1,0.9975,0,110,21,1.05,0.945
2280,1,0.089,-4.203,0,0,1,0.9975,0,345,21,1.05,0.945
2281,1,42.063,13.053,0,29.6024862001,1,0.9975,0,110,21,1.05,0.945
2282,1,-0.678,-6.088,0,0,1,0.9975,0,345,21,1.05,0.945
2283,1,69.664,22.727,0,0,1,0.9975,0,110,21,1.05,0.945
2284,1,20.634,6.409,0,0,1,0.9975,0,110,21,1.05,0.945
2285,1,1.338,-0.078,0,0,1,0.9975,0,110,21,1.05,0.945
2286,1,0.089,-0.234,0,0,1,0.9975,0,110,21,1.05,0.945
2287,1,16.7,3.778,0,0,1,0.9975,0,110,21,1.05,0.945
2288,1,11.16,2.944,0,8.99989315924,1,0.9975,0,110,21,1.05,0.945
2289,1,14.202,4.012,0,0,1,0.9975,0,110,21,1.05,0.945
2290,1,0.089,-4.169,0,0,1,0.9975,0,500,21,1.05,0.945
2291,2,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2292,1,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2293,1,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2294,2,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2295,1,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2296,1,6.254,1.294,0,0,1,0.9975,0,110,21,1.05,0.945
2297,1,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2298,1,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2299,1,0,0,0,0,1,0.9975,0,500,21,1.05,0.945
2300,1,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2301,1,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2302,1,4.915,1.398,0,-4.20216259516e-05,1,0.9975,0,110,21,1.05,0.945
2303,1,0.089,-0.973,0,0,1,0.9975,0,345,21,1.05,0.945
2304,1,14.738,5.211,0,0,1,0.9975,0,110,21,1.05,0.945
2305,1,3.568,0.643,0,0,1,0.9975,0,110,21,1.05,0.945
2306,1,0.089,-6.044,0,0,1,0.9975,0,345,21,1.05,0.945
2307,1,0.089,-2.579,0,0,1,0.9975,0,110,21,1.05,0.945
2308,1,4.737,0.938,0,0,1,0.9975,0,110,21,1.05,0.945
2309,1,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2310,2,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2311,1,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2312,1,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2313,1,25.006,6.73,0,0,1,0.9975,0,110,21,1.05,0.945
2314,1,0.089,-3.847,0,0,1,0.9975,0,345,21,1.05,0.945
2315,1,29.475,9.475,0,28.0798858031,1,0.9975,0,110,21,1.05,0.945
2316,1,0.089,-0.703,0,0,1,0.9975,0,110,21,1.05,0.945
2317,1,0.981,-23.37,0,0,1,0.9975,0,345,21,1.05,0.945
2318,1,0.089,-25.124,0,0,1,0.9975,0,500,21,1.05,0.945
2319,1,0.089,-1.224,0,0,1,0.9975,0,110,21,1.05,0.945
2320,1,0.089,-0.46,0,0,1,0.9975,0,110,21,1.05,0.945
2321,1,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2322,1,-37.691,1.824,0,0,1,0.9975,0,110,21,1.05,0.945
2323,1,48.049,13.218,0,0,1,0.9975,0,110,21,1.05,0.945
2324,1,58.86,1.291,0,0,1,0.9975,0,110,21,1.05,0.945
2325,1,9.644,2.901,0,1.6897411554,1,0.9975,0,110,21,1.05,0.945
2326,1,-0.651,-1.989,0,0,1,0.9975,0,345,21,1.05,0.945
2327,1,19.733,4.829,0,0,1,0.9975,0,110,21,1.05,0.945
2328,1,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2329,1,20.724,5.836,0,0,1,0.9975,0,110,21,1.05,0.945
2330,1,31.438,8.076,0,3.56995455785,1,0.9975,0,110,21,1.05,0.945
2331,1,54.391,15.18,0,39.3299078751,1,0.9975,0,110,21,1.05,0.945
2332,1,9.733,2.901,0,0,1,0.9975,0,110,21,1.05,0.945
2333,2,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2334,1,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2335,2,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2336,2,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2337,1,0.089,-4.446,0,0,1,0.9975,0,345,21,1.05,0.945
2338,1,12.329,3.691,0,0,1,0.9975,0,110,21,1.05,0.945
2339,1,0.089,-5.601,0,0,1,0.9975,0,345,21,1.05,0.945
2340,1,0.089,-10.673,0,0,1,0.9975,0,345,21,1.05,0.945
2341,1,18.484,5.306,0,0,1,0.9975,0,110,21,1.05,0.945
2342,1,-14.167,-4.507,0,0,1,0.9975,0,110,21,1.05,0.945
2343,1,15.184,4.698,0,0,1,0.9975,0,110,21,1.05,0.945
2344,1,7.592,1.424,0,0,1,0.9975,0,110,21,1.05,0.945
2345,1,0.089,-2.744,0,0,1,0.9975,0,110,21,1.05,0.945
2346,1,34.235,14.729,0,0,1,0.9975,0,500,21,1.05,0.945
2347,1,1.695,-0.399,0,0.259942036978,1,0.9975,0,110,21,1.05,0.945
2348,1,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2349,1,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2350,2,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2351,1,0.089,-0.096,0,0,1,0.9975,0,110,21,1.05,0.945
2352,1,37.245,8.545,0,0,1,0.9975,0,110,21,1.05,0.945
2353,1,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2354,1,0.089,-0.573,0,0,1,0.9975,0,345,21,1.05,0.945
2355,1,0.089,-0.903,0,0,1,0.9975,0,110,21,1.05,0.945
2356,1,8.127,1.528,0,0,1,0.9975,0,110,21,1.05,0.945
2357,1,422.766,2.424,0,0,1,0.9975,0,500,21,1.05,0.945
2358,1,8.662,2.553,0,1.90837101867,1,0.9975,0,110,21,1.05,0.945
2359,1,49.03,11.75,0,0,1,0.9975,0,110,21,1.05,0.945
2360,1,130.809,10.866,0,25.558,1,0.9975,0,345,21,1.05,0.945
2361,1,4.559,1.059,0,0,1,0.9975,0,110,21,1.05,0.945
2362,1,15.094,4.69,0,9.17606068087,1,0.9975,0,110,21,1.05,0.945
2363,1,0.107,-11.081,0,0,1,0.9975,0,345,21,1.05,0.945
2364,1,15.273,3.891,0,0,1,0.9975,0,110,21,1.05,0.945
2365,1,20.001,5.671,0,0,1,0.9975,0,110,21,1.05,0.945
2366,1,0.089,-13.687,0,0,1,0.9975,0,345,21,1.05,0.945
2367,1,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2368,1,4.291,0.929,0,0,1,0.9975,0,110,21,1.05,0.945
2369,1,0.089,-2.822,0,0,1,0.9975,0,110,21,1.05,0.945
2370,1,0.089,-4.481,0,0,1,0.9975,0,345,21,1.05,0.945
2371,1,0.089,-25.845,0,0,1,0.9975,0,345,21,1.05,0.945
2372,1,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2373,1,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2374,1,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2375,1,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2376,1,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2377,2,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2378,1,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2379,1,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2380,1,19.912,5.94,0,0,1,0.9975,0,110,21,1.05,0.945
2381,1,44.659,20.66,0,0,1,0.9975,0,110,21,1.05,0.945
2382,1,5.897,0.547,0,0,1,0.9975,0,110,21,1.05,0.945
2383,1,0.089,-0.391,0,-3.45408914848,1,0.9975,0,110,21,1.05,0.945
2384,1,32.062,15.571,0,0,1,0.9975,0,345,21,1.05,0.945
2385,1,10.447,2.718,0,6.95981373537,1,0.9975,0,110,21,1.05,0.945
2386,1,12.686,2.301,0,0,1,0.9975,0,110,21,1.05,0.945
2387,2,0,0,0,0,1,0.9975,0,500,21,1.05,0.945
2388,1,0.089,-0.894,0,0,1,0.9975,0,345,21,1.05,0.945
2389,1,0.981,-1.329,0,0,1,0.9975,0,110,21,1.05,0.945
2390,1,0.089,-25.402,0,0,1,0.9975,0,500,21,1.05,0.945
2391,1,26.184,3.454,0,-12.0417813926,1,0.9975,0,345,21,1.05,0.945
2392,1,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2393,1,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2394,1,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2395,2,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2396,1,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2397,1,4.648,0.721,0,0,1,0.9975,0,110,21,1.05,0.945
2398,1,0.089,-1.537,0,0,1,0.9975,0,345,21,1.05,0.945
2399,1,0.089,-14.625,0,0,1,0.9975,0,345,21,1.05,0.945
2400,1,15.719,-2.631,0,0,1,0.9975,0,110,21,1.05,0.945
2401,2,0,0,0,15.67,1,0.9975,0,345,21,1.05,0.945
2402,1,16.254,5.089,0,0,1,0.9975,0,110,21,1.05,0.945
2403,1,3.925,0.877,0,0,1,0.9975,0,110,21,1.05,0.945
2404,1,0.089,-0.521,0,0,1,0.9975,0,110,21,1.05,0.945
2405,1,0.089,-0.799,0,0,1,0.9975,0,110,21,1.05,0.945
2406,1,13.489,3.743,0,0,1,0.9975,0,110,21,1.05,0.945
2407,1,14.47,4.386,0,20.8550535281,1,0.9975,0,110,21,1.05,0.945
2408,1,0.089,-0.148,0,0,1,0.9975,0,110,21,1.05,0.945
2409,1,17.235,4.012,0,0,1,0.9975,0,110,21,1.05,0.945
2410,2,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2411,1,0,0,0,0,1,0.9975,0,500,21,1.05,0.945
2412,1,-0.125,-2.918,0,0,1,0.9975,0,110,21,1.05,0.945
2413,1,0.089,-0.504,0,0,1,0.9975,0,345,21,1.05,0.945
2414,1,26.79,8.406,0,0,1,0.9975,0,110,21,1.05,0.945
2415,1,49.03,15.137,0,0,1,0.9975,0,110,21,1.05,0.945
2416,2,0,0,0,0,1,0.9975,0,500,21,1.05,0.945
2417,1,10.536,2.718,0,-4.12384667915e-05,1,0.9975,0,110,21,1.05,0.945
2418,1,13.845,3.013,0,0,1,0.9975,0,110,21,1.05,0.945
2419,1,0.089,-4.386,0,0,1,0.9975,0,345,21,1.05,0.945
2420,2,0,0,0,0,1,0.9975,0,345,21,1.05,0.945
2421,1,0.089,-1.346,0,0,1,0.9975,0,345,21,1.05,0.945
2422,1,12.24,3.769,0,0,1,0.9975,0,110,21,1.05,0.945
2423,1,155.384,40.435,0,0,1,0.9975,0,110,21,1.05,0.945
2424,1,47.246,43.066,0,0,1,0.9975,0,110,21,1.05,0.945
2425,1,45.015,-46.713,0,0,1,0.9975,0,500,21,1.05,0.945
2426,1,14.916,4.004,0,0.00060412797928,1,0.9975,0,110,21,1.05,0.945
2427,1,37.959,5.627,0,0,1,0.9975,0,110,21,1.05,0.945
2428,1,4.648,0.287,0,0,1,0.9975,0,110,21,1.05,0.945
2429,1,0.089,-0.026,0,0,1,0.9975,0,110,21,1.05,0.945
2430,1,4.326,23.53,0,33.77,1,0.9975,0,345,21,1.05,0.945
2431,1,187.452,60.126,0,0,1,0.9975,0,345,21,1.05,0.945
2432,1,6.254,1.468,0,0,1,0.9975,0,110,21,1.05,0.945
2433,1,20.545,5.923,0,14.0399400832,1,0.9975,0,110,21,1.05,0.945
2434,1,3.667,0.868,0,0,1,0.9975,0,110,21,1.05,0.945
2435,1,31.348,6.07,0,0,1,0.9975,0,110,21,1.05,0.945
2436,1,2.409,-0.512,0,0,1,0.9975,0,110,21,1.05,0.945
2437,1,23.4,2.136,0,0,1,0.9975,0,110,21,1.05,0.945
2438,1,10.268,-2.901,0,0,1,0.9975,0,110,21,1.05,0.945
2439,1,0.089,-0.582,0,0,1,0.9975,0,345,21,1.05,0.945
2440,1,14.916,4.212,0,0,1,0.9975,0,110,21,1.05,0.945
2441,1,0.089,-0.33,0,0,1,0.9975,0,345,21,1.05,0.945
2442,1,6.789,1.676,0,3.11996652439,1,0.9975,0,110,21,1.05,0.945
2443,1,12.24,3.118,0,0,1,0.9975,0,110,21,1.05,0.945
2444,1,23.578,3.882,0,0,1,0.9975,0,110,21,1.05,0.945
2445,1,40.189,9.527,0,0,1,0.9975,0,110,21,1.05,0.945
2446,1,10.803,2.727,0,0.0495735079782,1,0.9975,0,110,21,1.05,0.945
2447,1,4.717,-6.574,0,0,1,0.9975,0,345,21,1.05,0.945
2448,1,0.089,-3.3,0,0,1,0.9975,0,110,21,1.05,0.945
2449,1,0.089,-2.848,0,0,1,0.9975,0,345,21,1.05,0.945
2450,1,10.09,2.362,0,0,1,0.9975,0,110,21,1.05,0.945
2451,1,19.644,6.01,0,0,1,0.9975,0,110,21,1.05,0.945
2452,1,7.057,0.764,0,0,1,0.9975,0,110,21,1.05,0.945
2453,1,1.249,0.026,0,0,1,0.9975,0,110,21,1.05,0.945
2454,1,25.541,8.45,0,15.3899698541,1,0.9975,0,110,21,1.05,0.945
2455,1,49.03,8.901,0,0,1,0.9975,0,110,21,1.05,0.945
2456,1,0.089,-15.476,0,0,1,0.9975,0,500,21,1.05,0.945
2457,1,0.803,-0.347,0,0,1,0.9975,0,110,21,1.05,0.945
2458,1,38.227,12.332,0,0,1,0.9975,0,110,21,1.05,0.945
2459,1,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2460,2,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2461,1,23.489,7.052,0,0,1,0.9975,0,110,21,1.05,0.945
2462,1,186.974,85.183,0,92.903,1,0.9975,0,500,21,1.05,0.945
2463,1,7.859,2.058,0,0,1,0.9975,0,110,21,1.05,0.945
2464,1,9.465,1.911,0,0,1,0.9975,0,110,21,1.05,0.945
2465,1,0.089,-14.468,0,0,1,0.9975,0,345,21,1.05,0.945
2466,1,0.089,-23.378,0,0,1,0.9975,0,500,21,1.05,0.945
2467,1,13.667,3.213,0,0,1,0.9975,0,110,21,1.05,0.945
2468,1,26.522,9.023,0,26.9982285659,1,0.9975,0,110,21,1.05,0.945
2469,1,157.924,15.283,0,-0.000419855029114,1,0.9975,0,110,21,1.05,0.945
2470,2,0,0,0,0,1,0.9975,0,500,21,1.05,0.945
2471,1,16.076,4.863,0,0.00111675456031,1,0.9975,0,110,21,1.05,0.945
2472,2,138.187,-41.59,0,0,1,0.9975,0,500,21,1.05,0.945
2473,1,42.241,12.236,0,0,1,0.9975,0,110,21,1.05,0.945
2474,1,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2475,1,109.146,0.074,0,0,1,0.9975,0,110,21,1.05,0.945
2476,1,5.718,1.381,0,0,1,0.9975,0,110,21,1.05,0.945
2477,2,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2478,1,1.606,-0.13,0,0,1,0.9975,0,110,21,1.05,0.945
2479,1,7.413,1.72,0,0,1,0.9975,0,110,21,1.05,0.945
2480,1,27.682,8.571,0,19.5230083315,1,0.9975,0,110,21,1.05,0.945
2481,1,7.146,1.294,0,0,1,0.9975,0,110,21,1.05,0.945
2482,1,16.7,5.74,0,20.2494331909,1,0.9975,0,110,21,1.05,0.945
2483,1,16.424,36.153,0,0,1,0.9975,0,110,21,1.05,0.945
2484,1,0.089,-0.955,0,0,1,0.9975,0,345,21,1.05,0.945
2485,1,2.855,0.469,0,0,1,0.9975,0,110,21,1.05,0.945
2486,1,11.874,3.535,0,-9.23903113461e-05,1,0.9975,0,110,21,1.05,0.945
2487,1,7.413,1.746,0,0,1,0.9975,0,110,21,1.05,0.945
2488,1,17.414,5.271,0,0,1,0.9975,0,110,21,1.05,0.945
2489,1,115.461,51.102,0,0,1,0.9975,0,500,21,1.05,0.945
2490,1,55.908,12.045,0,19.7999659015,1,0.9975,0,110,21,1.05,0.945
2491,1,0,0,0,0,1,0.9975,0,500,21,1.05,0.945
2492,1,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2493,1,9.644,3.057,0,0,1,0.9975,0,110,21,1.05,0.945
2494,2,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2495,1,0.089,-6.479,0,0,1,0.9975,0,500,21,1.05,0.945
2496,1,0.089,-1.294,0,0,1,0.9975,0,110,21,1.05,0.945
2497,1,0.803,-1.641,0,0,1,0.9975,0,110,21,1.05,0.945
2498,1,9.108,2.327,0,0,1,0.9975,0,110,21,1.05,0.945
2499,1,6.432,0.634,0,0,1,0.9975,0,110,21,1.05,0.945
2500,1,0.089,-14.433,0,0,1,0.9975,0,345,21,1.05,0.945
2501,1,10,2.414,0,0,1,0.9975,0,110,21,1.05,0.945
2502,2,0,0,0,0,1,0.9975,0,500,21,1.05,0.945
2503,1,0.089,-17.438,0,0,1,0.9975,0,500,21,1.05,0.945
2504,1,10.447,1.224,0,0,1,0.9975,0,110,21,1.05,0.945
2505,1,31.433,-19.416,0,-6.255,1,0.9975,0,500,21,1.05,0.945
2506,1,0.112,-20.026,0,0,1,0.9975,0,500,21,1.05,0.945
2507,1,0.089,-0.234,0,0,1,0.9975,0,110,21,1.05,0.945
2508,2,0.21,-17.108,0,0,1,0.9975,0,500,21,1.05,0.945
2509,1,19.644,3.83,0,-3.35290308823e-05,1,0.9975,0,110,21,1.05,0.945
2510,1,0.089,-3.604,0,0,1,0.9975,0,345,21,1.05,0.945
2511,1,14.827,3.317,0,0,1,0.9975,0,110,21,1.05,0.945
2512,1,7.235,0.582,0,0,1,0.9975,0,110,21,1.05,0.945
2513,1,44.114,10.743,0,0,1,0.9975,0,110,21,1.05,0.945
2514,1,3.925,1.659,0,0,1,0.9975,0,110,21,1.05,0.945
2515,2,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2516,1,33.781,4.687,0,10.533,1,0.9975,0,345,21,1.05,0.945
2517,1,0.089,-3.17,0,0,1,0.9975,0,345,21,1.05,0.945
2518,1,23.4,6.461,0,0,1,0.9975,0,110,21,1.05,0.945
2519,1,0.089,-0.504,0,0,1,0.9975,0,345,21,1.05,0.945
2520,1,10,2.432,0,0,1,0.9975,0,110,21,1.05,0.945
2521,1,4.915,0.669,0,0,1,0.9975,0,110,21,1.05,0.945
2522,1,0.16,-8.415,0,0,1,0.9975,0,345,21,1.05,0.945
2523,1,4.291,1.224,0,0,1,0.9975,0,110,21,1.05,0.945
2524,1,14.738,3.778,0,0,1,0.9975,0,110,21,1.05,0.945
2525,1,0.214,-40.695,0,0,1,0.9975,0,500,21,1.05,0.945
2526,1,0.089,-9.284,0,0,1,0.9975,0,345,21,1.05,0.945
2527,1,13.489,3.665,0,4.39995547165,1,0.9975,0,110,21,1.05,0.945
2528,1,25.541,3.752,0,0,1,0.9975,0,110,21,1.05,0.945
2529,1,196.441,71.724,0,0,1,0.9975,0,345,21,1.05,0.945
2530,1,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2531,1,10.625,1.65,0,0,1,0.9975,0,110,21,1.05,0.945
2532,2,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2533,1,154.648,3.337,0,-4.93609219399e-05,1,0.9975,0,110,21,1.05,0.945
2534,1,0.089,-13.061,0,0,1,0.9975,0,500,21,1.05,0.945
2535,2,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2536,1,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2537,1,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2538,1,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2539,1,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2540,1,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2541,1,2.944,0.712,0,0,1,0.9975,0,110,21,1.05,0.945
2542,1,0.107,-13.183,0,0,1,0.9975,0,345,21,1.05,0.945
2543,1,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2544,1,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2545,2,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2546,1,13.31,3.691,0,0,1,0.9975,0,110,21,1.05,0.945
2547,1,0.089,-3.717,0,0,1,0.9975,0,345,21,1.05,0.945
2548,1,11.517,3.343,0,8.63281161518,1,0.9975,0,110,21,1.05,0.945
2549,1,2.953,0.252,0,0,1,0.9975,0,110,21,1.05,0.945
2550,1,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2551,2,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2552,2,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2553,1,25.541,7.06,0,0,1,0.9975,0,110,21,1.05,0.945
2554,1,31.348,9.136,0,0,1,0.9975,0,110,21,1.05,0.945
2555,1,11.785,4.698,0,10.2599464356,1,0.9975,0,110,21,1.05,0.945
2556,1,50.19,15.189,0,0,1,0.9975,0,110,21,1.05,0.945
2557,2,151.595,28.693,0,0,1,0.9975,0,345,21,1.05,0.945
2558,1,24.56,9.744,0,0,1,0.9975,0,110,21,1.05,0.945
2559,1,9.644,2.796,0,7.20984580184,1,0.9975,0,110,21,1.05,0.945
2560,1,10.803,3.743,0,0,1,0.9975,0,110,21,1.05,0.945
2561,1,61.805,18.446,0,0,1,0.9975,0,110,21,1.05,0.945
2562,1,0,0,0,0,1,0.9975,0,500,21,1.05,0.945
2563,1,0.089,-21.424,0,0,1,0.9975,0,500,21,1.05,0.945
2564,1,12.775,2.041,0,-5.77146633892,1,0.9975,0,110,21,1.05,0.945
2565,1,36.978,43.118,0,0,1,0.9975,0,345,21,1.05,0.945
2566,1,0.089,-6.392,0,0,1,0.9975,0,345,21,1.05,0.945
2567,1,52.02,23.7,0,-0.00310602240961,1,0.9975,0,110,21,1.05,0.945
2568,1,32.795,5.844,0,0.957981853789,1,0.9975,0,345,21,1.05,0.945
2569,1,0.199,-29.718,0,0,1,0.9975,0,500,21,1.05,0.945
2570,1,7.324,2.041,0,0,1,0.9975,0,110,21,1.05,0.945
2571,1,16.467,5.506,0,0,1,0.9975,0,110,21,1.05,0.945
2572,1,30.189,8.276,0,0,1,0.9975,0,110,21,1.05,0.945
2573,1,0.11,-3.726,0,0,1,0.9975,0,345,21,1.05,0.945
2574,1,0.089,-0.269,0,0,1,0.9975,0,110,21,1.05,0.945
2575,2,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2576,1,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2577,1,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2578,1,19.644,6.539,0,0,1,0.9975,0,110,21,1.05,0.945
2579,1,13.756,-5.593,0,0,1,0.9975,0,110,21,1.05,0.945
2580,1,8.841,2.154,0,8.3999726318,1,0.9975,0,110,21,1.05,0.945
2581,1,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2582,1,0.089,-11.02,0,0,1,0.9975,0,345,21,1.05,0.945
2583,1,-7.442,-16.578,0,0,1,0.9975,0,110,21,1.05,0.945
2584,1,0.089,-13.608,0,0,1,0.9975,0,500,21,1.05,0.945
2585,1,3.925,0.964,0,0,1,0.9975,0,110,21,1.05,0.945
2586,1,8.841,2.015,0,5.5497368623,1,0.9975,0,110,21,1.05,0.945
2587,1,34.235,11.819,0,0,1,0.9975,0,500,21,1.05,0.945
2588,1,13.667,3.917,0,0.0016463651876,1,0.9975,0,110,21,1.05,0.945
2589,2,7.859,-2.241,0,2.192,1,0.9975,0,110,21,1.05,0.945
2590,1,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2591,2,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2592,1,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2593,2,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2594,2,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2595,1,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2596,1,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2597,2,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2598,1,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2599,1,6.61,0.148,0,0,1,0.9975,0,110,21,1.05,0.945
2600,2,0,0,0,0,1,0.9975,0,500,21,1.05,0.945
2601,1,4.113,0.234,0,0,1,0.9975,0,110,21,1.05,0.945
2602,1,0.201,-28.572,0,0,1,0.9975,0,500,21,1.05,0.945
2603,1,4.915,-1.051,0,0,1,0.9975,0,110,21,1.05,0.945
2604,1,0.089,-0.009,0,0,1,0.9975,0,110,21,1.05,0.945
2605,1,3.747,0.365,0,0,1,0.9975,0,110,21,1.05,0.945
2606,1,58.34,-2.823,0,0,1,0.9975,0,110,21,1.05,0.945
2607,1,0.089,-0.608,0,0,1,0.9975,0,110,21,1.05,0.945
2608,1,0,0,0,0,1,0.9975,0,500,21,1.05,0.945
2609,1,0.089,-4.116,0,0,1,0.9975,0,345,21,1.05,0.945
2610,1,25.337,6.116,0,0,1,0.9975,0,110,21,1.05,0.945
2611,1,0.089,-4.386,0,0,1,0.9975,0,345,21,1.05,0.945
2612,1,18.128,4.716,0,0,1,0.9975,0,110,21,1.05,0.945
2613,1,3.925,1.667,0,0,1,0.9975,0,110,21,1.05,0.945
2614,1,13.756,3.595,0,0,1,0.9975,0,110,21,1.05,0.945
2615,1,34.203,10.439,0,0,1,0.9975,0,110,21,1.05,0.945
2616,1,10.179,2.666,0,0,1,0.9975,0,110,21,1.05,0.945
2617,1,113.832,9.805,0,-9.95153582548,1,0.9975,0,138,22,1.05,0.945
2618,1,56.086,16.804,0,28.0059181068,1,0.9975,0,138,22,1.05,0.945
2619,2,112.673,-11.151,0,0,1,0.9975,0,138,22,1.05,0.945
2620,1,0.089,-6.27,0,0,1,0.9975,0,500,22,1.05,0.945
2621,1,34.025,5.402,0,23.0575812577,1,0.9975,0,138,22,1.05,0.945
2622,2,0.089,-3.595,0,14.4430507147,1,0.9975,0,345,22,1.05,0.945
2623,1,0.154,0.113,0,0,1,0.9975,0,138,22,1.05,0.945
2624,1,77.434,23.5,0,32.0326694161,1,0.9975,0,138,22,1.05,0.945
2625,1,0.089,-11.715,0,0,1,0.9975,0,138,22,1.05,0.945
2626,1,91.084,21.008,0,38.1617359491,1,0.9975,0,138,22,1.05,0.945
2627,1,0.089,-15.693,0,0,1,0.9975,0,500,22,1.05,0.945
2628,1,21.17,6.904,0,0,1,0.9975,0,138,22,1.05,0.945
2629,1,332.576,104.013,0,192.46247093,1,0.9975,0,138,22,1.05,0.945
2630,1,0.089,-13.157,0,0,1,0.9975,0,138,22,1.05,0.945
2631,1,0,0,0,0,1,0.9975,0,138,22,1.05,0.945
2632,1,51.555,6.971,0,-0.000364149575926,1,0.9975,0,110,22,1.05,0.945
2633,1,0.089,-3.283,0,31.5080013107,1,0.9975,0,345,22,1.05,0.945
2634,1,-0.161,-0.868,0,0,1,0.9975,0,138,22,1.05,0.945
2635,1,119.631,29.049,0,48.6933365046,1,0.9975,0,138,22,1.05,0.945
2636,1,0.089,-6.817,0,0,1,0.9975,0,500,22,1.05,0.945
2637,1,0,0,0,0,1,0.9975,0,500,22,1.05,0.945
2638,1,0.089,-2.362,0,0,1,0.9975,0,500,22,1.05,0.945
2639,1,299.925,58.698,0,0,1,0.9975,0,138,22,1.05,0.945
2640,1,0.089,-8.719,0,0,1,0.9975,0,138,22,1.05,0.945
2641,1,169.41,42.119,0,0,1,0.9975,0,138,22,1.05,0.945
2642,1,-0.161,-3.1,0,0,1,0.9975,0,138,22,1.05,0.945
2643,1,0.089,-25.358,0,0,1,0.9975,0,500,22,1.05,0.945
2644,1,98.488,34.755,0,39.0894478836,1,0.9975,0,138,22,1.05,0.945
2645,1,0,0,0,0,1,0.9975,0,500,22,1.05,0.945
2646,2,0,0,0,0,1,0.9975,0,138,22,1.05,0.945
2647,1,-23.195,-12.783,0,0,1,0.9975,0,138,22,1.05,0.945
2648,2,0,0,0,0,1,0.9975,0,500,22,1.05,0.945
2649,1,0.089,-21.954,0,0,1,0.9975,0,138,22,1.05,0.945
2650,1,22.865,6.192,0,0.00142059095283,1,0.9975,0,110,22,1.05,0.945
2651,1,0.089,-12.063,0,0,1,0.9975,0,500,22,1.05,0.945
2652,1,100.718,1.702,0,60.7693550096,1,0.9975,0,138,22,1.05,0.945
2653,1,61.626,19.158,0,31.9311216471,1,0.9975,0,138,22,1.05,0.945
2654,1,7.315,-4.412,0,0,1,0.9975,0,138,22,1.05,0.945
2655,1,0.297,0.226,0,0,1,0.9975,0,138,22,1.05,0.945
2656,1,25.452,6.991,0,0,1,0.9975,0,138,22,1.05,0.945
2657,2,0,0,0,0,1,0.9975,0,500,22,1.05,0.945
2658,2,0,0,0,0,1,0.9975,0,138,22,1.05,0.945
2659,1,-0.169,-0.868,0,-1.03891892547,1,0.9975,0,138,22,1.05,0.945
2660,1,205.63,28.945,0,57.9515770991,1,0.9975,0,138,22,1.05,0.945
2661,1,-0.161,-0.868,0,0,1,0.9975,0,138,22,1.05,0.945
2662,1,-0.178,-0.868,0,-0.866835857408,1,0.9975,0,138,22,1.05,0.945
2663,1,138.801,18.534,0,-19.4390481463,1,0.9975,0,110,22,1.05,0.945
2664,1,89.745,12.176,0,49.0293900282,1,0.9975,0,138,22,1.05,0.945
2665,1,27.236,10.083,0,14.5677039331,1,0.9975,0,138,22,1.05,0.945
2666,1,0,0,0,0,1,0.9975,0,20,22,1.05,0.945
2667,2,0.089,-3.647,0,23.926542046,1,0.9975,0,345,22,1.05,0.945
2668,2,0,0,0,0,1,0.9975,0,20,22,1.05,0.945
2669,1,97.774,20.113,0,0,1,0.9975,0,138,22,1.05,0.945
2670,1,20.277,3.734,0,-0.00289270972334,1,0.9975,0,138,22,1.05,0.945
2671,1,0.089,-4.785,0,0,1,0.9975,0,138,22,1.05,0.945
2672,1,125.251,38.993,0,71.8198678469,1,0.9975,0,138,22,1.05,0.945
2673,1,-0.143,-24.316,0,0,1,0.9975,0,500,22,1.05,0.945
2674,1,-0.161,-0.921,0,0,1,0.9975,0,138,22,1.05,0.945
2675,1,964.582,14.023,0,-0.00180781503312,1,0.9975,0,138,22,1.05,0.945
2676,1,0.089,-12.87,0,0,1,0.9975,0,138,22,1.05,0.945
2677,1,0,0,0,0,1,0.9975,0,500,22,1.05,0.945
2678,1,-0.178,-0.868,0,0,1,0.9975,0,138,22,1.05,0.945
2679,1,0.457,-6.696,0,0,1,0.9975,0,500,22,1.05,0.945
2680,1,0.315,-17.438,0,0,1,0.9975,0,500,22,1.05,0.945
2681,1,0.089,-0.643,0,-0.00695646687989,1,0.9975,0,138,22,1.05,0.945
2682,2,50.993,-5.714,0,4.88988091107,1,0.9975,0,110,22,1.05,0.945
2683,1,0,0,0,0,1,0.9975,0,500,22,1.05,0.945
2684,1,81.271,21.025,0,0,1,0.9975,0,138,22,1.05,0.945
2685,1,0,0,0,0,1,0.9975,0,138,22,1.05,0.945
2686,1,0,0,0,0,1,0.9975,0,500,22,1.05,0.945
2687,1,39.772,2.376,0,9.07480279101,1,0.9975,0,138,22,1.05,0.945
2688,2,0.089,-10.777,0,0,1,0.9975,0,500,22,1.05,0.945
2689,1,0,0,0,0.0110542042611,1,0.9975,0,138,22,1.05,0.945
2690,1,0.294,0.226,0,0,1,0.9975,0,138,22,1.05,0.945
2691,1,-0.178,-0.868,0,-0.867065902073,1,0.9975,0,138,22,1.05,0.945
2692,1,-0.169,-3.265,0,0,1,0.9975,0,138,22,1.05,0.945
2693,2,0.302,0.226,0,0,1,0.9975,0,500,22,1.05,0.945
2694,1,0.259,-11.698,0,0,1,0.9975,0,500,22,1.05,0.945
2695,1,9.554,6.183,0,0,1,0.9975,0,138,22,1.05,0.945
2696,1,18.93,-9.379,0,-15.9554555614,1,0.9975,0,138,22,1.05,0.945
2697,1,-0.178,-1.155,0,-0.841768771688,1,0.9975,0,138,22,1.05,0.945
2698,1,0,0,0,0,1,0.9975,0,20,22,1.05,0.945
2699,1,29.386,7.781,0,0,1,0.9975,0,138,22,1.05,0.945
2700,1,0,0,0,-8.51217633771,1,0.9975,0,138,22,1.05,0.945
2701,1,-0.187,-1.72,0,-0.0866065043678,1,0.9975,0,138,22,1.05,0.945
2702,1,0,0,0,-0.010158589687,1,0.9975,0,138,22,1.05,0.945
2703,1,0.089,-1.268,0,0,1,0.9975,0,138,22,1.05,0.945
2704,1,-0.178,-4.316,0,0,1,0.9975,0,138,22,1.05,0.945
2705,2,42.598,12.488,0,26.0571778275,1,0.9975,0,138,22,1.05,0.945
2706,1,11.615,-1.372,0,0,1,0.9975,0,138,22,1.05,0.945
2707,1,0,0,0,0,1,0.9975,0,500,22,1.05,0.945
2708,1,57.871,9.301,0,13.3944219812,1,0.9975,0,138,22,1.05,0.945
2709,1,89.835,9.518,0,0,1,0.9975,0,138,22,1.05,0.945
2710,1,118.859,23.723,0,9.969,1,0.9975,0,138,22,1.05,0.945
2711,1,0.089,-22.736,0,0,1,0.9975,0,500,22,1.05,0.945
2712,1,124.538,59.401,0,0,1,0.9975,0,138,22,1.05,0.945
2713,1,98.318,-16.217,0,0,1,0.9975,0,500,22,1.05,0.945
2714,1,0.089,-3.335,0,-4.44398375736,1,0.9975,0,138,22,1.05,0.945
2715,2,89.121,2.336,0,0,1,0.9975,0,138,22,1.05,0.945
2716,2,0,0,0,0,1,0.9975,0,138,22,1.05,0.945
2717,1,35.095,8.988,0,22.3177936607,1,0.9975,0,138,22,1.05,0.945
2718,1,28.494,1.676,0,-5.07411731413,1,0.9975,0,138,22,1.05,0.945
2719,1,130.871,-36.422,0,0,1,0.9975,0,138,22,1.05,0.945
2720,2,0,0,0,0,1,0.9975,0,500,22,1.05,0.945
2721,1,0.089,-3.222,0,5.84376647262,1,0.9975,0,345,22,1.05,0.945
2722,1,296.981,86.036,0,146.144436311,1,0.9975,0,138,22,1.05,0.945
2723,1,-0.178,-1.424,0,0,1,0.9975,0,138,22,1.05,0.945
2724,2,0,0,0,0,1,0.9975,0,20,22,1.05,0.945
2725,2,0,0,0,0,1,0.9975,0,20,22,1.05,0.945
2726,2,0,0,0,0,1,0.995,0,20,22,1.05,0.94
2727,2,0,0,0,0,1,0.9975,0,20,22,1.05,0.945
2728,2,0,0,0,0,1,0.9975,0,20,22,1.05,0.945
2729,1,0,0,0,0,1,0.9975,0,20,22,1.05,0.945
2730,1,0,0,0,0,1,0.9975,0,20,22,1.05,0.945
2731,1,0,0,0,0,1,0.9975,0,20,22,1.05,0.945
2732,1,0.089,-4.533,0,0,1,0.9975,0,500,22,1.05,0.945
2733,1,138.99,30.074,0,-0.00384989067638,1,0.9975,0,138,22,1.05,0.945
2734,2,0,0,0,0,1,0.9975,0,500,22,1.05,0.945
2735,1,139.346,19.349,0,0,1,0.9975,0,138,22,1.05,0.945
2736,1,-0.178,-1.424,0,0,1,0.9975,0,138,22,1.05,0.945
2737,1,186.895,61.32,0,80.8155708777,1,0.9975,0,138,22,1.05,0.945
2738,2,0,0,0,0,1,0.9975,0,500,22,1.05,0.945
2739,2,0,0,0,-38.0956892409,1,0.9975,0,138,22,1.05,0.945
2740,1,89.656,26.149,0,30.9513460371,1,0.9975,0,138,22,1.05,0.945
2741,1,21.08,7.043,0,0,1,0.9975,0,138,22,1.05,0.945
2742,1,187.915,-84.955,0,-116.24,1,0.9975,0,138,22,1.05,0.945
2743,1,0.154,0.113,0,0,1,0.9975,0,138,22,1.05,0.945
2744,1,-0.169,-0.756,0,0,1,0.9975,0,138,22,1.05,0.945
2745,1,0.089,-4.559,0,0,1,0.9975,0,138,22,1.05,0.945
2746,1,0.089,-4.655,0,0,1,0.9975,0,138,22,1.05,0.945
2747,2,0.089,-5.549,0,50.026,1,0.9975,0,500,22,1.05,0.945
2748,1,-7.52,-6.93,0,-3.96060912944,1,0.9975,0,138,22,1.05,0.945
2749,2,108.39,23.543,0,36.6689615321,1,0.9975,0,138,22,1.05,0.945
2750,1,-0.169,-0.799,0,0,1,0.9975,0,138,22,1.05,0.945
2751,1,0.089,-4.881,0,0,1,0.9975,0,138,22,1.05,0.945
2752,1,-0.161,-1.971,0,0,1,0.9975,0,500,22,1.05,0.945
2753,2,0,0,0,0,1,0.9975,0,20,22,1.05,0.945
2754,1,-0.161,-0.868,0,0,1,0.9975,0,138,22,1.05,0.945
2755,1,0.089,-20.209,0,0,1,0.9975,0,500,22,1.05,0.945
2756,1,0.089,-1.815,0,0,1,0.9975,0,138,22,1.05,0.945
2757,1,0.444,0.339,0,0,1,0.9975,0,500,22,1.05,0.945
2758,2,0,0,0,0,1,0.9975,0,500,22,1.05,0.945
2759,2,64.392,10.491,0,1.712,1,0.9975,0,138,22,1.05,0.945
2760,1,222.098,0.282,0,0,1,0.9975,0,345,22,1.05,0.945
2761,1,164.771,-20.773,0,95.8319581472,1,0.9975,0,138,22,1.05,0.945
2762,1,-0.161,-0.868,0,0,1,0.9975,0,138,22,1.05,0.945
2763,2,0,0,0,0,1,0.9975,0,20,22,1.05,0.945
2764,1,0,0,0,0,1,0.9975,0,20,22,1.05,0.945
2765,1,0,0,0,0,1,0.9975,0,20,22,1.05,0.945
2766,2,0,0,0,0,1,0.9975,0,20,22,1.05,0.945
2767,2,0.624,-12.445,0,0,1,0.9975,0,500,22,1.05,0.945
2768,1,403.127,39.577,0,-0.000187211952932,1,0.9975,0,138,22,1.05,0.945
2769,1,0.089,-11.672,0,-13.3807584118,1,0.9975,0,138,22,1.05,0.945
2770,1,-0.178,-1.424,0,0,1,0.9975,0,138,22,1.05,0.945
2771,1,0.089,-15.91,0,0,1,0.9975,0,500,22,1.05,0.945
2772,1,0,0,0,0.0105609431106,1,0.9975,0,138,22,1.05,0.945
2773,1,0,0,0,0,1,0.9975,0,138,22,1.05,0.945
2774,1,0,0,0,-0.0705275880002,1,0.9975,0,138,22,1.05,0.945
2775,1,0,0,0,0,1,0.9975,0,500,22,1.05,0.945
2776,1,549.357,161.234,0,0,1,0.9975,0,138,22,1.05,0.945
2777,1,48.224,2.875,0,0.00174175724324,1,0.9975,0,110,22,1.05,0.945
2778,2,56.443,23.196,0,14.4462920772,1,0.9975,0,138,22,1.05,0.945
2779,1,0.089,-3.057,0,0,1,0.9975,0,500,22,1.05,0.945
2780,1,34.944,20.091,0,0,1,0.9975,0,500,22,1.05,0.945
2781,1,0.303,0.226,0,0,1,0.9975,0,138,22,1.05,0.945
2782,1,0.154,0.113,0,0,1,0.9975,0,138,22,1.05,0.945
2783,1,0,0,0,0,1,0.9975,0,138,22,1.05,0.945
2784,2,0,0,0,0,1,0.9975,0,20,22,1.05,0.945
2785,1,0.089,-1.016,0,-1.16767146441,1,0.9975,0,138,22,1.05,0.945
2786,1,64.392,33.487,0,43.388688289,1,0.9975,0,138,22,1.05,0.945
2787,1,0.089,-25.463,0,0,1,0.9975,0,500,22,1.05,0.945
2788,1,0.089,-14.39,0,0,1,0.9975,0,500,22,1.05,0.945
2789,1,0.089,-20.634,0,0,1,0.9975,0,500,22,1.05,0.945
2790,1,155.85,28.537,0,57.2947073072,1,0.9975,0,138,22,1.05,0.945
2791,1,47.513,-10.291,0,0,1,0.9975,0,138,22,1.05,0.945
2792,1,0,0,0,0,1,0.9975,0,500,22,1.05,0.945
2793,1,96.258,14.39,0,26.6230064396,1,0.9975,0,138,22,1.05,0.945
2794,1,0.089,-0.921,0,0,1,0.9975,0,138,22,1.05,0.945
2795,1,39.208,-18.055,0,0,1,0.9975,0,138,22,1.05,0.945
2796,1,0.089,-6.817,0,0.00426767049797,1,0.9975,0,345,22,1.05,0.945
2797,1,25.809,6.843,0,0,1,0.9975,0,138,22,1.05,0.945
2798,2,0,0,0,-29.5150734079,1,0.9975,0,138,22,1.05,0.945
2799,1,98.667,32.236,0,50.1185276326,1,0.9975,0,138,22,1.05,0.945
2800,1,131.139,48.45,0,0,1,0.9975,0,138,22,1.05,0.945
2801,1,0.156,0.122,0,0,1,0.9975,0,138,22,1.05,0.945
2802,1,136.313,31.733,0,40.91544836,1,0.9975,0,138,22,1.05,0.945
2803,1,0.089,-18.072,0,0,1,0.9975,0,500,22,1.05,0.945
2804,1,0.089,-13.174,0,0,1,0.9975,0,500,22,1.05,0.945
2805,1,0,0,0,0,1,0.9975,0,20,22,1.05,0.945
2806,1,0,0,0,0,1,0.9975,0,20,22,1.05,0.945
2807,1,73.946,4.429,0,0,1,0.9975,0,138,22,1.05,0.945
2808,1,105.803,35.537,0,56.9958363526,1,0.9975,0,138,22,1.05,0.945
2809,1,150.319,42.953,0,30.0587036091,1,0.9975,0,138,22,1.05,0.945
2810,1,-0.187,-0.903,0,-0.908998919734,1,0.9975,0,138,22,1.05,0.945
2811,2,0.089,-5.671,0,0,1,0.9975,0,500,22,1.05,0.945
2812,1,0,0,0,0,1,0.9975,0,500,22,1.05,0.945
2813,1,0.089,-1.937,0,0,1,0.9975,0,500,22,1.05,0.945
2814,1,36.532,-32.87,0,-0.227299134818,1,0.9975,0,138,22,1.05,0.945
2815,1,0,0,0,0,1,0.9975,0,500,22,1.05,0.945
2816,1,-0.161,-0.868,0,0,1,0.9975,0,500,22,1.05,0.945
2817,1,138.722,-12.627,0,-0.0709845986555,1,0.9975,0,138,22,1.05,0.945
2818,1,0.089,-7.451,0,0,1,0.9975,0,500,22,1.05,0.945
2819,1,158.348,22.71,0,0,1,0.9975,0,138,22,1.05,0.945
2820,1,0,0,0,0,1,0.9975,0,500,22,1.05,0.945
2821,2,72.868,53.066,0,0,1,0.9975,0,138,22,1.05,0.945
2822,1,0,0,0,0,1,0.9975,0,500,22,1.05,0.945
2823,1,0.089,-3.126,0,0,1,0.9975,0,500,22,1.05,0.945
2824,1,143.361,32.358,0,54.4837990822,1,0.9975,0,138,22,1.05,0.945
2825,1,35.987,12.671,0,7.85934497115,1,0.9975,0,138,22,1.05,0.945
2826,1,0,0,0,0,1,0.9975,0,138,22,1.05,0.945
2827,1,80.145,-179.6,0,0,1,0.9975,0,500,22,1.05,0.945
2828,1,0.442,0.339,0,0,1,0.9975,0,500,22,1.05,0.945
2829,1,0.304,-60.469,0,0,1,0.9975,0,500,22,1.05,0.945
2830,1,0.089,-20.104,0,0,1,0.9975,0,500,22,1.05,0.945
2831,1,92.014,0.568,0,2.57791943789,1,0.9975,0,110,22,1.05,0.945
2832,1,0.089,-1.502,0,-64.6373737177,1,0.9975,0,110,22,1.05,0.945
2833,1,0.089,-0.99,0,0,1,0.9975,0,138,22,1.05,0.945
2834,1,0,0,0,0,1,0.9975,0,500,22,1.05,0.945
2835,1,0.089,-22.892,0,0,1,0.9975,0,500,22,1.05,0.945
2836,1,-0.178,-0.868,0,-0.860889065771,1,0.9975,0,138,22,1.05,0.945
2837,1,0.442,0.339,0,0,1,0.9975,0,138,22,1.05,0.945
2838,1,68.594,28.832,0,-13.5162553909,1,0.9975,0,138,22,1.05,0.945
2839,1,136.135,51.629,0,0,1,0.9975,0,138,22,1.05,0.945
2840,2,74.749,-27.842,0,0,1,0.9975,0,138,22,1.05,0.945
2841,1,160.792,21.306,0,-10.3052106413,1,0.9975,0,138,22,1.05,0.945
2842,1,0.089,-16.188,0,0,1,0.9975,0,500,22,1.05,0.945
2843,1,-0.178,-1.424,0,0,1,0.9975,0,138,22,1.05,0.945
2844,2,103.573,22.423,0,28.0267611402,1,0.9975,0,138,22,1.05,0.945
2845,1,186.227,-13.919,0,15.6544740258,1,0.9975,0,138,22,1.05,0.945
2846,1,138.008,37.091,0,0,1,0.9975,0,138,22,1.05,0.945
2847,1,-0.161,-1.98,0,0,1,0.9975,0,500,22,1.05,0.945
2848,1,145.68,56.535,0,13.043117605,1,0.9975,0,138,22,1.05,0.945
2849,2,0,0,0,0,1,0.9975,0,20,22,1.05,0.945
2850,1,-0.169,-3.804,0,0,1,0.9975,0,138,22,1.05,0.945
2851,1,0,0,0,0,1,0.9975,0,20,22,1.05,0.945
2852,1,-0.161,-0.868,0,0,1,0.9975,0,138,22,1.05,0.945
2853,1,-0.169,-1.685,0,0,1,0.9975,0,138,22,1.05,0.945
2854,1,61.091,15.649,0,27.709943369,1,0.9975,0,138,22,1.05,0.945
2855,1,0.089,-8.815,0,0,1,0.9975,0,138,22,1.05,0.945
2856,2,23.043,5.489,0,9.837,1,0.9975,0,110,22,1.05,0.945
2857,1,-0.178,-1.424,0,0,1,0.9975,0,138,22,1.05,0.945
2858,1,0,0,0,0,1,0.9975,0,500,22,1.05,0.945
2859,1,0.089,-4.759,0,0,1,0.9975,0,138,22,1.05,0.945
2860,1,106.606,35.51,0,0,1,0.9975,0,138,22,1.05,0.945
2861,1,0,0,0,0,1,0.9975,0,138,22,1.05,0.945
2862,1,0.089,-4.446,0,0,1,0.9975,0,500,22,1.05,0.945
2863,1,0.089,-15.458,0,0,1,0.9975,0,500,22,1.05,0.945
2864,1,10.447,2.518,0,0.00234117563746,1,0.9975,0,110,22,1.05,0.945
2865,1,0,0,0,0,1,0.9975,0,500,22,1.05,0.945
2866,2,0,0,0,0,1,0.9975,0,138,22,1.05,0.945
2867,1,26.799,-11.159,0,-21.6969357171,1,0.9975,0,138,22,1.05,0.945
2868,1,226.008,-6.27,0,34.4671159635,1,0.9975,0,110,22,1.05,0.945
2869,1,16.165,3.804,0,0.0307181537629,1,0.9975,0,138,22,1.05,0.945
2870,1,0.089,-13.435,0,0,1,0.9975,0,138,22,1.05,0.945
2871,1,-33.909,-19.74,0,0,1,0.9975,0,138,22,1.05,0.945
2872,1,0,0,0,0,1,0.9975,0,500,22,1.05,0.945
2873,1,0.089,-21.711,0,-20.3419721756,1,0.9975,0,138,22,1.05,0.945
2874,1,89.121,11.906,0,32.3037339212,1,0.9975,0,138,22,1.05,0.945
2875,1,-0.161,-0.868,0,0,1,0.9975,0,138,22,1.05,0.945
2876,1,-7.271,-4.542,0,0,1,0.9975,0,138,22,1.05,0.945
2877,1,0.089,-2.284,0,-0.0014253427294,1,0.9975,0,138,22,1.05,0.945
2878,1,0.089,-6.383,0,0,1,0.9975,0,500,22,1.05,0.945
