bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
2879,2,0.089,-11.107,0,0,1,0.9975,0,500,22,1.05,0.945
2880,1,41.216,9.8,0,-10.3634652268,1,0.9975,0,110,22,1.05,0.945
2881,1,0,0,0,0,1,0.9975,0,138,22,1.05,0.945
2882,1,97.061,-2.432,0,0,1,0.9975,0,138,22,1.05,0.945
2883,1,53.232,-13.834,0,0,1,0.9975,0,138,22,1.05,0.945
2884,1,-0.161,-3.074,0,0,1,0.9975,0,138,22,1.05,0.945
2885,1,323.77,43.204,0,0,1,0.9975,0,500,22,1.05,0.945
2886,1,382.238,-39.511,0,0,1,0.9975,0,110,22,1.05,0.945
2887,1,113.832,-10.534,0,18.0735927012,1,0.9975,0,138,22,1.05,0.945
2888,1,-0.187,-2.058,0,0,1,0.9975,0,138,22,1.05,0.945
2889,1,83.322,-1.494,0,0,1,0.9975,0,138,22,1.05,0.945
2890,1,58.941,18.107,0,36.3719997601,1,0.9975,0,138,22,1.05,0.945
2891,1,0.089,-17.039,0,0,1,0.9975,0,500,22,1.05,0.945
2892,1,0.089,-3.621,0,0.0155863437471,1,0.9975,0,345,22,1.05,0.945
2893,1,0,0,0,-2.31195283777,1,0.9975,0,138,22,1.05,0.945
2894,1,0.089,-3.595,0,0,1,0.9975,0,500,22,1.05,0.945
2895,1,0.089,-23.787,0,0,1,0.9975,0,138,22,1.05,0.945
2896,1,-3.149,-4.012,0,-5.1431575188,1,0.9975,0,138,22,1.05,0.945
2897,1,0,0,0,0,1,0.9975,0,500,22,1.05,0.945
2898,1,0.089,-7.477,0,-7.55372422832,1,0.9975,0,345,22,1.05,0.945
2899,1,0,0,0,0,1,0.9975,0,500,22,1.05,0.945
2900,1,139.168,51.394,0,60.8710483985,1,0.9975,0,138,22,1.05,0.945
2901,1,0.089,-7.807,0,0,1,0.9975,0,138,22,1.05,0.945
2902,1,-0.152,-1.581,0,0,1,0.9975,0,500,22,1.05,0.945
2903,1,0.089,-4.976,0,0,1,0.9975,0,138,22,1.05,0.945
2904,2,0,0,0,0,1,0.9975,0,20,22,1.05,0.945
2905,1,0.089,-15.363,0,0,1,0.9975,0,500,22,1.05,0.945
2906,1,0,0,0,0,1,0.9975,0,20,22,1.05,0.945
2907,2,0,0,0,0,1,0.9975,0,20,22,1.05,0.945
2908,1,0,0,0,0,1,0.9975,0,500,22,1.05,0.945
2909,1,0.089,-2.319,0,-0.00142270891746,1,0.9975,0,138,22,1.05,0.945
2910,1,0,0,0,0,1,0.9975,0,138,22,1.05,0.945
2911,1,111.78,26.262,0,0,1,0.9975,0,138,22,1.05,0.945
2912,1,-0.161,-0.868,0,0,1,0.9975,0,138,22,1.05,0.945
2913,1,0,0,0,0,1,0.9975,0,500,22,1.05,0.945
2914,1,0,0,0,0,1,0.9975,0,500,22,1.05,0.945
2915,1,96.258,26.418,0,0,1,0.9975,0,138,22,1.05,0.945
2916,2,0.089,-12.462,0,0,1,0.9975,0,500,22,1.05,0.945
2917,2,0,0,0,0,1,0.9975,0,500,22,1.05,0.945
2918,1,0.089,-0.625,0,-0.00843151124368,1,0.9975,0,138,22,1.05,0.945
2919,1,89.924,21.833,0,0,1,0.9975,0,138,22,1.05,0.945
2920,1,0,0,0,0,1,0.9975,0,500,22,1.05,0.945
2921,1,-0.169,-40.547,0,0,1,0.9975,0,500,22,1.05,0.945
2922,1,92.192,1.004,0,0.00855589503292,1,0.9975,0,138,22,1.05,0.945
2923,1,28.048,8.259,0,29.6986200455,1,0.9975,0,138,22,1.05,0.945
2924,2,0,0,0,0,1,0.9975,0,20,22,1.05,0.945
2925,1,0,0,0,0,1,0.9975,0,20,22,1.05,0.945
2926,1,0,0,0,0,1,0.9975,0,20,22,1.05,0.945
2927,1,21.526,-3.821,0,0,1,0.9975,0,138,22,1.05,0.945
2928,1,-0.152,-1.581,0,0,1,0.9975,0,500,22,1.05,0.945
2929,1,0.089,-7.625,0,-0.054703508234,1,0.9975,0,345,22,1.05,0.945
2930,1,197.958,73.053,0,0,1,0.9975,0,138,22,1.05,0.945
2931,1,90.816,16.752,0,24.7523153469,1,0.9975,0,138,22,1.05,0.945
2932,2,0,0,0,0,1,0.9975,0,138,22,1.05,0.945
2933,1,145.591,23.448,0,0,1,0.9975,0,138,22,1.05,0.945
2934,1,37.691,14.416,0,0,1,0.9975,0,138,22,1.05,0.945
2935,1,-0.107,-1.511,0,0,1,0.9975,0,500,22,1.05,0.945
2936,1,62.34,15.345,0,-26.3685110202,1,0.9975,0,110,22,1.05,0.945
2937,2,0.219,-154.07,0,0,1,0.9975,0,500,22,1.05,0.945
2938,1,100.949,9.448,0,-12.1361912334,1,0.9975,0,138,22,1.05,0.945
2939,1,-0.187,-0.903,0,-0.908771978401,1,0.9975,0,138,22,1.05,0.945
2940,1,0,0,0,0,1,0.9975,0,20,22,1.05,0.945
2941,1,0,0,0,0,1,0.9975,0,500,22,1.05,0.945
2942,1,80.2,19.566,0,-0.230459571421,1,0.9975,0,138,22,1.05,0.945
2943,2,45.462,12.314,0,44.0633712052,1,0.9975,0,110,22,1.05,0.945
2944,1,0.303,0.226,0,0,1,0.9975,0,138,22,1.05,0.945
2945,1,-0.178,-0.868,0,-0.865858911987,1,0.9975,0,138,22,1.05,0.945
2946,1,0,0,0,0,1,0.9975,0,500,22,1.05,0.945
2947,1,-0.196,-2.901,0,-3.3564854583,1,0.9975,0,138,22,1.05,0.945
2948,1,0.089,-6.852,0,0.00429828701213,1,0.9975,0,345,22,1.05,0.945
2949,1,72.519,16.9,0,29.3317405553,1,0.9975,0,138,22,1.05,0.945
2950,1,61.805,-1.268,0,0,1,0.9975,0,138,22,1.05,0.945
2951,1,65.73,20.443,0,23.8661497095,1,0.9975,0,138,22,1.05,0.945
2952,1,-37.085,-20.321,0,-4.38521925519,1,0.9975,0,138,22,1.05,0.945
2953,1,155.938,10.684,0,19.529829951,1,0.9975,0,110,22,1.05,0.945
2954,1,0.089,-1.224,0,0,1,0.9975,0,138,22,1.05,0.945
2955,1,0.089,-3.587,0,-10.4596620089,1,0.9975,0,138,22,1.05,0.945
2956,1,89.656,5.028,0,0,1,0.9975,0,138,22,1.05,0.945
2957,1,20.902,5.567,0,8.05788123348,1,0.9975,0,110,22,1.05,0.945
2958,1,201.704,-29.51,0,0,1,0.9975,0,138,22,1.05,0.945
2959,1,167.18,32.87,0,0,1,0.9975,0,138,22,1.05,0.945
2960,1,0,0,0,0,1,0.9975,0,500,23,1.05,0.945
2961,1,0,0,0,0,1,0.9975,0,500,23,1.05,0.945
2962,1,0,0,0,0,1,0.9975,0,500,23,1.05,0.945
2963,1,0,0,0,0,1,0.9975,0,500,23,1.05,0.945
2964,1,421,-58.575,0,-66.314,1,0.9975,0,500,23,1.05,0.945
2965,1,407.282,-62.788,0,-71.035,1,0.9975,0,500,23,1.05,0.945
2966,1,0,0,0,0,1,0.9975,0,500,23,1.05,0.945
2967,1,0,0,0,0,1,0.9975,0,500,23,1.05,0.945
2968,1,0,0,0,0,1,0.9975,0,500,23,1.05,0.945
2969,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
2970,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
2971,1,346.044,90.853,0,0,1,0.9975,0,345,23,1.05,0.945
2972,1,52.282,13.981,0,0,1,0.9975,0,345,23,1.05,0.945
2973,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
2974,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
2975,2,72.635,27.773,0,18.791316963,1,0.9975,0,138,23,1.05,0.945
2976,2,54.293,24.759,0,11.4257918945,1,0.9975,0,138,23,1.05,0.945
2977,1,180.169,43.665,0,0.000159785309703,1,0.9975,0,138,23,1.05,0.945
2978,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
2979,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
2980,1,8.154,1.112,0,0,1,0.9975,0,22,23,1.05,0.945
2981,2,161.56,42.71,0,59.1875754541,1,0.9975,0,138,23,1.05,0.945
2982,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
2983,2,0,0,0,88.9235747755,1,0.9975,0,138,23,1.05,0.945
2984,1,4.15,-1.687,0,-1.93753407885,1,0.9975,0,138,23,1.05,0.945
2985,1,0,0,0,0.019801720779,1,0.9975,0,138,23,1.05,0.945
2986,1,0,0,0,-0.000191969541351,1,0.9975,0,138,23,1.05,0.945
2987,1,0,0,0,-0.00314216059673,1,0.9975,0,138,23,1.05,0.945
2988,2,0,0,0,-5.0774544097,1,0.9975,0,138,23,1.05,0.945
2989,2,0,0,0,-18.9263811477,1,0.9975,0,138,23,1.05,0.945
2990,1,0,0,0,0.00983558502675,1,0.9975,0,11,23,1.05,0.945
2991,2,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
2992,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
2993,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
2994,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
2995,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
2996,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
2997,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
2998,1,0,0,0,0,1,0.9975,0,500,23,1.05,0.945
2999,2,0,0,0,0,1,0.9975,0,500,23,1.05,0.945
3000,1,0,0,0,0,1,0.9975,0,500,23,1.05,0.945
3001,1,0,0,0,0,1,0.9975,0,500,23,1.05,0.945
3002,1,0,0,0,0,1,0.9975,0,500,23,1.05,0.945
3003,1,0,0,0,0,1,0.9975,0,500,23,1.05,0.945
3004,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3005,2,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3006,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3007,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3008,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3009,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3010,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3011,2,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3012,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3013,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3014,2,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3015,2,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3016,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3017,2,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3018,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3019,1,0,0,0,0,1,0.9975,0,33,23,1.05,0.945
3020,1,0,0,0,0,1,0.9975,0,33,23,1.05,0.945
3021,1,0,0,0,0,1,0.9975,0,33,23,1.05,0.945
3022,1,0,0,0,0,1,0.9975,0,33,23,1.05,0.945
3023,1,0,0,0,0,1,0.9975,0,33,23,1.05,0.945
3024,2,0,0,0,0,1,0.9975,0,33,23,1.05,0.945
3025,2,0,0,0,0,1,0.9975,0,33,23,1.05,0.945
3026,1,0,0,0,0,1,0.9975,0,33,23,1.05,0.945
3027,1,0,0,0,0,1,0.9975,0,33,23,1.05,0.945
3028,1,0,0,0,0,1,0.9975,0,33,23,1.05,0.945
3029,2,0,0,0,0,1,0.9975,0,33,23,1.05,0.945
3030,1,0,0,0,0,1,0.9975,0,33,23,1.05,0.945
3031,2,0,0,0,0,1,0.9975,0,33,23,1.05,0.945
3032,1,0,0,0,0,1,0.9975,0,33,23,1.05,0.945
3033,1,0,0,0,0,1,0.9975,0,33,23,1.05,0.945
3034,1,0,0,0,0,1,0.9975,0,33,23,1.05,0.945
3035,1,0,0,0,0,1,0.9975,0,33,23,1.05,0.945
3036,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3037,2,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3038,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3039,1,0,0,0,0,1,0.9975,0,500,23,1.05,0.945
3040,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3041,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3042,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3043,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3044,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3045,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3046,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3047,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3048,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3049,1,0,0,0,0,1,0.9975,0,33,23,1.05,0.945
3050,1,0,0,0,0,1,0.9975,0,33,23,1.05,0.945
3051,1,0,0,0,0,1,0.9975,0,33,23,1.05,0.945
3052,1,0,0,0,0,1,0.9975,0,33,23,1.05,0.945
3053,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3054,2,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3055,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3056,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3057,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3058,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3059,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3060,2,0,0,0,-300.88,1,0.9975,0,345,23,1.05,0.945
3061,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3062,1,25.338,-31.911,0,-36.507,1,0.9975,0,138,23,1.05,0.945
3063,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3064,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3065,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3066,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3067,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3068,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3069,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3070,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3071,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3072,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3073,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3074,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3075,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3076,1,0,0,0,0,1,0.9975,0,500,23,1.05,0.945
3077,1,0,0,0,0,1,0.9975,0,500,23,1.05,0.945
3078,1,0,0,0,0,1,0.9975,0,500,23,1.05,0.945
3079,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3080,1,267.631,130.57,0,147.059934584,1,0.975,0,345,23,1.05,0.9
3081,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3082,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3083,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3084,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3085,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3086,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3087,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3088,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3089,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3090,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3091,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3092,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3093,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3094,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3095,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3096,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3097,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3098,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3099,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3100,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3101,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3102,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3103,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3104,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3105,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3106,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3107,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3108,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3109,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3110,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3111,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3112,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3113,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3114,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3115,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3116,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3117,1,0,0,0,0,1,0.9975,0,500,23,1.05,0.945
3118,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3119,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3120,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3121,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3122,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3123,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3124,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3125,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3126,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3127,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3128,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3129,1,0,0,0,0,1,0.9975,0,500,23,1.05,0.945
3130,1,0,0,0,0,1,0.9975,0,500,23,1.05,0.945
3131,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3132,1,0,0,0,0,1,0.9975,0,500,23,1.05,0.945
3133,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3134,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3135,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3136,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3137,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3138,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3139,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3140,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3141,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3142,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3143,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3144,1,0,0,0,0,1,0.9975,0,500,23,1.05,0.945
3145,1,0,0,0,0,1,0.9975,0,500,23,1.05,0.945
3146,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3147,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3148,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3149,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3150,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3151,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3152,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3153,1,0,0,0,0,1,0.9975,0,500,23,1.05,0.945
3154,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3155,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3156,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3157,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3158,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3159,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3160,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3161,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3162,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3163,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3164,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3165,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3166,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3167,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3168,1,30.305,8.459,0,0,1,0.9975,0,33,23,1.05,0.945
3169,1,125.305,27.347,0,0,1,0.9975,0,33,23,1.05,0.945
3170,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3171,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3172,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3173,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3174,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3175,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3176,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3177,1,0,0,0,7.909199549,1,0.9975,0,138,23,1.05,0.945
3178,1,0,0,0,5.59932657483,1,0.9975,0,138,23,1.05,0.945
3179,1,0,0,0,0.00166244927654,1,0.9975,0,138,23,1.05,0.945
3180,1,0,0,0,11.4291854115,1,0.9975,0,138,23,1.05,0.945
3181,1,0,0,0,5.49931816303,1,0.9975,0,138,23,1.05,0.945
3182,1,0,0,0,6.8938857785,1,0.9975,0,138,23,1.05,0.945
3183,1,0,0,0,12.3263356895,1,0.9975,0,138,23,1.05,0.945
3184,1,0,0,0,23.8428435223,1,0.9975,0,138,23,1.05,0.945
3185,1,0,0,0,5.17361303129,1,0.9975,0,138,23,1.05,0.945
3186,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3187,1,0,0,0,6.19119030637,1,0.9975,0,138,23,1.05,0.945
3188,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3189,1,0,0,0,7.9099060469,1,0.9975,0,138,23,1.05,0.945
3190,1,0,0,0,-0.000142234052214,1,0.9975,0,138,23,1.05,0.945
3191,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3192,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3193,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3194,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3195,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3196,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3197,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3198,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3199,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3200,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3201,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3202,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3203,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3204,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3205,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3206,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3207,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3208,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3209,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3210,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3211,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3212,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3213,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3214,1,0,0,0,14.0398584491,1,0.9975,0,138,23,1.05,0.945
3215,1,0,0,0,-0.00037455360059,1,0.9975,0,138,23,1.05,0.945
3216,1,0,0,0,14.9396806488,1,0.9975,0,138,23,1.05,0.945
3217,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3218,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3219,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3220,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3221,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3222,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3223,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3224,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3225,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3226,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3227,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3228,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3229,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3230,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3231,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3232,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3233,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3234,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3235,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3236,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3237,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3238,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3239,1,0,0,0,0.00235841412968,1,0.9975,0,138,23,1.05,0.945
3240,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3241,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3242,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3243,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3244,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3245,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3246,1,29.422,12.94,0,0,1,0.9975,0,33,23,1.05,0.945
3247,1,24.105,3.274,0,0,1,0.9975,0,33,23,1.05,0.945
3248,1,24.105,4.915,0,0,1,0.9975,0,33,23,1.05,0.945
3249,1,60.708,14.494,0,0.000949482085811,1,0.9975,0,33,23,1.05,0.945
3250,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3251,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3252,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3253,1,54.677,14.06,0,0,1,0.9975,0,33,23,1.05,0.945
3254,1,0.579,-0.07,0,-0.081,1,0.9975,0,345,23,1.05,0.945
3255,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3256,1,40.501,1.068,0,0,1,0.9975,0,33,23,1.05,0.945
3257,1,31.375,6.296,0,0,1,0.9975,0,33,23,1.05,0.945
3258,1,55.48,13.287,0,0,1,0.9975,0,33,23,1.05,0.945
3259,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3260,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3261,1,0,0,0,0,1,0.9975,0,33,23,1.05,0.945
3262,1,53.259,14.494,0,0,1,0.9975,0,33,23,1.05,0.945
3263,1,53.437,12.766,0,0,1,0.9975,0,33,23,1.05,0.945
3264,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3265,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3266,1,78.077,21.485,0,0,1,0.9975,0,33,23,1.05,0.945
3267,1,65.757,12.853,0,0,1,0.9975,0,33,23,1.05,0.945
3268,1,37.129,7.243,0,0,1,0.9975,0,33,23,1.05,0.945
3269,1,89.415,21.824,0,0,1,0.9975,0,33,23,1.05,0.945
3270,1,82.065,15.875,0,0,1,0.9975,0,33,23,1.05,0.945
3271,1,57.692,13.634,0,0,1,0.9975,0,33,23,1.05,0.945
3272,1,31.991,7.938,0,0,1,0.9975,0,33,23,1.05,0.945
3273,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3274,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3275,1,31.991,8.198,0,0,1,0.9975,0,33,23,1.05,0.945
3276,1,63.277,12.419,0,0,1,0.9975,0,33,23,1.05,0.945
3277,1,30.046,8.372,0,0,1,0.9975,0,33,23,1.05,0.945
3278,1,27.12,6.557,0,0,1,0.9975,0,33,23,1.05,0.945
3279,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3280,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3281,1,81.797,16.822,0,0,1,0.9975,0,33,23,1.05,0.945
3282,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3283,1,32.874,6.383,0,0,1,0.9975,0,33,23,1.05,0.945
3284,1,84.366,29.501,0,0,1,0.9975,0,33,23,1.05,0.945
3285,1,61.323,17.082,0,0,1,0.9975,0,33,23,1.05,0.945
3286,1,17.726,4.829,0,0,1,0.9975,0,33,23,1.05,0.945
3287,1,71.689,17.343,0,0,1,0.9975,0,33,23,1.05,0.945
3288,1,80.557,19.67,0,0,1,0.9975,0,33,23,1.05,0.945
3289,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3290,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3291,1,13.025,3.535,0,0,1,0.9975,0,33,23,1.05,0.945
3292,1,25.255,6.122,0,0,1,0.9975,0,33,23,1.05,0.945
3293,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3294,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3295,1,52.375,14.755,0,0,1,0.9975,0,33,23,1.05,0.945
3296,1,93.938,14.668,0,0,1,0.9975,0,33,23,1.05,0.945
3297,1,49.003,9.918,0,0,1,0.9975,0,33,23,1.05,0.945
3298,1,28.797,3.969,0,0,1,0.9975,0,33,23,1.05,0.945
3299,1,57.157,11.385,0,0,1,0.9975,0,33,23,1.05,0.945
3300,1,65.757,12.766,0,0,1,0.9975,0,33,23,1.05,0.945
3301,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3302,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3303,1,35.978,10.96,0,0,1,0.9975,0,33,23,1.05,0.945
3304,1,31.018,6.644,0,0,1,0.9975,0,33,23,1.05,0.945
3305,1,26.139,5.089,0,0,1,0.9975,0,33,23,1.05,0.945
3306,1,31.902,7.59,0,0,1,0.9975,0,33,23,1.05,0.945
3307,1,21.357,6.296,0,0,1,0.9975,0,33,23,1.05,0.945
3308,1,35.443,8.459,0,0,1,0.9975,0,33,23,1.05,0.945
3309,1,41.117,11.646,0,0,1,0.9975,0,33,23,1.05,0.945
3310,1,5.763,2.414,0,0,1,0.9975,0,33,23,1.05,0.945
3311,1,42.625,10.265,0,0,1,0.9975,0,33,23,1.05,0.945
3312,1,34.471,8.198,0,0,1,0.9975,0,33,23,1.05,0.945
3313,1,40.591,7.851,0,0,1,0.9975,0,33,23,1.05,0.945
3314,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3315,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3316,1,37.932,10.439,0,0,1,0.9975,0,33,23,1.05,0.945
3317,1,73.375,17.942,0,0,1,0.9975,0,33,23,1.05,0.945
3318,1,63.803,20.443,0,0,1,0.9975,0,33,23,1.05,0.945
3319,1,57.603,14.494,0,1.28600784733,1,0.9975,0,33,23,1.05,0.945
3320,1,36.692,10.091,0,-3.26838203364,1,0.9975,0,33,23,1.05,0.945
3321,1,42.535,10.178,0,-2.35912381601,1,0.9975,0,33,23,1.05,0.945
3322,1,6.735,0.226,0,0.000393053058627,1,0.9975,0,33,23,1.05,0.945
3323,1,4.782,1.728,0,-13.8889254687,1,0.9975,0,33,23,1.05,0.945
3324,1,35.622,8.71,0,0,1,0.9975,0,33,23,1.05,0.945
3325,1,24.551,6.209,0,0,1,0.9975,0,33,23,1.05,0.945
3326,1,46.256,14.668,0,0,1,0.9975,0,33,23,1.05,0.945
3327,1,48.298,11.385,0,0,1,0.9975,0,33,23,1.05,0.945
3328,1,37.665,10.612,0,0,1,0.9975,0,33,23,1.05,0.945
3329,1,10.411,0,0,0,1,0.9975,0,11,23,1.05,0.945
3330,1,10.411,0,0,0,1,0.9975,0,11,23,1.05,0.945
3331,1,37.486,8.884,0,0,1,0.9975,0,33,23,1.05,0.945
3332,1,69.299,22.171,0,15.3897516899,1,0.9975,0,33,23,1.05,0.945
3333,1,71.074,13.799,0,0,1,0.9975,0,33,23,1.05,0.945
3334,1,18.609,3.621,0,0,1,0.9975,0,33,23,1.05,0.945
3335,1,63.188,12.254,0,16.4697794512,1,0.9975,0,33,23,1.05,0.945
3336,1,21.892,5.263,0,0,1,0.9975,0,33,23,1.05,0.945
3337,1,9.84,2.414,0,0,1,0.9975,0,11,23,1.05,0.945
3338,1,41.028,10.091,0,0,1,0.9975,0,33,23,1.05,0.945
3339,1,5.683,0.347,0,0.000414360010395,1,0.9975,0,33,23,1.05,0.945
3340,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3341,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3342,1,11.348,0,0,0,1,0.9975,0,33,23,1.05,0.945
3343,1,49.984,73.93,0,70.1712860224,1,0.9975,0,345,23,1.05,0.945
3344,1,42.892,3.508,0,0,1,0.9975,0,33,23,1.05,0.945
3345,1,11.348,2.848,0,0,1,0.9975,0,11,23,1.05,0.945
3346,1,30.305,7.243,0,0,1,0.9975,0,33,23,1.05,0.945
3347,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3348,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3349,1,0,0,0,0,1,0.9975,0,33,23,1.05,0.945
3350,1,0,0,0,0,1,0.9975,0,33,23,1.05,0.945
3351,1,29.957,8.198,0,0,1,0.9975,0,33,23,1.05,0.945
3352,1,65.132,17.169,0,0,1,0.9975,0,33,23,1.05,0.945
3353,2,0,0,0,0,1,0.9975,0,33,23,1.05,0.945
3354,1,0,0,0,0,1,0.9975,0,33,23,1.05,0.945
3355,1,0,0,0,0,1,0.9975,0,33,23,1.05,0.945
3356,2,0,0,0,0,1,0.9975,0,33,23,1.05,0.945
3357,1,0,0,0,0,1,0.9975,0,33,23,1.05,0.945
3358,1,0,0,0,0,1,0.9975,0,33,23,1.05,0.945
3359,1,0,0,0,0,1,0.9975,0,33,23,1.05,0.945
3360,1,0,0,0,0,1,0.9975,0,33,23,1.05,0.945
3361,1,0,0,0,0,1,0.9975,0,33,23,1.05,0.945
3362,1,0,0,0,0,1,0.9975,0,33,23,1.05,0.945
3363,1,0,0,0,0,1,0.9975,0,33,23,1.05,0.945
3364,1,0,0,0,0,1,0.9975,0,33,23,1.05,0.945
3365,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3366,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3367,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3368,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3369,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3371,1,0,0,0,0,1,0.9975,0,33,23,1.05,0.945
3372,1,0,0,0,0,1,0.9975,0,33,23,1.05,0.945
3373,1,0,0,0,0,1,0.9975,0,33,23,1.05,0.945
3374,1,0,0,0,0,1,0.9975,0,33,23,1.05,0.945
3375,1,0,0,0,0,1,0.9975,0,33,23,1.05,0.945
3376,2,0,0,0,0,1,0.9975,0,33,23,1.05,0.945
3377,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3378,2,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3379,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3380,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3381,2,0,0,0,-34.393,1,0.9975,0,138,23,1.05,0.945
3382,2,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3383,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3384,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3385,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3386,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3387,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3388,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3389,1,0,0,0,0,1,0.9975,0,33,23,1.05,0.945
3390,1,0,0,0,0,1,0.9975,0,33,23,1.05,0.945
3391,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3392,2,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3393,1,0,0,0,0,1,0.9975,0,33,23,1.05,0.945
3394,1,0,0,0,0,1,0.9975,0,33,23,1.05,0.945
3395,1,0,0,0,0,1,0.9975,0,33,23,1.05,0.945
3396,1,0,0,0,0,1,0.9975,0,33,23,1.05,0.945
3397,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3398,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3399,1,0,0,0,0,1,0.9975,0,33,23,1.05,0.945
3400,1,0,0,0,0,1,0.9975,0,33,23,1.05,0.945
3401,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3402,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3403,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3404,1,59.164,11.533,0,0,1,0.9975,0,33,23,1.05,0.945
3405,2,0,0,0,0,1,0.9975,0,33,23,1.05,0.945
3406,1,0,0,0,0,1,0.9975,0,33,23,1.05,0.945
3407,1,0,0,0,0,1,0.9975,0,33,23,1.05,0.945
3408,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3409,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3410,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3411,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3412,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3413,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3414,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3415,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3416,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3417,2,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3418,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3419,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3420,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3421,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3422,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3423,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3424,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3425,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3426,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3427,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3428,1,0,0,0,0,1,0.9975,0,33,23,1.05,0.945
3429,2,0,0,0,0,1,0.9975,0,33,23,1.05,0.945
3430,1,0,0,0,0,1,0.9975,0,33,23,1.05,0.945
3431,1,0,0,0,0,1,0.9975,0,33,23,1.05,0.945
3432,1,0,0,0,0,1,0.9975,0,33,23,1.05,0.945
3433,1,0,0,0,0,1,0.9975,0,33,23,1.05,0.945
3434,1,0,0,0,0,1,0.9975,0,33,23,1.05,0.945
3435,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3436,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3437,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3438,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3439,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3440,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3441,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3442,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3443,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3444,2,0,0,0,-14.983,1,0.9975,0,345,23,1.05,0.945
3445,1,8.571,11.185,0,12.724,1,0.9975,0,138,23,1.05,0.945
3446,2,0,0,0,-11.374,1,0.9975,0,138,23,1.05,0.945
3447,2,0,0,0,4.64,1,0.9975,0,138,23,1.05,0.945
3448,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3449,1,23.037,13.749,0,15.991,1,0.9975,0,138,23,1.05,0.945
3450,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3451,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3452,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3453,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3454,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3455,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3456,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3457,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3458,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3459,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3460,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3461,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3462,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3463,1,35.863,9.04,0,0,1,0.9975,0,33,23,1.05,0.945
3464,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3465,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3466,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3467,2,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3468,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3469,1,28.788,6.887,0,0,1,0.9975,0,33,23,1.05,0.945
3470,2,0,0,0,2.129,1,0.9975,0,138,23,1.05,0.945
3471,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3472,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3473,2,0,0,0,39.294,1,0.9975,0,138,23,1.05,0.945
3474,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3475,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3476,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3477,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3478,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3479,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3480,2,0,0,0,0,1,0.9975,0,33,23,1.05,0.945
3481,2,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3482,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3483,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3484,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3485,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3486,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3487,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3488,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3489,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3490,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3491,1,2.694,0.347,0,0,1,0.9975,0,138,23,1.05,0.945
3492,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3493,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3494,2,0,0,0,0,1,0.9975,0,33,23,1.05,0.945
3495,1,0,0,0,0,1,0.9975,0,33,23,1.05,0.945
3496,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3497,1,20.822,6.99,0,8.082,1,0.9975,0,138,23,1.05,0.945
3498,1,9.984,7.011,0,0,1,0.9975,0,138,23,1.05,0.945
3499,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3500,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3501,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3502,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3503,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3504,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3505,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3506,2,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3507,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3508,1,24.551,6.374,0,0,1,0.9975,0,33,23,1.05,0.945
3509,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3510,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3511,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3512,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3513,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3514,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3515,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3516,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3517,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3518,1,22.303,0.495,0,0,1,0.9975,0,33,23,1.05,0.945
3519,1,0,0,0,0,1,0.9975,0,33,23,1.05,0.945
3520,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3521,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3522,1,38.753,9.214,0,0,1,0.9975,0,33,23,1.05,0.945
3523,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3524,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3525,2,0,0,0,-3.461,1,0.9975,0,138,23,1.05,0.945
3526,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3527,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3528,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3529,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3530,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3531,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3532,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3533,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3534,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3535,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3536,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3537,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3538,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3539,1,0,0,0,0.000253855747152,1,0.9975,0,138,23,1.05,0.945
3540,1,0,0,0,-44.9097452248,1,0.9975,0,138,23,1.05,0.945
3541,2,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3542,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3543,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3544,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3545,2,0,0,0,10.53,1,0.9975,0,138,23,1.05,0.945
3546,1,0.196,0.174,0,0,1,0.9975,0,33,23,1.05,0.945
3547,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3548,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3549,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3550,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3551,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3552,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3553,1,0.014,0.55,0,0.625,1,0.9975,0,138,23,1.05,0.945
3554,2,0,0,0,15.146,1,0.9975,0,138,23,1.05,0.945
3555,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3556,1,5.817,2.433,0,2.81,1,0.9975,0,138,23,1.05,0.945
3557,2,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3558,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3559,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3560,1,5.638,0.174,0,0,1,0.9975,0,33,23,1.05,0.945
3561,1,0,0,0,0,1,0.9975,0,33,23,1.05,0.945
3562,1,2.676,0.434,0,0,1,0.9975,0,33,23,1.05,0.945
3563,1,0,0,0,0,1,0.9975,0,33,23,1.05,0.945
3564,1,0,0,0,0,1,0.9975,0,33,23,1.05,0.945
3565,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3566,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3567,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3568,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3569,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3570,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3571,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3572,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3573,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3574,1,5.353,0.434,0,0,1,0.9975,0,33,23,1.05,0.945
3575,1,0.207,3.825,0,0,1,0.9975,0,138,23,1.05,0.945
3576,2,0,0,0,-10.698,1,0.9975,0,138,23,1.05,0.945
3577,2,0,0,0,-8.903,1,0.9975,0,138,23,1.05,0.945
3578,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3579,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3580,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3581,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3582,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3583,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3584,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3585,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3586,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3587,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3588,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3589,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3590,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3591,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3592,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3593,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3594,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3595,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3596,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3597,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3598,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3599,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3600,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3601,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3602,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3603,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3604,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3605,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3606,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3607,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3608,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3609,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3610,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3611,1,16.932,2.327,0,0,1,0.9975,0,33,23,1.05,0.945
3612,1,0,0,0,0,1,0.9975,0,33,23,1.05,0.945
3613,1,0,0,0,0,1,0.9975,0,33,23,1.05,0.945
3614,1,0,0,0,0,1,0.9975,0,33,23,1.05,0.945
3615,1,37.254,8.954,0,0,1,0.9975,0,33,23,1.05,0.945
3616,1,32.669,6.374,0,0,1,0.9975,0,33,23,1.05,0.945
3617,2,19.796,3.873,0,0,1,0.9975,0,33,23,1.05,0.945
3618,1,44.908,8.78,0,0,1,0.9975,0,33,23,1.05,0.945
3619,1,27.2,5.341,0,0,1,0.9975,0,33,23,1.05,0.945
3620,1,28.654,3.96,0,0,1,0.9975,0,33,23,1.05,0.945
3621,1,32.392,9.214,0,0,1,0.9975,0,33,23,1.05,0.945
3622,1,5.567,0.434,0,0,1,0.9975,0,33,23,1.05,0.945
3623,1,0.482,0.174,0,0,1,0.9975,0,33,23,1.05,0.945
3624,1,20.848,4.134,0,0,1,0.9975,0,33,23,1.05,0.945
3625,1,20.429,6.461,0,0,1,0.9975,0,33,23,1.05,0.945
3626,1,30.385,4.221,0,0,1,0.9975,0,33,23,1.05,0.945
3627,1,10.589,3.274,0,0,1,0.9975,0,33,23,1.05,0.945
3628,1,10.589,3.274,0,0,1,0.9975,0,33,23,1.05,0.945
3629,1,31.179,7.66,0,0,1,0.9975,0,33,23,1.05,0.945
3630,1,27.548,5.341,0,0,1,0.9975,0,33,23,1.05,0.945
3631,1,28.297,7.06,0,0,1,0.9975,0,33,23,1.05,0.945
3632,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3633,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3634,1,6.236,0.86,0,0,1,0.9975,0,11,23,1.05,0.945
3635,1,0,0,0,0,1,0.9975,0,11,23,1.05,0.945
3636,1,0,0,0,0,1,0.9975,0,11,23,1.05,0.945
3637,1,19.814,4.82,0,0,1,0.9975,0,33,23,1.05,0.945
3638,1,47.344,9.301,0,0,1,0.9975,0,33,23,1.05,0.945
3639,2,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3640,1,36.121,9.987,0,0,1,0.9975,0,33,23,1.05,0.945
3641,1,0,0,0,0,1,0.9975,0,33,23,1.05,0.945
3642,1,15.514,3.013,0,0,1,0.9975,0,33,23,1.05,0.945
3643,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3644,1,8.992,2.666,0,0,1,0.9975,0,33,23,1.05,0.945
3645,1,42.134,8.268,0,0,1,0.9975,0,33,23,1.05,0.945
3646,1,39.556,9.553,0,0,1,0.9975,0,33,23,1.05,0.945
3647,1,0,0,0,0,1,0.9975,0,11,23,1.05,0.945
3648,1,0,0,0,0,1,0.9975,0,11,23,1.05,0.945
3649,1,8.716,1.72,0,0,1,0.9975,0,11,23,1.05,0.945
3650,1,0,0,0,0,1,0.9975,0,33,23,1.05,0.945
3651,1,0,0,0,0,1,0.9975,0,20,24,1.05,0.945
3652,1,0,0,0,0,1,0.9975,0,20,24,1.05,0.945
3653,1,33.949,18.895,0,0,1,0.9975,0,345,24,1.05,0.945
3654,2,0,0,0,0,1,0.9975,0,20,24,1.05,0.945
3655,1,0,0,0,0,1,0.9975,0,20,24,1.05,0.945
3656,1,0.089,0.017,0,0,1,0.9975,0,345,24,1.05,0.945
3657,1,0,0,0,0,1,0.9975,0,20,24,1.05,0.945
3658,1,0.089,-0.226,0,0,1,0.9975,0,345,24,1.05,0.945
3659,1,0,0,0,0,1,0.9975,0,20,24,1.05,0.945
3660,1,0.089,-0.243,0,0,1,0.9975,0,345,24,1.05,0.945
3661,1,52.086,31.826,0,38.868,1,0.9975,0,345,24,1.05,0.945
3662,1,0,0,0,0,1,0.9975,0,20,24,1.05,0.945
3663,1,0,0,0,0,1,0.9975,0,20,24,1.05,0.945
3664,1,0,0,0,0,1,0.9975,0,20,24,1.05,0.945
3665,1,0,0,0,0,1,0.9975,0,20,24,1.05,0.945
3666,1,0.089,-1.919,0,0,1,0.9975,0,345,24,1.05,0.945
3667,1,22.597,4.438,0,9.62998757358,1,0.9975,0,110,25,1.05,0.945
3668,1,9.376,2.77,0,9.08996690907,1,0.9975,0,110,25,1.05,0.945
3669,1,23.578,0.287,0,0,1,0.9975,0,110,25,1.05,0.945
3670,1,14.024,4.42,0,0,1,0.9975,0,110,25,1.05,0.945
3671,1,122.642,45.359,0,0,1,0.9975,0,345,25,1.05,0.945
3672,1,34.738,8.997,0,9.98996640883,1,0.9975,0,110,25,1.05,0.945
3673,1,42.241,10.699,0,0,1,0.9975,0,110,25,1.05,0.945
3674,1,7.057,1.615,0,2.75996792457,1,0.9975,0,110,25,1.05,0.945
3675,1,0.089,-1.12,0,0,1,0.9975,0,110,25,1.05,0.945
3676,2,0,0,0,0,1,0.9975,0,110,25,1.05,0.945
3677,1,50.993,0.452,0,8.55996747616,1,0.9975,0,110,25,1.05,0.945
3678,1,0.089,-0.495,0,0,1,0.9975,0,110,25,1.05,0.945
3679,1,33.311,8.919,0,28.8899673772,1,0.9975,0,110,25,1.05,0.945
3680,1,13.043,3.283,0,0,1,0.9975,0,110,25,1.05,0.945
3681,1,30.367,2.736,0,14.6699044913,1,0.9975,0,110,25,1.05,0.945
3682,1,118.077,14.807,0,0,1,0.9975,0,345,25,1.05,0.945
3683,1,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
3684,1,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
3685,1,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
3686,1,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
3687,2,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
3688,1,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
3689,2,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
3690,2,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
3691,1,100.356,4.563,0,0,1,0.9975,0,110,25,1.05,0.945
3692,1,0.089,-12.914,0,0,1,0.9975,0,345,25,1.05,0.945
3693,1,15.719,6.175,0,0,1,0.9975,0,110,25,1.05,0.945
3694,1,0.089,-12.679,0,0,1,0.9975,0,345,25,1.05,0.945
3695,1,8.841,-2.97,0,0,1,0.9975,0,110,25,1.05,0.945
3696,2,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
3697,1,9.822,3.804,0,0,1,0.9975,0,110,25,1.05,0.945
3698,1,0.089,-0.842,0,0,1,0.9975,0,110,25,1.05,0.945
3699,1,60.824,17.004,0,32.3492611402,1,0.9975,0,110,25,1.05,0.945
3700,1,8.573,2.023,0,0,1,0.9975,0,110,25,1.05,0.945
3701,2,10.268,2.249,0,0,1,0.9975,0,110,25,1.05,0.945
3702,2,0.089,-12.592,0,-2.662,1,0.9975,0,500,25,1.05,0.945
3703,1,9.554,2.327,0,0,1,0.9975,0,110,25,1.05,0.945
3704,2,0,0,0,0,1,0.9975,0,500,25,1.05,0.945
3705,1,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
3706,2,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
3707,1,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
3708,2,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
3709,1,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
3710,1,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
3711,1,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
3712,1,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
3713,2,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
3714,2,0.089,-12.627,0,0,1,0.9975,0,500,25,1.05,0.945
3715,1,18.128,5.541,0,13.5899876827,1,0.9975,0,110,25,1.05,0.945
3716,1,18.395,5.02,0,0,1,0.9975,0,110,25,1.05,0.945
3717,1,9.981,1.537,0,0,1,0.9975,0,110,25,1.05,0.945
3718,1,4.469,-0.86,0,0,1,0.9975,0,345,25,1.05,0.945
3719,1,41.171,16.935,0,0,1,0.9975,0,110,25,1.05,0.945
3720,1,0.089,-0.556,0,0,1,0.9975,0,110,25,1.05,0.945
3721,1,8.93,2.657,0,0,1,0.9975,0,110,25,1.05,0.945
3722,1,0.089,-0.13,0,0,1,0.9975,0,110,25,1.05,0.945
3723,1,11.785,-6.817,0,0,1,0.9975,0,110,25,1.05,0.945
3724,1,0.178,-0.347,0,0,1,0.9975,0,110,25,1.05,0.945
3725,1,0.089,-11.064,0,0,1,0.9975,0,345,25,1.05,0.945
3726,1,6.039,0.851,0,0,1,0.9975,0,110,25,1.05,0.945
3727,1,0.089,-0.269,0,0,1,0.9975,0,110,25,1.05,0.945
3728,1,31.438,8.58,0,0,1,0.9975,0,110,25,1.05,0.945
3729,1,9.733,2.779,0,0,1,0.9975,0,110,25,1.05,0.945
3730,1,0.104,-6.618,0,0,1,0.9975,0,345,25,1.05,0.945
3731,2,0,0,0,-1.183,1,0.9975,0,500,25,1.05,0.945
3732,1,27.504,10.491,0,29.2499612779,1,0.9975,0,110,25,1.05,0.945
3733,1,1.249,-1.19,0,-1.32425496967e-05,1,0.9975,0,110,25,1.05,0.945
3734,1,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
3735,1,0.089,-5.697,0,0,1,0.9975,0,110,25,1.05,0.945
3736,1,13.756,0.643,0,1.68997220148,1,0.9975,0,110,25,1.05,0.945
3737,1,6.254,1.398,0,0,1,0.9975,0,110,25,1.05,0.945
3738,1,19.912,5.714,0,0,1,0.9975,0,110,25,1.05,0.945
3739,1,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
3740,1,9.644,2.188,0,11.7896900019,1,0.9975,0,110,25,1.05,0.945
3741,1,18.128,4.855,0,0,1,0.9975,0,110,25,1.05,0.945
3742,1,20.367,6.201,0,0,1,0.9975,0,110,25,1.05,0.945
3743,2,0,0,0,0,1,0.9975,0,500,25,1.05,0.945
3744,1,0.089,-4.238,0,0,1,0.9975,0,345,25,1.05,0.945
3745,1,18.306,5.706,0,0,1,0.9975,0,110,25,1.05,0.945
3746,1,71.448,22.519,0,0,1,0.9975,0,110,25,1.05,0.945
3747,1,0.089,-0.321,0,0,1,0.9975,0,110,25,1.05,0.945
3748,1,31.438,8.302,0,0,1,0.9975,0,110,25,1.05,0.945
3749,1,0.624,-0.017,0,0,1,0.9975,0,110,25,1.05,0.945
3750,1,0.106,-7.668,0,0,1,0.9975,0,345,25,1.05,0.945
3751,2,0,0,0,0,1,0.9975,0,500,25,1.05,0.945
3752,1,0.089,-1.893,0,0,1,0.9975,0,345,25,1.05,0.945
3753,1,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
3754,1,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
3755,1,0,0,0,0,1,0.9975,0,500,25,1.05,0.945
3756,1,2.944,-0.017,0,0,1,0.9975,0,110,25,1.05,0.945
3757,1,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
3758,1,14.291,4.021,0,0,1,0.9975,0,110,25,1.05,0.945
3759,2,4.826,0.938,0,0,1,0.9975,0,110,25,1.05,0.945
3760,1,199.742,61.277,0,0,1,0.9975,0,110,25,1.05,0.945
3761,1,-0.669,-1.033,0,0,1,0.9975,0,110,25,1.05,0.945
3762,1,23.578,-0.156,0,0,1,0.9975,0,110,25,1.05,0.945
3763,1,14.291,4.021,0,0,1,0.9975,0,110,25,1.05,0.945
3764,1,9.376,2.466,0,5.99999014597,1,0.9975,0,110,25,1.05,0.945
3765,1,0.089,-1.876,0,0,1,0.9975,0,110,25,1.05,0.945
3766,1,46.264,11.489,0,43.1099478317,1,0.9975,0,110,25,1.05,0.945
3767,1,17.235,2.31,0,0,1,0.9975,0,110,25,1.05,0.945
3768,1,65.343,1.662,0,0,1,0.9975,0,110,25,1.05,0.945
3769,2,66.133,6.527,0,0,1,0.9975,0,110,25,1.05,0.945
3770,1,0.089,-4.681,0,0,1,0.9975,0,345,25,1.05,0.945
3771,1,0.089,-3.135,0,0,1,0.9975,0,345,25,1.05,0.945
3772,1,3.925,0.356,0,0,1,0.9975,0,110,25,1.05,0.945
3773,1,225.365,76.497,0,0,1,0.9975,0,345,25,1.05,0.945
3774,1,36.264,10.36,0,0,1,0.9975,0,110,25,1.05,0.945
3775,1,9.822,2.397,0,0,1,0.9975,0,110,25,1.05,0.945
3776,1,18.128,5.584,0,0,1,0.9975,0,110,25,1.05,0.945
3777,1,114.814,21.086,0,0,1,0.9975,0,110,25,1.05,0.945
3778,1,0.089,-25.949,0,0,1,0.9975,0,500,25,1.05,0.945
3779,1,0.089,-0.651,0,0,1,0.9975,0,110,25,1.05,0.945
3780,1,3.836,-0.165,0,0,1,0.9975,0,110,25,1.05,0.945
3781,1,7.503,1.85,0,0,1,0.9975,0,110,25,1.05,0.945
3782,1,21.616,4.82,0,0,1,0.9975,0,110,25,1.05,0.945
3783,1,24.292,7.104,0,15.2090660089,1,0.9975,0,110,25,1.05,0.945
3784,1,0,0,0,0,1,0.9975,0,500,25,1.05,0.945
3785,1,0.089,-16.353,0,0,1,0.9975,0,500,25,1.05,0.945
3786,2,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
3787,1,34.292,9.961,0,0,1,0.9975,0,110,25,1.05,0.945
3788,1,-0.5,-1.363,0,0,1,0.9975,0,110,25,1.05,0.945
3789,1,0.096,-30.864,0,0,1,0.9975,0,500,25,1.05,0.945
3790,1,0.089,-3.352,0,0,1,0.9975,0,345,25,1.05,0.945
3791,1,0,0,0,0,1,0.9975,0,345,25,1.05,0.945
3792,1,0.105,-1.537,0,0,1,0.9975,0,345,25,1.05,0.945
3793,1,9.465,1.641,0,0,1,0.9975,0,110,25,1.05,0.945
3794,1,29.475,10.03,0,0,1,0.9975,0,110,25,1.05,0.945
3795,1,0.151,-61.32,0,0,1,0.9975,0,500,25,1.05,0.945
3796,1,18.663,-0.069,0,0,1,0.9975,0,110,25,1.05,0.945
3797,1,15.005,4.681,0,0,1,0.9975,0,110,25,1.05,0.945
3798,1,11.785,2.805,0,1.45807488221,1,0.9975,0,110,25,1.05,0.945
3799,2,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
3800,1,0.089,-0.408,0,0,1,0.9975,0,345,25,1.05,0.945
3801,1,23.808,-2.623,0,0,1,0.9975,0,110,25,1.05,0.945
3802,1,0.089,-3.925,0,0,1,0.9975,0,345,25,1.05,0.945
3803,2,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
3804,1,7.592,1.259,0,0,1,0.9975,0,110,25,1.05,0.945
3805,1,24.56,7.39,0,14.7528485478,1,0.9975,0,110,25,1.05,0.945
3806,1,6.164,1.355,0,0,1,0.9975,0,110,25,1.05,0.945
3807,1,19.644,-0.174,0,0,1,0.9975,0,110,25,1.05,0.945
3808,1,61.805,15.84,0,0,1,0.9975,0,110,25,1.05,0.945
3809,1,0.089,-21.476,0,0,1,0.9975,0,500,25,1.05,0.945
3810,1,250.317,-21.826,0,-79.932,1,0.9975,0,345,25,1.05,0.945
3811,1,0.089,-2.449,0,0,1,0.9975,0,345,25,1.05,0.945
3812,1,9.733,2.076,0,0,1,0.9975,0,110,25,1.05,0.945
3813,2,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
3814,1,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
3815,1,0.089,-3.387,0,0,1,0.9975,0,345,25,1.05,0.945
3816,1,0,0,0,0,1,0.9975,0,500,25,1.05,0.945
3817,1,9.733,2.649,0,0,1,0.9975,0,110,25,1.05,0.945
3818,2,0,0,0,0,1,0.9975,0,345,25,1.05,0.945
3819,1,14.916,4.203,0,0,1,0.9975,0,110,25,1.05,0.945
3820,1,8.305,2.536,0,0,1,0.9975,0,110,25,1.05,0.945
3821,1,0.199,-0.894,0,0,1,0.9975,0,500,25,1.05,0.945
3822,1,5.183,-1.346,0,0,1,0.9975,0,110,25,1.05,0.945
3823,1,0.089,-3.656,0,0,1,0.9975,0,345,25,1.05,0.945
3824,1,3.568,0.591,0,1.45999107204,1,0.9975,0,110,25,1.05,0.945
3825,1,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
3826,1,0.089,-3.161,0,0,1,0.9975,0,345,25,1.05,0.945
3827,1,13.578,2.475,0,4.47995987706,1,0.9975,0,110,25,1.05,0.945
3828,1,10,2.788,0,0,1,0.9975,0,110,25,1.05,0.945
3829,2,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
3830,1,0.089,-5.297,0,0,1,0.9975,0,345,25,1.05,0.945
3831,2,0.089,-9.883,0,0,1,0.9975,0,345,25,1.05,0.945
3832,1,2.052,0,0,0,1,0.9975,0,110,25,1.05,0.945
3833,1,9.911,0.208,0,0,1,0.9975,0,110,25,1.05,0.945
3834,1,35.363,7.573,0,28.7477723606,1,0.9975,0,110,25,1.05,0.945
3835,1,21.08,6.235,0,0,1,0.9975,0,110,25,1.05,0.945
3836,2,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
3837,1,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
3838,1,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
3839,1,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
3840,1,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
3841,1,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
3842,1,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
3843,2,0,0,0,0,1,0.9975,0,500,25,1.05,0.945
3844,1,2.052,0.33,0,0,1,0.9975,0,110,25,1.05,0.945
3845,1,8.038,-0.139,0,0,1,0.9975,0,110,25,1.05,0.945
3846,1,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
3847,1,0.213,-6.678,0,0,1,0.9975,0,345,25,1.05,0.945
3848,1,0.194,-9.527,0,0,1,0.9975,0,500,25,1.05,0.945
3849,1,45.105,12.662,0,14.8499606912,1,0.9975,0,110,25,1.05,0.945
3850,1,30.367,8.719,0,0,1,0.9975,0,110,25,1.05,0.945
3851,1,0.089,-4.203,0,0,1,0.9975,0,345,25,1.05,0.945
3852,1,42.063,13.053,0,29.0855318339,1,0.9975,0,110,25,1.05,0.945
3853,1,-0.678,-6.088,0,0,1,0.9975,0,345,25,1.05,0.945
3854,1,69.664,22.727,0,0,1,0.9975,0,110,25,1.05,0.945
3855,1,20.634,6.409,0,0,1,0.9975,0,110,25,1.05,0.945
3856,1,1.338,-0.078,0,0,1,0.9975,0,110,25,1.05,0.945
3857,1,0.089,-0.234,0,0,1,0.9975,0,110,25,1.05,0.945
3858,1,57.061,12.712,0,0,1,0.9975,0,110,25,1.05,0.945
3859,1,11.16,2.944,0,8.99996592864,1,0.9975,0,110,25,1.05,0.945
3860,1,14.202,4.012,0,0,1,0.9975,0,110,25,1.05,0.945
3861,1,0.089,-4.169,0,0,1,0.9975,0,500,25,1.05,0.945
3862,1,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
3863,1,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
3864,1,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
3865,1,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
3866,1,6.254,1.294,0,0,1,0.9975,0,110,25,1.05,0.945
3867,2,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
3868,1,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
3869,1,0,0,0,0,1,0.9975,0,500,25,1.05,0.945
3870,2,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
3871,1,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
3872,1,4.915,1.398,0,-3.19932299031e-05,1,0.9975,0,110,25,1.05,0.945
