bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
3873,1,0.089,-0.973,0,0,1,0.9975,0,345,25,1.05,0.945
3874,1,14.738,5.211,0,0,1,0.9975,0,110,25,1.05,0.945
3875,1,3.568,0.643,0,0,1,0.9975,0,110,25,1.05,0.945
3876,1,0.089,-6.044,0,0,1,0.9975,0,345,25,1.05,0.945
3877,1,0.089,-2.579,0,0,1,0.9975,0,110,25,1.05,0.945
3878,1,4.737,0.938,0,0,1,0.9975,0,110,25,1.05,0.945
3879,1,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
3880,2,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
3881,2,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
3882,1,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
3883,2,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
3884,2,39.386,7.799,0,39.242884501,1,0.9975,0,110,25,1.05,0.945
3885,2,79.486,23.005,0,45.421,1,0.9975,0,110,25,1.05,0.945
3886,1,25.006,6.73,0,0,1,0.9975,0,110,25,1.05,0.945
3887,1,0.089,-3.847,0,0,1,0.9975,0,345,25,1.05,0.945
3888,1,29.475,9.475,0,27.6797054885,1,0.9975,0,110,25,1.05,0.945
3889,1,0.089,-0.703,0,0,1,0.9975,0,110,25,1.05,0.945
3890,1,0.981,-23.37,0,0,1,0.9975,0,345,25,1.05,0.945
3891,1,0.089,-25.124,0,0,1,0.9975,0,500,25,1.05,0.945
3892,1,0.089,-1.224,0,0,1,0.9975,0,110,25,1.05,0.945
3893,1,0.089,-0.46,0,0,1,0.9975,0,110,25,1.05,0.945
3894,2,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
3895,1,-37.691,1.824,0,0,1,0.9975,0,110,25,1.05,0.945
3896,1,48.049,13.218,0,0,1,0.9975,0,110,25,1.05,0.945
3897,1,21.616,3.752,0,0,1,0.9975,0,110,25,1.05,0.945
3898,1,9.644,2.901,0,1.68998829734,1,0.9975,0,110,25,1.05,0.945
3899,1,-0.651,-1.989,0,0,1,0.9975,0,345,25,1.05,0.945
3900,1,19.733,4.829,0,0,1,0.9975,0,110,25,1.05,0.945
3901,1,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
3902,1,20.724,5.836,0,0,1,0.9975,0,110,25,1.05,0.945
3903,1,31.438,8.076,0,3.56988581223,1,0.9975,0,110,25,1.05,0.945
3904,1,54.391,15.18,0,39.3299672897,1,0.9975,0,110,25,1.05,0.945
3905,1,9.733,2.901,0,0,1,0.9975,0,110,25,1.05,0.945
3906,1,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
3907,2,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
3908,2,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
3909,1,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
3910,1,0.089,-4.446,0,0,1,0.9975,0,345,25,1.05,0.945
3911,1,12.329,3.691,0,0,1,0.9975,0,110,25,1.05,0.945
3912,1,0.089,-5.601,0,0,1,0.9975,0,345,25,1.05,0.945
3913,1,0.089,-10.673,0,0,1,0.9975,0,345,25,1.05,0.945
3914,1,18.484,5.306,0,0,1,0.9975,0,110,25,1.05,0.945
3915,1,-14.167,-4.507,0,0,1,0.9975,0,110,25,1.05,0.945
3916,1,15.184,4.698,0,0,1,0.9975,0,110,25,1.05,0.945
3917,1,7.592,1.424,0,0,1,0.9975,0,110,25,1.05,0.945
3918,1,0.089,-2.744,0,0,1,0.9975,0,110,25,1.05,0.945
3919,1,34.235,14.729,0,0,1,0.9975,0,500,25,1.05,0.945
3920,1,1.695,-0.399,0,0.259990730666,1,0.9975,0,110,25,1.05,0.945
3921,2,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
3922,2,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
3923,2,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
3924,1,0.089,-0.096,0,0,1,0.9975,0,110,25,1.05,0.945
3925,1,42.888,6.75,0,0,1,0.9975,0,110,25,1.05,0.945
3926,1,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
3927,1,0.089,-0.573,0,0,1,0.9975,0,345,25,1.05,0.945
3928,1,0.089,-0.903,0,0,1,0.9975,0,110,25,1.05,0.945
3929,1,8.127,1.528,0,0,1,0.9975,0,110,25,1.05,0.945
3930,1,124.443,2.424,0,0,1,0.9975,0,500,25,1.05,0.945
3931,1,8.662,2.553,0,1.90998805255,1,0.9975,0,110,25,1.05,0.945
3932,1,49.03,11.75,0,0,1,0.9975,0,110,25,1.05,0.945
3933,1,4.559,1.059,0,0,1,0.9975,0,110,25,1.05,0.945
3934,1,15.094,4.69,0,9.17998874031,1,0.9975,0,110,25,1.05,0.945
3935,1,143.264,15.399,0,30.689,1,0.9975,0,345,25,1.05,0.945
3936,1,15.273,3.891,0,0,1,0.9975,0,110,25,1.05,0.945
3937,2,0,0,0,94.332,1,0.9975,0,500,25,1.05,0.945
3938,1,20.001,5.671,0,0,1,0.9975,0,110,25,1.05,0.945
3939,1,0.089,-13.687,0,0,1,0.9975,0,345,25,1.05,0.945
3940,1,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
3941,1,4.291,0.929,0,0,1,0.9975,0,110,25,1.05,0.945
3942,1,0.089,-2.822,0,0,1,0.9975,0,110,25,1.05,0.945
3943,1,0.089,-4.481,0,0,1,0.9975,0,345,25,1.05,0.945
3944,1,0.089,-25.845,0,0,1,0.9975,0,345,25,1.05,0.945
3945,1,288.404,6.675,0,20.992,1,0.9975,0,500,25,1.05,0.945
3946,2,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
3947,1,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
3948,2,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
3949,2,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
3950,1,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
3951,1,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
3952,1,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
3953,1,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
3954,1,19.912,5.94,0,0,1,0.9975,0,110,25,1.05,0.945
3955,1,44.659,20.66,0,0,1,0.9975,0,110,25,1.05,0.945
3956,1,5.897,0.547,0,0,1,0.9975,0,110,25,1.05,0.945
3957,1,0.089,-0.391,0,-0.00227357776309,1,0.9975,0,110,25,1.05,0.945
3958,1,32.062,15.571,0,0,1,0.9975,0,345,25,1.05,0.945
3959,1,10.447,2.718,0,7.13998884972,1,0.9975,0,110,25,1.05,0.945
3960,1,12.686,2.301,0,0,1,0.9975,0,110,25,1.05,0.945
3961,1,0,0,0,0,1,0.9975,0,500,25,1.05,0.945
3962,1,0.089,-0.894,0,0,1,0.9975,0,345,25,1.05,0.945
3963,1,0.981,-1.329,0,0,1,0.9975,0,110,25,1.05,0.945
3964,1,0.089,-25.402,0,0,1,0.9975,0,500,25,1.05,0.945
3965,1,55.663,3.454,0,-0.000218489060534,1,0.9975,0,345,25,1.05,0.945
3966,1,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
3967,1,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
3968,1,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
3969,1,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
3970,1,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
3971,1,4.648,0.721,0,0,1,0.9975,0,110,25,1.05,0.945
3972,1,0.089,-1.537,0,0,1,0.9975,0,345,25,1.05,0.945
3973,1,0.089,-5.984,0,0,1,0.9975,0,345,25,1.05,0.945
3974,1,0.089,-14.625,0,0,1,0.9975,0,345,25,1.05,0.945
3975,1,60.825,12.028,0,0,1,0.9975,0,110,25,1.05,0.945
3976,1,15.719,-2.631,0,0,1,0.9975,0,110,25,1.05,0.945
3977,2,0,0,0,0,1,0.9975,0,345,25,1.05,0.945
3978,1,16.254,5.089,0,0,1,0.9975,0,110,25,1.05,0.945
3979,1,3.925,0.877,0,0,1,0.9975,0,110,25,1.05,0.945
3980,1,0.089,-0.521,0,0,1,0.9975,0,110,25,1.05,0.945
3981,1,0.089,-0.799,0,0,1,0.9975,0,110,25,1.05,0.945
3982,1,13.489,3.743,0,0,1,0.9975,0,110,25,1.05,0.945
3983,1,14.47,4.386,0,23.12411327,1,0.9975,0,110,25,1.05,0.945
3984,1,0.089,-0.148,0,0,1,0.9975,0,110,25,1.05,0.945
3985,1,17.235,4.012,0,0,1,0.9975,0,110,25,1.05,0.945
3986,1,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
3987,1,0,0,0,0,1,0.9975,0,500,25,1.05,0.945
3988,1,-0.125,-2.918,0,0,1,0.9975,0,110,25,1.05,0.945
3989,1,145.337,14.901,0,0,1,0.9975,0,345,25,1.05,0.945
3990,1,26.79,8.406,0,0,1,0.9975,0,110,25,1.05,0.945
3991,1,49.03,15.137,0,0,1,0.9975,0,110,25,1.05,0.945
3992,2,0,0,0,0,1,0.9975,0,500,25,1.05,0.945
3993,1,10.536,2.718,0,-6.3030260162e-05,1,0.9975,0,110,25,1.05,0.945
3994,1,13.845,3.013,0,0,1,0.9975,0,110,25,1.05,0.945
3995,1,0.089,-4.386,0,0,1,0.9975,0,345,25,1.05,0.945
3996,2,0,0,0,0,1,0.9975,0,345,25,1.05,0.945
3997,1,0.089,-1.346,0,0,1,0.9975,0,345,25,1.05,0.945
3998,1,12.24,3.769,0,0,1,0.9975,0,110,25,1.05,0.945
3999,1,155.384,40.435,0,0,1,0.9975,0,110,25,1.05,0.945
4000,1,47.246,43.066,0,0,1,0.9975,0,110,25,1.05,0.945
4001,1,45.015,-46.713,0,0,1,0.9975,0,500,25,1.05,0.945
4002,1,17.681,0.703,0,0,1,0.9975,0,110,25,1.05,0.945
4003,1,25.719,-9.727,0,0,1,0.9975,0,110,25,1.05,0.945
4004,1,14.916,4.004,0,0.279988516317,1,0.9975,0,110,25,1.05,0.945
4005,1,37.959,5.627,0,0,1,0.9975,0,110,25,1.05,0.945
4006,1,23.595,5.454,0,0,1,0.9975,0,110,25,1.05,0.945
4007,1,4.648,0.287,0,0,1,0.9975,0,110,25,1.05,0.945
4008,1,0.089,-0.026,0,0,1,0.9975,0,110,25,1.05,0.945
4009,1,4.326,23.53,0,33.785,1,0.9975,0,345,25,1.05,0.945
4010,1,100.478,43.779,0,0,1,0.9975,0,345,25,1.05,0.945
4011,1,6.254,1.468,0,0,1,0.9975,0,110,25,1.05,0.945
4012,1,20.545,5.923,0,14.0399902091,1,0.9975,0,110,25,1.05,0.945
4013,1,3.667,0.868,0,0,1,0.9975,0,110,25,1.05,0.945
4014,1,31.348,6.07,0,0,1,0.9975,0,110,25,1.05,0.945
4015,1,2.409,-0.512,0,0,1,0.9975,0,110,25,1.05,0.945
4016,1,23.4,2.136,0,0,1,0.9975,0,110,25,1.05,0.945
4017,1,10.268,-2.901,0,0,1,0.9975,0,110,25,1.05,0.945
4018,1,0.089,-0.582,0,0,1,0.9975,0,345,25,1.05,0.945
4019,1,14.916,4.212,0,0,1,0.9975,0,110,25,1.05,0.945
4020,1,0.089,-0.33,0,0,1,0.9975,0,345,25,1.05,0.945
4021,1,6.789,1.676,0,3.11995621467,1,0.9975,0,110,25,1.05,0.945
4022,1,12.24,3.118,0,0,1,0.9975,0,110,25,1.05,0.945
4023,1,23.578,3.882,0,0,1,0.9975,0,110,25,1.05,0.945
4024,1,40.189,9.527,0,0,1,0.9975,0,110,25,1.05,0.945
4025,1,10.803,2.727,0,0.0499730916508,1,0.9975,0,110,25,1.05,0.945
4026,1,4.717,-6.574,0,0,1,0.9975,0,345,25,1.05,0.945
4027,1,0.089,-3.3,0,0,1,0.9975,0,110,25,1.05,0.945
4028,1,0.089,-2.848,0,0,1,0.9975,0,345,25,1.05,0.945
4029,1,10.09,2.362,0,0,1,0.9975,0,110,25,1.05,0.945
4030,1,19.644,6.01,0,0,1,0.9975,0,110,25,1.05,0.945
4031,1,7.057,0.764,0,0,1,0.9975,0,110,25,1.05,0.945
4032,1,132.825,4.613,0,0,1,0.9975,0,110,25,1.05,0.945
4033,2,152.014,19.331,0,0,1,0.9975,0,500,25,1.05,0.945
4034,1,1.249,0.026,0,0,1,0.9975,0,110,25,1.05,0.945
4035,1,25.541,8.45,0,15.389971514,1,0.9975,0,110,25,1.05,0.945
4036,1,0.089,-15.476,0,0,1,0.9975,0,500,25,1.05,0.945
4037,1,0.803,-0.347,0,0,1,0.9975,0,110,25,1.05,0.945
4038,1,38.227,12.332,0,0,1,0.9975,0,110,25,1.05,0.945
4039,2,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
4040,1,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
4041,1,23.489,7.052,0,0,1,0.9975,0,110,25,1.05,0.945
4042,1,166.249,85.183,0,0,1,0.9975,0,500,25,1.05,0.945
4043,1,7.859,2.058,0,0,1,0.9975,0,110,25,1.05,0.945
4044,1,9.465,1.911,0,0,1,0.9975,0,110,25,1.05,0.945
4045,1,0.089,-14.468,0,0,1,0.9975,0,345,25,1.05,0.945
4046,1,0.089,-23.378,0,0,1,0.9975,0,500,25,1.05,0.945
4047,1,13.667,3.213,0,0,1,0.9975,0,110,25,1.05,0.945
4048,1,26.522,9.023,0,26.9989251016,1,0.9975,0,110,25,1.05,0.945
4049,1,157.924,15.283,0,-0.000111649547896,1,0.9975,0,110,25,1.05,0.945
4050,1,0,0,0,0,1,0.9975,0,500,25,1.05,0.945
4051,1,16.076,4.863,0,3.19665345832,1,0.9975,0,110,25,1.05,0.945
4052,2,138.187,-41.59,0,0,1,0.9975,0,500,25,1.05,0.945
4053,1,42.241,12.236,0,0,1,0.9975,0,110,25,1.05,0.945
4054,1,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
4055,1,109.146,0.074,0,0,1,0.9975,0,110,25,1.05,0.945
4056,1,5.718,1.381,0,0,1,0.9975,0,110,25,1.05,0.945
4057,1,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
4058,1,1.606,-0.13,0,0,1,0.9975,0,110,25,1.05,0.945
4059,1,7.413,1.72,0,0,1,0.9975,0,110,25,1.05,0.945
4060,1,7.146,1.294,0,0,1,0.9975,0,110,25,1.05,0.945
4061,1,16.7,5.74,0,17.7522007301,1,0.9975,0,110,25,1.05,0.945
4062,1,16.424,36.153,0,0,1,0.9975,0,110,25,1.05,0.945
4063,1,0.089,-0.955,0,0,1,0.9975,0,345,25,1.05,0.945
4064,1,2.855,0.469,0,0,1,0.9975,0,110,25,1.05,0.945
4065,1,11.874,3.535,0,-3.17985104202e-05,1,0.9975,0,110,25,1.05,0.945
4066,1,241.075,3.119,0,53.275,1,0.9975,0,345,25,1.05,0.945
4067,1,7.413,1.746,0,0,1,0.9975,0,110,25,1.05,0.945
4068,1,17.414,5.271,0,0,1,0.9975,0,110,25,1.05,0.945
4069,1,114.278,14.963,0,0,1,0.9975,0,500,25,1.05,0.945
4070,1,55.908,12.045,0,19.7999648066,1,0.9975,0,110,25,1.05,0.945
4071,1,0,0,0,0,1,0.9975,0,500,25,1.05,0.945
4072,1,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
4073,1,9.644,3.057,0,0,1,0.9975,0,110,25,1.05,0.945
4074,2,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
4075,1,0.089,-6.479,0,0,1,0.9975,0,500,25,1.05,0.945
4076,1,0.089,-1.294,0,0,1,0.9975,0,110,25,1.05,0.945
4077,1,0.803,-1.641,0,0,1,0.9975,0,110,25,1.05,0.945
4078,1,9.108,2.327,0,0,1,0.9975,0,110,25,1.05,0.945
4079,1,6.432,0.634,0,0,1,0.9975,0,110,25,1.05,0.945
4080,2,0.089,-14.433,0,60.581,1,0.9975,0,345,25,1.05,0.945
4081,1,10,2.414,0,0,1,0.9975,0,110,25,1.05,0.945
4082,1,0,0,0,0,1,0.9975,0,500,25,1.05,0.945
4083,1,0.089,-17.438,0,0,1,0.9975,0,500,25,1.05,0.945
4084,1,10.447,1.224,0,0,1,0.9975,0,110,25,1.05,0.945
4085,1,31.433,-19.416,0,-6.25,1,0.9975,0,500,25,1.05,0.945
4086,1,0.112,-20.026,0,0,1,0.9975,0,500,25,1.05,0.945
4087,1,0.089,-0.234,0,0,1,0.9975,0,110,25,1.05,0.945
4088,1,19.644,3.83,0,-4.10942550016e-05,1,0.9975,0,110,25,1.05,0.945
4089,1,0.089,-3.604,0,0,1,0.9975,0,345,25,1.05,0.945
4090,1,14.827,3.317,0,0,1,0.9975,0,110,25,1.05,0.945
4091,1,7.235,0.582,0,0,1,0.9975,0,110,25,1.05,0.945
4092,1,44.114,10.743,0,0,1,0.9975,0,110,25,1.05,0.945
4093,1,3.925,1.659,0,0,1,0.9975,0,110,25,1.05,0.945
4094,2,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
4095,1,33.781,4.687,0,10.501,1,0.9975,0,345,25,1.05,0.945
4096,1,0.089,-3.17,0,0,1,0.9975,0,345,25,1.05,0.945
4097,1,23.4,6.461,0,0,1,0.9975,0,110,25,1.05,0.945
4098,1,0.089,-0.504,0,0,1,0.9975,0,345,25,1.05,0.945
4099,1,10,2.432,0,0,1,0.9975,0,110,25,1.05,0.945
4100,1,4.915,0.669,0,0,1,0.9975,0,110,25,1.05,0.945
4101,1,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
4102,2,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
4103,1,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
4104,2,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
4105,1,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
4106,1,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
4107,1,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
4108,1,0.16,-8.415,0,0,1,0.9975,0,345,25,1.05,0.945
4109,1,4.291,1.224,0,0,1,0.9975,0,110,25,1.05,0.945
4110,1,14.738,3.778,0,0,1,0.9975,0,110,25,1.05,0.945
4111,1,0.214,-40.695,0,0,1,0.9975,0,500,25,1.05,0.945
4112,1,0.089,-9.284,0,0,1,0.9975,0,345,25,1.05,0.945
4113,1,13.489,3.665,0,4.39999049514,1,0.9975,0,110,25,1.05,0.945
4114,1,25.541,3.752,0,0,1,0.9975,0,110,25,1.05,0.945
4115,1,196.441,71.724,0,0,1,0.9975,0,345,25,1.05,0.945
4116,1,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
4117,1,10.625,1.65,0,0,1,0.9975,0,110,25,1.05,0.945
4118,2,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
4119,1,154.648,3.337,0,-0.000257936379189,1,0.9975,0,110,25,1.05,0.945
4120,1,0.089,-13.061,0,0,1,0.9975,0,500,25,1.05,0.945
4121,1,31.348,0.964,0,0,1,0.9975,0,110,25,1.05,0.945
4122,1,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
4123,1,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
4124,1,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
4125,1,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
4126,1,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
4127,1,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
4128,1,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
4129,1,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
4130,1,2.944,0.712,0,0,1,0.9975,0,110,25,1.05,0.945
4131,1,0.107,-13.183,0,0,1,0.9975,0,345,25,1.05,0.945
4132,1,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
4133,1,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
4134,1,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
4135,1,13.31,3.691,0,0,1,0.9975,0,110,25,1.05,0.945
4136,1,0.089,-3.717,0,0,1,0.9975,0,345,25,1.05,0.945
4137,1,11.517,3.343,0,8.63998886254,1,0.9975,0,110,25,1.05,0.945
4138,1,2.953,0.252,0,0,1,0.9975,0,110,25,1.05,0.945
4139,1,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
4140,2,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
4141,1,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
4142,1,25.541,7.06,0,0,1,0.9975,0,110,25,1.05,0.945
4143,2,12.775,0.816,0,6.373,1,0.9975,0,110,25,1.05,0.945
4144,1,31.348,9.136,0,0,1,0.9975,0,110,25,1.05,0.945
4145,1,11.785,4.698,0,10.2598911043,1,0.9975,0,110,25,1.05,0.945
4146,1,50.19,6.505,0,0,1,0.9975,0,110,25,1.05,0.945
4147,2,151.595,28.693,0,0,1,0.9975,0,345,25,1.05,0.945
4148,1,9.644,2.796,0,7.20998916804,1,0.9975,0,110,25,1.05,0.945
4149,1,61.805,18.446,0,0,1,0.9975,0,110,25,1.05,0.945
4150,1,0,0,0,0,1,0.9975,0,500,25,1.05,0.945
4151,1,0.089,-21.424,0,0,1,0.9975,0,500,25,1.05,0.945
4152,1,12.775,2.041,0,-7.069769169,1,0.9975,0,110,25,1.05,0.945
4153,1,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
4154,1,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
4155,1,36.978,43.118,0,0,1,0.9975,0,345,25,1.05,0.945
4156,1,0.089,-6.392,0,0,1,0.9975,0,345,25,1.05,0.945
4157,1,30.518,23.7,0,-0.00148037969201,1,0.9975,0,110,25,1.05,0.945
4158,1,100.319,5.844,0,0.959874714598,1,0.9975,0,345,25,1.05,0.945
4159,1,0.199,-29.718,0,0,1,0.9975,0,500,25,1.05,0.945
4160,1,7.324,2.041,0,0,1,0.9975,0,110,25,1.05,0.945
4161,1,16.467,5.506,0,0,1,0.9975,0,110,25,1.05,0.945
4162,1,30.189,8.276,0,0,1,0.9975,0,110,25,1.05,0.945
4163,1,0.11,-3.726,0,0,1,0.9975,0,345,25,1.05,0.945
4164,1,0.089,-0.269,0,0,1,0.9975,0,110,25,1.05,0.945
4165,1,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
4166,2,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
4167,1,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
4168,1,19.644,6.539,0,0,1,0.9975,0,110,25,1.05,0.945
4169,1,13.756,-5.593,0,0,1,0.9975,0,110,25,1.05,0.945
4170,2,8.841,2.154,0,31.9486610542,1,0.9975,0,110,25,1.05,0.945
4171,1,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
4172,1,0.089,-11.02,0,0,1,0.9975,0,345,25,1.05,0.945
4173,1,-7.442,-16.578,0,0,1,0.9975,0,110,25,1.05,0.945
4174,1,0.089,-13.608,0,0,1,0.9975,0,500,25,1.05,0.945
4175,1,3.925,0.964,0,0,1,0.9975,0,110,25,1.05,0.945
4176,1,8.841,2.015,0,5.54998883679,1,0.9975,0,110,25,1.05,0.945
4177,1,34.235,11.819,0,0,1,0.9975,0,500,25,1.05,0.945
4178,1,13.667,3.917,0,8.47975132393,1,0.9975,0,110,25,1.05,0.945
4179,1,7.859,-2.241,0,0,1,0.9975,0,110,25,1.05,0.945
4180,2,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
4181,2,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
4182,1,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
4183,1,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
4184,1,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
4185,1,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
4186,1,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
4187,1,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
4188,2,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
4189,1,6.61,0.148,0,0,1,0.9975,0,110,25,1.05,0.945
4190,1,0,0,0,0,1,0.9975,0,500,25,1.05,0.945
4191,1,4.113,0.234,0,0,1,0.9975,0,110,25,1.05,0.945
4192,2,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
4193,1,0.201,-28.572,0,0,1,0.9975,0,500,25,1.05,0.945
4194,1,4.915,-1.051,0,0,1,0.9975,0,110,25,1.05,0.945
4195,1,0.089,-0.009,0,0,1,0.9975,0,110,25,1.05,0.945
4196,1,3.747,0.365,0,0,1,0.9975,0,110,25,1.05,0.945
4197,1,6.981,0.903,0,0,1,0.9975,0,110,25,1.05,0.945
4198,1,0.089,-0.608,0,0,1,0.9975,0,110,25,1.05,0.945
4199,2,0,0,0,0,1,0.9975,0,500,25,1.05,0.945
4200,1,0.089,-4.116,0,0,1,0.9975,0,345,25,1.05,0.945
4201,1,14.738,5.167,0,0,1,0.9975,0,110,25,1.05,0.945
4202,1,0.089,-4.386,0,0,1,0.9975,0,345,25,1.05,0.945
4203,1,0.089,-6.183,0,0,1,0.9975,0,500,25,1.05,0.945
4204,1,18.128,4.716,0,0,1,0.9975,0,110,25,1.05,0.945
4205,1,3.925,1.667,0,0,1,0.9975,0,110,25,1.05,0.945
4206,2,139.436,-78.733,0,0,1,0.9975,0,500,25,1.05,0.945
4207,1,13.756,3.595,0,0,1,0.9975,0,110,25,1.05,0.945
4208,1,34.203,10.439,0,0,1,0.9975,0,110,25,1.05,0.945
4209,1,10.179,2.666,0,0,1,0.9975,0,110,25,1.05,0.945
4210,1,337.572,71.116,0,0,1,0.9975,0,345,26,1.05,0.945
4211,1,0,0,0,0,1,0.9975,0,500,26,1.05,0.945
4212,1,0.104,-0.955,0,0,1,0.9975,0,345,26,1.05,0.945
4213,1,0,0,0,0,1,0.9975,0,20,26,1.05,0.945
4214,1,0,0,0,0,1,0.9975,0,500,26,1.05,0.945
4215,1,39.297,0,0,0,1,0.9975,0,138,26,1.05,0.945
4216,1,0.089,-0.33,0,0,1,0.9975,0,345,26,1.05,0.945
4217,1,0,0,0,0,1,0.9975,0,20,26,1.05,0.945
4218,1,0.089,-12.323,0,0,1,0.9975,0,345,26,1.05,0.945
4219,2,100.629,-6.583,0,0,1,0.9975,0,345,26,1.05,0.945
4220,1,0,0,0,0,1,0.9975,0,500,26,1.05,0.945
4221,1,0.089,-18.289,0,0,1,0.9975,0,500,26,1.05,0.945
4222,1,916.745,53.313,0,38.278,1,0.9975,0,500,26,1.05,0.945
4223,1,0,0,0,0,1,0.9975,0,20,26,1.05,0.945
4224,2,0,0,0,0,1,0.9975,0,20,26,1.05,0.945
4225,1,0,0,0,0,1,0.9975,0,20,26,1.05,0.945
4226,2,0,0,0,0,1,0.9975,0,20,26,1.05,0.945
4227,2,0.089,-0.434,0,0,1,0.9975,0,500,26,1.05,0.945
4228,2,0,0,0,0,1,0.9975,0,500,26,1.05,0.945
4229,2,352.291,22.866,0,50.689,1,0.9975,0,500,26,1.05,0.945
4230,1,0.089,-4.525,0,0,1,0.9975,0,345,26,1.05,0.945
4231,1,0,0,0,0,1,0.9975,0,20,26,1.05,0.945
4232,1,0,0,0,0,1,0.9975,0,20,26,1.05,0.945
4233,2,0,0,0,0,1,0.9975,0,20,26,1.05,0.945
4234,1,355.057,3.257,0,0,1,0.9975,0,500,26,1.05,0.945
4235,1,0,0,0,0,1,0.9975,0,20,26,1.05,0.945
4236,1,0,0,0,0,1,0.9975,0,20,26,1.05,0.945
4237,1,0.089,-0.591,0,0,1,0.9975,0,500,26,1.05,0.945
4238,1,350.418,49.753,0,0,1,0.9975,0,500,26,1.05,0.945
4239,1,107.677,17.186,0,0,1,0.9975,0,345,26,1.05,0.945
4240,1,0,0,0,0,1,0.9975,0,20,26,1.05,0.945
4241,1,0,0,0,0,1,0.9975,0,20,26,1.05,0.945
4242,1,0,0,0,0,1,0.9975,0,20,26,1.05,0.945
4243,1,0,0,0,0,1,0.9975,0,20,26,1.05,0.945
4244,2,44.659,0,0,0,1,0.9975,0,138,26,1.05,0.945
4245,2,98.667,-5.645,0,0,1,0.9975,0,345,26,1.05,0.945
4246,1,235.515,26.583,0,0,1,0.9975,0,500,26,1.05,0.945
4247,1,0.089,-0.573,0,0,1,0.9975,0,500,26,1.05,0.945
4248,2,510.55,121.425,0,162.478,1,0.9975,0,500,26,1.05,0.945
4249,1,238.281,38.003,0,0,1,0.9975,0,500,26,1.05,0.945
4250,1,0,0,0,0,1,0.9975,0,20,26,1.05,0.945
4251,1,7.296,-32.313,0,0,1,0.9975,0,345,26,1.05,0.945
4252,1,0.089,0.052,0,0,1,0.9975,0,345,26,1.05,0.945
4253,1,0,0,0,0,1,0.9975,0,20,26,1.05,0.945
4254,2,0.089,-0.408,0,43.385,1,0.9975,0,500,26,1.05,0.945
4255,1,0.089,-6.843,0,0,1,0.9975,0,345,26,1.05,0.945
4256,2,0.089,-13.079,0,0,1,0.9975,0,500,26,1.05,0.945
4257,1,0.089,-0.052,0,0,1,0.9975,0,345,26,1.05,0.945
4258,1,0,0,0,0,1,0.9975,0,500,26,1.05,0.945
4259,1,71.538,3.812,0,0,1,0.9975,0,345,26,1.05,0.945
4260,2,107.588,13.07,0,0,1,0.9975,0,500,26,1.05,0.945
4261,1,370.669,57.551,0,0,1,0.9975,0,500,26,1.05,0.945
4262,1,98.256,36.136,0,0,1,0.9975,0,345,26,1.05,0.945
4263,1,0.089,-8.971,0,0,1,0.9975,0,345,26,1.05,0.945
4264,1,98.503,-5.141,0,0,1,0.9975,0,345,26,1.05,0.945
4265,1,0,0,0,0,1,0.9975,0,500,26,1.05,0.945
4266,2,121.058,4.299,0,103.245,1,0.9975,0,345,26,1.05,0.945
4267,1,0,0,0,0,1,0.9975,0,20,26,1.05,0.945
4268,1,0,0,0,0,1,0.9975,0,20,26,1.05,0.945
4269,1,0.089,-17.829,0,0,1,0.9975,0,345,26,1.05,0.945
4270,1,0,0,0,0,1,0.9975,0,20,26,1.05,0.945
4271,2,0,0,0,0,1,0.9975,0,138,27,1.05,0.945
4272,2,0,0,0,0,1,0.9975,0,11,27,1.05,0.945
4273,1,0,0,0,0,1,0.9975,0,10.6,27,1.05,0.945
4274,1,29.885,-0.591,0,0,1,0.9975,0,138,27,1.05,0.945
4275,2,0,0,0,0,1,0.9975,0,13.8,27,1.05,0.945
4276,1,0,0,0,0,1,0.9975,0,10,27,1.05,0.945
4277,1,25.782,1.832,0,0,1,0.9975,0,138,27,1.05,0.945
4278,1,5.62,-2.536,0,0,1,0.9975,0,138,27,1.05,0.945
4279,2,0,0,0,0,1,0.9975,0,500,27,1.05,0.945
4280,1,0,0,0,0,1,0.9975,0,6.3,27,1.05,0.945
4281,2,30.51,-3.63,0,0,1,0.9975,0,138,27,1.05,0.945
4282,1,0.089,-3.474,0,0,1,0.9975,0,138,27,1.05,0.945
4283,2,0,0,0,0,1,0.9975,0,11,27,1.05,0.945
4284,1,12.4,1.32,0,0,1,0.9975,0,138,27,1.05,0.945
4285,1,26.585,1.963,0,0,1,0.9975,0,138,27,1.05,0.945
4286,2,12.4,0.764,0,0,1,0.9975,0,138,27,1.05,0.945
4287,1,31.134,-1.172,0,0,1,0.9975,0,138,27,1.05,0.945
4288,1,0.089,-1.954,0,0,1,0.9975,0,138,27,1.05,0.945
4289,1,79.665,7.356,0,0,1,0.9975,0,138,27,1.05,0.945
4290,1,34.97,-1.52,0,0,1,0.9975,0,138,27,1.05,0.945
4291,1,31.491,3.569,0,0,1,0.9975,0,138,27,1.05,0.945
4292,1,0,0,0,0,1,0.9975,0,10.6,27,1.05,0.945
4293,2,0,0,0,0,1,0.9975,0,138,27,1.05,0.945
4294,2,0,0,0,0,1,0.9975,0,6.3,27,1.05,0.945
4295,1,32.562,3.231,0,0,1,0.9975,0,138,27,1.05,0.945
4296,1,7.404,-3.265,0,0,1,0.9975,0,138,27,1.05,0.945
4297,1,0,0,0,0,1,0.9975,0,11,27,1.05,0.945
4298,1,37.29,2.727,0,0,1,0.9975,0,138,27,1.05,0.945
4299,2,0,0,0,0,1,0.9975,0,11,27,1.05,0.945
4300,2,57.451,6.505,0,0,1,0.9975,0,138,27,1.05,0.945
4301,1,441.934,44.253,0,50.957,1,0.9975,0,500,27,1.05,0.945
4302,2,27.298,-3.795,0,19.3204701871,1,0.9975,0,138,27,1.05,0.945
4303,1,206.941,0.645,0,24.008,1,0.9975,0,500,27,1.05,0.945
4304,1,92.215,0.909,0,0,1,0.9975,0,138,27,1.05,0.945
4305,1,0,0,0,0,1,0.9975,0,15.75,27,1.05,0.945
4306,1,0,0,0,0,1,0.9975,0,15.75,27,1.05,0.945
4307,1,64.231,4.169,0,0,1,0.9975,0,138,27,1.05,0.945
4308,1,0,0,0,0,1,0.9975,0,6.3,27,1.05,0.945
4309,2,0,0,0,0,1,0.9975,0,6.3,27,1.05,0.945
4310,1,0,0,0,0,1,0.9975,0,11,27,1.05,0.945
4311,1,0,0,0,0,1,0.9975,0,13.8,27,1.05,0.945
4312,1,14.63,-0.981,0,0,1,0.9975,0,138,27,1.05,0.945
4313,2,0.089,-13.504,0,-6.328,1,0.9975,0,500,27,1.05,0.945
4314,1,22.303,-8.163,0,0,1,0.9975,0,138,27,1.05,0.945
4315,1,3.747,-1.945,0,0,1,0.9975,0,138,27,1.05,0.945
4316,1,0,0,0,0,1,0.9975,0,15.75,27,1.05,0.945
4317,1,85.438,17.095,0,0,1,0.9975,0,138,27,1.05,0.945
4318,1,0,0,0,0,1,0.9975,0,6.3,27,1.05,0.945
4319,1,54.775,3.96,0,0,1,0.9975,0,138,27,1.05,0.945
4320,1,29.885,1.277,0,0,1,0.9975,0,138,27,1.05,0.945
4321,2,0,0,0,0,1,0.9975,0,6.3,27,1.05,0.945
4322,1,82.43,-73.878,0,0,1,0.9975,0,500,27,1.05,0.945
4323,1,34.114,3.652,0,5.291,1,0.9975,0,138,27,1.05,0.945
4324,2,0,0,0,0,1,0.9975,0,15.75,27,1.05,0.945
4325,1,0,0,0,0,1,0.9975,0,6.3,27,1.05,0.945
4326,1,0.089,-1.45,0,0,1,0.9975,0,138,27,1.05,0.945
4327,1,0,0,0,0,1,0.9975,0,6.3,27,1.05,0.945
4328,1,12.4,-2.44,0,0,1,0.9975,0,138,27,1.05,0.945
4329,1,33.989,1.893,0,0,1,0.9975,0,138,27,1.05,0.945
4330,1,0,0,0,0,1,0.9975,0,10.6,27,1.05,0.945
4331,2,33.008,3.092,0,52.025,1,0.9975,0,138,27,1.05,0.945
4332,1,16.772,2.076,0,0,1,0.9975,0,138,27,1.05,0.945
4333,1,12.4,-0.999,0,0,1,0.9975,0,138,27,1.05,0.945
4334,1,341.059,14.914,0,17.173,1,0.9975,0,500,27,1.05,0.945
4335,1,0.089,-3.291,0,0,1,0.9975,0,138,27,1.05,0.945
4336,2,0,0,0,0,1,0.9975,0,500,27,1.05,0.945
4337,1,0,0,0,0,1,0.9975,0,6.3,27,1.05,0.945
4338,1,76.542,9.119,0,0,1,0.9975,0,138,27,1.05,0.945
4339,1,0,0,0,0,1,0.9975,0,6.3,27,1.05,0.945
4340,1,0,0,0,0,1,0.9975,0,10.6,27,1.05,0.945
4341,1,68.335,6.435,0,0,1,0.9975,0,138,27,1.05,0.945
4342,1,42.196,3.613,0,0,1,0.9975,0,138,27,1.05,0.945
4343,1,0,0,0,0,1,0.9975,0,11,27,1.05,0.945
4344,1,57.451,5.914,0,0,1,0.9975,0,138,27,1.05,0.945
4345,2,0,0,0,0,1,0.9975,0,6.3,27,1.05,0.945
4346,2,0,0,0,0,1,0.9975,0,500,27,1.05,0.945
4347,1,0,0,0,0,1,0.9975,0,15,27,1.05,0.945
4348,1,0,0,0,0,1,0.9975,0,6.3,27,1.05,0.945
4349,2,0,0,0,0,1,0.9975,0,10,27,1.05,0.945
4350,1,34.792,-1.433,0,0,1,0.9975,0,138,27,1.05,0.945
4351,1,0,0,0,0,1,0.9975,0,10.5,27,1.05,0.945
4352,1,0,0,0,0,1,0.9975,0,15.75,27,1.05,0.945
4353,1,0,0,0,0,1,0.9975,0,6.3,27,1.05,0.945
4354,1,3.301,0.782,0,0,1,0.9975,0,138,27,1.05,0.945
4355,1,0,0,0,0,1,0.9975,0,6.3,27,1.05,0.945
4356,1,0,0,0,0,1,0.9975,0,11,27,1.05,0.945
4357,1,0,0,0,0,1,0.9975,0,6.3,27,1.05,0.945
4358,1,145.145,15.971,0,0,1,0.9975,0,138,27,1.05,0.945
4359,2,0,0,0,0,1,0.9975,0,15,27,1.05,0.945
4360,1,47.192,4.603,0,0,1,0.9975,0,138,27,1.05,0.945
4361,1,112.673,11.984,0,0,1,0.9975,0,138,27,1.05,0.945
4362,1,18.645,2.458,0,0,1,0.9975,0,138,27,1.05,0.945
4363,1,0.089,-15.085,0,0,1,0.9975,0,500,27,1.05,0.945
4364,1,26.624,2.232,0,4.729,1,0.9975,0,138,27,1.05,0.945
4365,1,143.539,-16.083,0,0,1,0.9975,0,500,27,1.05,0.945
4366,1,19.894,-4.959,0,0,1,0.9975,0,138,27,1.05,0.945
4367,1,159.859,9.309,0,18.59,1,0.9975,0,138,27,1.05,0.945
4368,1,0,0,0,0,1,0.9975,0,11,27,1.05,0.945
4369,1,86.98,9.97,0,0,1,0.9975,0,138,27,1.05,0.945
4370,1,0,0,0,0,1,0.9975,0,6.3,27,1.05,0.945
4371,1,12.4,-4.064,0,0,1,0.9975,0,138,27,1.05,0.945
4372,1,0.089,-0.009,0,0,1,0.9975,0,138,27,1.05,0.945
4373,2,0,0,0,0,1,0.9975,0,6.3,27,1.05,0.945
4374,1,0,0,0,0,1,0.9975,0,11,27,1.05,0.945
4375,1,37.29,-4.142,0,0,1,0.9975,0,138,27,1.05,0.945
4376,2,0,0,0,0,1,0.9975,0,500,27,1.05,0.945
4377,1,0.089,-7.712,0,0,1,0.9975,0,500,27,1.05,0.945
4378,1,0.089,-1.355,0,0,1,0.9975,0,138,27,1.05,0.945
4379,1,0,0,0,0,1,0.9975,0,15.75,27,1.05,0.945
4380,1,17.307,1.033,0,0,1,0.9975,0,138,27,1.05,0.945
4381,1,62.18,3.326,0,0,1,0.9975,0,138,27,1.05,0.945
4382,1,0,0,0,0,1,0.9975,0,15.75,27,1.05,0.945
4383,1,0,0,0,0,1,0.9975,0,11,27,1.05,0.945
4384,1,49.69,6.201,0,0,1,0.9975,0,138,27,1.05,0.945
4385,1,0,0,0,0,1,0.9975,0,6.3,27,1.05,0.945
4386,2,0,0,0,0,1,0.9975,0,10.6,27,1.05,0.945
4387,1,31.134,-2.423,0,0,1,0.9975,0,138,27,1.05,0.945
4388,1,0,0,0,0,1,0.9975,0,500,27,1.05,0.945
4389,1,37.447,-5.597,0,-4.6,1,0.9975,0,138,27,1.05,0.945
4390,1,28.636,1.971,0,0,1,0.9975,0,138,27,1.05,0.945
4391,1,0,0,0,0,1,0.9975,0,11,27,1.05,0.945
4392,1,0,0,0,0,1,0.9975,0,10.6,27,1.05,0.945
4393,1,0,0,0,0,1,0.9975,0,6.3,27,1.05,0.945
4394,1,68.836,17.571,0,0,1,0.9975,0,138,27,1.05,0.945
4395,1,181.95,-32.177,0,0,1,0.9975,0,345,28,1.05,0.945
4396,1,0,0,0,0,1,0.9975,0,33,28,1.05,0.945
4397,2,0,0,0,0,1,0.9975,0,33,28,1.05,0.945
4398,1,0,0,0,0,1,0.9975,0,33,28,1.05,0.945
4399,1,0,0,0,0,1,0.9975,0,33,28,1.05,0.945
4400,1,0,0,0,0,1,0.9975,0,33,28,1.05,0.945
4401,1,0,0,0,0,1,0.9975,0,33,28,1.05,0.945
4402,2,0,0,0,0,1,0.9975,0,33,28,1.05,0.945
4403,1,0,0,0,0,1,0.9975,0,33,28,1.05,0.945
4404,1,0,0,0,0,1,0.9975,0,33,28,1.05,0.945
4405,1,0,0,0,0,1,0.9975,0,33,28,1.05,0.945
4406,1,0,0,0,0,1,0.9975,0,33,28,1.05,0.945
4407,1,0,0,0,0,1,0.9975,0,33,28,1.05,0.945
4408,1,0,0,0,0,1,0.9975,0,33,28,1.05,0.945
4409,1,0,0,0,0,1,0.9975,0,33,28,1.05,0.945
4410,1,0,0,0,0,1,0.9975,0,33,28,1.05,0.945
4411,2,0,0,0,-12.54,1,0.9975,0,345,28,1.05,0.945
4412,1,0,0,0,0,1,0.9975,0,345,28,1.05,0.945
4413,2,0,0,0,0,1,0.9975,0,138,28,1.05,0.945
4414,2,0,0,0,0,1,0.9975,0,138,28,1.05,0.945
4415,2,0,0,0,3.744,1,0.9975,0,138,28,1.05,0.945
4416,1,0,0,0,0,1,0.9975,0,138,28,1.05,0.945
4417,1,0,0,0,0,1,0.9975,0,138,28,1.05,0.945
4418,1,0,0,0,0,1,0.9975,0,138,28,1.05,0.945
4419,1,0,0,0,0,1,0.9975,0,345,28,1.05,0.945
4420,1,0,0,0,0,1,0.9975,0,345,28,1.05,0.945
4421,2,0,0,0,0,1,0.9975,0,345,28,1.05,0.945
4422,1,0,0,0,0,1,0.9975,0,345,28,1.05,0.945
4423,1,0,0,0,0,1,0.9975,0,345,28,1.05,0.945
4424,1,0,0,0,0,1,0.9975,0,345,28,1.05,0.945
4425,1,0,0,0,0,1,0.9975,0,345,28,1.05,0.945
4426,1,0,0,0,0,1,0.9975,0,345,28,1.05,0.945
4427,2,0,0,0,52.918,1,0.9975,0,345,28,1.05,0.945
4428,1,0,0,0,0,1,0.9975,0,138,28,1.05,0.945
4429,1,0,0,0,0,1,0.9975,0,138,28,1.05,0.945
4430,1,0,0,0,0,1,0.9975,0,138,28,1.05,0.945
4431,1,78.233,-18.799,0,0,1,0.9975,0,138,28,1.05,0.945
4432,1,11.801,-12.941,0,0,1,0.9975,0,138,28,1.05,0.945
4433,1,11.464,5.146,0,5.922,1,0.9975,0,138,28,1.05,0.945
4434,1,11.464,5.146,0,5.921,1,0.9975,0,138,28,1.05,0.945
4435,1,0,0,0,0,1,0.9975,0,138,28,1.05,0.945
4436,1,0,0,0,0,1,0.9975,0,138,28,1.05,0.945
4437,1,0,0,0,0,1,0.9975,0,138,28,1.05,0.945
4438,1,0,0,0,0,1,0.9975,0,138,28,1.05,0.945
4439,1,0,0,0,0,1,0.9975,0,138,28,1.05,0.945
4440,1,64.66,17.82,0,0,1,0.9975,0,33,28,1.05,0.945
4441,1,0.113,-0.659,0,-0.759,1,0.9975,0,138,28,1.05,0.945
4442,1,0,0,0,0,1,0.9975,0,138,28,1.05,0.945
4443,1,0,0,0,0,1,0.9975,0,345,28,1.05,0.945
4444,1,5.638,0.174,0,0,1,0.9975,0,33,28,1.05,0.945
4445,1,0,0,0,0,1,0.9975,0,33,28,1.05,0.945
4446,1,2.676,0.434,0,0,1,0.9975,0,33,28,1.05,0.945
4447,1,0,0,0,0,1,0.9975,0,345,28,1.05,0.945
4448,1,0,0,0,0,1,0.9975,0,345,28,1.05,0.945
4449,1,0,0,0,0,1,0.9975,0,345,28,1.05,0.945
4450,1,0,0,0,0,1,0.9975,0,345,28,1.05,0.945
4451,1,235.141,-16.358,0,0,1,0.9975,0,345,28,1.05,0.945
4452,1,413.524,-52.62,0,0,1,0.9975,0,345,28,1.05,0.945
4453,2,0,0,0,0,1,0.9975,0,345,28,1.05,0.945
4454,2,0,0,0,0,1,0.9975,0,345,28,1.05,0.945
4455,1,22.397,10.254,0,0,1,0.9975,0,345,28,1.05,0.945
4456,2,5.353,0.434,0,0,1,0.9975,0,33,28,1.05,0.945
4457,2,0,0,0,-13.044,1,0.9975,0,345,28,1.05,0.945
4458,1,61.028,-8.508,0,0,1,0.9975,0,138,28,1.05,0.945
4459,1,0,0,0,0,1,0.9975,0,33,28,1.05,0.945
4460,1,0,0,0,0,1,0.9975,0,33,28,1.05,0.945
4461,1,19.796,3.873,0,0,1,0.9975,0,33,28,1.05,0.945
4462,1,5.567,0.434,0,0,1,0.9975,0,33,28,1.05,0.945
4463,1,28.297,7.06,0,0,1,0.9975,0,33,28,1.05,0.945
4464,2,47.344,9.301,0,0,1,0.9975,0,33,28,1.05,0.945
4465,1,32.941,-1.977,0,0,1,0.9975,0,138,29,1.05,0.945
4466,1,23.73,8.754,0,0,1,0.9975,0,138,29,1.05,0.945
4467,1,62.376,29.545,0,86.3990599206,1,0.9975,0,138,29,1.05,0.945
4468,1,158.594,-330.813,0,0,1,0.9975,0,345,29,1.05,0.945
4469,1,0,0,0,0,1,0.9975,0,138,29,1.05,0.945
4470,1,14.88,5.036,0,0,1,0.9975,0,138,29,1.05,0.945
4471,1,0,0,0,0,1,0.9975,0,345,29,1.05,0.945
4472,1,0,0,0,0,1,0.9975,0,138,29,1.05,0.945
4473,1,99.876,-3.302,0,0,1,0.9975,0,138,29,1.05,0.945
4474,1,62.777,48.285,0,29.6999231528,1,0.9975,0,138,29,1.05,0.945
4475,1,0,0,0,0,1,0.9975,0,138,29,1.05,0.945
4476,1,17.218,1.72,0,0,1,0.9975,0,138,29,1.05,0.945
4477,1,1.748,0.348,0,0,1,0.9975,0,138,29,1.05,0.945
4478,1,0,0,0,0,1,0.9975,0,69,29,1.05,0.945
4479,1,0,0,0,0.000257390696181,1,0.9975,0,69,29,1.05,0.945
4480,1,0,0,0,0,1,0.9975,0,138,29,1.05,0.945
4481,1,10.366,2.102,0,0,1,0.9975,0,138,29,1.05,0.945
4482,1,0.963,5.758,0,0,1,0.9975,0,138,29,1.05,0.945
4483,1,0,0,0,0,1,0.9975,0,345,29,1.05,0.945
4484,1,0,0,0,0,1,0.9975,0,138,29,1.05,0.945
4485,1,0,0,0,0,1,0.9975,0,138,29,1.05,0.945
4486,1,55.434,27.043,0,0,1,0.9975,0,138,29,1.05,0.945
4487,1,20.973,13.426,0,15.0369597186,1,0.9975,0,69,29,1.05,0.945
4488,1,0,0,0,0,1,0.9975,0,26.4,29,1.05,0.945
4489,1,55.507,27.668,0,0.000228599259538,1,0.9975,0,138,29,1.05,0.945
4490,1,23.32,4.039,0,0,1,0.9975,0,138,29,1.05,0.945
4491,1,4.068,-5.888,0,0,1,0.9975,0,138,29,1.05,0.945
4492,1,476.059,-50.134,0,0,1,0.9975,0,345,29,1.05,0.945
4493,1,14.06,10.3,0,0,1,0.9975,0,138,29,1.05,0.945
4494,1,41.973,16.353,0,28.1038728892,1,0.9975,0,138,29,1.05,0.945
4495,1,79.012,30.44,0,0,1,0.9975,0,138,29,1.05,0.945
4496,1,8.439,4.646,0,0,1,0.9975,0,138,29,1.05,0.945
4497,1,9.822,0.712,0,0,1,0.9975,0,69,29,1.05,0.945
4498,1,5.228,0,0,65.9987929347,1,0.9975,0,138,29,1.05,0.945
4499,1,29.083,12.61,0,0.0997283374584,1,0.9975,0,138,29,1.05,0.945
4500,2,0,0,0,-4.83427639196,1,0.9975,0,69,29,1.05,0.945
4501,1,0.847,1.858,0,0,1,0.9975,0,138,29,1.05,0.945
4502,1,0,0,0,0,1,0.9975,0,345,29,1.05,0.945
4503,2,0,0,0,0,1,0.9975,0,1,29,1.05,0.945
4504,1,2.337,0.043,0,0,1,0.9975,0,138,29,1.05,0.945
4505,1,0,0,0,0,1,0.9975,0,500,29,1.05,0.945
4506,1,4.166,3.222,0,0,1,0.9975,0,138,29,1.05,0.945
4507,1,10.197,0.374,0,0,1,0.9975,0,138,29,1.05,0.945
4508,1,8.52,2.18,0,0,1,0.9975,0,69,29,1.05,0.945
4509,1,-0.125,0.495,0,0,1,0.9975,0,69,29,1.05,0.945
4510,2,8.082,3.343,0,0,1,0.9975,0,138,29,1.05,0.945
4511,1,0,0,0,0,1,0.9975,0,345,29,1.05,0.945
4512,1,0,0,0,0,1,0.9975,0,138,29,1.05,0.945
4513,1,10.875,3.474,0,0,1,0.9975,0,138,29,1.05,0.945
4514,1,25.639,2.97,0,0,1,0.9975,0,69,29,1.05,0.945
4515,1,12.953,1.285,0,0,1,0.9975,0,138,29,1.05,0.945
4516,1,21.967,-26.989,0,0,1,0.9975,0,138,29,1.05,0.945
4517,2,12.909,-1.493,0,0,1,0.9975,0,138,29,1.05,0.945
4518,1,25.47,8.137,0,0,1,0.9975,0,138,29,1.05,0.945
4519,1,16.343,5.975,0,0,1,0.9975,0,138,29,1.05,0.945
4520,1,4.202,0.113,0,0,1,0.9975,0,138,29,1.05,0.945
4521,2,27.762,-18.75,0,0,1,0.9975,0,69,29,1.05,0.945
4522,1,6.254,1.181,0,0,1,0.9975,0,138,29,1.05,0.945
4523,1,10.625,0.955,0,0,1,0.9975,0,138,29,1.05,0.945
4524,1,0,0,0,0,1,0.9975,0,345,29,1.05,0.945
4525,1,26.156,15.597,0,0,1,0.9975,0,138,29,1.05,0.945
4526,1,36.291,40.991,0,0,1,0.9975,0,138,29,1.05,0.945
4527,1,5.808,-0.46,0,0,1,0.9975,0,138,29,1.05,0.945
4528,1,39.957,-3.526,0,0,1,0.9975,0,138,29,1.05,0.945
4529,1,1.142,1.546,0,0,1,0.9975,0,138,29,1.05,0.945
4530,1,-0.232,1.303,0,0,1,0.9975,0,69,29,1.05,0.945
4531,1,3.461,0.764,0,0,1,0.9975,0,138,29,1.05,0.945
4532,1,11.785,0.157,0,0,1,0.9975,0,138,29,1.05,0.945
4533,1,13.631,9.162,0,0,1,0.9975,0,69,29,1.05,0.945
4534,2,0,0,0,-61.792,1,0.9975,0,345,29,1.05,0.945
4535,1,-0.062,0.643,0,0,1,0.9975,0,69,29,1.05,0.945
4536,1,0,0,0,0,1,0.9975,0,500,29,1.05,0.945
4537,1,0,0,0,0,1,0.9975,0,138,29,1.05,0.945
4538,1,30.388,-4.289,0,-23.475,1,0.9975,0,138,29,1.05,0.945
4539,1,-1.472,-0.634,0,0,1,0.9975,0,138,29,1.05,0.945
4540,1,0.348,1.728,0,0,1,0.9975,0,69,29,1.05,0.945
4541,1,61.751,-8.129,0,0,1,0.9975,0,69,29,1.05,0.945
4542,2,0,0,0,0,1,0.9975,0,500,29,1.05,0.945
4543,1,0,0,0,0,1,0.9975,0,500,29,1.05,0.945
4544,1,3.854,1.32,0,0,1,0.9975,0,69,29,1.05,0.945
4545,1,91.548,29.587,0,0,1,0.9975,0,138,29,1.05,0.945
4546,1,0,0,0,0,1,0.9975,0,138,29,1.05,0.945
4547,1,10.991,5.905,0,0,1,0.9975,0,69,29,1.05,0.945
4548,1,0,0,0,-0.00411202128677,1,0.9975,0,69,29,1.05,0.945
4549,1,0,0,0,0,1,0.9975,0,138,29,1.05,0.945
4550,1,9.956,0.382,0,0,1,0.9975,0,138,29,1.05,0.945
4551,1,-0.821,0.651,0,0,1,0.9975,0,69,29,1.05,0.945
4552,1,12.793,2.492,0,0,1,0.9975,0,138,29,1.05,0.945
4553,2,13.31,-1.364,0,0,1,0.9975,0,138,29,1.05,0.945
4554,1,0,0,0,0,1,0.9975,0,138,29,1.05,0.945
4555,1,3.292,-0.2,0,0,1,0.9975,0,138,29,1.05,0.945
4556,1,4.336,1.398,0,13.1998916315,1,0.9975,0,69,29,1.05,0.945
4557,1,32.696,-3.613,0,0,1,0.9975,0,69,29,1.05,0.945
4558,1,26.3,9.604,0,0,1,0.9975,0,138,29,1.05,0.945
4559,1,17.824,5.159,0,0,1,0.9975,0,138,29,1.05,0.945
4560,1,20.375,4.361,0,0,1,0.9975,0,138,29,1.05,0.945
4561,1,34.533,8.424,0,0,1,0.9975,0,69,29,1.05,0.945
4562,1,11.062,2.683,0,0,1,0.9975,0,69,29,1.05,0.945
4563,1,0,0,0,0,1,0.9975,0,500,29,1.05,0.945
4564,1,-1.588,1.12,0,0,1,0.9975,0,138,29,1.05,0.945
4565,1,10.152,-1.746,0,0,1,0.9975,0,69,29,1.05,0.945
4566,1,0,0,0,0,1,0.9975,0,138,29,1.05,0.945
4567,1,7.904,0.183,0,0,1,0.9975,0,138,29,1.05,0.945
4568,2,0,0,0,-40.174,1,0.9975,0,138,29,1.05,0.945
4569,1,9.18,-2.901,0,0,1,0.9975,0,138,29,1.05,0.945
4570,1,42.393,9.995,0,0,1,0.9975,0,138,29,1.05,0.945
4571,1,0,0,0,14.399766734,1,0.9975,0,69,29,1.05,0.945
4572,1,44.173,1.529,0,1.723,1,0.9975,0,345,29,1.05,0.945
4573,1,33.766,6.097,0,0,1,0.9975,0,138,29,1.05,0.945
4574,1,0,0,0,0,1,0.9975,0,138,29,1.05,0.945
4575,1,7.368,-6.374,0,0,1,0.9975,0,69,29,1.05,0.945
4576,1,8.252,-0.009,0,0,1,0.9975,0,138,29,1.05,0.945
4577,1,0.187,0.929,0,0,1,0.9975,0,138,29,1.05,0.945
4578,1,0,0,0,0,1,0.9975,0,138,29,1.05,0.945
4579,1,119.249,24.294,0,26.697,1,0.9975,0,345,29,1.05,0.945
4580,1,40.376,3.378,0,0,1,0.9975,0,138,29,1.05,0.945
4581,1,64.088,32.792,0,0,1,0.9975,0,69,29,1.05,0.945
4582,1,26.924,9.188,0,0,1,0.9975,0,138,29,1.05,0.945
4583,1,0,0,0,0,1,0.9975,0,138,29,1.05,0.945
4584,1,31.661,-0.373,0,0,1,0.9975,0,69,29,1.05,0.945
4585,1,65.534,28.502,0,0,1,0.9975,0,138,29,1.05,0.945
4586,1,11.74,4.698,0,0,1,0.9975,0,69,29,1.05,0.945
4587,1,0,0,0,20.1239151272,1,0.9975,0,138,29,1.05,0.945
4588,1,7.19,1.963,0,0,1,0.9975,0,69,29,1.05,0.945
4589,2,0,0,0,0,1,0.9975,0,24,29,1.05,0.945
4590,1,11.999,9.11,0,0,1,0.9975,0,19,29,1.05,0.945
4591,1,91.797,50.334,0,0,1,0.9975,0,138,29,1.05,0.945
4592,1,10.678,1.737,0,0,1,0.9975,0,138,29,1.05,0.945
4593,2,3.728,0.972,0,0,1,0.9975,0,69,29,1.05,0.945
4594,1,8.028,1.824,0,0,1,0.9975,0,138,29,1.05,0.945
4595,1,2.391,0.582,0,0,1,0.9975,0,138,29,1.05,0.945
4596,1,6.905,1.433,0,0,1,0.9975,0,138,29,1.05,0.945
4597,1,0,0,0,0,1,0.9975,0,69,29,1.05,0.945
4598,1,0,0,0,0,1,0.9975,0,24,29,1.05,0.945
4599,1,0,0,0,0,1,0.9975,0,138,29,1.05,0.945
4600,1,0,0,0,0,1,0.9975,0,138,29,1.05,0.945
4601,1,2.917,2.683,0,0,1,0.9975,0,69,29,1.05,0.945
4602,2,5.932,0.964,0,5.541,1,0.9975,0,138,29,1.05,0.945
4603,1,12.583,38.373,0,40.765,1,0.9975,0,500,29,1.05,0.945
4604,1,8.315,1.771,0,0,1,0.9975,0,138,29,1.05,0.945
4605,1,52.681,5.256,0,3.31732574783,1,0.9975,0,138,29,1.05,0.945
4606,1,0,0,0,0,1,0.9975,0,138,29,1.05,0.945
4607,1,0,0,0,0,1,0.9975,0,138,29,1.05,0.945
4608,2,39.752,10.934,0,68.235,1,0.9975,0,138,29,1.05,0.945
4609,1,28.325,12.002,0,15.9893081501,1,0.9975,0,69,29,1.05,0.945
4610,1,0.271,28.573,0,32.847,1,0.9975,0,138,29,1.05,0.945
4611,1,19.769,16.657,0,0,1,0.9975,0,138,29,1.05,0.945
4612,1,56.416,26.192,0,0,1,0.9975,0,138,29,1.05,0.945
4613,1,38.688,-9.036,0,0,1,0.9975,0,138,29,1.05,0.945
4614,1,0,0,0,1.3867798451,1,0.9975,0,69,29,1.05,0.945
4615,1,0,0,0,0,1,0.9975,0,138,29,1.05,0.945
4616,2,41.153,25.514,0,0,1,0.9975,0,345,29,1.05,0.945
4617,1,0,0,0,0,1,0.9975,0,138,29,1.05,0.945
4618,1,8.487,3.512,0,0,1,0.9975,0,69,29,1.05,0.945
4619,1,0,0,0,0,1,0.9975,0,138,29,1.05,0.945
4620,1,0,0,0,0,1,0.9975,0,345,29,1.05,0.945
4621,1,3.31,2.154,0,0,1,0.9975,0,19,29,1.05,0.945
4622,1,4.915,1.355,0,0,1,0.9975,0,138,29,1.05,0.945
4623,1,131.622,-18.342,0,0,1,0.9975,0,138,29,1.05,0.945
4624,1,13.916,2.449,0,0,1,0.9975,0,138,29,1.05,0.945
4625,1,10.197,5.046,0,0,1,0.9975,0,138,29,1.05,0.945
4626,1,3.97,0.252,0,0,1,0.9975,0,138,29,1.05,0.945
4627,1,11.036,5.045,0,0,1,0.9975,0,138,29,1.05,0.945
4628,1,30.43,-5.706,0,0,1,0.9975,0,138,29,1.05,0.945
4629,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4630,2,0,0,0,0,1,0.9975,0,345,30,1.05,0.945
4631,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4632,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4633,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4634,1,45.105,-4.064,0,0,1,0.9975,0,345,30,1.05,0.945
4635,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4636,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4637,1,135.662,12.723,0,0,1,0.9975,0,345,30,1.05,0.945
4638,2,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4639,2,0.089,-22.84,0,32.288,1,0.9975,0,345,30,1.05,0.945
4640,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4641,1,40.011,1.259,0,0,1,0.9975,0,345,30,1.05,0.945
4642,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4643,2,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4644,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4645,1,175.07,-6.874,0,0,1,0.9975,0,500,30,1.05,0.945
4646,2,0,0,0,0,1,0.9975,0,500,30,1.05,0.945
4647,1,0,0,0,0,1,0.9975,0,500,30,1.05,0.945
4648,1,1.784,85.498,0,0,1,0.9975,0,345,30,1.05,0.945
4649,1,0.889,13.4,0,0,1,0.9975,0,345,30,1.05,0.945
4650,1,55.551,-8.78,0,0,1,0.9975,0,345,30,1.05,0.945
4651,1,76.662,-24.306,0,-7.048,1,0.9975,0,500,30,1.05,0.945
4652,1,-26.843,-31.134,0,0,1,0.9975,0,345,30,1.05,0.945
4653,1,106.741,18.037,0,0,1,0.9975,0,345,30,1.05,0.945
4654,2,0,0,0,0,1,0.9975,0,500,30,1.05,0.945
4655,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4656,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4657,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4658,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4659,2,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4660,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4661,2,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4662,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4663,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4664,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4665,1,0.089,-10.074,0,0,1,0.9975,0,345,30,1.05,0.945
4666,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4667,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4668,1,0,0,0,0,1,0.9975,0,500,30,1.05,0.945
4669,1,7.592,0.234,0,0,1,0.9975,0,345,30,1.05,0.945
4670,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4671,2,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4672,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4673,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4674,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4675,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4676,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4677,1,0.089,-2.267,0,0,1,0.9975,0,345,30,1.05,0.945
4678,1,115.527,28.554,0,0,1,0.9975,0,345,30,1.05,0.945
4679,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4680,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4681,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4682,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4683,1,61.038,3.291,0,0,1,0.9975,0,345,30,1.05,0.945
4684,1,24.267,70.508,0,0,1,0.9975,0,500,30,1.05,0.945
4685,2,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4686,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4687,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4688,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4689,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4690,2,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4691,2,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4692,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4693,1,202.507,-3.005,0,0,1,0.9975,0,345,30,1.05,0.945
4694,1,56.622,-44.429,0,0,1,0.9975,0,500,30,1.05,0.945
4695,2,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4696,1,43.954,-11.012,0,0,1,0.9975,0,345,30,1.05,0.945
4697,2,0.089,-2.822,0,60.724,1,0.9975,0,345,30,1.05,0.945
4698,1,0.089,-13.947,0,0,1,0.9975,0,500,30,1.05,0.945
4699,1,0.089,-2.084,0,0,1,0.9975,0,345,30,1.05,0.945
4700,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4701,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4702,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4703,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4704,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4705,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4706,2,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4707,1,16.911,0.32,0,17.839,1,0.9975,0,500,30,1.05,0.945
4708,1,32.909,-26.192,0,0,1,0.9975,0,500,30,1.05,0.945
4709,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4710,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4711,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4712,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4713,1,0,0,0,0,1,0.9975,0,500,30,1.05,0.945
4714,1,22.044,6.982,0,0,1,0.9975,0,345,30,1.05,0.945
4715,1,199.546,120.313,0,0,1,0.9975,0,345,30,1.05,0.945
4716,1,-1.695,-111.733,0,0,1,0.9975,0,500,30,1.05,0.945
4717,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4718,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4719,1,74.214,1.355,0,0,1,0.9975,0,345,30,1.05,0.945
4720,1,27.234,10.111,0,0,1,0.9975,0,500,30,1.05,0.945
4721,1,60.012,11.507,0,0,1,0.9975,0,345,30,1.05,0.945
4722,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4723,1,57.781,2.223,0,0,1,0.9975,0,345,30,1.05,0.945
4724,1,136.849,28.502,0,0,1,0.9975,0,500,30,1.05,0.945
4725,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4726,1,-18.342,-4.863,0,0,1,0.9975,0,345,30,1.05,0.945
4727,2,117.49,-65.706,0,0,1,0.9975,0,500,30,1.05,0.945
4728,2,55.421,-32.167,0,-37.04,1,0.9975,0,500,30,1.05,0.945
4729,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4730,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4731,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4732,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4733,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4734,1,0,0,0,0,1,0.9975,0,500,30,1.05,0.945
4735,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4736,1,0.089,-2.605,0,0,1,0.9975,0,345,30,1.05,0.945
4737,1,0.089,-18.072,0,0,1,0.9975,0,500,30,1.05,0.945
4738,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4739,1,6.483,46.184,0,51.957,1,0.9975,0,500,30,1.05,0.945
4740,1,0.089,-10.43,0,0,1,0.9975,0,500,30,1.05,0.945
4741,1,0.089,-19.375,0,0,1,0.9975,0,500,30,1.05,0.945
4742,1,0.089,-3.222,0,0,1,0.9975,0,345,30,1.05,0.945
4743,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4744,1,0.944,9.431,0,0,1,0.9975,0,345,30,1.05,0.945
4745,2,94.117,18.645,0,0,1,0.9975,0,345,30,1.05,0.945
4746,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4747,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4748,1,0.089,-2.744,0,0,1,0.9975,0,345,30,1.05,0.945
4749,1,101.254,5.185,0,0,1,0.9975,0,345,30,1.05,0.945
4750,1,21.828,2.692,0,0,1,0.9975,0,345,30,1.05,0.945
4751,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4752,1,144.538,0.591,0,0,1,0.9975,0,345,30,1.05,0.945
4753,2,0.322,-22.527,0,-34.232,1,0.9975,0,500,30,1.05,0.945
4754,1,98.368,34.938,0,9.23,1,0.9975,0,345,30,1.05,0.945
4755,2,85.383,-0.521,0,23.985,1,0.9975,0,345,30,1.05,0.945
4756,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4757,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4758,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4759,2,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4760,2,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4761,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4762,1,0.176,-4.863,0,0,1,0.9975,0,345,30,1.05,0.945
4763,1,0,0,0,0,1,0.9975,0,500,30,1.05,0.945
4764,1,387.676,73.759,0,82.615,1,0.9975,0,500,30,1.05,0.945
4765,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4766,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4767,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4768,1,0.089,-10.161,0,0,1,0.9975,0,345,30,1.05,0.945
4769,2,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4770,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4771,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4772,2,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4773,1,0,0,0,0,1,0.9975,0,500,30,1.05,0.945
4774,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4775,1,0.511,5.341,0,0,1,0.9975,0,345,30,1.05,0.945
4776,1,33.846,6.548,0,0,1,0.9975,0,345,30,1.05,0.945
4777,1,62.875,15.354,0,0,1,0.9975,0,345,30,1.05,0.945
4778,1,0.089,-6.34,0,0,1,0.9975,0,345,30,1.05,0.945
4779,1,0.089,-3.048,0,0,1,0.9975,0,345,30,1.05,0.945
4780,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4781,1,0.089,-10.769,0,0,1,0.9975,0,500,30,1.05,0.945
4782,1,0,0,0,0,1,0.9975,0,500,30,1.05,0.945
4783,1,9.279,-0.894,0,0,1,0.9975,0,345,30,1.05,0.945
4784,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4785,2,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4786,2,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4787,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4788,1,0.089,-11.142,0,0,1,0.9975,0,345,30,1.05,0.945
4789,1,0.413,-32.923,0,0,1,0.9975,0,500,30,1.05,0.945
4790,1,32.865,-16.891,0,0,1,0.9975,0,500,30,1.05,0.945
4791,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4792,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4793,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4794,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4795,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4796,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4797,1,321.142,5.705,0,65.862,1,0.9975,0,500,30,1.05,0.945
4798,1,39.85,-14.772,0,0,1,0.9975,0,345,30,1.05,0.945
4799,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4800,1,99.345,21.581,0,0,1,0.9975,0,345,30,1.05,0.945
4801,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4802,2,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4803,2,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4804,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4805,1,126.651,90.207,0,0,1,0.9975,0,500,30,1.05,0.945
4806,2,0.565,52.428,0,0,1,0.9975,0,500,30,1.05,0.945
4807,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4808,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4809,1,0.089,-3.804,0,0,1,0.9975,0,345,30,1.05,0.945
4810,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4811,1,237.23,81.818,0,91.063,1,0.9975,0,500,30,1.05,0.945
4812,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4813,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4814,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4815,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4816,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4817,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4818,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4819,1,321.902,17.781,0,0,1,0.9975,0,500,30,1.05,0.945
4820,1,73.679,14.546,0,0,1,0.9975,0,345,30,1.05,0.945
4821,1,10.856,-17.907,0,0,1,0.9975,0,345,30,1.05,0.945
4822,1,177.645,18.437,0,0,1,0.9975,0,345,30,1.05,0.945
4823,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4824,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4825,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4826,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4827,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4828,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4829,1,245.712,114.339,0,0,1,0.9975,0,500,30,1.05,0.945
4830,1,70.86,12.314,0,0,1,0.9975,0,345,30,1.05,0.945
4831,1,32.865,8.945,0,0,1,0.9975,0,345,30,1.05,0.945
4832,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4833,1,123.021,15.076,0,0,1,0.9975,0,345,30,1.05,0.945
4834,1,0,0,0,0,1,0.9975,0,138,31,1.05,0.945
4835,1,0,0,0,0,1,0.9975,0,138,31,1.05,0.945
4836,1,0,0,0,0,1,0.9975,0,138,31,1.05,0.945
4837,1,147.285,-35.934,0,0,1,0.9975,0,138,31,1.05,0.945
4838,1,0,0,0,0,1,0.9975,0,138,31,1.05,0.945
4839,1,0,0,0,0,1,0.9975,0,138,31,1.05,0.945
4840,1,0,0,0,0,1,0.9975,0,138,31,1.05,0.945
4841,1,0,0,0,0,1,0.9975,0,138,31,1.05,0.945
4842,1,0,0,0,0,1,0.9975,0,138,31,1.05,0.945
4843,1,0,0,0,0,1,0.9975,0,138,31,1.05,0.945
4844,1,0,0,0,0,1,0.9975,0,138,31,1.05,0.945
4845,1,0,0,0,0,1,0.9975,0,138,31,1.05,0.945
4846,1,0,0,0,0,1,0.9975,0,138,31,1.05,0.945
4847,1,0,0,0,0,1,0.9975,0,138,31,1.05,0.945
4848,1,0,0,0,0,1,0.9975,0,138,31,1.05,0.945
4849,1,0,0,0,0,1,0.9975,0,138,31,1.05,0.945
4850,1,0,0,0,10.5303933954,1,0.9975,0,138,31,1.05,0.945
4851,1,0,0,0,0,1,0.9975,0,138,31,1.05,0.945
4852,2,0,0,0,3.19,1,0.9975,0,138,31,1.05,0.945
4853,1,0,0,0,0,1,0.9975,0,138,31,1.05,0.945
4854,1,18.609,3.621,0,0,1,0.9975,0,33,31,1.05,0.945
4855,1,63.188,12.254,0,16.4699327095,1,0.9975,0,33,31,1.05,0.945
4856,1,21.892,5.263,0,0,1,0.9975,0,33,31,1.05,0.945
4857,1,9.84,2.414,0,0,1,0.9975,0,11,31,1.05,0.945
4858,1,41.028,10.091,0,0,1,0.9975,0,33,31,1.05,0.945
4859,1,5.683,0.347,0,0.000409864714851,1,0.9975,0,33,31,1.05,0.945
4860,1,0,0,0,0,1,0.9975,0,138,31,1.05,0.945
4861,1,0,0,0,0,1,0.9975,0,138,31,1.05,0.945
4862,1,11.348,0,0,0,1,0.9975,0,33,31,1.05,0.945
4863,1,0,0,0,0,1,0.9975,0,33,31,1.05,0.945
4864,1,0,0,0,0,1,0.9975,0,33,31,1.05,0.945
4865,1,0,0,0,0,1,0.9975,0,33,31,1.05,0.945
4866,2,0,0,0,0,1,0.9975,0,33,31,1.05,0.945
4867,1,0,0,0,0,1,0.9975,0,138,31,1.05,0.945
4868,1,0,0,0,0,1,0.9975,0,138,31,1.05,0.945
4869,1,0,0,0,0,1,0.9975,0,33,31,1.05,0.945
4870,1,0,0,0,0,1,0.9975,0,33,31,1.05,0.945
4871,1,0,0,0,0,1,0.9975,0,138,31,1.05,0.945
4872,1,0,0,0,0,1,0.9975,0,138,31,1.05,0.945
4873,1,0,0,0,0,1,0.9975,0,33,31,1.05,0.945
4874,1,0,0,0,0,1,0.9975,0,33,31,1.05,0.945
4875,1,0,0,0,0,1,0.9975,0,33,31,1.05,0.945
4876,1,0,0,0,0,1,0.9975,0,33,31,1.05,0.945
4877,1,0,0,0,0,1,0.9975,0,138,31,1.05,0.945
4878,1,0,0,0,0,1,0.9975,0,138,31,1.05,0.945
4879,1,0,0,0,0,1,0.9975,0,138,31,1.05,0.945
4880,1,0,0,0,0,1,0.9975,0,138,31,1.05,0.945
4881,1,0,0,0,0,1,0.9975,0,138,31,1.05,0.945
4882,1,0,0,0,0,1,0.9975,0,138,31,1.05,0.945
4883,1,0,0,0,0,1,0.9975,0,138,31,1.05,0.945
4884,1,0,0,0,0,1,0.9975,0,138,31,1.05,0.945
4885,1,0,0,0,0,1,0.9975,0,138,31,1.05,0.945
4886,1,0,0,0,0,1,0.9975,0,138,31,1.05,0.945
4887,2,0,0,0,0,1,0.9975,0,138,31,1.05,0.945
4888,1,0,0,0,0,1,0.9975,0,138,31,1.05,0.945
4889,2,0,0,0,0,1,0.9975,0,138,31,1.05,0.945
4890,1,0,0,0,0,1,0.9975,0,138,31,1.05,0.945
4891,1,0,0,0,0,1,0.9975,0,138,31,1.05,0.945
4892,1,0,0,0,0,1,0.9975,0,33,31,1.05,0.945
4893,1,0,0,0,0,1,0.9975,0,33,31,1.05,0.945
4894,2,0,0,0,11.183,1,0.9975,0,138,31,1.05,0.945
4895,1,0,0,0,0,1,0.9975,0,138,31,1.05,0.945
4896,2,0,0,0,9.081,1,0.9975,0,138,31,1.05,0.945
4897,1,0,0,0,0,1,0.9975,0,138,31,1.05,0.945
4898,2,0,0,0,0,1,0.9975,0,33,31,1.05,0.945
4899,1,0,0,0,0,1,0.9975,0,138,31,1.05,0.945
4900,1,2.694,0.347,0,0,1,0.9975,0,138,31,1.05,0.945
4901,1,0,0,0,0,1,0.9975,0,138,31,1.05,0.945
4902,1,0,0,0,0,1,0.9975,0,138,31,1.05,0.945
4903,1,0,0,0,0,1,0.9975,0,33,31,1.05,0.945
4904,1,0,0,0,0,1,0.9975,0,33,31,1.05,0.945
4905,1,0,0,0,0,1,0.9975,0,138,31,1.05,0.945
4906,2,0,0,0,6.355,1,0.9975,0,138,31,1.05,0.945
4907,1,17.884,-10.135,0,-11.315,1,0.9975,0,138,31,1.05,0.945
4908,1,0,0,0,0,1,0.9975,0,138,31,1.05,0.945
4909,1,0,0,0,0,1,0.9975,0,138,31,1.05,0.945
4910,1,0,0,0,0,1,0.9975,0,138,31,1.05,0.945
4911,1,0,0,0,0,1,0.9975,0,138,31,1.05,0.945
4912,1,0,0,0,0,1,0.9975,0,33,31,1.05,0.945
4913,1,0,0,0,0,1,0.9975,0,33,31,1.05,0.945
4914,1,0,0,0,0,1,0.9975,0,138,31,1.05,0.945
4915,1,15.264,1.277,0,0,1,0.9975,0,33,31,1.05,0.945
4916,1,24.453,4.733,0,0,1,0.9975,0,33,31,1.05,0.945
4917,1,0,0,0,0,1,0.9975,0,33,31,1.05,0.945
4918,1,0,0,0,0,1,0.9975,0,33,31,1.05,0.945
4919,1,0,0,0,0,1,0.9975,0,33,31,1.05,0.945
4920,1,0,0,0,0,1,0.9975,0,33,31,1.05,0.945
