bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
1,1,0,0,0,0,1,0.94444,0,45,1,1,0.88889
2,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
3,1,11.7,-1.2,0,0,1,1.01588,0,63,1,1.07937,0.95238
4,1,33.8,-8.2,0,0,1,1.01111,0,90,1,1.08889,0.93333
5,1,11,-0.9,0,0,1,1.00794,0,63,1,1.06349,0.95238
6,1,13,4.3,0,0,1,1,0,63,1,1.07937,0.92063
7,1,1,-0.2,0,0,1,1,0,63,1,1.07937,0.92063
8,1,0.4,-4.4,0,0,1,0.98889,0,225,1,1.08889,0.88889
9,1,16.9,0,0,0,1,1,0,63,1,1.06349,0.93651
10,1,0,0,0,0,1,1,0,90,1,1.07778,0.92222
11,1,20,-3.1,0,0,1,1,0,90,1,1.07778,0.92222
12,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
13,1,0,0,0,0,1,1.07673,0,380,1,1.10263,1.05084
14,1,37,3.6,0,0,1,1.02778,0,90,1,1.07778,0.97778
15,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
16,1,10.3,1.5,0,0,1,1,0,63,1,1.07937,0.92063
17,1,11.2,-0.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
18,1,0,0,0,0,1,0.94444,0,45,1,1,0.88889
19,1,1,0,0,0,1,1,0,63,1,1.06349,0.93651
20,1,2.3,-18.3,0,0,1,0.94444,0,45,1,1,0.88889
21,1,6.5,-1.9,0,0,1,1.02222,0,90,1,1.06667,0.97778
22,1,15.2,1.4,0,0,1,1.01588,0,63,1,1.07937,0.95238
23,1,29.1,4.6,0,0,1,1,0,63,1,1.06349,0.93651
24,1,9.7,-2.8,0,0,1,1.03333,0,90,1,1.11111,0.95556
25,1,46.5,-6.1,0,0,1,1.02222,0,90,1,1.1,0.94444
26,1,20.5,4.7,0,0,1,1.02222,0,90,1,1.06667,0.97778
27,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
28,1,0.4,0.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
29,1,52.7,1.8,0,0,1,1.01587,0,63,1,1.06349,0.96825
30,1,29.8,-1.9,0,0,1,1.01111,0,90,1,1.08889,0.93333
31,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
32,1,0,0,0,0,1,1.00334,0,150,1,1.10667,0.9
33,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
34,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
35,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
36,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
37,1,2.3,4.4,0,0,1,1,0,63,1,1.07937,0.92063
38,1,7,-1,0,0,1,1.01587,0,63,1,1.09524,0.93651
39,1,35,-6.8,0,0,1,1.02778,0,90,1,1.07778,0.97778
40,1,31.7,0.5,0,0,1,1.02778,0,90,1,1.07778,0.97778
41,1,0,0,0,0,1,1.04819,0,225,1,1.09194,1.00444
42,1,0,0,0,0,1,1.0415,0,63,1,1.13061,0.95238
43,1,3.4,2.8,0,0,1,1.02778,0,90,1,1.07778,0.97778
44,1,12.4,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
45,1,3,2.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
46,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
47,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
48,1,34,1.3,0,0,1,1,0,90,1,1.07778,0.92222
49,1,6.9,-2.5,0,0,1,1,0,63,1,1.06349,0.93651
50,1,0,0,0,0,1,1.00543,0,63,1,1.07436,0.93651
51,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
52,1,5.8,2.5,0,0,1,1.02222,0,90,1,1.06667,0.97778
53,1,0.2,-0.3,0,0,1,1,0,63,1,1.04762,0.95238
54,1,0.9,-0.8,0,0,1,1.02222,0,90,1,1.06667,0.97778
55,1,30.1,5.4,0,0,1,1.04666,0,225,1,1.08889,1.00444
56,1,42.2,6.3,0,0,1,1.04666,0,225,1,1.08889,1.00444
57,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
58,1,107.6,28.8,0,0,1,1.04666,0,225,1,1.08889,1.00444
59,1,5.2,1.4,0,0,1,1.01588,0,63,1,1.07937,0.95238
60,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
61,1,29.6,5.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
62,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
63,1,12.8,2,0,0,1,1.01588,0,63,1,1.07937,0.95238
64,1,47.2,-0.7,0,0,1,0.98889,0,225,1,1.08889,0.88889
65,1,10,2.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
66,1,11.1,-9.3,0,0,1,1,0,63,1,1.06349,0.93651
67,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
68,1,41.1,-6.8,0,0,1,1,0,63,1,1.06349,0.93651
69,1,14.4,-3.2,0,0,1,1.00794,0,63,1,1.06349,0.95238
70,1,8.7,0.6,0,0,1,1.01588,0,63,1,1.07937,0.95238
71,1,55.8,10.7,0,0,1,1,0,63,1,1.04762,0.95238
72,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
73,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
74,1,37.1,-8.7,0,0,1,0.98889,0,225,1,1.08889,0.88889
75,1,19.3,1.4,0,0,1,1.02301,0,90,1,1.06825,0.97778
76,1,6.3,3.2,0,0,1,1.03778,0,225,1,1.08889,0.98667
77,1,28.9,-5.2,0,0,1,1,0,63,1,1.06349,0.93651
78,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
79,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
80,1,26.1,-1,0,0,1,1.04666,0,225,1,1.08889,1.00444
81,1,26.1,3.5,0,0,1,1.04666,0,225,1,1.08889,1.00444
82,1,9.8,-3.2,0,0,1,1,0,63,1,1.06349,0.93651
83,1,85,46.2,0,0,1,1.04666,0,225,1,1.08889,1.00444
84,1,-1,-1.1,0,0,1,1,0,63,1,1.06349,0.93651
85,1,2.3,-0.8,0,0,1,1,0,63,1,1.06349,0.93651
86,1,30.3,-3.7,0,0,1,1.02222,0,90,1,1.06667,0.97778
87,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
88,1,11.5,-3.8,0,0,1,1,0,63,1,1.06349,0.93651
89,1,17.7,-4.9,0,0,1,1.02778,0,90,1,1.07778,0.97778
90,1,0.7,-0.3,0,0,1,0.94444,0,45,1,1,0.88889
91,1,0,0,0,0,1,0.94444,0,45,1,1,0.88889
92,1,24.7,0.4,0,0,1,1.01587,0,63,1,1.06349,0.96825
93,1,2.3,-2.5,0,0,1,0.94444,0,45,1,1,0.88889
94,1,13,-4.9,0,0,1,1.02222,0,90,1,1.06667,0.97778
95,1,38,3.8,0,0,1,1.02222,0,90,1,1.06667,0.97778
96,1,0.9,-0.6,0,0,1,1,0,63,1,1.06349,0.93651
97,1,47,0.8,0,0,1,1,0,63,1,1.07937,0.92063
98,1,6.6,-2.2,0,0,1,1.01588,0,63,1,1.07937,0.95238
99,1,21.9,3.2,0,0,1,1.01588,0,63,1,1.07937,0.95238
100,1,46.3,7.4,0,0,1,1,0,63,1,1.06349,0.93651
101,1,14,-1.5,0,0,1,1,0,63,1,1.06349,0.93651
102,2,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
103,1,13.2,-4,0,0,1,1.01588,0,63,1,1.07937,0.95238
104,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
105,1,28.5,-1.6,0,0,1,0.98889,0,225,1,1.08889,0.88889
106,1,38.8,2.2,0,0,1,1.02222,0,90,1,1.1,0.94444
107,1,71.6,4.9,0,0,1,1.04666,0,225,1,1.08444,1.00889
108,1,7.9,-4.6,0,0,1,1.02778,0,90,1,1.07778,0.97778
109,1,60.6,7.8,0,0,1,1,0,63,1,1.06349,0.93651
110,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
111,1,34.2,-7.2,0,0,1,1.01587,0,63,1,1.06349,0.96825
112,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
113,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
114,1,11.5,-1,0,0,1,1,0,63,1,1.06349,0.93651
115,1,0,0,0,0,1,1.07805,0,380,1,1.10526,1.05085
116,1,0,0,0,0,1,1.07805,0,380,1,1.10526,1.05085
117,1,13.2,-2.2,0,0,1,1.01588,0,63,1,1.07937,0.95238
118,1,2,0.8,0,0,1,1.02395,0,90,1,1.07012,0.97778
119,1,35.5,0.7,0,0,1,1,0,63,1,1.06349,0.93651
120,1,29.9,-1.3,0,0,1,1,0,63,1,1.06349,0.93651
121,1,15.3,3.7,0,0,1,1,0,63,1,1.07937,0.92063
122,2,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
123,1,9,2.7,0,0,1,1.01588,0,63,1,1.07937,0.95238
124,1,8.9,-4,0,0,1,1.02222,0,90,1,1.06667,0.97778
125,1,4.8,-3.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
126,1,-0.3,0.5,0,0,1,1,0,63,1,1.06349,0.93651
127,1,6.5,0.4,0,0,1,1,0,63,1,1.04762,0.95238
128,1,13.9,5.6,0,0,1,1.01587,0,63,1,1.06349,0.96825
129,1,18.8,14.3,0,0,1,1.01587,0,63,1,1.06349,0.96825
130,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
131,1,82,2,0,0,1,1.04666,0,225,1,1.08444,1.00889
132,2,11.9,0,0,0,1,1,0,90,1,1.07778,0.92222
133,1,1.3,0.3,0,0,1,1,0,63,1,1.04762,0.95238
134,1,71.7,15.7,0,0,1,1.04666,0,225,1,1.08889,1.00444
135,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
136,1,18.8,2.3,0,0,1,1.02778,0,90,1,1.07778,0.97778
137,2,13.4,-9.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
138,1,0,0,0,0,1,1.02333,0,150,1,1.08,0.96667
139,1,8.6,-1,0,0,1,1,0,63,1,1.07937,0.92063
140,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
141,1,0,0,0,0,1,1.07895,0,380,1,1.10526,1.05263
142,1,15.8,1.3,0,0,1,1.01588,0,63,1,1.07937,0.95238
143,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
144,1,0,0,0,-64,1,0.975,0,20,1,1.15,0.8
145,1,21.2,10,0,0,1,1.03333,0,90,1,1.11111,0.95556
146,1,25.6,6.2,0,0,1,1.02889,0,225,1,1.08889,0.96889
147,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
148,1,25,3.6,0,0,1,1,0,63,1,1.06349,0.93651
149,1,6.3,2.2,0,0,1,1,0,63,1,1.06349,0.93651
150,1,17.9,5.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
151,1,41.9,5.6,0,0,1,1,0,63,1,1.06349,0.93651
152,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
153,1,34.2,5.9,0,7.7,1,1.01587,0,63,1,1.06349,0.96825
154,1,20.4,0.6,0,0,1,1,0,63,1,1.06349,0.93651
155,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
156,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
157,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
158,1,-0.1,-2.1,0,0,1,0.94444,0,45,1,1,0.88889
159,2,0,0,0,0,1,0.94444,0,45,1,1,0.88889
160,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
161,1,29.5,2.3,0,0,1,0.98889,0,225,1,1.08889,0.88889
162,1,31.5,7.4,0,0,1,0.98889,0,225,1,1.08889,0.88889
163,1,0.4,-1.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
164,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
165,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
166,1,11.3,-3.9,0,0,1,0.975,0,20,1,1.15,0.8
167,1,5.8,1.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
168,1,7.8,-0.9,0,0,1,1.02222,0,90,1,1.06667,0.97778
169,1,0,0,0,0,1,1.04543,0,225,1,1.08642,1.00444
170,1,9.1,-1.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
171,1,60,6.1,0,0,1,1.02778,0,90,1,1.07778,0.97778
172,1,21.4,-1.8,0,0,1,1.02778,0,90,1,1.07778,0.97778
173,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
174,1,26.6,6.6,0,0,1,1.01111,0,90,1,1.08889,0.93333
175,1,35.7,-1.5,0,0,1,1.03333,0,90,1,1.11111,0.95556
176,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
177,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
178,2,0,0,0,0,1,1,0,150,1,1.1,0.9
179,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
180,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
181,1,0,0,0,-32,1,0.975,0,20,1,1.15,0.8
182,1,0,0,0,-32,1,0.975,0,20,1,1.15,0.8
183,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
184,1,0,0,0,-80,1,1.04666,0,225,1,1.08889,1.00444
185,1,12.1,-5.9,0,0,1,1,0,63,1,1.07937,0.92063
186,1,16,3.1,0,0,1,1,0,63,1,1.06349,0.93651
187,1,5.4,0.3,0,0,1,1.01588,0,63,1,1.07937,0.95238
188,1,3,0.4,0,0,1,1.02778,0,90,1,1.07778,0.97778
189,1,21.9,2.4,0,0,1,1.01588,0,63,1,1.07937,0.95238
190,1,1.4,-0.7,0,0,1,1.02222,0,90,1,1.06667,0.97778
191,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
192,1,12.5,1.1,0,0,1,1,0,63,1,1.07937,0.92063
193,2,0,0,0,0,1,0.94444,0,45,1,1,0.88889
194,1,12.7,-1.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
195,1,7.3,-1.4,0,0,1,1,0,63,1,1.07937,0.92063
196,1,7.7,5.3,0,0,1,1.04666,0,225,1,1.08889,1.00444
197,2,1.4,-3.2,0,0,1,1,0,63,1,1.07937,0.92063
198,1,0,0,0,0,1,1.02491,0,63,1,1.09743,0.95238
199,1,0,0,0,0,1,1.02491,0,63,1,1.09743,0.95238
200,1,25,-4.9,0,0,1,1,0,63,1,1.07937,0.92063
201,1,8.5,-2.4,0,0,1,1,0,63,1,1.07937,0.92063
202,1,9.4,0.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
203,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
204,1,52.5,20.6,0,0,1,0.98889,0,225,1,1.08889,0.88889
205,1,34.3,-1.4,0,0,1,1.01587,0,63,1,1.06349,0.96825
206,1,24.7,4.7,0,0,1,1.02222,0,90,1,1.1,0.94444
207,1,0,0,0,0,1,1.02889,0,225,1,1.08889,0.96889
208,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
209,1,42,2.2,0,0,1,1.01587,0,63,1,1.06349,0.96825
210,1,26.8,-0.4,0,0,1,1.01587,0,63,1,1.06349,0.96825
211,1,12,-2,0,0,1,1.02778,0,90,1,1.07778,0.97778
212,1,2.9,1.3,0,0,1,1.01587,0,63,1,1.06349,0.96825
213,1,42.7,6.6,0,0,1,1.01587,0,63,1,1.06349,0.96825
214,1,29.7,13.3,0,0,1,1.01587,0,63,1,1.06349,0.96825
215,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
216,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
217,1,33.1,2,0,0,1,1.02778,0,90,1,1.07778,0.97778
218,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
219,1,15.4,-7.4,0,0,1,1.00794,0,63,1,1.06349,0.95238
220,1,23.5,-0.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
221,1,0.9,-0.9,0,0,1,1.02222,0,90,1,1.06667,0.97778
222,1,8.8,-1.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
223,1,11,1.5,0,0,1,1.01588,0,63,1,1.07937,0.95238
224,1,14.1,-11.3,0,0,1,1,0,63,1,1.06349,0.93651
225,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
226,1,32,-2.3,0,0,1,1,0,63,1,1.07937,0.92063
227,2,0,0,0,0,1,1,0,150,1,1.1,0.9
228,1,75.7,34.1,0,0,1,1.04666,0,225,1,1.08444,1.00889
229,1,74.7,49.1,0,0,1,1.04666,0,225,1,1.08444,1.00889
230,1,4,0.2,0,0,1,1.00794,0,63,1,1.06349,0.95238
231,1,9.9,-2,0,0,1,1.00794,0,63,1,1.06349,0.95238
232,1,14.6,-5.1,0,0,1,1,0,63,1,1.07937,0.92063
233,1,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
234,1,6,-2.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
235,1,6.6,1.5,0,0,1,1.01111,0,90,1,1.08889,0.93333
236,1,0,0,0,0,1,0.975,0,20,1,1.15,0.8
237,1,21.9,6.1,0,0,1,1.01111,0,90,1,1.08889,0.93333
238,1,15,2.4,0,0,1,0.98889,0,225,1,1.08889,0.88889
239,1,19,-0.8,0,0,1,1,0,90,1,1.07778,0.92222
240,1,37.4,1,0,0,1,1,0,63,1,1.06349,0.93651
241,1,19,-2,0,0,1,1.02222,0,90,1,1.06667,0.97778
242,1,43.3,2.4,0,0,1,1.00794,0,63,1,1.06349,0.95238
243,1,32.9,4.7,0,0,1,1,0,63,1,1.07937,0.92063
244,1,35.5,0.5,0,0,1,1,0,90,1,1.07778,0.92222
245,1,40.1,4.7,0,0,1,1.01587,0,63,1,1.06349,0.96825
246,1,21.9,-5.1,0,0,1,1,0,63,1,1.07937,0.92063
247,1,43.9,2.5,0,0,1,1,0,90,1,1.07778,0.92222
248,1,10.7,0.9,0,0,1,1,0,63,1,1.07937,0.92063
249,2,14.2,2.8,0,0,1,1,0,63,1,1.06349,0.93651
250,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
251,1,22.6,5.6,0,0,1,1.04666,0,225,1,1.08889,1.00444
252,1,19.5,-2.3,0,0,1,1,0,63,1,1.07937,0.92063
253,1,20.5,-6.8,0,0,1,1.01588,0,63,1,1.07937,0.95238
254,1,5.6,0.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
255,1,7.5,-3.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
256,1,42.9,4.8,0,0,1,1.01588,0,63,1,1.07937,0.95238
257,1,13.6,-0.8,0,0,1,1.01588,0,63,1,1.07937,0.95238
258,1,7.5,1.8,0,0,1,1,0,63,1,1.06349,0.93651
259,2,1.7,0,0,0,1,1,0,63,1,1.07937,0.92063
260,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
261,2,0,0,0,0,1,1,0,90,1,1.07778,0.92222
262,1,27.8,0.5,0,0,1,1.01588,0,63,1,1.07937,0.95238
263,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
264,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
265,1,0,0,0,80,1,0.98889,0,225,1,1.08889,0.88889
266,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
267,1,0,0,0,0,1,1.05921,0,380,1,1.10526,1.01316
268,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
269,1,19.1,2,0,-80,1,1.04666,0,225,1,1.08889,1.00444
270,1,47.2,1.7,0,0,1,1.04666,0,225,1,1.08889,1.00444
271,1,10.7,10.5,0,0,1,1,0,63,1,1.07937,0.92063
272,1,18.5,-1.3,0,0,1,1,0,63,1,1.07937,0.92063
273,1,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
274,1,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
275,1,10,6,0,0,1,1.01587,0,63,1,1.06349,0.96825
276,1,49.7,0.7,0,0,1,1.04666,0,225,1,1.08444,1.00889
277,1,36.5,1.2,0,0,1,1.02222,0,90,1,1.1,0.94444
278,1,0,0,0,0,1,1.04556,0,225,1,1.08668,1.00444
279,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
280,1,3.9,3.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
281,1,0.5,3.1,0,0,1,1.04549,0,225,1,1.08655,1.00444
282,1,15.9,-1.2,0,0,1,1,0,63,1,1.06349,0.93651
283,1,36.5,4.5,0,0,1,1.02778,0,90,1,1.07778,0.97778
284,1,10.8,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
285,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
286,1,6.2,-1.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
287,1,12.4,2.7,0,0,1,1.01588,0,63,1,1.07937,0.95238
288,1,0.4,3.8,0,0,1,1.04666,0,225,1,1.08889,1.00444
289,1,11.6,2.3,0,0,1,1.04666,0,225,1,1.08889,1.00444
290,1,19.9,-7.8,0,0,1,1.02222,0,90,1,1.06667,0.97778
291,1,26.8,-4.5,0,0,1,1.02222,0,90,1,1.06667,0.97778
292,1,40,5.8,0,0,1,0.98889,0,225,1,1.08889,0.88889
293,1,6.6,4.2,0,0,1,1.03333,0,90,1,1.11111,0.95556
294,1,13.1,-5.4,0,0,1,1,0,63,1,1.07937,0.92063
295,1,1,0.4,0,0,1,1,0,63,1,1.06349,0.93651
296,1,39.1,2.9,0,0,1,1,0,63,1,1.06349,0.93651
297,1,0,-0.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
298,1,16.8,3.3,0,0,1,0.98889,0,225,1,1.08889,0.88889
299,1,4.9,-1.7,0,0,1,1.01588,0,63,1,1.07937,0.95238
300,1,2,-0.5,0,0,1,1,0,63,1,1.06349,0.93651
301,1,14.9,-0,0,0,1,1,0,63,1,1.06349,0.93651
302,1,7,3.1,0,0,1,1.03333,0,90,1,1.11111,0.95556
303,1,54.5,16.2,0,0,1,0.98889,0,225,1,1.08889,0.88889
304,1,3,0.4,0,0,1,1.01587,0,63,1,1.06349,0.96825
305,1,9.8,1.6,0,0,1,1,0,63,1,1.06349,0.93651
306,1,30.8,3.7,0,0,1,1,0,63,1,1.07937,0.92063
307,1,26.6,-5.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
308,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
309,1,13.2,-0.6,0,0,1,1.01588,0,63,1,1.07937,0.95238
310,1,16.3,-5.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
311,1,0.6,0.2,0,0,1,1,0,63,1,1.07937,0.92063
312,1,7,2.5,0,0,1,1.01587,0,63,1,1.06349,0.96825
313,1,11,3.5,0,0,1,1.01587,0,63,1,1.06349,0.96825
314,1,0.5,0.8,0,0,1,1.02222,0,90,1,1.06667,0.97778
315,1,13.4,3.1,0,0,1,1,0,90,1,1.07778,0.92222
316,1,23.7,-0.8,0,0,1,1,0,63,1,1.07937,0.92063
317,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
318,1,17.1,-2.3,0,0,1,1.02778,0,90,1,1.07778,0.97778
319,1,32.7,2.6,0,0,1,1,0,63,1,1.07937,0.92063
320,2,2.8,0,0,0,1,1,0,63,1,1.07937,0.92063
321,1,13.4,4,0,0,1,1,0,63,1,1.04762,0.95238
322,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
323,1,24.8,-2.3,0,0,1,1.02222,0,90,1,1.1,0.94444
324,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
325,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
326,1,0,0,0,0,1,1.07895,0,380,1,1.10526,1.05263
327,1,15.5,1.9,0,0,1,1,0,63,1,1.06349,0.93651
328,2,18.4,8.3,0,0,1,1,0,63,1,1.06349,0.93651
329,1,3.4,18,0,0,1,1,0,63,1,1.07937,0.92063
330,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
331,1,29.7,2.2,0,0,1,1,0,63,1,1.07937,0.92063
332,1,48,-4.3,0,0,1,1.02222,0,90,1,1.1,0.94444
333,1,59.5,-8.6,0,0,1,1,0,63,1,1.07937,0.92063
334,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
335,2,8.7,-0.5,0,0,1,1.01587,0,63,1,1.06349,0.96825
336,2,0,0,0,0,1,1.02333,0,150,1,1.08,0.96667
337,1,7.7,-2.1,0,0,1,1.00794,0,63,1,1.06349,0.95238
338,1,3,-2,0,0,1,1,0,63,1,1.06349,0.93651
339,2,0.7,0,0,0,1,1,0,63,1,1.07937,0.92063
340,1,9.1,-1.9,0,0,1,1,0,63,1,1.07937,0.92063
341,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
342,1,14.3,5.7,0,0,1,1,0,63,1,1.07937,0.92063
343,1,20.6,0.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
344,1,6.8,-10.4,0,0,1,1,0,63,1,1.07937,0.92063
345,1,10.5,3.8,0,0,1,1.01588,0,63,1,1.07937,0.95238
346,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
347,1,20,-0.6,0,0,1,1.01587,0,63,1,1.06349,0.96825
348,1,18.1,-8.6,0,0,1,1.02778,0,90,1,1.07778,0.97778
349,1,12.1,-2.5,0,0,1,1.04666,0,225,1,1.08444,1.00889
350,1,-0.8,0.5,0,0,1,1.01587,0,63,1,1.06349,0.96825
351,1,39.1,5.2,0,0,1,1.02222,0,90,1,1.1,0.94444
352,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
353,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
354,1,12.7,2.1,0,0,1,1.04445,0,225,1,1.08889,1
355,1,4.1,3.8,0,0,1,1.04666,0,225,1,1.08889,1.00444
356,1,22.8,-8,0,0,1,1,0,63,1,1.04762,0.95238
357,1,2.9,0.8,0,0,1,1,0,63,1,1.07937,0.92063
358,1,9,3,0,0,1,1,0,63,1,1.07937,0.92063
359,2,7,3,0,0,1,1,0,63,1,1.07937,0.92063
360,1,11.6,4.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
361,1,16.7,6.3,0,0,1,1,0,63,1,1.07937,0.92063
362,1,21.5,1.4,0,0,1,1.01587,0,63,1,1.06349,0.96825
363,1,35,-4.2,0,0,1,1,0,63,1,1.07937,0.92063
364,1,0,0,0,0,1,1,0,150,1,1.1,0.9
365,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
366,1,8.1,2.4,0,0,1,1.01136,0,90,1,1.08939,0.93333
367,2,-0.5,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
368,1,-0.1,-0.2,0,0,1,1,0,63,1,1.06349,0.93651
369,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
370,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
371,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
372,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
373,1,38.3,5,0,0,1,1.04666,0,225,1,1.08889,1.00444
374,1,8.7,-0.4,0,0,1,1.01588,0,63,1,1.07937,0.95238
375,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
376,1,17.1,5.4,0,0,1,1.04666,0,225,1,1.08889,1.00444
377,1,20.6,-1.2,0,0,1,1.00794,0,63,1,1.06349,0.95238
378,1,8.1,-1,0,0,1,1.02222,0,90,1,1.06667,0.97778
379,1,38.5,-5.3,0,0,1,1.00794,0,63,1,1.06349,0.95238
380,1,4.4,-1.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
381,1,31.8,-1,0,0,1,1,0,63,1,1.06349,0.93651
382,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
383,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
384,1,39.5,6.8,0,0,1,1.02778,0,90,1,1.07778,0.97778
385,1,12.2,-0.4,0,0,1,1.01588,0,63,1,1.07937,0.95238
386,1,45.8,18.3,0,0,1,1,0,63,1,1.07937,0.92063
387,1,14.6,-0.3,0,0,1,1,0,63,1,1.07937,0.92063
388,1,17.8,7.8,0,0,1,1,0,63,1,1.07937,0.92063
389,1,43,8.3,0,0,1,1.04445,0,225,1,1.08889,1
390,1,7.2,-2.8,0,0,1,1,0,90,1,1.07778,0.92222
391,1,37.5,-0.5,0,0,1,1.02222,0,90,1,1.1,0.94444
392,1,20.4,1,0,0,1,1,0,63,1,1.06349,0.93651
393,1,1.2,0.3,0,0,1,1.01587,0,63,1,1.06349,0.96825
394,1,20.9,-3.7,0,0,1,1,0,63,1,1.07937,0.92063
395,1,20.3,-2.3,0,0,1,1.01587,0,63,1,1.06349,0.96825
396,1,8,1,0,0,1,1.01588,0,63,1,1.07937,0.95238
397,1,6,2,0,0,1,1,0,63,1,1.07937,0.92063
398,1,23,-1.7,0,0,1,1,0,63,1,1.07937,0.92063
399,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
400,1,12,-2.8,0,0,1,1,0,63,1,1.07937,0.92063
401,1,4.7,0.5,0,0,1,1.02222,0,90,1,1.06667,0.97778
402,1,3.4,1.4,0,0,1,1,0,63,1,1.07937,0.92063
403,1,16,1.3,0,0,1,1,0,63,1,1.07937,0.92063
404,1,4,-0.4,0,0,1,1,0,63,1,1.06349,0.93651
405,1,17.9,-1,0,0,1,1,0,90,1,1.07778,0.92222
406,1,20.7,4.7,0,0,1,1,0,63,1,1.06349,0.93651
407,1,29.3,7.6,0,0,1,1,0,63,1,1.06349,0.93651
408,1,8.3,3.9,0,0,1,1,0,63,1,1.06349,0.93651
409,1,41.7,-3.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
410,1,0.5,0.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
411,1,9.9,-4.9,0,0,1,1,0,63,1,1.07937,0.92063
412,1,15.6,1.7,0,0,1,1.02222,0,90,1,1.06667,0.97778
413,1,12.1,-2.7,0,0,1,1.02222,0,90,1,1.06667,0.97778
414,1,23.1,-5.6,0,0,1,1.01588,0,63,1,1.07937,0.95238
415,1,21.8,-2.2,0,0,1,1.00794,0,63,1,1.06349,0.95238
416,1,-0.3,0.4,0,0,1,1,0,63,1,1.06349,0.93651
417,1,5.6,-2.5,0,0,1,1.01588,0,63,1,1.07937,0.95238
418,1,4.7,-43.2,0,0,1,1.04666,0,225,1,1.08889,1.00444
419,1,14.1,-0.6,0,0,1,1,0,63,1,1.07937,0.92063
420,1,7,2.4,0,0,1,1,0,63,1,1.04762,0.95238
421,1,20.5,2.7,0,0,1,1,0,63,1,1.07937,0.92063
422,1,-4.7,0.6,0,0,1,1,0,63,1,1.07937,0.92063
423,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
424,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
425,1,0,0,0,0,1,1.04727,0,225,1,1.09455,1
426,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
427,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
428,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
429,1,0,-0.2,0,0,1,1,0,63,1,1.06349,0.93651
430,1,0,-1,0,0,1,1.00794,0,63,1,1.06349,0.95238
431,1,45.1,3.9,0,0,1,1.01587,0,63,1,1.06349,0.96825
432,1,77,17.9,0,0,1,1.04818,0,225,1,1.09192,1.00444
433,1,9,-0.8,0,0,1,1,0,63,1,1.07937,0.92063
434,1,20.3,-5.4,0,0,1,1,0,63,1,1.07937,0.92063
435,1,0.2,1,0,0,1,1,0,63,1,1.04762,0.95238
436,1,14.1,-4.5,0,0,1,1,0,63,1,1.06349,0.93651
437,1,29.1,0.4,0,0,1,1,0,90,1,1.07778,0.92222
438,1,21.5,-7,0,0,1,1.01587,0,63,1,1.06349,0.96825
439,1,0,-1,0,0,1,1,0,63,1,1.09524,0.90476
440,1,9.9,-3,0,0,1,1,0,63,1,1.04762,0.95238
441,1,8.5,-1.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
442,2,0.2,0,0,0,1,1,0,63,1,1.07937,0.92063
443,1,3.6,-0.2,0,0,1,1,0,63,1,1.06349,0.93651
444,1,22.1,0.2,0,0,1,1.01588,0,63,1,1.07937,0.95238
445,1,10.4,4.7,0,0,1,1.03333,0,90,1,1.11111,0.95556
446,1,0,0,0,0,1,1.03333,0,90,1,1.11111,0.95556
447,1,20.2,2.8,0,0,1,1.03333,0,90,1,1.11111,0.95556
448,1,0,0,0,0,1,1.00667,0,225,1,1.08889,0.92444
449,2,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
450,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
451,1,0,0,0,0,1,1.03925,0,225,1,1.09184,0.98667
452,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
453,1,1,-0.6,0,0,1,1,0,63,1,1.07937,0.92063
454,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
455,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
456,1,19.5,0.5,0,0,1,1,0,63,1,1.07937,0.92063
457,1,7.3,0.9,0,0,1,1.02222,0,90,1,1.1,0.94444
458,1,21.3,1.8,0,0,1,1.02222,0,90,1,1.1,0.94444
459,1,0,0,0,-64,1,0.975,0,20,1,1.15,0.8
460,1,0,0,0,0,1,1.01532,0,63,1,1.06349,0.96716
461,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
462,1,0,0,0,0,1,1.06579,0,380,1,1.10263,1.02895
463,1,14,3.5,0,0,1,1,0,63,1,1.07937,0.92063
464,1,12.9,0.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
465,1,39.8,-3.7,0,0,1,1.00794,0,63,1,1.06349,0.95238
466,1,-0.3,-0.7,0,0,1,1.02222,0,90,1,1.06667,0.97778
467,2,0,0,0,0,1,0.985,0,20,1,1.16999,0.8
468,1,0,0,0,0,1,1.03333,0,90,1,1.11111,0.95556
469,2,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
470,1,47.1,6.7,0,0,1,1,0,63,1,1.04762,0.95238
471,1,20.8,3.6,0,0,1,1,0,63,1,1.04762,0.95238
472,1,2.2,-2.4,0,0,1,1.01111,0,225,1,1.08889,0.93333
473,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
474,1,-1.2,1.4,0,0,1,1,0,63,1,1.06349,0.93651
475,1,439.1,257.5,0,0,1,1.05263,0,380,1,1.15789,0.94737
476,1,439.1,291.5,0,0,1,1.05263,0,380,1,1.15789,0.94737
477,1,42.2,-1.1,0,0,1,1.02778,0,90,1,1.07778,0.97778
478,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
479,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
480,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
481,1,0,0,0,0,1,0.94444,0,45,1,1,0.88889
482,2,10.6,1,0,0,1,1,0,63,1,1.06349,0.93651
483,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
484,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
485,1,11.9,-0.8,0,0,1,1.01588,0,63,1,1.07937,0.95238
486,1,34.1,2.9,0,0,1,1,0,63,1,1.07937,0.92063
487,1,35.5,-5.7,0,0,1,1.02222,0,90,1,1.06667,0.97778
488,1,27.9,1.9,0,0,1,1.00794,0,63,1,1.06349,0.95238
489,1,9.1,3.9,0,0,1,1,0,63,1,1.07937,0.92063
490,1,32.5,4.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
491,1,1.1,0.1,0,0,1,1,0,63,1,1.07937,0.92063
492,1,30,8.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
493,1,-24.3,13.6,0,0,1,1.01268,0,90,1,1.09203,0.93333
494,2,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
495,1,19.9,0.9,0,0,1,1,0,63,1,1.06349,0.93651
496,1,-3.6,-3.2,0,0,1,1.04451,0,225,1,1.08901,1
497,1,0,0,0,0,1,1.07895,0,380,1,1.10526,1.05263
498,1,0,0,0,0,1,1.07895,0,380,1,1.10526,1.05263
499,1,0,0,0,0,1,1.07895,0,380,1,1.10526,1.05263
500,1,0,0,0,0,1,1.07895,0,380,1,1.10526,1.05263
501,1,2,-0.8,0,0,1,1,0,63,1,1.07937,0.92063
502,1,0,0,0,0,1,1.03933,0,225,1,1.09199,0.98667
503,1,0,0,0,0,1,1.03936,0,225,1,1.09205,0.98667
504,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
505,1,18.5,-2.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
506,1,22.1,-8.4,0,0,1,1.02778,0,90,1,1.07778,0.97778
507,1,0,0,0,0,1,1.01667,0,90,1,1.11111,0.92222
508,1,0,0,0,0,1,1.02889,0,225,1,1.08889,0.96889
509,1,3.9,4.7,0,0,1,1.00794,0,63,1,1.06349,0.95238
510,1,38.4,-2.5,0,0,1,1.02222,0,90,1,1.06667,0.97778
511,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
512,1,24.9,2.6,0,0,1,1.02778,0,90,1,1.07778,0.97778
513,1,31.6,-4.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
514,1,33,5.1,0,0,1,1.04666,0,225,1,1.08444,1.00889
515,1,4.6,-1.7,0,0,1,1.07237,0,380,1,1.10526,1.03947
516,1,1,-0.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
517,1,23.5,0,0,0,1,1,0,63,1,1.06349,0.93651
518,1,24.8,1.5,0,0,1,1,0,63,1,1.07937,0.92063
519,1,7.8,-0.3,0,0,1,0.97214,0,63,1,1.0554,0.88889
520,1,25.5,-1.7,0,0,1,1.01587,0,63,1,1.09524,0.93651
521,1,27.1,-6.7,0,0,1,1.02222,0,90,1,1.06667,0.97778
522,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
523,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
524,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
525,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
526,1,4.5,4.4,0,0,1,1.02778,0,90,1,1.07778,0.97778
527,1,4.2,11.5,0,0,1,1.01587,0,63,1,1.06349,0.96825
528,1,-1.7,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
529,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
530,1,4.7,1.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
531,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
532,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
533,1,19.6,4.2,0,0,1,1,0,63,1,1.04762,0.95238
534,1,31.5,3.9,0,0,1,1,0,63,1,1.04762,0.95238
535,1,0,0,0,0,1,1.02435,0,90,1,1.07092,0.97778
536,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
537,1,12.5,-4.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
538,1,24.3,-3,0,0,1,1,0,63,1,1.06349,0.93651
539,1,15.2,3.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
540,1,8,-2,0,0,1,1,0,90,1,1.07778,0.92222
541,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
542,1,38.5,2.8,0,0,1,1.01111,0,225,1,1.08889,0.93333
543,1,39.5,5.8,0,0,1,1.01111,0,225,1,1.08889,0.93333
544,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
545,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
546,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
547,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
548,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
549,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
550,1,27,4.1,0,0,1,1,0,63,1,1.07937,0.92063
551,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
552,1,39.7,5.9,0,0,1,1,0,90,1,1.07778,0.92222
553,1,25,2.7,0,0,1,1,0,63,1,1.06349,0.93651
554,1,1.4,0.3,0,0,1,1,0,63,1,1.04762,0.95238
555,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
556,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
557,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
558,1,42.1,2.8,0,0,1,1.04445,0,225,1,1.08889,1
559,1,23.9,-3.5,0,0,1,1.04666,0,225,1,1.08889,1.00444
560,1,11.8,1.4,0,0,1,1,0,63,1,1.06349,0.93651
561,1,9,0.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
562,1,20.8,-5.4,0,0,1,1,0,63,1,1.07937,0.92063
563,1,16.1,-2.9,0,0,1,1.02778,0,90,1,1.07778,0.97778
564,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
565,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
566,1,14,6.3,0,0,1,1,0,63,1,1.07937,0.92063
567,1,28.5,1,0,0,1,1.02222,0,90,1,1.06667,0.97778
568,1,0,0.1,0,0,1,1,0,63,1,1.07937,0.92063
569,1,11.9,4.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
570,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
571,1,14,2,0,0,1,1.01588,0,63,1,1.07937,0.95238
572,1,15,4.3,0,0,1,1,0,63,1,1.07937,0.92063
573,1,35.3,-8.6,0,0,1,1,0,63,1,1.06349,0.93651
574,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
575,1,6.9,-1.7,0,0,1,1.02222,0,90,1,1.06667,0.97778
576,1,-2.1,-2.1,0,0,1,1,0,63,1,1.06349,0.93651
577,1,7,-0.9,0,0,1,1.01111,0,90,1,1.08889,0.93333
578,1,25.2,2.7,0,0,1,1.04445,0,225,1,1.08889,1
579,1,7.9,0.4,0,0,1,1,0,63,1,1.07937,0.92063
580,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
581,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
582,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
583,1,0,0,0,0,1,1.06579,0,380,1,1.10263,1.02895
584,2,0,0,0,0,1,1,0,63,1,1.04762,0.95238
585,1,1,-3.5,0,0,1,1,0,63,1,1.06349,0.93651
586,1,18,0.2,0,0,1,1.01588,0,63,1,1.07937,0.95238
587,2,35.5,0,0,0,1,1,0,63,1,1.06349,0.93651
588,1,25.7,-0,0,0,1,1.01588,0,63,1,1.07937,0.95238
589,1,9.3,-0.5,0,0,1,1,0,63,1,1.06349,0.93651
590,2,12.1,1.1,0,0,1,1,0,90,1,1.07778,0.92222
591,1,129.2,27.8,0,0,1,0.98889,0,225,1,1.08889,0.88889
592,1,15.3,-5.9,0,0,1,1.00794,0,63,1,1.06349,0.95238
593,1,11.5,-1.5,0,0,1,1,0,63,1,1.07937,0.92063
594,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
595,1,0,0,0,0,1,1.0445,0,225,1,1.089,1
596,1,0,0,0,0,1,1.07895,0,380,1,1.10526,1.05263
597,1,6,-2.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
598,1,8.5,-0.5,0,0,1,1.01588,0,63,1,1.07937,0.95238
599,1,24.1,4.5,0,0,1,1.03778,0,225,1,1.08889,0.98667
600,1,7.1,0.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
601,2,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
602,1,3,0.1,0,0,1,1,0,90,1,1.07778,0.92222
603,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
604,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
605,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
606,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
607,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
608,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
609,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
610,1,5.2,0.6,0,0,1,1,0,63,1,1.04762,0.95238
611,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
612,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
613,1,31.3,-0.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
614,1,16.1,-1.5,0,0,1,1,0,63,1,1.04762,0.95238
615,1,10,-0,0,0,1,1,0,63,1,1.07937,0.92063
616,1,38.7,13.4,0,0,1,1.03778,0,225,1,1.08889,0.98667
617,1,0,0,0,-64,1,0.975,0,20,1,1.15,0.8
618,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
619,1,0,0,0,0,1,1.07895,0,380,1,1.10526,1.05263
620,1,11.6,-4.5,0,0,1,1,0,63,1,1.04762,0.95238
621,1,14.4,-1.6,0,0,1,1,0,63,1,1.04762,0.95238
622,1,0.9,1,0,0,1,1,0,63,1,1.04762,0.95238
623,1,0.9,1,0,0,1,1,0,63,1,1.04762,0.95238
624,1,0,-1.3,0,0,1,1.01588,0,63,1,1.07937,0.95238
625,1,15.4,-3.2,0,0,1,1,0,63,1,1.06349,0.93651
626,2,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
627,1,32.4,-8,0,0,1,1.00794,0,63,1,1.06349,0.95238
628,1,17.9,1.5,0,0,1,1.01587,0,63,1,1.06349,0.96825
629,1,26.2,5.4,0,0,1,1.01587,0,63,1,1.06349,0.96825
630,1,0,0,0,0,1,1.02333,0,150,1,1.08,0.96667
631,1,0,0,0,0,1,1.0266,0,90,1,1.07542,0.97778
632,1,29,-0.7,0,0,1,1,0,63,1,1.04762,0.95238
633,1,26.2,-5,0,0,1,1.04666,0,225,1,1.08889,1.00444
634,1,0,-2,0,0,1,1.04666,0,225,1,1.08889,1.00444
635,2,1.9,0,0,0,1,1,0,63,1,1.06349,0.93651
636,1,6,-2.9,0,0,1,1.00794,0,63,1,1.06349,0.95238
637,1,22.6,1.4,0,0,1,1.01588,0,63,1,1.07937,0.95238
638,2,28.2,3.2,0,0,1,1.01587,0,63,1,1.06349,0.96825
639,1,17.1,1.5,0,0,1,1,0,63,1,1.06349,0.93651
640,1,5.2,-1.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
641,1,1.9,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
642,1,35.8,-0.4,0,0,1,0.98889,0,225,1,1.08889,0.88889
643,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
644,1,14.4,3.6,0,0,1,1,0,63,1,1.06349,0.93651
645,1,9,-2.9,0,0,1,1,0,63,1,1.06349,0.93651
646,1,14,-1.9,0,0,1,1,0,63,1,1.06349,0.93651
647,1,28,-4.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
648,1,20.8,0.2,0,0,1,1.01588,0,63,1,1.07937,0.95238
649,1,32.4,3.3,0,0,1,1.01587,0,63,1,1.06349,0.96825
650,1,37.1,9.1,0,0,1,1,0,63,1,1.06349,0.93651
651,1,9.6,0,0,0,1,1,0,63,1,1.07937,0.92063
652,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
653,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
654,1,31.9,2.1,0,0,1,1,0,63,1,1.07937,0.92063
655,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
656,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
657,1,8.1,3.1,0,0,1,1,0,63,1,1.07937,0.92063
658,1,31.2,3.5,0,0,1,1.01587,0,63,1,1.06349,0.96825
659,1,28.3,10,0,0,1,1.03778,0,225,1,1.08889,0.98667
660,1,2,1,0,0,1,1,0,63,1,1.04762,0.95238
661,1,2,-1.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
662,1,31.3,0.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
663,1,-0,-14.9,0,0,1,1,0,90,1,1.07778,0.92222
664,1,21.2,-7,0,0,1,1.02439,0,90,1,1.07101,0.97778
665,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
666,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
667,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
668,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
669,1,0,0,0,10,1,1,0,63,1,1.09524,0.90476
670,1,0,0,0,0,1,1.00667,0,225,1,1.08889,0.92444
671,1,9.4,-10.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
672,1,25.4,-3.3,0,0,1,1.02778,0,90,1,1.07778,0.97778
673,1,23.1,1.1,0,0,1,1,0,63,1,1.06349,0.93651
674,1,0.1,-0.3,0,0,1,1,0,63,1,1.09524,0.90476
675,1,6,-0.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
676,1,12.2,0.6,0,0,1,1,0,63,1,1.06349,0.93651
677,1,0.8,1.2,0,0,1,1.03778,0,225,1,1.08889,0.98667
678,1,0,0,0,0,1,1.02422,0,90,1,1.07067,0.97778
679,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
680,1,14,-1.7,0,0,1,1.02222,0,90,1,1.06667,0.97778
681,1,12.1,-4.9,0,0,1,1.02772,0,90,1,1.07766,0.97778
682,1,62.2,7.2,0,0,1,1,0,63,1,1.04762,0.95238
683,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
684,1,25.8,0.7,0,0,1,1,0,63,1,1.04762,0.95238
685,2,0,0,0,0,1,0.94444,0,45,1,1,0.88889
686,1,-2.6,0.8,0,0,1,1.07237,0,380,1,1.10263,1.04211
687,1,0,0.1,0,0,1,1,0,63,1,1.06349,0.93651
688,1,-2.6,0.8,0,0,1,1.07237,0,380,1,1.10263,1.04211
689,1,2.3,0.2,0,0,1,1.02778,0,90,1,1.07778,0.97778
690,1,-0.1,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
691,1,9.1,-2.8,0,0,1,1,0,63,1,1.06349,0.93651
692,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
693,1,28.2,0.1,0,0,1,1,0,90,1,1.07778,0.92222
694,1,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
695,1,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
696,1,29.8,-5.3,0,0,1,1.02222,0,90,1,1.1,0.94444
697,1,0,0,0,0,1,1.02889,0,225,1,1.08889,0.96889
698,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
699,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
700,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
701,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
702,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
703,1,32.5,5,0,0,1,1.02222,0,90,1,1.06667,0.97778
704,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
705,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
706,2,11.9,0,0,0,1,0.94444,0,45,1,1,0.88889
707,1,18.4,0.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
708,1,13.5,-3.1,0,0,1,0.975,0,20,1,1.15,0.8
709,1,19.5,0.9,0,0,1,0.975,0,20,1,1.15,0.8
710,1,19.5,-3.1,0,0,1,0.975,0,20,1,1.15,0.8
711,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
712,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
713,1,0,0,0,0,1,1.04494,0,225,1,1.08544,1.00444
714,1,0.8,0.8,0,0,1,1.02222,0,90,1,1.06667,0.97778
715,1,16.3,-3.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
716,1,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
717,1,0.1,-0.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
718,1,25,-5.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
719,1,21,-9.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
720,1,8.3,-3,0,0,1,1.02222,0,90,1,1.06667,0.97778
721,1,34,3.7,0,0,1,1.01588,0,63,1,1.07937,0.95238
722,1,0,0,0,0,1,1.04657,0,225,1,1.0887,1.00444
723,1,41.9,6.3,0,0,1,1,0,90,1,1.07778,0.92222
724,1,24.4,-5.1,0,0,1,1,0,63,1,1.06349,0.93651
725,1,27.6,0.2,0,0,1,1.01587,0,63,1,1.06349,0.96825
726,1,10.4,3.9,0,0,1,1.01587,0,63,1,1.09524,0.93651
727,1,10.7,4.5,0,0,1,1.01587,0,63,1,1.09524,0.93651
728,1,0,0,0,0,1,1.02,0,225,1,1.08889,0.95111
729,1,24.3,-1.7,0,0,1,1,0,63,1,1.04762,0.95238
730,1,13.4,1.3,0,0,1,1,0,63,1,1.04762,0.95238
731,1,17.4,4.2,0,0,1,1,0,63,1,1.04762,0.95238
732,1,35.1,8.8,0,0,1,1,0,63,1,1.04762,0.95238
733,1,13,-0.5,0,0,1,1.02222,0,90,1,1.06667,0.97778
734,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
735,1,-3.4,-0.8,0,0,1,1.01588,0,63,1,1.07937,0.95238
736,1,5,0.1,0,0,1,1.02778,0,90,1,1.07778,0.97778
737,1,24.9,-7.6,0,0,1,1,0,90,1,1.07778,0.92222
738,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
739,1,34.2,-4.6,0,0,1,1.02778,0,90,1,1.07778,0.97778
740,1,50.7,3.3,0,0,1,1.04666,0,225,1,1.08889,1.00444
741,1,20,1.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
742,1,10,-4.5,0,0,1,1.02222,0,90,1,1.06667,0.97778
743,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
744,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
745,2,1.8,0,0,0,1,1,0,63,1,1.06349,0.93651
746,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
747,2,11,3.8,0,0,1,1.02222,0,90,1,1.06667,0.97778
748,1,11.9,1,0,0,1,1.00794,0,63,1,1.06349,0.95238
749,1,4,2.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
750,1,9,-0.2,0,0,1,1,0,63,1,1.07937,0.92063
751,1,9.9,-1.9,0,0,1,1,0,63,1,1.06349,0.93651
752,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
753,1,8.3,1.6,0,0,1,1.01588,0,63,1,1.07937,0.95238
754,1,19.7,1.5,0,0,1,1,0,63,1,1.06349,0.93651
755,1,13.6,2.3,0,0,1,1.04666,0,225,1,1.08444,1.00889
756,1,0,0,0,0,1,1.06579,0,380,1,1.10263,1.02895
757,1,37.8,-0.7,0,0,1,1.01587,0,63,1,1.06349,0.96825
758,1,55,3.5,0,0,1,1.04666,0,225,1,1.08889,1.00444
759,2,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
760,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
761,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
762,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
763,1,0,0,0,0,1,0.825,0,20,1,1.15,0.5
764,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
765,1,16,-2,0,0,1,1.01588,0,63,1,1.07937,0.95238
766,1,13.7,-2.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
767,1,-10.1,0.6,0,0,1,1.01588,0,63,1,1.07937,0.95238
768,1,12.4,2.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
769,1,0,0,0,34,1,1.02222,0,90,1,1.06667,0.97778
770,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
771,1,0,0,0,0,1,0.975,0,20,1,1.15,0.8
772,1,0,0,0,0,1,0.975,0,20,1,1.15,0.8
773,1,0,0,0,0,1,0.975,0,20,1,1.15,0.8
774,1,60,14.7,0,0,1,1,0,63,1,1.06349,0.93651
775,1,8,-3.1,0,0,1,1,0,63,1,1.07937,0.92063
776,1,29.9,2.3,0,0,1,1.02778,0,90,1,1.07778,0.97778
777,1,26.7,-0.6,0,0,1,1.01588,0,63,1,1.07937,0.95238
778,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
779,1,7,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
780,1,5,-5,0,0,1,1.00794,0,63,1,1.06349,0.95238
781,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
782,1,7.9,4,0,0,1,1.01588,0,63,1,1.07937,0.95238
783,1,17,2.3,0,0,1,1,0,63,1,1.07937,0.92063
784,1,15.8,-0.8,0,0,1,1.04666,0,225,1,1.08444,1.00889
785,1,73.1,11.3,0,0,1,1.04666,0,225,1,1.08444,1.00889
786,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
787,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
788,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
789,1,-7.4,0,0,0,1,1,0,63,1,1.06349,0.93651
790,1,-19.8,0,0,0,1,1,0,63,1,1.06349,0.93651
791,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
792,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
793,1,9,4.2,0,0,1,1.01588,0,63,1,1.07937,0.95238
794,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
795,1,0,0.2,0,0,1,1.01588,0,63,1,1.07937,0.95238
796,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
797,1,52.4,3.7,0,0,1,1,0,63,1,1.06349,0.93651
798,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
799,1,8,2.2,0,0,1,1,0,63,1,1.06349,0.93651
800,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
801,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
802,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
803,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
804,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
805,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
806,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
807,1,11,2,0,0,1,1,0,63,1,1.07937,0.92063
808,1,5.6,-1.4,0,0,1,1,0,63,1,1.07937,0.92063
809,1,64.4,22.4,0,0,1,1.04666,0,225,1,1.08444,1.00889
810,1,1.4,1.5,0,0,1,1.04666,0,225,1,1.08444,1.00889
811,1,-1.8,-4.4,0,0,1,1.01587,0,63,1,1.06349,0.96825
812,1,42.8,6.5,0,0,1,1,0,63,1,1.07937,0.92063
813,1,4.2,-2.2,0,0,1,1.04666,0,225,1,1.08444,1.00889
814,1,2,0,0,0,1,1,0,63,1,1.06349,0.93651
815,1,14.6,-0.4,0,0,1,1.01587,0,63,1,1.06349,0.96825
816,2,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
817,2,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
818,1,44.8,3.3,0,0,1,1.04666,0,225,1,1.08889,1.00444
819,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
820,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
821,1,16.6,-2.2,0,0,1,1,0,63,1,1.07937,0.92063
822,1,26.1,1.8,0,0,1,1.04666,0,225,1,1.08444,1.00889
823,1,17.8,2,0,0,1,1.04666,0,225,1,1.08444,1.00889
824,1,5.4,1,0,0,1,1.02778,0,90,1,1.07778,0.97778
825,1,9.5,5.5,0,0,1,1.02667,0,150,1,1.10667,0.94667
826,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
827,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
828,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
829,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
830,1,37.1,0.6,0,0,1,1.02222,0,90,1,1.1,0.94444
831,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
832,2,0,0,0,0,1,0.94444,0,45,1,1,0.88889
833,1,0.8,-0.6,0,0,1,1.01587,0,63,1,1.06349,0.96825
834,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
835,1,31.7,-9.3,0,0,1,1.02778,0,90,1,1.07778,0.97778
836,1,35.9,-2.5,0,0,1,1.01587,0,63,1,1.09524,0.93651
837,2,-1.7,1.8,0,0,1,1,0,63,1,1.07937,0.92063
838,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
839,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
840,1,7.4,-1.3,0,0,1,1,0,63,1,1.07937,0.92063
841,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
842,1,32.2,-6.2,0,0,1,1.02778,0,90,1,1.07778,0.97778
843,1,0.7,-0.2,0,0,1,1.01587,0,63,1,1.06349,0.96825
844,1,27.2,11.1,0,0,1,1.02778,0,90,1,1.07778,0.97778
845,1,8.9,-1.4,0,0,1,1,0,63,1,1.07937,0.92063
846,1,22.5,3.5,0,0,1,1,0,63,1,1.07937,0.92063
847,1,12,1.9,0,0,1,1.01587,0,63,1,1.06349,0.96825
848,1,18,-4.5,0,0,1,1.01587,0,63,1,1.06349,0.96825
849,1,9,-3.4,0,0,1,1.01587,0,63,1,1.06349,0.96825
850,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
851,1,0,0,0,0,1,1.04704,0,225,1,1.09408,1
852,1,0,0,0,0,1,1.07895,0,380,1,1.10526,1.05263
853,1,7.5,-2.5,0,0,1,1.01587,0,63,1,1.09524,0.93651
854,1,0,0,0,0,1,1,0,225,1,1.08889,0.91111
855,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
856,1,7,4.1,0,0,1,1,0,63,1,1.04762,0.95238
857,1,8.1,3.8,0,0,1,1.00794,0,63,1,1.06349,0.95238
858,2,11,-1.9,0,0,1,1,0,63,1,1.07937,0.92063
859,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
860,1,18.6,2.9,0,0,1,1.04666,0,225,1,1.08889,1.00444
861,1,16.6,0.8,0,0,1,1.04666,0,225,1,1.08889,1.00444
862,1,18.1,-9.2,0,0,1,1.01042,0,63,1,1.06846,0.95238
863,1,-0.6,-0.9,0,0,1,1.03778,0,225,1,1.08889,0.98667
864,1,-0.6,-0.9,0,0,1,1.03778,0,225,1,1.08889,0.98667
865,2,3.5,0,0,0,1,1,0,63,1,1.07937,0.92063
866,2,14.4,2.4,0,0,1,1,0,63,1,1.07937,0.92063
867,1,1,0.2,0,0,1,1.01588,0,63,1,1.07937,0.95238
868,1,0,-0.9,0,0,1,1.01587,0,63,1,1.06349,0.96825
869,1,-0.5,-7.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
870,1,32.6,1.6,0,0,1,1.01587,0,63,1,1.06349,0.96825
871,1,17,9.6,0,0,1,1.01587,0,63,1,1.06349,0.96825
872,1,22.9,9.9,0,0,1,1.01587,0,63,1,1.06349,0.96825
873,1,-2.6,-3.8,0,0,1,1.02778,0,90,1,1.07778,0.97778
874,1,43.5,0.6,0,0,1,1.018,0,63,1,1.06774,0.96825
875,1,2,1,0,0,1,1.00794,0,63,1,1.06349,0.95238
876,1,38.5,-0.5,0,0,1,1.00794,0,63,1,1.06349,0.95238
877,1,17.5,1.2,0,0,1,1.01587,0,63,1,1.06349,0.96825
878,1,19,1.9,0,0,1,1.01587,0,63,1,1.06349,0.96825
879,1,1.2,-3.8,0,0,1,1.04712,0,225,1,1.0898,1.00444
880,1,-4.8,0.2,0,0,1,1.04708,0,225,1,1.08972,1.00444
881,1,8.3,-0.1,0,0,1,1,0,63,1,1.04762,0.95238
882,1,13.2,-0,0,0,1,1,0,63,1,1.04762,0.95238
883,1,45.3,0.1,0,0,1,1.04666,0,225,1,1.08889,1.00444
884,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
885,1,34.7,6.4,0,0,1,1.01111,0,90,1,1.08889,0.93333
886,1,3.6,0.7,0,0,1,1.00794,0,63,1,1.06349,0.95238
887,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
888,1,41.4,-0.6,0,0,1,1,0,90,1,1.07778,0.92222
889,1,42.4,6.2,0,0,1,1.04756,0,225,1,1.09068,1.00444
890,1,35,7,0,0,1,1.04771,0,225,1,1.09099,1.00444
891,2,5.1,-0.7,0,0,1,0.975,0,20,1,1.15,0.8
892,1,0,0,0,0,1,1.02333,0,150,1,1.08,0.96667
893,1,31.2,1,0,0,1,1,0,63,1,1.07937,0.92063
894,1,4,-1.6,0,0,1,1,0,63,1,1.06349,0.93651
895,1,23.1,2,0,0,1,1.01587,0,63,1,1.09524,0.93651
896,1,12.9,-0.1,0,0,1,1,0,63,1,1.04762,0.95238
897,1,12.2,3.9,0,0,1,1.07237,0,380,1,1.10526,1.03947
898,1,26.7,14.9,0,0,1,1.07237,0,380,1,1.10526,1.03947
899,1,-2,-7.7,0,0,1,1.07237,0,380,1,1.10526,1.03947
900,1,-35.5,-13.2,0,0,1,1.07237,0,380,1,1.10526,1.03947
901,1,0,0.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
902,1,5,3,0,0,1,1.01588,0,63,1,1.07937,0.95238
903,1,7.9,-1.7,0,0,1,1.02778,0,90,1,1.07778,0.97778
904,1,19.8,0.6,0,0,1,1,0,63,1,1.07937,0.92063
905,1,20.2,-0.6,0,0,1,1.02222,0,90,1,1.1,0.94444
906,1,32.9,0.5,0,0,1,1.01587,0,63,1,1.09524,0.93651
907,1,64,7.2,0,0,1,1.04666,0,225,1,1.08889,1.00444
908,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
909,1,13.9,1.4,0,0,1,1.02778,0,90,1,1.07778,0.97778
910,1,26.1,-2.7,0,0,1,1.01587,0,63,1,1.06349,0.96825
911,1,14,-0.6,0,0,1,1.01587,0,63,1,1.06349,0.96825
912,1,5.5,1.4,0,0,1,1.01587,0,63,1,1.06349,0.96825
913,1,0.5,0.6,0,0,1,1,0,63,1,1.04762,0.95238
914,1,7.5,0.6,0,0,1,1,0,63,1,1.04762,0.95238
915,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
916,1,0,0,0,-64,1,0.975,0,20,1,1.15,0.8
917,1,0,0,0,-64,1,0.975,0,20,1,1.15,0.8
918,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
919,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
920,1,0,0,0,0,1,1.07895,0,380,1,1.10526,1.05263
921,1,6.4,1.1,0,0,1,1,0,63,1,1.07937,0.92063
922,1,25.4,1.7,0,0,1,1.02778,0,90,1,1.07778,0.97778
923,1,21.3,2,0,0,1,1,0,63,1,1.07937,0.92063
924,1,0.7,0.7,0,0,1,1,0,63,1,1.07937,0.92063
925,1,-0.3,-5.7,0,0,1,1.01111,0,225,1,1.08889,0.93333
926,1,-0.4,1.7,0,0,1,1,0,63,1,1.06349,0.93651
927,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
928,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
929,1,19.9,1.9,0,0,1,1,0,63,1,1.06349,0.93651
930,1,9.3,-2.1,0,0,1,1,0,63,1,1.06349,0.93651
931,1,0,0,0,0,1,1.01893,0,63,1,1.08547,0.95238
932,1,31.9,1.2,0,0,1,1,0,63,1,1.07937,0.92063
933,1,0.9,0.5,0,0,1,1.00086,0,63,1,1.08109,0.92063
934,1,22.8,-3.5,0,0,1,1,0,63,1,1.07937,0.92063
935,1,0,0,0,-58,1,0.975,0,20,1,1.15,0.8
936,1,0,0,0,-64,1,0.975,0,20,1,1.15,0.8
937,1,0,0,0,-58,1,0.975,0,20,1,1.15,0.8
938,1,0,0,0,-58,1,0.975,0,20,1,1.15,0.8
939,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
940,1,3.4,-1.6,0,0,1,1.04666,0,225,1,1.08889,1.00444
941,1,3.4,4.8,0,0,1,1.04666,0,225,1,1.08889,1.00444
942,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
943,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
944,1,7.8,0.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
945,1,0,0,0,0,1,1,0,63,1,1.09524,0.90476
946,1,0,0,0,0,1,1.00889,0,225,1,1.08889,0.92889
947,1,147,-3.3,0,0,1,1.07237,0,380,1,1.10526,1.03947
948,1,5,0,0,0,1,1,0,63,1,1.07937,0.92063
949,1,36.4,0.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
950,1,1.7,0.3,0,0,1,1.01588,0,63,1,1.07937,0.95238
951,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
952,2,0.8,0.5,0,0,1,1,0,90,1,1.07778,0.92222
953,1,19.3,0.3,0,0,1,1.01587,0,63,1,1.06349,0.96825
954,1,10.2,-3.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
955,1,7.6,0.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
956,1,19.2,-5.6,0,0,1,1.00794,0,63,1,1.06349,0.95238
957,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
958,1,3.3,1.1,0,0,1,1.01111,0,225,1,1.08889,0.93333
959,1,1.4,0.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
960,1,10.2,0.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
961,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
962,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
963,1,0,0.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
964,1,1.1,0.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
965,1,-0.2,-0.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
966,1,9.5,-6.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
967,1,29,-4.5,0,0,1,1.01588,0,63,1,1.07937,0.95238
968,1,33.9,15.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
969,1,0,0,0,0,1,1.04585,0,225,1,1.08727,1.00444
970,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
971,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
972,1,0.3,0.6,0,0,1,1.01588,0,63,1,1.07937,0.95238
973,2,47,29.8,0,0,1,0.975,0,20,1,1.15,0.8
974,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
975,1,29.8,-11.5,0,0,1,1.02222,0,90,1,1.06667,0.97778
976,1,56.5,9.6,0,0,1,1.01588,0,63,1,1.07937,0.95238
977,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
978,1,0,0.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
979,1,0.3,0.2,0,0,1,1,0,63,1,1.06349,0.93651
980,1,36.9,0,0,0,1,1,0,63,1,1.06349,0.93651
981,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
982,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
983,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
984,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
985,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
986,1,15.7,2.5,0,0,1,1,0,63,1,1.06349,0.93651
987,1,43.5,6.8,0,0,1,1.02222,0,90,1,1.06667,0.97778
988,1,3,-1.6,0,0,1,1,0,63,1,1.06349,0.93651
989,1,27.2,-2.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
990,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
991,2,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
992,1,18.2,-1.6,0,0,1,1.04666,0,225,1,1.08889,1.00444
993,1,8,0.3,0,0,1,0.98413,0,63,1,1.06349,0.90476
994,1,8,-0.5,0,0,1,1.02222,0,90,1,1.06667,0.97778
995,2,-1,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
996,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
997,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
998,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
999,1,13.9,-6.6,0,0,1,1.01588,0,63,1,1.07937,0.95238
1000,1,14.5,0.2,0,0,1,1,0,63,1,1.06349,0.93651
1001,1,10.7,-0.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
1002,1,6.2,1.4,0,0,1,1.01588,0,63,1,1.07937,0.95238
1003,1,0,0,0,-64,1,0.975,0,20,1,1.15,0.8
1004,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
1005,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
1006,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
1007,1,37.6,6.1,0,0,1,1.02778,0,90,1,1.07778,0.97778
1008,1,1,0,0,0,1,1,0,63,1,1.06349,0.93651
