bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
1009,1,0.6,2.3,0,0,1,1,0,63,1,1.06349,0.93651
1010,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
1011,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
1012,1,13.7,-0,0,0,1,1.02222,0,90,1,1.06667,0.97778
1013,1,9,-2.9,0,0,1,1.02222,0,90,1,1.06667,0.97778
1014,1,0,0,0,0,1,1.02333,0,150,1,1.08,0.96667
1015,1,30.1,-5.8,0,0,1,1.0479,0,225,1,1.09135,1.00444
1016,1,75.4,0.4,0,0,1,1.04666,0,225,1,1.08889,1.00444
1017,2,-4.3,0,0,0,1,1,0,90,1,1.07778,0.92222
1018,1,21.2,-4.9,0,0,1,1.02222,0,90,1,1.06667,0.97778
1019,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
1020,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
1021,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
1022,1,11,-0.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
1023,1,37.5,4.1,0,0,1,1,0,63,1,1.06349,0.93651
1024,1,10.8,0.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
1025,1,56.3,10.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
1026,1,22.7,1.7,0,0,1,1.04655,0,225,1,1.08865,1.00444
1027,1,17.7,3.6,0,0,1,1.04655,0,225,1,1.08865,1.00444
1028,1,26.6,-8.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
1029,1,0,0,0,0,1,0.94444,0,45,1,1,0.88889
1030,1,0,0,0,0,1,0.94444,0,45,1,1,0.88889
1031,1,0,0,0,0,1,0.94444,0,45,1,1,0.88889
1032,1,1,0.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
1033,1,24.1,3.7,0,0,1,1.02222,0,90,1,1.06667,0.97778
1034,1,0,0,0,0,1,1.02912,0,63,1,1.10586,0.95238
1035,1,0,0,0,0,1,1.02915,0,63,1,1.10591,0.95238
1036,1,60.4,2.5,0,0,1,1.04666,0,225,1,1.08889,1.00444
1037,1,0,-2.8,0,0,1,1,0,63,1,1.09524,0.90476
1038,1,28.6,5.7,0,0,1,1.02778,0,90,1,1.07778,0.97778
1039,1,13,2.4,0,0,1,1.02778,0,90,1,1.07778,0.97778
1040,1,0,-7.8,0,0,1,1.02222,0,90,1,1.06667,0.97778
1041,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
1042,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
1043,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
1044,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
1045,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
1046,1,18.4,-0.7,0,0,1,1,0,63,1,1.06349,0.93651
1047,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
1048,1,32.8,-1.7,0,0,1,1.00794,0,63,1,1.06349,0.95238
1049,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
1050,1,-11.3,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
1051,1,22.5,2.5,0,0,1,1.02778,0,90,1,1.07778,0.97778
1052,1,0,0,0,0,1,1.00017,0,63,1,1.06384,0.93651
1053,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
1054,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
1055,1,43,5.3,0,0,1,1.04819,0,225,1,1.09194,1.00444
1056,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
1057,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
1058,1,14.7,-0.9,0,0,1,1.01587,0,63,1,1.06349,0.96825
1059,1,1,0.1,0,0,1,1,0,63,1,1.09524,0.90476
1060,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
1061,1,18.9,-2.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
1062,1,12,-0.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
1063,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
1064,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
1065,2,10.7,2.5,0,0,1,1.02222,0,90,1,1.1,0.94444
1066,1,36.9,5.5,0,0,1,1.02222,0,90,1,1.06667,0.97778
1067,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
1068,1,24.5,5.4,0,0,1,1.01588,0,63,1,1.07937,0.95238
1069,1,3.6,13.2,0,0,1,1.05263,0,380,1,1.10526,1
1070,1,0,8.8,0,0,1,1.05263,0,380,1,1.10526,1
1071,1,3.9,-0.6,0,0,1,1,0,63,1,1.07937,0.92063
1072,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
1073,1,10.7,-1,0,0,1,0.97361,0,63,1,1.05834,0.88889
1074,2,1.6,0.9,0,0,1,1,0,63,1,1.07937,0.92063
1075,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
1076,1,0.7,1.6,0,0,1,1,0,63,1,1.07937,0.92063
1077,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
1078,1,6.9,-3.4,0,0,1,1.01588,0,63,1,1.07937,0.95238
1079,1,0,0,0,-64,1,0.975,0,20,1,1.15,0.8
1080,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
1081,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
1082,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
1083,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
1084,1,-2.3,-0.3,0,0,1,1.07237,0,380,1,1.10263,1.04211
1085,1,-13.3,-0.3,0,0,1,1.07237,0,380,1,1.10263,1.04211
1086,1,16.1,-0.9,0,0,1,1.02222,0,90,1,1.06667,0.97778
1087,1,36.2,-6.5,0,0,1,1,0,63,1,1.06349,0.93651
1088,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
1089,1,-4.4,-2.2,0,0,1,1,0,63,1,1.06349,0.93651
1090,1,-2.2,-7.1,0,0,1,1.01111,0,225,1,1.08889,0.93333
1091,1,2,1,0,0,1,1.01588,0,63,1,1.07937,0.95238
1092,1,20,2.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
1093,1,-8.7,0,0,0,1,1,0,63,1,1.06349,0.93651
1094,1,8.1,-1.3,0,0,1,1.01588,0,63,1,1.07937,0.95238
1095,1,8.2,-0.5,0,0,1,1.00794,0,63,1,1.06349,0.95238
1096,1,5.3,-1.5,0,0,1,1.02778,0,90,1,1.07778,0.97778
1097,1,63.5,0.3,0,0,1,1.04666,0,225,1,1.08889,1.00444
1098,1,0,0.2,0,0,1,1,0,63,1,1.04762,0.95238
1099,1,6,1.2,0,0,1,1,0,63,1,1.04762,0.95238
1100,1,36.1,0.2,0,0,1,0.98889,0,225,1,1.08889,0.88889
1101,1,45.1,9.3,0,0,1,0.98889,0,225,1,1.08889,0.88889
1102,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
1103,1,22,0.5,0,0,1,1.01588,0,63,1,1.07937,0.95238
1104,1,35.4,0.6,0,0,1,1,0,63,1,1.06349,0.93651
1105,1,39.5,7.2,0,0,1,1,0,63,1,1.06349,0.93651
1106,1,11.3,-1.5,0,0,1,1.00794,0,63,1,1.06349,0.95238
1107,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
1108,1,15,1.3,0,0,1,1.00794,0,63,1,1.06349,0.95238
1109,1,14.3,-0.8,0,0,1,1.00794,0,63,1,1.06349,0.95238
1110,1,23.1,10.4,0,0,1,1,0,63,1,1.04762,0.95238
1111,1,23.7,-7.3,0,0,1,1,0,63,1,1.07937,0.92063
1112,1,14.3,-4.7,0,0,1,1.00794,0,63,1,1.06349,0.95238
1113,2,5,0,0,0,1,0.975,0,20,1,1.15,0.8
1114,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
1115,1,4,1.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
1116,1,22.1,-4.5,0,0,1,1.02222,0,90,1,1.06667,0.97778
1117,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
1118,1,10.7,-1.4,0,0,1,1,0,90,1,1.07778,0.92222
1119,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
1120,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
1121,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
1122,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
1123,1,1,-1.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
1124,1,45.9,-5.8,0,0,1,1,0,63,1,1.07937,0.92063
1125,1,16,-3.9,0,0,1,1,0,63,1,1.07937,0.92063
1126,1,12.5,0.7,0,0,1,1.01587,0,63,1,1.06349,0.96825
1127,1,18.7,-5.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
1128,1,42.9,2.9,0,0,1,1.04666,0,225,1,1.08889,1.00444
1129,1,18.4,1.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
1130,1,16,2.3,0,0,1,1.01588,0,63,1,1.07937,0.95238
1131,1,17,-1.6,0,0,1,1.01588,0,63,1,1.07937,0.95238
1132,1,13.6,9.7,0,0,1,1.00334,0,150,1,1.10667,0.9
1133,1,-1.1,-0.2,0,0,1,1,0,63,1,1.06349,0.93651
1134,2,0,-1,0,0,1,1,0,63,1,1.07937,0.92063
1135,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
1136,1,0,0.2,0,0,1,1.01587,0,63,1,1.06349,0.96825
1137,1,19.8,-4,0,0,1,1.02222,0,90,1,1.06667,0.97778
1138,1,1.2,-3.3,0,0,1,1.01588,0,63,1,1.07937,0.95238
1139,1,0,0,0,29,1,1.02222,0,90,1,1.06667,0.97778
1140,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
1141,1,36.2,0.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
1142,1,13.8,-3,0,0,1,1,0,63,1,1.06349,0.93651
1143,1,0.2,-10.5,0,0,1,1.03778,0,225,1,1.08889,0.98667
1144,1,27,0.7,0,0,1,1,0,63,1,1.07937,0.92063
1145,1,2.2,0.4,0,0,1,1,0,63,1,1.04762,0.95238
1146,1,2.3,-2.6,0,0,1,1,0,63,1,1.04762,0.95238
1147,1,42.4,11.4,0,0,1,1.04666,0,225,1,1.08889,1.00444
1148,1,31,14.6,0,0,1,1.01111,0,225,1,1.08889,0.93333
1149,1,11.4,2.9,0,0,1,1.01587,0,63,1,1.06349,0.96825
1150,1,27,-8.4,0,0,1,1.00794,0,63,1,1.06349,0.95238
1151,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
1152,1,35.6,-2.7,0,0,1,1.04666,0,225,1,1.08444,1.00889
1153,1,7.5,-8.2,0,0,1,1,0,63,1,1.07937,0.92063
1154,1,26.6,-4.5,0,0,1,0.975,0,20,1,1.15,0.8
1155,1,29.7,3.5,0,0,1,1.01111,0,225,1,1.08889,0.93333
1156,1,6.9,-3.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
1157,1,9.9,-4.4,0,0,1,1.01588,0,63,1,1.07937,0.95238
1158,1,35,-3.7,0,0,1,1.02222,0,90,1,1.06667,0.97778
1159,1,7,1.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
1160,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
1161,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
1162,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
1163,1,25.8,3.3,0,0,1,1.01587,0,63,1,1.06349,0.96825
1164,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
1165,1,54.9,11.4,0,0,1,1.0476,0,225,1,1.09075,1.00444
1166,1,21.7,8.6,0,0,1,1.04666,0,225,1,1.08889,1.00444
1167,1,20.7,0.7,0,0,1,1.04666,0,225,1,1.08889,1.00444
1168,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
1169,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
1170,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
1171,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
1172,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
1173,1,3.3,5.4,0,0,1,1,0,63,1,1.04762,0.95238
1174,1,0,0,0,0,1,0.94444,0,45,1,1,0.88889
1175,1,7,-8.8,0,0,1,1,0,63,1,1.06349,0.93651
1176,1,21.1,-5.4,0,0,1,1.01588,0,63,1,1.07937,0.95238
1177,1,68.9,32.9,0,0,1,0.98889,0,225,1,1.08889,0.88889
1178,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
1179,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
1180,1,-1.7,0.4,0,0,1,1.04444,0,225,1,1.08444,1.00444
1181,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
1182,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
1183,1,-1.3,2.1,0,0,1,1.07237,0,380,1,1.10263,1.04211
1184,1,5,-2.1,0,0,1,1,0,63,1,1.07937,0.92063
1185,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
1186,1,9.8,4.4,0,0,1,1.02778,0,90,1,1.07778,0.97778
1187,1,0,0.1,0,0,1,1.02778,0,90,1,1.07778,0.97778
1188,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
1189,1,1.1,0.7,0,0,1,1.02222,0,90,1,1.06667,0.97778
1190,1,-0,-0.4,0,0,1,1.01588,0,63,1,1.07937,0.95238
1191,1,43.7,10.5,0,0,1,1.04666,0,225,1,1.08889,1.00444
1192,1,30.5,2,0,0,1,1.0483,0,225,1,1.09216,1.00444
1193,1,-2,0.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
1194,1,113.6,6,0,-80,1,1.04666,0,225,1,1.08889,1.00444
1195,1,23.6,4.7,0,0,1,1.01588,0,63,1,1.07937,0.95238
1196,1,15,-3.7,0,0,1,1.02778,0,90,1,1.07778,0.97778
1197,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
1198,1,16.1,-1.6,0,0,1,1,0,63,1,1.06349,0.93651
1199,1,31.9,5,0,0,1,1,0,63,1,1.06349,0.93651
1200,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
1201,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
1202,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
1203,1,-3.4,0.4,0,0,1,1.04444,0,225,1,1.08444,1.00444
1204,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
1205,1,28.5,-1,0,0,1,1.01588,0,63,1,1.07937,0.95238
1206,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
1207,1,27.7,-0.5,0,0,1,1.04666,0,225,1,1.08889,1.00444
1208,1,0,0,0,0,1,1,0,90,1,1.07778,0.92222
1209,1,0,0,0,0,1,1,0,90,1,1.07778,0.92222
1210,1,37.4,-0.3,0,0,1,1.02778,0,90,1,1.07778,0.97778
1211,1,0.4,-7.4,0,0,1,1.04666,0,225,1,1.08889,1.00444
1212,1,15.2,-0.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
1213,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
1214,1,0,0,0,0,1,1.03333,0,90,1,1.11111,0.95556
1215,1,0,0,0,40,1,1.01587,0,63,1,1.06349,0.96825
1216,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
1217,1,6.6,2.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
1218,1,15.2,-0.7,0,0,1,1.02222,0,90,1,1.06667,0.97778
1219,2,0,0,0,0,1,1.04445,0,225,1,1.08889,1
1220,2,0,0,0,0,1,1.04445,0,225,1,1.08889,1
1221,1,16.2,3.1,0,0,1,1,0,63,1,1.07937,0.92063
1222,1,-0.4,0.6,0,0,1,1.01587,0,63,1,1.06349,0.96825
1223,1,0,0,0,0,1,1.07895,0,380,1,1.10263,1.05526
1224,1,6,0.1,0,0,1,1,0,63,1,1.06349,0.93651
1225,1,6,-2.6,0,0,1,1.02906,0,90,1,1.08035,0.97778
1226,1,35,4.7,0,0,1,1,0,63,1,1.04762,0.95238
1227,1,9.4,-2,0,0,1,1,0,63,1,1.06349,0.93651
1228,1,1.2,-0,0,0,1,1.02464,0,90,1,1.07151,0.97778
1229,1,21.6,0.2,0,0,1,1.02778,0,90,1,1.07778,0.97778
1230,1,23.9,-10,0,0,1,1.02778,0,90,1,1.07778,0.97778
1231,1,23.3,17.2,0,0,1,1.01111,0,225,1,1.08889,0.93333
1232,1,13.9,0.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
1233,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
1234,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
1235,1,0,0.7,0,0,1,1.01587,0,63,1,1.06349,0.96825
1236,1,0.3,-0.4,0,0,1,1.01588,0,63,1,1.07937,0.95238
1237,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
1238,1,34.3,11.7,0,0,1,1.01588,0,63,1,1.07937,0.95238
1239,1,10.6,-1.3,0,0,1,1,0,90,1,1.07778,0.92222
1240,1,0,0,0,0,1,0.975,0,20,1,1.15,0.8
1241,1,30.8,1.9,0,0,1,1.02347,0,90,1,1.06916,0.97778
1242,1,21.5,-7.1,0,0,1,1,0,63,1,1.06349,0.93651
1243,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
1244,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
1245,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
1246,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
1247,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
1248,1,20.7,-7.2,0,0,1,1.01588,0,63,1,1.07937,0.95238
1249,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
1250,1,5.3,-0.1,0,0,1,1,0,63,1,1.06349,0.93651
1251,1,27,2,0,0,1,1.01588,0,63,1,1.07937,0.95238
1252,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
1253,1,29.3,1.7,0,0,1,1.01588,0,63,1,1.07937,0.95238
1254,1,0,0,0,0,1,1,0,150,1,1.1,0.9
1255,1,0,0,0,9,1,0.825,0,20,1,1.15,0.5
1256,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
1257,1,53.2,1.7,0,0,1,1,0,63,1,1.06349,0.93651
1258,1,27.4,3.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
1259,1,17.5,1.8,0,0,1,1,0,63,1,1.06349,0.93651
1260,1,51.9,4,0,0,1,1,0,63,1,1.06349,0.93651
1261,1,0,0.3,0,0,1,1,0,63,1,1.06349,0.93651
1262,1,0,0,0,0,1,1.01667,0,90,1,1.11111,0.92222
1263,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
1264,1,0.8,-0.2,0,0,1,1.01588,0,63,1,1.07937,0.95238
1265,1,10,-2.8,0,0,1,1.00794,0,63,1,1.06349,0.95238
1266,1,0.2,0.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
1267,1,0,0,0,-80,1,0.975,0,20,1,1.15,0.8
1268,1,9.7,-1.5,0,0,1,1.01588,0,63,1,1.07937,0.95238
1269,1,5.4,5.3,0,0,1,1.01588,0,63,1,1.07937,0.95238
1270,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
1271,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
1272,1,7,0,0,0,1,1,0,63,1,1.06349,0.93651
1273,1,28.9,-4.3,0,0,1,1.01587,0,63,1,1.06349,0.96825
1274,1,62.6,7.7,0,0,1,1.04666,0,225,1,1.08889,1.00444
1275,1,0,0,0,0,1,1.04825,0,225,1,1.09205,1.00444
1276,1,7.9,0.2,0,0,1,1.02778,0,90,1,1.07778,0.97778
1277,1,24.5,-1.5,0,0,1,1.01588,0,63,1,1.07937,0.95238
1278,1,3.5,-1.4,0,0,1,1.01588,0,63,1,1.07937,0.95238
1279,1,12.9,-1.3,0,0,1,1,0,63,1,1.04762,0.95238
1280,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
1281,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
1282,1,0.1,-0.1,0,0,1,1,0,63,1,1.07937,0.92063
1283,1,34,4,0,0,1,1.04666,0,225,1,1.08889,1.00444
1284,1,28.4,5.1,0,0,1,1.04666,0,225,1,1.08889,1.00444
1285,1,0.3,-0.8,0,0,1,1.01588,0,63,1,1.07937,0.95238
1286,1,30.9,-4.6,0,0,1,1.02778,0,90,1,1.07778,0.97778
1287,1,6.1,0.6,0,0,1,1.03333,0,90,1,1.11111,0.95556
1288,1,0.4,-9,0,0,1,1.04666,0,225,1,1.08444,1.00889
1289,1,-0.3,-0.6,0,0,1,1.02778,0,90,1,1.07778,0.97778
1290,1,17.3,-0.9,0,0,1,1.01111,0,90,1,1.08889,0.93333
1291,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
1292,1,48.8,22.3,0,0,1,1.01111,0,225,1,1.08889,0.93333
1293,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
1294,1,11.3,12.7,0,0,1,1.02222,0,90,1,1.06667,0.97778
1295,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
1296,2,-0.4,0,0,0,1,1,0,63,1,1.07937,0.92063
1297,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
1298,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
1299,1,11.1,-4.1,0,0,1,1,0,63,1,1.07937,0.92063
1300,1,17.3,-7.2,0,0,1,1.00794,0,63,1,1.06349,0.95238
1301,1,1.1,-0.2,0,0,1,1.04666,0,225,1,1.08444,1.00889
1302,1,0,0,0,0,1,1.07895,0,380,1,1.10526,1.05263
1303,1,-24,0,0,0,1,1.07895,0,380,1,1.10526,1.05263
1304,1,0,0,0,0,1,1.07895,0,380,1,1.10526,1.05263
1305,1,0,0,0,0,1,1.07895,0,380,1,1.10526,1.05263
1306,1,34.7,0.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
1307,1,23.5,-4.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
1308,1,22,-4,0,0,1,1,0,63,1,1.06349,0.93651
1309,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
1310,1,8,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
1311,1,13.9,0.5,0,0,1,1.01111,0,225,1,1.08889,0.93333
1312,1,26.7,-2,0,0,1,1,0,63,1,1.06349,0.93651
1313,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
1314,1,0,0,0,0,1,0.975,0,20,1,1.15,0.8
1315,1,-2.2,0,0,0,1,1,0,63,1,1.07937,0.92063
1316,1,16,-2.7,0,0,1,1,0,63,1,1.07937,0.92063
1317,1,0,0,0,0,1,1.02333,0,150,1,1.08,0.96667
1318,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
1319,1,-0.1,0.1,0,0,1,1,0,63,1,1.07937,0.92063
1320,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
1321,1,0.4,-0.3,0,0,1,1,0,63,1,1.07937,0.92063
1322,1,28.7,2.8,0,0,1,1,0,63,1,1.07937,0.92063
1323,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
1324,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
1325,1,28.2,-2.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
1326,1,28.9,-6.8,0,0,1,1.02222,0,90,1,1.06667,0.97778
1327,1,2.3,1.7,0,0,1,0.94444,0,45,1,1,0.88889
1328,1,0.3,0.6,0,0,1,0.94444,0,45,1,1,0.88889
1329,1,2.4,0.9,0,0,1,1.01587,0,63,1,1.06349,0.96825
1330,1,15.9,4.2,0,0,1,1.01587,0,63,1,1.06349,0.96825
1331,1,19.7,-2.3,0,0,1,1.04666,0,225,1,1.08444,1.00889
1332,1,25.8,-1.9,0,0,1,1,0,63,1,1.07937,0.92063
1333,2,0,0,0,0,1,0.94444,0,45,1,1,0.88889
1334,1,14,-4.5,0,0,1,1.02222,0,90,1,1.06667,0.97778
1335,2,0,-3.3,0,0,1,1,0,90,1,1.07778,0.92222
1336,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
1337,1,28.8,-0.3,0,0,1,1,0,63,1,1.07937,0.92063
1338,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
1339,1,0,0,0,0,1,1.07895,0,380,1,1.10526,1.05263
1340,1,0,0,0,0,1,0.94444,0,45,1,1,0.88889
1341,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
1342,1,12.8,-0.5,0,0,1,1.01588,0,63,1,1.07937,0.95238
1343,1,-0.1,-0.2,0,0,1,1,0,63,1,1.06349,0.93651
1344,1,0.2,-0.8,0,0,1,0.98889,0,225,1,1.08889,0.88889
1345,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
1346,1,0,0.1,0,0,1,1,0,63,1,1.06349,0.93651
1347,1,0.2,-5.9,0,0,1,1.03778,0,225,1,1.08889,0.98667
1348,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
1349,1,0,0,0,0,1,1.03811,0,225,1,1.08956,0.98667
1350,2,-28.3,0,0,0,1,1,0,63,1,1.06349,0.93651
1351,1,13.5,6.8,0,0,1,1.01111,0,225,1,1.08889,0.93333
1352,1,14.7,7.8,0,0,1,1.01588,0,63,1,1.07937,0.95238
1353,1,25.7,-7.4,0,0,1,1.00036,0,63,1,1.04833,0.95238
1354,2,0.1,0,0,0,1,0.975,0,20,1,1.15,0.8
1355,1,0,0,0,0,1,1.02333,0,150,1,1.08,0.96667
1356,1,11,-4.2,0,0,1,1,0,63,1,1.06349,0.93651
1357,1,0,0.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
1358,1,6,-0.8,0,0,1,1.02222,0,90,1,1.06667,0.97778
1359,1,23.3,-3.8,0,0,1,1.02222,0,90,1,1.06667,0.97778
1360,1,19.7,5.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
1361,1,18.5,-3.7,0,0,1,1.02228,0,90,1,1.06678,0.97778
1362,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
1363,1,0,0,0,0,1,1.04655,0,225,1,1.08866,1.00444
1364,1,16.8,2,0,0,1,1,0,63,1,1.07937,0.92063
1365,1,0,0,0,0,1,0.99778,0,225,1,1.08889,0.90667
1366,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
1367,1,1,-2.5,0,0,1,1,0,63,1,1.09524,0.90476
1368,1,16.1,-2.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
1369,1,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
1370,1,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
1371,1,1.3,0.8,0,0,1,1.02222,0,90,1,1.06667,0.97778
1372,2,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
1373,1,13.3,4.1,0,0,1,1,0,63,1,1.04762,0.95238
1374,1,5.8,1.5,0,0,1,1,0,63,1,1.04762,0.95238
1375,1,16.5,4.7,0,0,1,1,0,63,1,1.04762,0.95238
1376,1,36.7,11.6,0,0,1,1.04666,0,225,1,1.08889,1.00444
1377,1,40.7,9.5,0,0,1,1.01587,0,63,1,1.06349,0.96825
1378,1,0.2,0.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
1379,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
1380,1,5.8,1,0,0,1,1.02778,0,90,1,1.07778,0.97778
1381,1,89.4,14.5,0,0,1,1.04666,0,225,1,1.08889,1.00444
1382,1,13.4,3.5,0,0,1,1.00794,0,63,1,1.06349,0.95238
1383,1,8.8,-1.6,0,0,1,1,0,63,1,1.06349,0.93651
1384,1,0,0,0,0,1,1.01667,0,90,1,1.11111,0.92222
1385,1,0,0,0,0,1,1.00445,0,225,1,1.08889,0.92
1386,1,14.5,0.5,0,0,1,1.01588,0,63,1,1.07937,0.95238
1387,1,0,-0.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
1388,1,9.9,-6.8,0,0,1,1.02222,0,90,1,1.06667,0.97778
1389,1,25.4,0.9,0,0,1,1.01587,0,63,1,1.06349,0.96825
1390,1,13.9,1,0,0,1,1,0,63,1,1.04762,0.95238
1391,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
1392,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
1393,1,0.8,-0.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
1394,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
1395,1,3.6,0.9,0,0,1,1,0,63,1,1.06349,0.93651
1396,1,27.5,6.8,0,0,1,1,0,63,1,1.06349,0.93651
1397,1,-0.8,0.2,0,0,1,1.01587,0,63,1,1.06349,0.96825
1398,1,12.2,-0.1,0,0,1,1,0,63,1,1.04762,0.95238
1399,1,9.5,0.4,0,0,1,1,0,63,1,1.06349,0.93651
1400,1,6,2.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
1401,1,11.9,3.9,0,0,1,1,0,63,1,1.04762,0.95238
1402,1,38.6,1.3,0,0,1,1.04666,0,225,1,1.08889,1.00444
1403,1,0.3,0,0,0,1,1,0,90,1,1.07778,0.92222
1404,1,22,2.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
1405,1,-1.4,-0.5,0,0,1,1.01587,0,63,1,1.06349,0.96825
1406,1,19,-1.6,0,0,1,1,0,63,1,1.06349,0.93651
1407,1,5.9,-5.4,0,0,1,1.01588,0,63,1,1.07937,0.95238
1408,1,0,0.4,0,0,1,1,0,63,1,1.06349,0.93651
1409,1,0,0.2,0,0,1,1,0,63,1,1.06349,0.93651
1410,1,-0.1,-2.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
1411,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
1412,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
1413,1,31.8,0.4,0,0,1,0.975,0,20,1,1.15,0.8
1414,1,14.7,-1.9,0,0,1,1.02222,0,90,1,1.06667,0.97778
1415,1,0,0,0,0,1,1.04494,0,225,1,1.08544,1.00444
1416,1,16.7,-1.7,0,0,1,1.01588,0,63,1,1.07937,0.95238
1417,1,12,2.3,0,0,1,1.01587,0,63,1,1.06349,0.96825
1418,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
1419,2,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
1420,1,27.8,8.4,0,0,1,1,0,63,1,1.06349,0.93651
1421,1,16.3,-4.1,0,0,1,1.00794,0,63,1,1.06349,0.95238
1422,1,27.8,3.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
1423,1,27.7,3.6,0,0,1,1,0,63,1,1.07937,0.92063
1424,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
1425,1,2.3,0.9,0,0,1,1.02222,0,90,1,1.06667,0.97778
1426,1,46.1,1.3,0,0,1,1.02778,0,90,1,1.07778,0.97778
1427,1,19.7,0.6,0,0,1,1.01588,0,63,1,1.07937,0.95238
1428,1,7.8,1.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
1429,2,34.9,20.7,0,0,1,1,0,90,1,1.07778,0.92222
1430,1,22.7,4.1,0,0,1,1.04821,0,225,1,1.09199,1.00444
1431,1,29.6,-1.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
1432,1,-0.1,1.3,0,0,1,1.02778,0,90,1,1.07778,0.97778
1433,1,19.9,0.9,0,0,1,1.02222,0,90,1,1.06667,0.97778
1434,1,-0.4,-2.8,0,0,1,1.01588,0,63,1,1.07937,0.95238
1435,1,35.6,-1,0,0,1,1.02222,0,90,1,1.06667,0.97778
1436,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
1437,1,56.9,6.5,0,0,1,1.04666,0,225,1,1.08444,1.00889
1438,1,17.8,-2.8,0,0,1,1.01588,0,63,1,1.07937,0.95238
1439,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
1440,1,25,-1.9,0,0,1,1,0,63,1,1.06349,0.93651
1441,1,29.1,-4.1,0,0,1,1.02778,0,90,1,1.07778,0.97778
1442,2,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
1443,1,8.9,0.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
1444,1,17.1,-2.4,0,0,1,1.02778,0,90,1,1.07778,0.97778
1445,1,15.7,-0.2,0,0,1,1.01588,0,63,1,1.07937,0.95238
1446,1,25.5,-1.5,0,0,1,1.03778,0,225,1,1.08889,0.98667
1447,1,15.9,1.7,0,0,1,1.02222,0,90,1,1.06667,0.97778
1448,1,9.5,1.8,0,0,1,1.01587,0,63,1,1.06349,0.96825
1449,1,19.9,1.6,0,0,1,1.01587,0,63,1,1.06349,0.96825
1450,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
1451,1,9,3,0,0,1,1,0,63,1,1.04762,0.95238
1452,1,0,-0.5,0,0,1,1.02222,0,90,1,1.06667,0.97778
1453,1,38.7,10.1,0,0,1,1,0,63,1,1.04762,0.95238
1454,1,-0.6,0.2,0,0,1,1,0,63,1,1.06349,0.93651
1455,1,47.9,10.1,0,0,1,1.01111,0,225,1,1.08889,0.93333
1456,1,15,-2.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
1457,1,1,-1,0,0,1,1.01588,0,63,1,1.07937,0.95238
1458,1,1,-1,0,0,1,1.01588,0,63,1,1.07937,0.95238
1459,1,22.9,-4.8,0,0,1,1.01588,0,63,1,1.07937,0.95238
1460,1,15.5,-10.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
1461,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
1462,1,10,2.6,0,0,1,1,0,63,1,1.07937,0.92063
1463,1,0,0,0,6,1,0.825,0,20,1,1.15,0.5
1464,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
1465,1,14.1,1.2,0,0,1,1.01588,0,63,1,1.07937,0.95238
1466,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
1467,1,0,0,0,0,1,1.04737,0,225,1,1.09031,1.00444
1468,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
1469,1,0,0,0,0,1,1,0,63,1,1.09524,0.90476
1470,1,0,0,0,0,1,1.01667,0,90,1,1.11111,0.92222
1471,1,0,0,0,0,1,0.99778,0,225,1,1.08889,0.90667
1472,2,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
1473,1,13.7,-4.4,0,0,1,1.02778,0,90,1,1.07778,0.97778
1474,1,11,0.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
1475,1,49.7,7.1,0,0,1,1,0,63,1,1.04762,0.95238
1476,1,39.8,3.8,0,0,1,1,0,63,1,1.04762,0.95238
1477,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
1478,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
1479,1,30.2,8.1,0,0,1,1.04666,0,225,1,1.08889,1.00444
1480,1,39.6,-0.4,0,0,1,1,0,63,1,1.06349,0.93651
1481,1,8.6,-1.2,0,0,1,1.01588,0,63,1,1.07937,0.95238
1482,1,4.9,1.9,0,0,1,1.02778,0,90,1,1.07778,0.97778
1483,1,0.7,5.1,0,30,1,1.01587,0,63,1,1.06349,0.96825
1484,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
1485,1,24.7,-2.5,0,0,1,1,0,63,1,1.07937,0.92063
1486,1,0,0,0,0,1,1.02914,0,63,1,1.1059,0.95238
1487,1,56.9,11.5,0,0,1,1,0,63,1,1.07937,0.92063
1488,1,0,0,0,0,1,1.04154,0,63,1,1.13069,0.95238
1489,1,0,0,0,0,1,1,0,45,1,1.06667,0.93333
1490,1,0,0,0,0,1,1.02667,0,150,1,1.10667,0.94667
1491,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
1492,1,33.4,0.2,0,0,1,1.01111,0,225,1,1.08889,0.93333
1493,1,3.6,-1.8,0,0,1,1,0,63,1,1.07937,0.92063
1494,1,8,-1.8,0,0,1,1.01667,0,90,1,1.11111,0.92222
1495,1,22.3,1.6,0,0,1,1.01588,0,63,1,1.07937,0.95238
1496,1,19.8,4.9,0,0,1,1,0,63,1,1.07937,0.92063
1497,1,8.5,-2.7,0,0,1,1,0,63,1,1.04762,0.95238
1498,1,12.8,-4,0,0,1,0.98889,0,225,1,1.08889,0.88889
1499,1,24.2,0.9,0,0,1,1.02729,0,90,1,1.0768,0.97778
1500,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
1501,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
1502,1,0,0,0,0,1,1.00358,0,90,1,1.08494,0.92222
1503,1,0,0,0,0,1,0.975,0,225,1,1.15,0.8
1504,1,13.7,4.8,0,0,1,1.02222,0,90,1,1.06667,0.97778
1505,1,11,5.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
1506,1,28.7,2.1,0,0,1,1.01111,0,90,1,1.08889,0.93333
1507,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
1508,1,5.5,-83.6,0,0,1,1.03778,0,225,1,1.08889,0.98667
1509,1,289.3,-20,0,0,1,1.01333,0,225,1,1.04444,0.98222
1510,1,7.2,-1.7,0,0,1,1.02778,0,90,1,1.07778,0.97778
1511,1,12.4,2.1,0,0,1,1.02778,0,90,1,1.07778,0.97778
1512,1,61.6,1.3,0,0,1,1.02778,0,90,1,1.07778,0.97778
1513,1,14.8,-5.8,0,0,1,1.01587,0,63,1,1.06349,0.96825
1514,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
1515,1,9.6,0.5,0,0,1,1.01588,0,63,1,1.07937,0.95238
1516,1,10.8,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
1517,1,28.6,3.3,0,0,1,1.01587,0,63,1,1.06349,0.96825
1518,1,8.7,-9.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
1519,1,28.7,-0.5,0,0,1,1.00794,0,63,1,1.06349,0.95238
1520,1,30.6,7.7,0,0,1,1.00794,0,63,1,1.06349,0.95238
1521,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
1522,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
1523,1,0,0,0,0,1,1.04448,0,225,1,1.08451,1.00444
1524,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
1525,1,30.4,3.2,0,0,1,1.02778,0,90,1,1.07778,0.97778
1526,2,0,0,0,0,1,0.975,0,17,1,1.15,0.8
1527,2,0,0,0,0,1,0.975,0,17,1,1.15,0.8
1528,1,0,0,0,0,1,1.02222,0,225,1,1.15556,0.88889
1529,1,0,0,0,0,1,1.02222,0,225,1,1.15556,0.88889
1530,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
1531,1,0,0,0,0,1,1.04659,0,225,1,1.08875,1.00444
1532,1,38.5,-1.8,0,0,1,1.01588,0,63,1,1.07937,0.95238
1533,1,19.8,0.6,0,0,1,1.00794,0,63,1,1.06349,0.95238
1534,1,2,0.6,0,0,1,1.01588,0,63,1,1.07937,0.95238
1535,1,28.2,-0.8,0,0,1,1,0,63,1,1.06349,0.93651
1536,1,17,2.4,0,0,1,1.02778,0,90,1,1.07778,0.97778
1537,1,0,0,0,-64,1,0.975,0,20,1,1.15,0.8
1538,1,0,0,0,-64,1,0.975,0,20,1,1.15,0.8
1539,1,0,0,0,30,1,1.02222,0,90,1,1.06667,0.97778
1540,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
1541,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
1542,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
1543,1,13.8,-5.3,0,0,1,1,0,63,1,1.06349,0.93651
1544,1,0,0,0,0,1,1,0,63,1,1.09524,0.90476
1545,1,42.4,12.9,0,0,1,1.00794,0,63,1,1.06349,0.95238
1546,1,5,-0.8,0,0,1,1,0,63,1,1.06349,0.93651
1547,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
1548,1,0,0,0,0,1,1.07895,0,380,1,1.10526,1.05263
1549,1,0,0,0,0,1,1,0,90,1,1.07778,0.92222
1550,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
1551,1,0,0.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
1552,1,9.9,-5,0,0,1,1,0,63,1,1.06349,0.93651
1553,1,8.7,1.6,0,0,1,1,0,63,1,1.07937,0.92063
1554,1,15.5,-2.6,0,0,1,1.01588,0,63,1,1.07937,0.95238
1555,1,19.7,1.5,0,0,1,1.02222,0,90,1,1.06667,0.97778
1556,1,21.9,-1.5,0,0,1,1.00794,0,63,1,1.06349,0.95238
1557,1,20.8,-8.3,0,0,1,1.01588,0,63,1,1.07937,0.95238
1558,1,6,-0.9,0,0,1,1,0,63,1,1.07937,0.92063
1559,1,23,-9,0,0,1,1.02222,0,90,1,1.1,0.94444
1560,1,30.2,2.6,0,0,1,1.04444,0,225,1,1.08444,1.00444
1561,1,18.5,-0.1,0,0,1,1.02778,0,90,1,1.07778,0.97778
1562,1,32.3,-2.2,0,0,1,1,0,63,1,1.06349,0.93651
1563,1,1.1,1.2,0,0,1,1.01588,0,63,1,1.07937,0.95238
1564,1,21.7,1.8,0,0,1,1.02222,0,90,1,1.1,0.94444
1565,1,21.9,4.9,0,0,1,0.98889,0,225,1,1.08889,0.88889
1566,2,31.8,8.2,0,0,1,1.03333,0,90,1,1.11111,0.95556
1567,1,26.9,-0.2,0,0,1,1.01587,0,63,1,1.06349,0.96825
1568,1,1.2,1.7,0,0,1,1.04666,0,225,1,1.08889,1.00444
1569,1,42.7,-0.4,0,0,1,1.02778,0,90,1,1.07778,0.97778
1570,1,30.7,-1.6,0,0,1,1.02778,0,90,1,1.07778,0.97778
1571,1,25.9,8.3,0,0,1,1.04666,0,225,1,1.08889,1.00444
1572,1,14.7,-2.9,0,0,1,1.02222,0,90,1,1.06667,0.97778
1573,1,11.8,3.2,0,0,1,1.01588,0,63,1,1.07937,0.95238
1574,1,23.2,1.5,0,0,1,1,0,63,1,1.06349,0.93651
1575,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
1576,1,14.7,4,0,0,1,1.01588,0,63,1,1.07937,0.95238
1577,1,0,0,0,0,1,1.00556,0,90,1,1.15556,0.85556
1578,1,13.5,10.6,0,0,1,0.98889,0,225,1,1.08889,0.88889
1579,1,14.6,-0.3,0,0,1,1,0,63,1,1.06349,0.93651
1580,1,4.8,-1.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
1581,1,32.4,3.7,0,0,1,1.04666,0,225,1,1.08444,1.00889
1582,1,29.8,-2.6,0,0,1,1,0,63,1,1.06349,0.93651
1583,1,20.7,0.3,0,0,1,1,0,63,1,1.04762,0.95238
1584,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
1585,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
1586,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
1587,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
1588,1,17.4,1.7,0,0,1,1.02222,0,90,1,1.06667,0.97778
1589,1,50.5,9.3,0,0,1,1.04666,0,225,1,1.08444,1.00889
1590,2,24,0,0,0,1,1,0,63,1,1.06349,0.93651
1591,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
1592,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
1593,1,23.7,1.8,0,0,1,1,0,63,1,1.06349,0.93651
1594,1,0,0,0,0,1,1.01667,0,90,1,1.11111,0.92222
1595,1,0,0,0,0,1,1.02889,0,225,1,1.08889,0.96889
1596,1,22.6,-0.5,0,0,1,1.02222,0,90,1,1.06667,0.97778
1597,1,2.3,1.5,0,0,1,1.02222,0,90,1,1.06667,0.97778
1598,1,19.1,-3.4,0,0,1,1.02778,0,90,1,1.07778,0.97778
1599,1,23,22.3,0,0,1,1.01333,0,225,1,1.04444,0.98222
1600,1,20.7,1.1,0,0,1,1,0,63,1,1.04762,0.95238
1601,1,13,-4.5,0,0,1,1,0,90,1,1.07778,0.92222
1602,1,33.1,-0.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
1603,1,0,0,0,-64,1,0.975,0,20,1,1.15,0.8
1604,1,0,0,0,-64,1,0.975,0,20,1,1.15,0.8
1605,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
1606,2,-0.9,-7,0,0,1,1.02222,0,90,1,1.06667,0.97778
1607,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
1608,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
1609,1,15.9,7.1,0,0,1,1,0,63,1,1.04762,0.95238
1610,1,98.3,12.7,0,0,1,1.04666,0,225,1,1.08889,1.00444
1611,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
1612,2,-2,0,0,0,1,1.00178,0,63,1,1.05118,0.95238
1613,1,-13.4,2.8,0,0,1,1.04666,0,225,1,1.08889,1.00444
1614,1,32.5,2.7,0,0,1,1.01587,0,63,1,1.06349,0.96825
1615,1,0.2,0,0,0,1,1.04445,0,225,1,1.08889,1
1616,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
1617,1,37.4,1.1,0,0,1,1,0,63,1,1.07937,0.92063
1618,1,18.6,-4.3,0,0,1,1.01588,0,63,1,1.07937,0.95238
1619,1,38.6,-1.9,0,0,1,1.01587,0,63,1,1.06349,0.96825
1620,1,42.3,-0.9,0,0,1,1.01587,0,63,1,1.06349,0.96825
1621,1,7.4,-6.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
1622,1,0,0,0,0,1,1.02333,0,150,1,1.08,0.96667
1623,1,13.3,4.8,0,0,1,1,0,63,1,1.06349,0.93651
1624,1,4.3,-3.6,0,0,1,1,0,63,1,1.06349,0.93651
1625,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
1626,1,20.7,1.6,0,0,1,1.02778,0,90,1,1.07778,0.97778
1627,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
1628,1,34,-6,0,0,1,1.02222,0,90,1,1.06667,0.97778
1629,1,40.5,6.2,0,0,1,1,0,63,1,1.07937,0.92063
1630,1,-1.2,-0.1,0,0,1,0.94444,0,45,1,1,0.88889
1631,1,38.3,10.1,0,0,1,1,0,63,1,1.04762,0.95238
1632,1,30.2,-0.1,0,0,1,1,0,63,1,1.04762,0.95238
1633,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
1634,1,8.8,-3.2,0,0,1,1.01588,0,63,1,1.07937,0.95238
1635,1,21.9,4.1,0,0,1,0.98889,0,225,1,1.08889,0.88889
1636,1,36.9,7.1,0,0,1,0.98889,0,225,1,1.08889,0.88889
1637,2,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
1638,1,9.9,3.5,0,0,1,1.02778,0,90,1,1.07778,0.97778
1639,1,32.9,1.4,0,0,1,1.04666,0,225,1,1.08889,1.00444
1640,1,19.4,2.7,0,0,1,1.02222,0,90,1,1.06667,0.97778
1641,1,17.4,-5.5,0,0,1,1.00794,0,63,1,1.06349,0.95238
1642,1,13.8,5.8,0,0,1,1,0,63,1,1.07937,0.92063
1643,1,4.9,1,0,0,1,1.01588,0,63,1,1.07937,0.95238
1644,1,16.3,4.3,0,0,1,1.01588,0,63,1,1.07937,0.95238
1645,1,23.8,-4.9,0,0,1,1.01587,0,63,1,1.06349,0.96825
1646,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
1647,1,17.8,-2.7,0,0,1,1.01587,0,63,1,1.06349,0.96825
1648,1,-2.9,-3.9,0,0,1,1,0,63,1,1.07937,0.92063
1649,1,30,4.2,0,0,1,1.00044,0,63,1,1.06438,0.93651
1650,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
1651,1,15.2,-1.2,0,0,1,1,0,63,1,1.07937,0.92063
1652,2,0,0,0,0,1,1.04687,0,225,1,1.0893,1.00444
1653,1,18.4,0.1,0,0,1,1,0,63,1,1.07937,0.92063
1654,1,12.2,3.6,0,0,1,1.03333,0,90,1,1.11111,0.95556
1655,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
1656,1,12.2,2.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
1657,1,7.1,-1.9,0,0,1,1.02222,0,90,1,1.06667,0.97778
1658,1,33.5,2.6,0,0,1,1.03333,0,90,1,1.11111,0.95556
1659,1,17.9,1.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
1660,1,28.8,2.7,0,0,1,1.01588,0,63,1,1.07937,0.95238
1661,1,14.3,4.4,0,0,1,1,0,63,1,1.04762,0.95238
1662,1,12.3,4.4,0,0,1,1,0,63,1,1.04762,0.95238
1663,1,16.3,6.3,0,0,1,1,0,63,1,1.04762,0.95238
1664,1,29.9,2.9,0,0,1,1.02222,0,90,1,1.1,0.94444
1665,1,-0.5,-0.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
1666,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
1667,1,8.8,-0,0,0,1,1,0,63,1,1.04762,0.95238
1668,1,10.7,5.1,0,0,1,0.98889,0,225,1,1.08889,0.88889
1669,1,26.8,0.4,0,0,1,1,0,63,1,1.06349,0.93651
1670,1,33.9,9.7,0,0,1,1,0,63,1,1.07937,0.92063
1671,1,6.4,-0.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
1672,1,13.6,-0.2,0,0,1,1,0,63,1,1.04762,0.95238
1673,1,-1.2,0.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
1674,1,19.5,-1.2,0,0,1,1,0,63,1,1.07937,0.92063
1675,1,1.7,-7.9,0,0,1,0.98889,0,225,1,1.08889,0.88889
1676,1,17.6,0.8,0,0,1,1.01588,0,63,1,1.07937,0.95238
1677,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
1678,1,20.2,-2.4,0,0,1,1,0,63,1,1.04762,0.95238
1679,1,0.8,0.7,0,0,1,1.02778,0,90,1,1.07778,0.97778
1680,1,44,-2.3,0,0,1,1.01588,0,63,1,1.07937,0.95238
1681,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
1682,1,10.3,-6.2,0,0,1,1.01111,0,90,1,1.08889,0.93333
1683,1,16.7,3.4,0,0,1,1,0,63,1,1.06349,0.93651
1684,1,9.6,-2.4,0,0,1,1.00184,0,63,1,1.06717,0.93651
1685,1,37.9,-14.9,0,0,1,1.02778,0,90,1,1.07778,0.97778
1686,1,1.7,-0.8,0,0,1,1.02222,0,90,1,1.06667,0.97778
1687,1,30.6,-10.5,0,0,1,1.02222,0,90,1,1.06667,0.97778
1688,1,12.5,-3.1,0,0,1,1,0,63,1,1.07937,0.92063
1689,1,35.2,-8.6,0,0,1,1,0,63,1,1.06349,0.93651
1690,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
1691,2,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
1692,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
1693,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
1694,1,4,-1.7,0,0,1,1,0,63,1,1.06349,0.93651
1695,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
1696,1,0,0,0,30,1,1.01587,0,63,1,1.06349,0.96825
1697,1,58.5,7.8,0,0,1,1.04666,0,225,1,1.08444,1.00889
1698,1,0,0.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
1699,1,2,1,0,0,1,1.02222,0,90,1,1.06667,0.97778
1700,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
1701,1,21,-3,0,0,1,1.02222,0,90,1,1.06667,0.97778
1702,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
1703,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
1704,2,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
1705,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
1706,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
1707,2,0.7,0,0,0,1,1,0,63,1,1.07937,0.92063
1708,1,0,0.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
1709,1,7.1,27.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
1710,2,0,0.9,0,0,1,1,0,63,1,1.07937,0.92063
1711,2,5.2,0,0,0,1,1,0,63,1,1.07937,0.92063
1712,1,30,-2.5,0,0,1,1,0,63,1,1.07937,0.92063
1713,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
1714,1,65.4,15.1,0,0,1,1.04666,0,225,1,1.08889,1.00444
1715,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
1716,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
1717,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
1718,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
1719,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
1720,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
1721,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
1722,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
1723,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
1724,1,42.9,4.8,0,0,1,1.01587,0,63,1,1.09524,0.93651
1725,1,0,0,0,0,1,1.01556,0,225,1,1.08889,0.94222
1726,1,44,1.2,0,0,1,1.04666,0,225,1,1.08889,1.00444
1727,1,48,7.3,0,0,1,1.04666,0,225,1,1.08889,1.00444
1728,1,0,-1,0,0,1,1,0,63,1,1.06349,0.93651
1729,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
1730,1,0,0,0,0,1,1.04631,0,225,1,1.08818,1.00444
1731,1,1,-0.9,0,0,1,1,0,63,1,1.07937,0.92063
1732,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
1733,1,21.6,-0.3,0,0,1,1.04666,0,225,1,1.08444,1.00889
1734,1,21.8,2.9,0,0,1,1,0,63,1,1.06349,0.93651
1735,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
1736,1,-3.1,0,0,0,1,1,0,63,1,1.06349,0.93651
1737,1,10.5,0.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
1738,1,35.6,-0,0,0,1,1.02778,0,90,1,1.07778,0.97778
1739,1,14,2.4,0,0,1,1.01504,0,90,1,1.09675,0.93333
1740,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
1741,1,11.8,1.6,0,0,1,1,0,63,1,1.07937,0.92063
1742,1,26.3,-5.6,0,0,1,1,0,63,1,1.07937,0.92063
1743,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
1744,1,10.5,-2.7,0,0,1,1.02778,0,90,1,1.07778,0.97778
1745,1,14.2,-0.5,0,0,1,1.02222,0,90,1,1.06667,0.97778
1746,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
1747,1,10.6,-3.7,0,0,1,1.01587,0,63,1,1.06349,0.96825
1748,1,-0.9,2.2,0,0,1,1.03778,0,225,1,1.08889,0.98667
1749,1,-0.9,2.2,0,0,1,1.03778,0,225,1,1.08889,0.98667
1750,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
1751,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
1752,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
1753,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
1754,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
1755,2,-4.8,0,0,0,1,0.975,0,20,1,1.15,0.8
1756,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
1757,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
1758,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
1759,1,9.3,-6.3,0,0,1,1.01587,0,63,1,1.06349,0.96825
1760,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
1761,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
1762,1,18.7,4.2,0,15.4,1,1,0,63,1,1.06349,0.93651
1763,1,3,2.2,0,0,1,1,0,63,1,1.06349,0.93651
1764,1,10.9,-3,0,0,1,1,0,63,1,1.06349,0.93651
1765,1,1.5,0.4,0,0,1,1,0,63,1,1.06349,0.93651
1766,1,19.5,2.4,0,0,1,1,0,63,1,1.07937,0.92063
1767,1,15.9,7.1,0,0,1,1,0,63,1,1.07937,0.92063
1768,1,28.2,1.5,0,0,1,1.01588,0,63,1,1.07937,0.95238
1769,1,17.1,2.3,0,0,1,1.01111,0,225,1,1.08889,0.93333
1770,1,0,0.2,0,0,1,1.01587,0,63,1,1.06349,0.96825
1771,1,21.7,0.2,0,0,1,1,0,63,1,1.07937,0.92063
1772,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
1773,1,39.2,5.2,0,0,1,1.01588,0,63,1,1.07937,0.95238
1774,1,0.9,-2.3,0,0,1,1.07369,0,380,1,1.10526,1.04211
1775,1,16.7,6.6,0,0,1,1.07369,0,380,1,1.10526,1.04211
1776,1,23.4,-2,0,0,1,1.07369,0,380,1,1.10526,1.04211
1777,1,0.9,-0.3,0,0,1,1.07369,0,380,1,1.10526,1.04211
1778,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
1779,1,8.5,1.7,0,0,1,0.98889,0,225,1,1.08889,0.88889
1780,1,-0.5,1.8,0,0,1,1,0,63,1,1.06349,0.93651
1781,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
1782,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
1783,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
1784,1,0,0,0,0,1,1.02425,0,90,1,1.07073,0.97778
1785,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
1786,1,25.7,1.7,0,0,1,1.02222,0,90,1,1.06667,0.97778
1787,1,59.3,0.3,0,30.4,1,1.02778,0,90,1,1.07778,0.97778
1788,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
1789,1,13.8,1,0,0,1,1,0,63,1,1.07937,0.92063
1790,1,0.6,0.3,0,0,1,1.01588,0,63,1,1.07937,0.95238
1791,1,0,0,0,0,1,0.9843,0,63,1,1.06384,0.90476
1792,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
1793,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
1794,1,6.2,0.8,0,0,1,1.00164,0,63,1,1.05089,0.95238
1795,1,2,1.5,0,0,1,1.01588,0,63,1,1.07937,0.95238
1796,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
1797,1,19.6,-5.9,0,0,1,1,0,63,1,1.07937,0.92063
1798,1,16.5,-1.7,0,0,1,1,0,63,1,1.07937,0.92063
1799,1,0,0,0,0,1,1,0,90,1,1.07778,0.92222
1800,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
1801,1,4,5.7,0,10,1,1,0,63,1,1.07937,0.92063
1802,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
1803,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
1804,1,23.5,2.1,0,0,1,1.04666,0,225,1,1.08889,1.00444
1805,1,19.7,5.6,0,0,1,1.04666,0,225,1,1.08889,1.00444
1806,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
1807,1,13,-2.8,0,0,1,1,0,63,1,1.07937,0.92063
1808,1,21.5,4.6,0,0,1,1.04666,0,225,1,1.08889,1.00444
1809,1,10.3,-0.8,0,0,1,1,0,63,1,1.07937,0.92063
1810,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
1811,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
1812,1,2.3,-2.8,0,0,1,1.01588,0,63,1,1.07937,0.95238
1813,1,14.3,2.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
1814,1,6,5.5,0,0,1,1,0,63,1,1.07937,0.92063
1815,1,5.5,2.1,0,0,1,1.00794,0,63,1,1.06349,0.95238
1816,1,5,2.3,0,0,1,1.03333,0,90,1,1.11111,0.95556
1817,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
1818,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
1819,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
1820,1,22,2.9,0,0,1,1.02222,0,90,1,1.06667,0.97778
1821,1,21,3,0,0,1,1.01588,0,63,1,1.07937,0.95238
1822,1,39.6,-8.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
1823,1,0.2,-1,0,0,1,1.00556,0,90,1,1.15556,0.85556
1824,1,20.3,-7.5,0,0,1,1.02778,0,90,1,1.07778,0.97778
1825,1,3,1,0,0,1,1.02778,0,90,1,1.07778,0.97778
1826,1,6,0,0,0,1,1,0,63,1,1.09524,0.90476
1827,1,7.8,-1.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
1828,1,31.1,1.9,0,0,1,1,0,63,1,1.07937,0.92063
1829,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
1830,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
1831,1,33,10.1,0,0,1,0.98889,0,225,1,1.08889,0.88889
1832,1,32.5,0.2,0,0,1,1.01111,0,90,1,1.08889,0.93333
1833,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
1834,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
1835,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
1836,1,6,-0.5,0,0,1,1.02222,0,90,1,1.06667,0.97778
1837,1,36.4,3,0,0,1,1,0,63,1,1.07937,0.92063
1838,1,59.4,-1.7,0,0,1,1.01587,0,63,1,1.06349,0.96825
1839,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
1840,1,0.9,-0.2,0,0,1,1.02778,0,90,1,1.07778,0.97778
1841,1,0.4,-0.3,0,0,1,1,0,63,1,1.06349,0.93651
1842,1,13.8,1,0,0,1,1.02222,0,90,1,1.06667,0.97778
1843,1,10.7,-4.7,0,0,1,1.01111,0,90,1,1.08889,0.93333
1844,1,38.2,1.9,0,0,1,1,0,63,1,1.06349,0.93651
1845,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
1846,1,44.9,20.2,0,0,1,1.04666,0,225,1,1.08889,1.00444
1847,1,-4.8,-7.6,0,0,1,1.04666,0,225,1,1.08889,1.00444
1848,1,-0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
1849,1,6.4,-2.4,0,0,1,1.01588,0,63,1,1.07937,0.95238
1850,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
1851,1,-2,0,0,0,1,1,0,63,1,1.07937,0.92063
1852,1,4.5,-1.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
1853,1,8.5,8.8,0,0,1,1.01588,0,63,1,1.07937,0.95238
1854,1,0.3,-0.5,0,0,1,1.02222,0,90,1,1.1,0.94444
1855,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
1856,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
1857,1,16,4.9,0,0,1,1,0,63,1,1.06349,0.93651
1858,1,-0.1,0.5,0,0,1,1.01588,0,63,1,1.07937,0.95238
1859,2,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
1860,1,25.3,-1.7,0,0,1,1,0,63,1,1.07937,0.92063
1861,1,20,3.5,0,0,1,1,0,63,1,1.06349,0.93651
1862,1,19,1.4,0,0,1,1,0,63,1,1.06349,0.93651
1863,1,14.7,-2,0,0,1,1.01588,0,63,1,1.07937,0.95238
1864,1,20.3,1.2,0,0,1,1,0,63,1,1.07937,0.92063
1865,1,27.8,4.8,0,0,1,1.01587,0,63,1,1.06349,0.96825
1866,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
1867,2,0,-0.7,0,0,1,1,0,63,1,1.07937,0.92063
1868,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
1869,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
1870,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
1871,1,11.9,1.2,0,0,1,1.01447,0,63,1,1.06349,0.96545
1872,1,15,-1,0,0,1,1.02222,0,90,1,1.06667,0.97778
1873,1,18.9,3.8,0,0,1,1.02222,0,90,1,1.06667,0.97778
1874,1,28.7,-1.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
1875,1,4.3,-3.9,0,0,1,1.01111,0,90,1,1.08889,0.93333
1876,1,26.8,-7.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
1877,2,0,0,0,0,1,1,0,63,1,1.04762,0.95238
1878,2,2,1.2,0,0,1,1,0,63,1,1.06349,0.93651
1879,1,39.2,2.7,0,0,1,1.01587,0,63,1,1.06349,0.96825
1880,1,30.3,2.3,0,0,1,1,0,63,1,1.04762,0.95238
1881,1,13.9,2,0,0,1,1,0,63,1,1.07937,0.92063
1882,1,0.8,1.2,0,0,1,1.02778,0,90,1,1.07778,0.97778
1883,1,2,0,0,0,1,1,0,90,1,1.07778,0.92222
1884,1,51.9,19.4,0,0,1,1,0,63,1,1.06349,0.93651
1885,1,6,-0.3,0,0,1,1.03333,0,90,1,1.11111,0.95556
1886,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
1887,1,-3.2,3.4,0,0,1,1.02236,0,90,1,1.06694,0.97778
1888,1,13.7,4.6,0,0,1,1,0,63,1,1.06349,0.93651
1889,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
1890,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
1891,1,11.3,-3.3,0,0,1,1.02778,0,90,1,1.07778,0.97778
1892,1,11,-0.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
1893,1,10,-0.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
1894,1,26.8,-0.1,0,0,1,1.02778,0,90,1,1.07778,0.97778
1895,1,30.8,0.5,0,0,1,1,0,63,1,1.07937,0.92063
1896,1,0,0.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
1897,1,24.9,6.9,0,0,1,1.04666,0,225,1,1.08889,1.00444
1898,1,16.5,1.2,0,0,1,1.04666,0,225,1,1.08889,1.00444
1899,1,71.2,11.1,0,0,1,1.04666,0,225,1,1.08889,1.00444
1900,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
1901,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
1902,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
1903,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
1904,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
1905,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
1906,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
1907,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
1908,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
1909,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
1910,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
1911,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
1912,1,12.3,-8.8,0,0,1,1,0,63,1,1.07937,0.92063
1913,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
1914,1,0.5,-2,0,0,1,1.02778,0,90,1,1.07778,0.97778
1915,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
1916,1,0,-0.9,0,0,1,1,0,63,1,1.04762,0.95238
1917,1,23.6,-2.7,0,0,1,1.02778,0,90,1,1.07778,0.97778
1918,1,39.5,6.3,0,0,1,1.01587,0,63,1,1.06349,0.96825
1919,1,39.1,-3.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
1920,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
1921,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
1922,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
1923,1,0.4,-10,0,0,1,1.01587,0,63,1,1.06349,0.96825
1924,1,50.5,3.6,0,0,1,1.04666,0,225,1,1.08444,1.00889
1925,1,12.1,-1.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
1926,1,53.9,2.3,0,0,1,1.01587,0,63,1,1.06349,0.96825
1927,1,29.5,3.9,0,0,1,1,0,63,1,1.07937,0.92063
1928,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
1929,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
1930,1,7.8,-6.5,0,0,1,1,0,63,1,1.07937,0.92063
1931,1,19,3.5,0,0,1,1.02222,0,90,1,1.1,0.94444
1932,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
1933,1,33.6,2.2,0,0,1,1.04768,0,225,1,1.09092,1.00444
1934,2,11.1,-0.9,0,0,1,1,0,90,1,1.07778,0.92222
1935,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
1936,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
1937,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
1938,1,44.7,1.5,0,0,1,1,0,63,1,1.07937,0.92063
1939,1,0,0,0,0,1,1,0,90,1,1.07778,0.92222
1940,1,0,0,0,-64,1,0.975,0,20,1,1.15,0.8
1941,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
1942,1,0,0,0,0,1,1.07895,0,380,1,1.10526,1.05263
1943,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
1944,1,-7.5,-12.5,0,0,1,1.07237,0,380,1,1.10263,1.04211
1945,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
1946,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
1947,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
1948,1,19,-0.8,0,0,1,1.01587,0,63,1,1.06349,0.96825
1949,1,0,0,0,0,1,1.01667,0,90,1,1.11111,0.92222
1950,1,0,0,0,0,1,1.01667,0,90,1,1.11111,0.92222
1951,1,0,0,0,0,1,1.01556,0,225,1,1.08889,0.94222
1952,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
1953,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
1954,1,0,0.1,0,0,1,1,0,63,1,1.04762,0.95238
1955,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
1956,1,3.7,0.2,0,0,1,1.01588,0,63,1,1.07937,0.95238
1957,1,21,-0.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
1958,1,28.4,-1.9,0,0,1,1,0,63,1,1.06349,0.93651
1959,1,29.7,-5.1,0,0,1,1,0,63,1,1.06349,0.93651
1960,1,12.1,-1.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
1961,1,21.8,0.7,0,0,1,1.01588,0,63,1,1.07937,0.95238
1962,1,0.6,-0.3,0,0,1,1.02595,0,90,1,1.07412,0.97778
1963,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
1964,1,13.5,-5.6,0,0,1,1.01588,0,63,1,1.07937,0.95238
1965,1,2.8,0.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
1966,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
1967,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
1968,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
1969,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
1970,1,17.4,-1.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
1971,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
1972,1,13,0.1,0,0,1,1,0,63,1,1.06349,0.93651
1973,1,28.9,-2.5,0,0,1,1.01588,0,63,1,1.07937,0.95238
1974,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
1975,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
1976,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
1977,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
1978,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
1979,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
1980,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
1981,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
1982,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
1983,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
1984,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
1985,1,9.1,0.2,0,0,1,1.01588,0,63,1,1.07937,0.95238
1986,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
1987,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
