bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
1988,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
1989,2,-1,0,0,0,1,1,0,63,1,1.06349,0.93651
1990,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
1991,2,1,0,0,0,1,1,0,63,1,1.07937,0.92063
1992,1,22.5,-4.4,0,0,1,1.00794,0,63,1,1.06349,0.95238
1993,2,-1.4,0,0,0,1,1,0,63,1,1.07937,0.92063
1994,1,1.1,0.4,0,0,1,1.01588,0,63,1,1.07937,0.95238
1995,1,48.1,-3,0,0,1,1,0,63,1,1.06349,0.93651
1996,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
1997,1,27.7,-1.5,0,0,1,1.02891,0,90,1,1.08005,0.97778
1998,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
1999,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
2000,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
2001,1,0,-1,0,0,1,1,0,63,1,1.06349,0.93651
2002,1,11.1,-0.7,0,0,1,1,0,63,1,1.07937,0.92063
2003,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
2004,1,13.1,-1.2,0,0,1,1.04445,0,225,1,1.08889,1
2005,1,10.2,1.2,0,0,1,1.01588,0,63,1,1.07937,0.95238
2006,1,8.9,3.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
2007,2,0,0,0,0,1,0.94444,0,45,1,1,0.88889
2008,1,2.5,0.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
2009,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
2010,1,17.3,-0.3,0,0,1,1,0,63,1,1.07937,0.92063
2011,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
2012,1,38.4,6.3,0,0,1,1,0,63,1,1.07937,0.92063
2013,1,11.9,1.8,0,0,1,1.01588,0,63,1,1.07937,0.95238
2014,2,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
2015,1,30.7,2.1,0,0,1,1.04826,0,225,1,1.09207,1.00444
2016,1,15.9,0.4,0,0,1,1.04666,0,225,1,1.08889,1.00444
2017,1,-1.4,0.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
2018,1,24.3,-0.5,0,0,1,1,0,63,1,1.07937,0.92063
2019,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
2020,1,9.9,-7,0,0,1,1.01588,0,63,1,1.07937,0.95238
2021,1,0,-1,0,0,1,1.02222,0,90,1,1.06667,0.97778
2022,1,114.5,34.3,0,0,1,1.03778,0,225,1,1.08889,0.98667
2023,1,-10.9,-34.7,0,0,1,1.07895,0,380,1,1.10526,1.05263
2024,1,2.2,-21.9,0,0,1,1.07895,0,380,1,1.10526,1.05263
2025,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
2026,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
2027,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
2028,1,7,0.1,0,0,1,1,0,63,1,1.06349,0.93651
2029,1,-0,-2.3,0,0,1,1.01588,0,63,1,1.07937,0.95238
2030,1,-3.4,-10.7,0,0,1,1.04666,0,225,1,1.08889,1.00444
2031,1,22.9,-2.9,0,0,1,1.02778,0,90,1,1.07778,0.97778
2032,1,29.9,3.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
2033,1,25.5,-3.5,0,0,1,1.01587,0,63,1,1.06349,0.96825
2034,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
2035,2,0,0,0,0,1,1,0,90,1,1.07778,0.92222
2036,1,0,0,0,0,1,1,0,90,1,1.07778,0.92222
2037,1,8.6,0.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
2038,1,43.1,8.1,0,0,1,1.02222,0,90,1,1.1,0.94444
2039,1,25.8,-3.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
2040,1,0,0,0,0,1,1,0,90,1,1.07778,0.92222
2041,1,22.2,-2.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
2042,1,9,-2.1,0,0,1,1,0,63,1,1.07937,0.92063
2043,1,13.6,0.5,0,0,1,1.00794,0,63,1,1.06349,0.95238
2044,1,15,-1.3,0,0,1,1,0,63,1,1.07937,0.92063
2045,1,9,-4,0,0,1,1.00962,0,63,1,1.06686,0.95238
2046,1,35.3,5,0,0,1,1,0,63,1,1.07937,0.92063
2047,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
2048,1,35.4,-5.6,0,15.4,1,1.00049,0,63,1,1.04859,0.95238
2049,1,9,-2,0,0,1,1,0,63,1,1.07937,0.92063
2050,1,26.1,-3.9,0,0,1,1.04666,0,225,1,1.08889,1.00444
2051,1,5,-0.6,0,0,1,1,0,63,1,1.06349,0.93651
2052,1,0,0,0,0,1,1.00499,0,150,1,1.10997,0.9
2053,1,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
2054,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
2055,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
2056,1,26.1,0.9,0,0,1,1.03778,0,225,1,1.08889,0.98667
2057,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
2058,1,27.1,6.6,0,0,1,1,0,63,1,1.04762,0.95238
2059,1,11.9,-3.3,0,0,1,1,0,63,1,1.04762,0.95238
2060,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
2061,1,0.4,0.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
2062,1,0,0,0,0,1,1.04695,0,225,1,1.08945,1.00444
2063,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
2064,1,14.6,1,0,0,1,1.01587,0,63,1,1.06349,0.96825
2065,1,10.6,1,0,0,1,1.01587,0,63,1,1.06349,0.96825
2066,1,12.6,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
2067,1,15,-7,0,0,1,1,0,63,1,1.07937,0.92063
2068,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
2069,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
2070,1,-4.2,0,0,0,1,1.05263,0,380,1,1.10526,1
2071,1,-1.7,0,0,0,1,1.05263,0,380,1,1.10526,1
2072,1,-12.2,0,0,0,1,1.05263,0,380,1,1.10526,1
2073,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
2074,1,10.5,-2.3,0,0,1,1,0,63,1,1.06349,0.93651
2075,1,39.4,-0.7,0,0,1,1.02222,0,90,1,1.1,0.94444
2076,1,23.4,2.8,0,0,1,1.01588,0,63,1,1.07937,0.95238
2077,1,-1.3,5.7,0,0,1,1,0,63,1,1.04762,0.95238
2078,1,-1.1,-8.7,0,0,1,1.01111,0,225,1,1.08889,0.93333
2079,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
2080,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
2081,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
2082,1,6,1,0,0,1,1.02222,0,90,1,1.1,0.94444
2083,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
2084,1,12.7,-11,0,0,1,1,0,63,1,1.07937,0.92063
2085,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
2086,1,24.1,-4.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
2087,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
2088,1,41,-7,0,0,1,1.04666,0,225,1,1.08889,1.00444
2089,1,61,-14,0,0,1,1.04666,0,225,1,1.08889,1.00444
2090,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
2091,1,0.6,-0.5,0,0,1,1.0233,0,90,1,1.06882,0.97778
2092,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
2093,1,25.5,1.2,0,0,1,1.01587,0,63,1,1.06349,0.96825
2094,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
2095,1,0,0,0,-64,1,0.975,0,20,1,1.15,0.8
2096,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
2097,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
2098,1,39,3.6,0,0,1,1.01587,0,63,1,1.06349,0.96825
2099,1,22.5,2.6,0,0,1,1.02778,0,90,1,1.07778,0.97778
2100,1,12.9,-3.7,0,0,1,1.02222,0,90,1,1.06667,0.97778
2101,1,13,3,0,0,1,1.03333,0,90,1,1.11111,0.95556
2102,1,0,0,0,0,1,1,0,225,1,1.08889,0.91111
2103,1,0,0,0,0,1,1,0,225,1,1.08889,0.91111
2104,1,40.2,10.2,0,0,1,1.01588,0,63,1,1.07937,0.95238
2105,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
2106,1,9.3,5.9,0,0,1,1.00794,0,63,1,1.06349,0.95238
2107,2,12,4.4,0,0,1,1.02222,0,90,1,1.1,0.94444
2108,1,18.8,-2.3,0,0,1,1.00794,0,63,1,1.06349,0.95238
2109,1,17.5,-6.5,0,0,1,1.00011,0,90,1,1.07799,0.92222
2110,1,12.1,-0.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
2111,2,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
2112,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
2113,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
2114,1,27.2,-0.8,0,0,1,1.02222,0,90,1,1.06667,0.97778
2115,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
2116,1,8.3,-13.2,0,0,1,1.01588,0,63,1,1.07937,0.95238
2117,1,2.3,-2.2,0,0,1,1.01588,0,63,1,1.07937,0.95238
2118,1,8.3,0.8,0,0,1,1.01588,0,63,1,1.07937,0.95238
2119,1,5.3,-2.2,0,0,1,1.01588,0,63,1,1.07937,0.95238
2120,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
2121,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
2122,1,6.2,-1.5,0,0,1,1.00794,0,63,1,1.06349,0.95238
2123,1,14,-5.1,0,0,1,1,0,63,1,1.07937,0.92063
2124,1,18.4,-3.1,0,0,1,1.00794,0,63,1,1.06349,0.95238
2125,1,14.9,8.2,0,0,1,1.01588,0,63,1,1.07937,0.95238
2126,1,20.6,-0.5,0,0,1,1,0,63,1,1.07937,0.92063
2127,1,1.2,-0,0,0,1,1,0,63,1,1.06349,0.93651
2128,1,0,0,0,0,1,0.975,0,20,1,1.15,0.8
2129,1,3,-0.8,0,0,1,1.01587,0,63,1,1.06349,0.96825
2130,1,37,3.7,0,0,1,1,0,63,1,1.04762,0.95238
2131,1,15.5,-9.8,0,0,1,1.00794,0,63,1,1.06349,0.95238
2132,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
2133,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
2134,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
2135,1,12.2,1.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
2136,1,13.7,-3.7,0,0,1,1,0,63,1,1.06349,0.93651
2137,1,31.3,-2.3,0,0,1,1,0,63,1,1.06349,0.93651
2138,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
2139,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
2140,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
2141,1,0,0,0,0,1,1.02222,0,90,1,1.1,0.94444
2142,1,0,0,0,0,1,1.02667,0,150,1,1.10667,0.94667
2143,1,30.8,1.3,0,0,1,1.02222,0,225,1,1.08889,0.95556
2144,1,13.2,1.5,0,0,1,1.01588,0,63,1,1.07937,0.95238
2145,1,0,0,0,0,1,0.94444,0,45,1,1,0.88889
2146,1,17.2,3,0,0,1,1,0,63,1,1.06349,0.93651
2147,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
2148,1,411.3,105.1,0,0,1,0.98889,0,225,1,1.08889,0.88889
2149,1,20.8,7.6,0,0,1,0.98889,0,225,1,1.08889,0.88889
2150,1,3,0.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
2151,1,9.2,-7.4,0,0,1,1.02778,0,90,1,1.07778,0.97778
2152,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
2153,1,-1.9,3.7,0,0,1,1.04744,0,225,1,1.09043,1.00444
2154,1,-1.9,3.7,0,0,1,1.04744,0,225,1,1.09043,1.00444
2155,1,41.6,4.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
2156,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
2157,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
2158,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
2159,1,20.5,-1,0,0,1,1.02222,0,90,1,1.06667,0.97778
2160,1,9.1,-1.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
2161,1,15.7,1.2,0,0,1,1.01588,0,63,1,1.07937,0.95238
2162,1,19.6,-1.6,0,0,1,1.01588,0,63,1,1.07937,0.95238
2163,1,9.1,2.1,0,0,1,1,0,63,1,1.07937,0.92063
2164,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
2165,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
2166,1,28.7,0.5,0,0,1,1,0,63,1,1.07937,0.92063
2167,1,11,3.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
2168,1,47.9,1.4,0,0,1,1,0,63,1,1.04762,0.95238
2169,2,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
2170,1,43.6,0.1,0,0,1,1.02778,0,90,1,1.07778,0.97778
2171,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
2172,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
2173,2,0,0,0,0,1,1,0,63,1,1.04762,0.95238
2174,1,22.5,-3.4,0,0,1,1.03333,0,90,1,1.11111,0.95556
2175,1,0,0,0,0,1,1.02889,0,225,1,1.08889,0.96889
2176,1,-0.7,0.2,0,0,1,1,0,63,1,1.06349,0.93651
2177,1,7.3,0.2,0,0,1,1,0,63,1,1.06349,0.93651
2178,1,11.3,0.2,0,0,1,1,0,63,1,1.06349,0.93651
2179,1,-0.5,1.9,0,0,1,1,0,63,1,1.06349,0.93651
2180,1,16.7,-2,0,0,1,1,0,63,1,1.07937,0.92063
2181,1,0,0,0,0,1,1.01893,0,63,1,1.08547,0.95238
2182,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
2183,1,23.6,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
2184,1,26.8,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
2185,1,69.3,20.2,0,0,1,1.02778,0,90,1,1.07778,0.97778
2186,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
2187,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
2188,1,33.4,4.1,0,0,1,1.04666,0,225,1,1.08889,1.00444
2189,1,13.7,4.4,0,0,1,1.01588,0,63,1,1.07937,0.95238
2190,1,18.5,-0.5,0,0,1,1,0,63,1,1.07937,0.92063
2191,1,39.5,2.9,0,0,1,0.98889,0,225,1,1.08889,0.88889
2192,1,22.5,2.4,0,0,1,0.98889,0,225,1,1.08889,0.88889
2193,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
2194,1,0,0,0,0,1,1.04773,0,225,1,1.09103,1.00444
2195,1,24.5,0.2,0,0,1,1.02778,0,90,1,1.07778,0.97778
2196,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
2197,1,0,3.4,0,0,1,1,0,63,1,1.04762,0.95238
2198,1,31,2.3,0,0,1,0.96825,0,63,1,1.04762,0.88889
2199,1,28.5,-3,0,0,1,1,0,63,1,1.07937,0.92063
2200,2,0,0,0,0,1,1.02222,0,90,1,1.1,0.94444
2201,2,0,0,0,0,1,0.94444,0,45,1,1,0.88889
2202,1,13.5,1,0,0,1,1,0,63,1,1.06349,0.93651
2203,2,0.7,2.8,0,0,1,1,0,90,1,1.07778,0.92222
2204,1,4.5,-0.1,0,0,1,1,0,45,1,1.06667,0.93333
2205,1,2.5,1.9,0,0,1,1.04666,0,225,1,1.08889,1.00444
2206,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
2207,1,5.5,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
2208,1,-7.5,3.4,0,0,1,1.04666,0,225,1,1.08889,1.00444
2209,1,-13.7,0.4,0,0,1,1.07369,0,380,1,1.10526,1.04211
2210,1,7.1,-0.7,0,0,1,0.98413,0,63,1,1.06349,0.90476
2211,1,48.7,-7.3,0,0,1,1.02222,0,90,1,1.1,0.94444
2212,1,34.9,-3.5,0,0,1,1.00794,0,63,1,1.06349,0.95238
2213,1,2,2,0,0,1,1.01587,0,63,1,1.06349,0.96825
2214,1,84.2,1.6,0,0,1,0.98889,0,225,1,1.08889,0.88889
2215,1,6,2.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
2216,1,17.2,2.5,0,0,1,1.02222,0,90,1,1.1,0.94444
2217,1,1.1,0,0,0,1,1,0,63,1,1.07937,0.92063
2218,1,66.1,-1.5,0,0,1,1.02222,0,90,1,1.1,0.94444
2219,1,8.5,-2.4,0,0,1,1.00794,0,63,1,1.06349,0.95238
2220,1,13.2,0.5,0,0,1,1.00794,0,63,1,1.06349,0.95238
2221,1,6,0.1,0,0,1,1,0,63,1,1.07937,0.92063
2222,1,30.2,-3.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
2223,1,20.4,11.3,0,0,1,1,0,63,1,1.04762,0.95238
2224,1,49.3,1.9,0,0,1,1.04666,0,225,1,1.08889,1.00444
2225,1,78.9,-2.1,0,0,1,1.04666,0,225,1,1.08889,1.00444
2226,1,1,-0.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
2227,1,11.5,1,0,0,1,1.01588,0,63,1,1.07937,0.95238
2228,1,29.5,0.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
2229,1,20.9,0.5,0,0,1,1.02222,0,90,1,1.06667,0.97778
2230,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
2231,1,31.3,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
2232,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
2233,1,2.3,0.6,0,0,1,1.07369,0,380,1,1.10526,1.04211
2234,1,28.7,-5.2,0,0,1,1.02222,0,90,1,1.1,0.94444
2235,1,19,5,0,0,1,1.01588,0,63,1,1.07937,0.95238
2236,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
2237,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
2238,1,19.9,-1.9,0,0,1,1,0,63,1,1.07937,0.92063
2239,1,4.1,-1.1,0,0,1,1,0,63,1,1.07937,0.92063
2240,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
2241,1,30.3,3.1,0,0,1,1.03333,0,90,1,1.11111,0.95556
2242,1,0,0,0,0,1,1.02889,0,225,1,1.08889,0.96889
2243,1,9.5,-9.5,0,0,1,1.01588,0,63,1,1.07937,0.95238
2244,1,-7.8,-1.3,0,0,1,1.01587,0,63,1,1.09524,0.93651
2245,1,34.4,3.5,0,0,1,1.03333,0,90,1,1.11111,0.95556
2246,1,8.8,1.3,0,0,1,1,0,63,1,1.06349,0.93651
2247,1,-0.2,3.9,0,0,1,0.98889,0,225,1,1.08889,0.88889
2248,1,0.7,2.1,0,0,1,1,0,63,1,1.07937,0.92063
2249,1,0,0,0,0,1,0.83,0,150,1,1,0.66
2250,1,31.7,-19.1,0,0,1,1.04445,0,225,1,1.08889,1
2251,1,7.9,-1.7,0,0,1,1,0,63,1,1.07937,0.92063
2252,1,0,0,0,0,1,1.02465,0,90,1,1.07153,0.97778
2253,1,4.2,6,0,0,1,1.01588,0,63,1,1.07937,0.95238
2254,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
2255,2,-0,-0.9,0,0,1,0.975,0,20,1,1.15,0.8
2256,1,4.6,-0.8,0,0,1,1,0,63,1,1.07937,0.92063
2257,1,0,0,0,0,1,1.04583,0,225,1,1.09167,1
2258,1,7.8,-11,0,0,1,1,0,63,1,1.07937,0.92063
2259,1,23.6,-3.1,0,0,1,1.02778,0,90,1,1.07778,0.97778
2260,1,9.1,3.3,0,0,1,1.01588,0,63,1,1.07937,0.95238
2261,1,20,5,0,0,1,1.01587,0,63,1,1.09524,0.93651
2262,1,27.9,13.4,0,0,1,1.01587,0,63,1,1.06349,0.96825
2263,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
2264,1,70.3,-6.7,0,0,1,1.04666,0,225,1,1.08889,1.00444
2265,1,31.1,6.7,0,0,1,1.01588,0,63,1,1.07937,0.95238
2266,1,40.6,2.9,0,0,1,1.04666,0,225,1,1.08889,1.00444
2267,1,35.6,2.6,0,0,1,1.04666,0,225,1,1.08889,1.00444
2268,1,2.9,-1.7,0,0,1,1.01588,0,63,1,1.07937,0.95238
2269,1,6,-0.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
2270,1,14,2,0,0,1,1.03333,0,90,1,1.11111,0.95556
2271,1,24.3,-2.3,0,0,1,1.01588,0,63,1,1.07937,0.95238
2272,1,0,0,0,0,1,1,0,150,1,1.1,0.9
2273,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
2274,1,18,-5.3,0,0,1,1.02778,0,90,1,1.07778,0.97778
2275,1,1.7,-0.8,0,0,1,0.98413,0,63,1,1.06349,0.90476
2276,1,0,0,0,0,1,1.03828,0,63,1,1.12417,0.95238
2277,1,1.9,1.6,0,0,1,1.01588,0,63,1,1.07937,0.95238
2278,1,-0.7,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
2279,1,40.7,7.5,0,0,1,1,0,63,1,1.07937,0.92063
2280,1,0,0,0,0,1,1.01667,0,90,1,1.11111,0.92222
2281,1,0,0,0,0,1,1.00667,0,225,1,1.08889,0.92444
2282,1,24.2,1.4,0,0,1,1.01588,0,63,1,1.07937,0.95238
2283,1,0,0,0,0,1,1.02222,0,90,1,1.1,0.94444
2284,1,0,-4,0,0,1,1.01588,0,63,1,1.07937,0.95238
2285,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
2286,1,0.3,-0.8,0,0,1,1.00794,0,63,1,1.06349,0.95238
2287,1,4.1,-0.9,0,0,1,1.02222,0,90,1,1.06667,0.97778
2288,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
2289,1,7.9,-11,0,0,1,1.01588,0,63,1,1.07937,0.95238
2290,1,-286.7,35.7,0,0,1,1.01333,0,225,1,1.04444,0.98222
2291,1,0,0,0,0,1,1.01333,0,225,1,1.04444,0.98222
2292,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
2293,1,32.4,7,0,0,1,0.98889,0,225,1,1.08889,0.88889
2294,1,13.2,1.7,0,0,1,1.02778,0,90,1,1.07778,0.97778
2295,1,15,3.3,0,0,1,1.01045,0,63,1,1.06349,0.95741
2296,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
2297,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
2298,1,0,0,0,0,1,1.07895,0,380,1,1.10526,1.05263
2299,1,8.8,1.9,0,0,1,1.02222,0,90,1,1.06667,0.97778
2300,1,44.8,9.3,0,0,1,1,0,63,1,1.06349,0.93651
2301,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
2302,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
2303,2,0,0,0,0,1,1,0,63,1,1.04762,0.95238
2304,1,36.4,9.5,0,0,1,1,0,63,1,1.04762,0.95238
2305,2,0,0,0,0,1,1,0,63,1,1.04762,0.95238
2306,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
2307,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
2308,1,32.4,5,0,0,1,1,0,63,1,1.07937,0.92063
2309,1,7.3,5.2,0,0,1,1,0,63,1,1.06349,0.93651
2310,1,6.5,-0.7,0,0,1,1,0,63,1,1.07937,0.92063
2311,1,11,-2,0,0,1,1.01588,0,63,1,1.07937,0.95238
2312,1,-0.5,-0.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
2313,1,13.3,2.1,0,0,1,1,0,63,1,1.07937,0.92063
2314,1,5.8,-4,0,0,1,1.02222,0,90,1,1.06667,0.97778
2315,1,6,0.1,0,0,1,1.00794,0,63,1,1.06349,0.95238
2316,1,41,-1.5,0,0,1,1.01588,0,63,1,1.07937,0.95238
2317,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
2318,1,0,0,0,0,1,1.01503,0,63,1,1.06349,0.96656
2319,1,22.1,-1.3,0,0,1,1,0,63,1,1.07937,0.92063
2320,1,14.3,2,0,0,1,1,0,63,1,1.06349,0.93651
2321,1,49.4,4.2,0,0,1,1.01111,0,225,1,1.08889,0.93333
2322,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
2323,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
2324,1,55.7,15.4,0,0,1,1,0,63,1,1.06349,0.93651
2325,1,8.4,6.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
2326,1,23,2,0,0,1,1.01587,0,63,1,1.06349,0.96825
2327,1,10,4,0,0,1,1.01587,0,63,1,1.06349,0.96825
2328,1,11,-0.7,0,0,1,1.02222,0,90,1,1.06667,0.97778
2329,1,38.2,-0.8,0,0,1,1,0,63,1,1.07937,0.92063
2330,1,10.8,-1.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
2331,1,2,1,0,0,1,1.02222,0,90,1,1.06667,0.97778
2332,1,15,-2,0,0,1,1.02222,0,90,1,1.06667,0.97778
2333,1,30.5,6.4,0,0,1,1.04767,0,225,1,1.0909,1.00444
2334,1,23.6,0.2,0,0,1,1.04771,0,225,1,1.09098,1.00444
2335,1,23,4.7,0,0,1,1.01588,0,63,1,1.07937,0.95238
2336,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
2337,1,10.5,0.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
2338,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
2339,1,28.7,3.2,0,0,1,1,0,63,1,1.04762,0.95238
2340,1,9.5,-3.4,0,0,1,1.01587,0,63,1,1.06349,0.96825
2341,1,4,4.3,0,0,1,1.01587,0,63,1,1.06349,0.96825
2342,1,14.4,0.8,0,0,1,1.01587,0,63,1,1.06349,0.96825
2343,1,21.4,9.2,0,0,1,1.01587,0,63,1,1.06349,0.96825
2344,1,1.8,3.6,0,0,1,1.04666,0,225,1,1.08444,1.00889
2345,1,0,0,0,0,1,1.07632,0,380,1,1.10263,1.05001
2346,1,22,-7.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
2347,1,11.3,6.1,0,0,1,1.00794,0,63,1,1.06349,0.95238
2348,1,2,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
2349,2,7.9,5.5,0,0,1,1.01587,0,63,1,1.06349,0.96825
2350,2,-0.1,0,0,0,1,1,0,63,1,1.07937,0.92063
2351,2,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
2352,1,14.5,-1.6,0,0,1,1,0,63,1,1.06349,0.93651
2353,1,7.4,-5.7,0,0,1,1,0,63,1,1.06349,0.93651
2354,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
2355,1,13.9,-2.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
2356,1,29.7,-3.3,0,0,1,1.02778,0,90,1,1.07778,0.97778
2357,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
2358,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
2359,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
2360,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
2361,1,9,1,0,0,1,1.01588,0,63,1,1.07937,0.95238
2362,1,15,-8.5,0,0,1,1,0,90,1,1.07778,0.92222
2363,1,0,0,0,0,1,1.00072,0,150,1,1.10144,0.9
2364,1,6.4,-0.1,0,0,1,1,0,90,1,1.07778,0.92222
2365,1,7.9,-0.7,0,0,1,1.01588,0,63,1,1.07937,0.95238
2366,1,6,-3.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
2367,1,27,-2.8,0,0,1,1,0,63,1,1.07937,0.92063
2368,1,13.9,-3.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
2369,1,23.7,-0.5,0,0,1,1.02222,0,90,1,1.06667,0.97778
2370,1,37.7,-0,0,0,1,1.00794,0,63,1,1.06349,0.95238
2371,1,30.9,-5.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
2372,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
2373,2,-3.1,0,0,0,1,0.975,0,20,1,1.15,0.8
2374,2,-2.6,0,0,0,1,0.975,0,20,1,1.15,0.8
2375,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
2376,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
2377,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
2378,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
2379,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
2380,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
2381,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
2382,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
2383,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
2384,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
2385,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
2386,1,-0,-0.1,0,0,1,1.00794,0,63,1,1.06349,0.95238
2387,1,17,7.8,0,0,1,1.01588,0,63,1,1.07937,0.95238
2388,1,9.6,-0.2,0,0,1,1.00794,0,63,1,1.06349,0.95238
2389,1,8.7,2.1,0,0,1,1.00794,0,63,1,1.06349,0.95238
2390,1,22.1,-5.3,0,0,1,1.00794,0,63,1,1.06349,0.95238
2391,1,4,2.1,0,0,1,1.00794,0,63,1,1.06349,0.95238
2392,1,6,-3.9,0,0,1,1.00805,0,63,1,1.06371,0.95238
2393,1,24.6,-0.6,0,0,1,1.00794,0,63,1,1.06349,0.95238
2394,1,8,1.1,0,0,1,1.00794,0,63,1,1.06349,0.95238
2395,1,31.3,-1.1,0,0,1,1.00794,0,63,1,1.06349,0.95238
2396,1,11.9,-1,0,0,1,1.01588,0,63,1,1.07937,0.95238
2397,1,2.4,2.1,0,0,1,1.00794,0,63,1,1.06349,0.95238
2398,1,9,2,0,0,1,1.01588,0,63,1,1.07937,0.95238
2399,1,0,32,0,30,1,1.01587,0,63,1,1.06349,0.96825
2400,1,0,-0.2,0,0,1,1,0,63,1,1.07937,0.92063
2401,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
2402,1,13.3,-2.8,0,0,1,1,0,63,1,1.07937,0.92063
2403,1,4,0,0,0,1,1,0,63,1,1.07937,0.92063
2404,1,6.8,-3,0,0,1,1,0,63,1,1.07937,0.92063
2405,1,16.5,-7.2,0,0,1,1,0,63,1,1.07937,0.92063
2406,1,8.9,-5.8,0,0,1,1,0,63,1,1.07937,0.92063
2407,1,31.9,5.2,0,0,1,1,0,63,1,1.07937,0.92063
2408,1,6,0,0,0,1,1,0,63,1,1.06349,0.93651
2409,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
2411,1,35.9,11.2,0,0,1,1,0,63,1,1.07937,0.92063
2412,1,10,5.8,0,0,1,1.04666,0,225,1,1.08444,1.00889
2413,1,6,3.3,0,0,1,1.04666,0,225,1,1.08444,1.00889
2414,1,9.1,1.9,0,0,1,1,0,63,1,1.07937,0.92063
2415,1,19,-4,0,0,1,1.02778,0,90,1,1.07778,0.97778
2416,1,8.7,-0.5,0,0,1,1,0,63,1,1.07937,0.92063
2417,1,0,2.1,0,0,1,1,0,63,1,1.07937,0.92063
2418,1,0,0,0,0,1,1,0,90,1,1.07778,0.92222
2419,1,4,-2.7,0,0,1,1,0,63,1,1.04762,0.95238
2420,1,4.8,-1.3,0,0,1,1,0,63,1,1.04762,0.95238
2421,1,14.2,0.6,0,0,1,1,0,63,1,1.06349,0.93651
2422,2,0,0,0,0,1,1,0,90,1,1.07778,0.92222
2423,1,24.7,4.7,0,0,1,1.01587,0,63,1,1.06349,0.96825
2424,1,29.9,-1.5,0,0,1,1.00794,0,63,1,1.06349,0.95238
2425,1,4.8,0.9,0,0,1,1.01667,0,90,1,1.11111,0.92222
2426,1,5.7,-3.3,0,0,1,1.04666,0,225,1,1.08889,1.00444
2427,1,-0.3,-7.3,0,0,1,1.04666,0,225,1,1.08889,1.00444
2428,1,0.3,0,0,0,1,1,0,63,1,1.07937,0.92063
2429,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
2430,1,-8,-1.5,0,0,1,1,0,63,1,1.06349,0.93651
2431,1,27.2,0.6,0,0,1,1.01588,0,63,1,1.07937,0.95238
2432,1,0.6,-0.2,0,0,1,1.02754,0,90,1,1.07731,0.97778
2433,1,47,-6.4,0,0,1,1.00794,0,63,1,1.06349,0.95238
2434,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
2435,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
2436,1,25.6,-6,0,0,1,1.00794,0,63,1,1.06349,0.95238
2437,1,14.6,-1.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
2438,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
2439,1,23.2,6,0,0,1,1.01588,0,63,1,1.07937,0.95238
2440,1,14.5,4.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
2441,1,18.9,3.3,0,0,1,1.01588,0,63,1,1.07937,0.95238
2442,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
2443,1,15.1,5.2,0,0,1,1.00794,0,63,1,1.06349,0.95238
2444,1,9.2,-9.9,0,0,1,1.0092,0,63,1,1.06602,0.95238
2445,1,35.4,5,0,0,1,1.04666,0,225,1,1.08889,1.00444
2446,1,77.2,6.6,0,0,1,1.04666,0,225,1,1.08889,1.00444
2447,1,10,-3.7,0,0,1,1,0,63,1,1.06349,0.93651
2448,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
2449,1,1,-2,0,0,1,1.01588,0,63,1,1.07937,0.95238
2450,1,10.5,-7.7,0,0,1,1,0,63,1,1.06349,0.93651
2451,1,32.1,-0.2,0,0,1,1,0,63,1,1.07937,0.92063
2452,1,5.1,0.2,0,0,1,1.00794,0,63,1,1.06349,0.95238
2453,1,12.6,-0.8,0,0,1,1.00794,0,63,1,1.06349,0.95238
2454,1,27.9,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
2455,1,7,-1.8,0,0,1,1.00794,0,63,1,1.06349,0.95238
2456,1,7,-1.7,0,0,1,1,0,63,1,1.07937,0.92063
2457,1,7.2,3.5,0,0,1,1,0,63,1,1.07937,0.92063
2458,1,0,0,0,0,1,1.00408,0,150,1,1.10816,0.9
2459,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
2460,1,26.8,-5.5,0,0,1,1.00794,0,63,1,1.06349,0.95238
2461,1,7.8,-1.3,0,0,1,1,0,90,1,1.07778,0.92222
2462,1,14.9,0,0,0,1,1,0,63,1,1.06349,0.93651
2463,1,12.6,0.4,0,0,1,1,0,63,1,1.07937,0.92063
2464,1,24,-10.1,0,0,1,1,0,63,1,1.07937,0.92063
2465,1,37.4,4.2,0,0,1,1.04757,0,225,1,1.09069,1.00444
2466,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
2467,1,9.7,2,0,0,1,1.01588,0,63,1,1.07937,0.95238
2468,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
2469,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
2470,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
2471,2,2.1,0,0,0,1,1.04445,0,225,1,1.08889,1
2472,2,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
2473,1,3,1.4,0,0,1,1.01588,0,63,1,1.07937,0.95238
2474,1,2.2,1.1,0,0,1,1,0,63,1,1.04762,0.95238
2475,1,7.6,-0.7,0,0,1,1.02222,0,90,1,1.06667,0.97778
2476,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
2477,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
2478,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
2479,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
2480,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
2481,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
2482,1,20,-3.7,0,0,1,1,0,63,1,1.07937,0.92063
2483,1,34.5,-2.6,0,0,1,1.01587,0,63,1,1.06349,0.96825
2484,1,10,2,0,0,1,1.01587,0,63,1,1.06349,0.96825
2485,1,12,1,0,0,1,1.01587,0,63,1,1.06349,0.96825
2486,1,1,0,0,0,1,1,0,63,1,1.06349,0.93651
2487,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
2488,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
2489,1,10.7,-3,0,0,1,1,0,63,1,1.07937,0.92063
2490,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
2491,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
2492,1,16.4,-0.2,0,0,1,1,0,63,1,1.07937,0.92063
2493,1,44.3,6.1,0,63,1,1.02222,0,90,1,1.06667,0.97778
2494,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
2495,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
2496,1,23.9,-2.3,0,0,1,1.01587,0,63,1,1.06349,0.96825
2497,1,11.8,-4.6,0,0,1,1.00009,0,90,1,1.07795,0.92222
2498,1,19.9,1,0,0,1,1.01588,0,63,1,1.07937,0.95238
2499,1,17.8,-12.1,0,0,1,1,0,63,1,1.07937,0.92063
2500,1,14.3,3.8,0,0,1,1.01587,0,63,1,1.06349,0.96825
2501,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
2502,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
2503,1,18.9,-0.6,0,0,1,1.01588,0,63,1,1.07937,0.95238
2504,1,35.7,-2.7,0,0,1,1.01588,0,63,1,1.07937,0.95238
2505,1,15,0.2,0,0,1,1.01588,0,63,1,1.07937,0.95238
2506,2,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
2507,1,21.8,-3,0,0,1,1.02778,0,90,1,1.07778,0.97778
2508,1,16.3,7.6,0,0,1,0.94444,0,45,1,1,0.88889
2509,1,7,-0,0,0,1,1,0,63,1,1.07937,0.92063
2510,1,14.2,-8,0,0,1,1,0,63,1,1.07937,0.92063
2511,1,0.2,-0.5,0,0,1,1.01587,0,63,1,1.06349,0.96825
2512,1,12.6,0.6,0,0,1,1,0,63,1,1.07937,0.92063
2513,1,25.3,-2.1,0,0,1,1,0,63,1,1.07937,0.92063
2514,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
2515,1,23.5,0,0,0,1,1,0,63,1,1.07937,0.92063
2516,1,3,-4.7,0,0,1,1.02222,0,90,1,1.06667,0.97778
2517,1,11.8,1,0,0,1,1,0,63,1,1.06349,0.93651
2518,1,27.5,-6.6,0,0,1,1,0,63,1,1.07937,0.92063
2519,1,1.1,-1.8,0,0,1,1.01588,0,63,1,1.07937,0.95238
2520,1,21.9,-0.7,0,0,1,1,0,63,1,1.07937,0.92063
2521,1,0,0,0,0,1,1.04468,0,225,1,1.08935,1
2522,1,23.4,0.9,0,0,1,1.00794,0,63,1,1.06349,0.95238
2523,1,0.7,0,0,0,1,1,0,63,1,1.07937,0.92063
2524,1,33.8,-3.6,0,0,1,1,0,63,1,1.07937,0.92063
2525,1,36.8,5.5,0,0,1,1,0,63,1,1.07937,0.92063
2526,1,0,0,0,0,1,1.00079,0,90,1,1.07936,0.92222
2527,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
2528,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
2529,1,0,0,0,0,1,1.07895,0,380,1,1.10526,1.05263
2530,1,9.9,3.2,0,0,1,0.98889,0,225,1,1.08889,0.88889
2531,1,14.9,4.2,0,0,1,0.98889,0,225,1,1.08889,0.88889
2532,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
2533,1,-0.3,-0.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
2534,2,88,-11,0,0,1,1.05955,0,90,1,1.16355,0.95556
2535,1,13.6,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
2536,1,34.6,2.3,0,0,1,1,0,63,1,1.04762,0.95238
2537,1,40.1,2.8,0,0,1,1.04666,0,225,1,1.08889,1.00444
2538,1,7.7,-0.8,0,0,1,1.02222,0,90,1,1.06667,0.97778
2539,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
2540,1,51,0.3,0,0,1,1,0,63,1,1.07937,0.92063
2541,1,12.1,-3.4,0,0,1,1,0,63,1,1.07937,0.92063
2542,1,27.7,-1.3,0,0,1,1.01587,0,63,1,1.06349,0.96825
2543,2,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
2544,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
2545,1,49,1,0,0,1,1.04666,0,225,1,1.08889,1.00444
2546,1,5.1,-4.2,0,0,1,1.04666,0,225,1,1.08889,1.00444
2547,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
2548,1,0.1,-9.8,0,0,1,1,0,63,1,1.04762,0.95238
2549,1,24.4,1.9,0,0,1,1,0,63,1,1.06349,0.93651
2550,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
2551,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
2552,1,12.2,-1.6,0,0,1,1.01587,0,63,1,1.06349,0.96825
2553,1,24.5,3.9,0,0,1,1,0,63,1,1.04762,0.95238
2554,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
2555,1,17.7,1.3,0,0,1,1,0,63,1,1.04762,0.95238
2556,1,23.2,-2.3,0,0,1,1,0,63,1,1.07937,0.92063
2557,1,0,-0.6,0,0,1,1,0,63,1,1.06349,0.93651
2558,1,2,-2.6,0,0,1,1,0,63,1,1.06349,0.93651
2559,1,6.8,2.1,0,30,1,1.01587,0,63,1,1.06349,0.96825
2560,1,0,0,0,0,1,1.02333,0,150,1,1.08,0.96667
2561,1,21,0.2,0,0,1,1.04666,0,225,1,1.08444,1.00889
2562,1,40.4,6.1,0,0,1,1,0,63,1,1.07937,0.92063
2563,1,21.8,-5.3,0,0,1,1,0,63,1,1.07937,0.92063
2564,1,5,0,0,0,1,1,0,63,1,1.06349,0.93651
2565,1,29.7,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
2566,1,6.9,-1.9,0,0,1,1,0,63,1,1.07937,0.92063
2567,1,20.9,-2.8,0,0,1,1.00794,0,63,1,1.06349,0.95238
2568,1,11.1,-1.2,0,0,1,1.02778,0,90,1,1.07778,0.97778
2569,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
2570,1,12.3,-1.2,0,0,1,1,0,63,1,1.07937,0.92063
2571,1,23.7,-0.4,0,0,1,1.04445,0,225,1,1.08889,1
2572,1,15.1,-0.8,0,0,1,1,0,63,1,1.04762,0.95238
2573,1,26.1,-6.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
2574,1,8.8,-5.9,0,0,1,1.00794,0,63,1,1.06349,0.95238
2575,1,11.4,-2,0,0,1,1.00794,0,63,1,1.06349,0.95238
2576,1,13.7,-1,0,0,1,1,0,63,1,1.07937,0.92063
2577,1,38.8,3.7,0,0,1,1.01588,0,63,1,1.07937,0.95238
2578,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
2579,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
2580,1,30.6,3.6,0,0,1,1.02778,0,90,1,1.07778,0.97778
2581,1,4.7,-1.1,0,0,1,1.02778,0,90,1,1.07778,0.97778
2582,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
2583,1,25.4,1.7,0,0,1,1,0,63,1,1.04762,0.95238
2584,1,24.3,4.6,0,0,1,1.02778,0,90,1,1.07778,0.97778
2585,1,0,0,0,0,1,1.02657,0,90,1,1.07536,0.97778
2586,1,37.5,9.6,0,0,1,1.04766,0,225,1,1.09089,1.00444
2587,1,6.5,1.8,0,0,1,1.01588,0,63,1,1.07937,0.95238
2588,1,0,0,0,0,1,0.94444,0,45,1,1,0.88889
2589,1,14.7,11.2,0,0,1,1,0,63,1,1.06349,0.93651
2590,1,0,0,0,0,1,1.00334,0,150,1,1.10667,0.9
2591,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
2592,1,24.3,-4.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
2593,1,23.6,4.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
2594,1,0,0,0,0,1,1.01667,0,90,1,1.11111,0.92222
2595,1,0,0,0,0,1,1.02889,0,225,1,1.08889,0.96889
2596,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
2597,1,14.9,-2.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
2598,1,-1,-0.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
2599,1,-1.5,-0.3,0,0,1,1,0,63,1,1.06349,0.93651
2600,1,3,1,0,0,1,1,0,63,1,1.04762,0.95238
2601,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
2602,1,34.2,11.8,0,0,1,1.00794,0,63,1,1.06349,0.95238
2603,1,28.2,-3,0,0,1,0.975,0,63,1,1.15,0.8
2604,1,11.8,-1.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
2605,1,37.3,-4.9,0,0,1,1.00794,0,63,1,1.06349,0.95238
2606,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
2607,1,1.6,0.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
2608,1,15.3,-0.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
2609,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
2610,1,8.2,-1.1,0,0,1,1,0,63,1,1.06349,0.93651
2611,1,3.6,-0.2,0,0,1,1,0,63,1,1.07937,0.92063
2612,1,28.5,-13.1,0,0,1,1.00794,0,63,1,1.06349,0.95238
2613,1,21.8,-6.7,0,0,1,1.02222,0,90,1,1.06667,0.97778
2614,1,17.2,1.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
2615,1,24.5,-8.5,0,0,1,1.01588,0,63,1,1.07937,0.95238
2616,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
2617,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
2618,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
2619,1,12.7,-1.5,0,0,1,1.02222,0,90,1,1.06667,0.97778
2620,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
2621,1,18,-2.7,0,0,1,1,0,63,1,1.07937,0.92063
2622,2,18.5,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
2623,1,4.3,-2.8,0,0,1,1,0,63,1,1.07937,0.92063
2624,1,21.4,-4.4,0,0,1,1.02778,0,90,1,1.07778,0.97778
2625,1,29.7,6.4,0,0,1,1,0,63,1,1.04762,0.95238
2626,1,10.2,1.6,0,0,1,1,0,90,1,1.07778,0.92222
2627,1,37.7,0.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
2628,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
2629,1,13.6,-12.2,0,0,1,1.01588,0,63,1,1.07937,0.95238
2630,1,15.3,-1,0,0,1,1,0,63,1,1.07937,0.92063
2631,1,10.2,1.7,0,0,1,1.02222,0,90,1,1.06667,0.97778
2632,1,25,4,0,0,1,1.01588,0,63,1,1.07937,0.95238
2633,1,3.8,-3.6,0,0,1,1,0,63,1,1.07937,0.92063
2634,1,9.6,-2.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
2635,1,28.8,2.1,0,0,1,1.01111,0,90,1,1.08889,0.93333
2636,1,0,0,0,0,1,1,0,63,1,1.09524,0.90476
2637,1,0,0,0,0,1,1.02889,0,225,1,1.08889,0.96889
2638,2,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
2639,1,40.7,8.7,0,0,1,1,0,63,1,1.07937,0.92063
2640,1,16,-3,0,0,1,1.01588,0,63,1,1.07937,0.95238
2641,1,5.4,-1.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
2642,1,0,0.3,0,0,1,1,0,63,1,1.07937,0.92063
2643,1,8.6,1.6,0,0,1,1,0,63,1,1.07937,0.92063
2644,1,1.4,1.4,0,0,1,1.01588,0,63,1,1.07937,0.95238
2645,1,12.4,7.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
2646,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
2647,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
2648,1,14,-3.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
2649,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
2650,1,-2.5,-1.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
2651,2,-2.3,1,0,0,1,1,0,63,1,1.07937,0.92063
2652,1,4,-2.1,0,0,1,0.975,0,20,1,1.15,0.8
2653,1,35.2,7.1,0,0,1,1,0,63,1,1.07937,0.92063
2654,1,-7.9,-17.7,0,0,1,1,0,63,1,1.07937,0.92063
2655,2,-0.6,0,0,0,1,1,0,63,1,1.07937,0.92063
2656,2,5.2,0,0,0,1,1,0,63,1,1.07937,0.92063
2657,2,-3.1,-7.7,0,0,1,1.01242,0,63,1,1.1042,0.92063
2658,1,5.9,-0.1,0,0,1,0.975,0,20,1,1.15,0.8
2659,1,0,0,0,0,1,1.00004,0,150,1,1.10007,0.9
2660,1,-11.3,0.6,0,0,1,1.01588,0,63,1,1.07937,0.95238
2661,1,14.6,-4.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
2662,1,5.4,-3.7,0,0,1,1,0,63,1,1.07937,0.92063
2663,2,2.1,3,0,0,1,1,0,63,1,1.07937,0.92063
2665,1,0,0,0,0,1,1.01587,0,63,1,1.09524,0.93651
2666,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
2667,1,-0.1,-3.2,0,0,1,0.98889,0,225,1,1.08889,0.88889
2668,1,0.8,0.2,0,0,1,1,0,63,1,1.07937,0.92063
2669,1,20,4,0,0,1,1.01587,0,63,1,1.06349,0.96825
2670,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
2671,2,0.1,9.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
2672,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
2673,2,6.5,0,0,0,1,0.975,0,20,1,1.15,0.8
2674,2,4.9,0.1,0,0,1,0.975,0,20,1,1.15,0.8
2675,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
2676,1,0,0,0,0,1,1.00517,0,150,1,1.11033,0.9
2677,1,49,-2.4,0,0,1,1.00794,0,63,1,1.06349,0.95238
2678,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
2679,1,0,0,0,0,1,0.825,0,20,1,1.15,0.5
2680,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
2681,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
2682,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
2683,1,37.5,4.3,0,0,1,1,0,63,1,1.07937,0.92063
2684,1,8,0.3,0,0,1,1.00794,0,63,1,1.06349,0.95238
2685,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
2686,1,-2.6,-7.2,0,0,1,1.03778,0,225,1,1.08889,0.98667
2687,1,35,4.4,0,0,1,1.01588,0,63,1,1.07937,0.95238
2688,1,3,-0.9,0,0,1,1,0,63,1,1.06349,0.93651
2689,1,25.2,17.6,0,0,1,1.01111,0,225,1,1.08889,0.93333
2690,1,-1,-0.4,0,0,1,1,0,63,1,1.07937,0.92063
2691,1,30,-6,0,0,1,1.02648,0,90,1,1.07519,0.97778
2692,1,42.8,5.1,0,0,1,1.04666,0,225,1,1.08889,1.00444
2693,1,28.6,-1.7,0,0,1,1.02778,0,90,1,1.07778,0.97778
2694,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
2695,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
2696,1,28.3,-1.1,0,0,1,1,0,90,1,1.07778,0.92222
2697,1,21.2,-3.3,0,0,1,1.01588,0,63,1,1.07937,0.95238
2698,1,14,1.6,0,0,1,1.03333,0,90,1,1.11111,0.95556
2699,1,8.9,-2.6,0,0,1,1,0,63,1,1.04762,0.95238
2700,1,7.5,-1.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
2701,1,16,-3.8,0,0,1,1.02222,0,90,1,1.06667,0.97778
2702,1,17.9,-2.8,0,0,1,1.02222,0,90,1,1.06667,0.97778
2703,1,84.5,12.5,0,0,1,1.04666,0,225,1,1.08889,1.00444
2704,1,15.2,9.2,0,0,1,1.01587,0,63,1,1.06349,0.96825
2705,2,0,0,0,0,1,1,0,63,1,1.04762,0.95238
2706,1,1.7,-3.6,0,0,1,1.01588,0,63,1,1.07937,0.95238
2707,1,15.9,-2.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
2708,1,9.1,-0.5,0,0,1,1.02778,0,90,1,1.07778,0.97778
2709,1,14.2,3.9,0,0,1,1.00794,0,63,1,1.06349,0.95238
2710,1,-0,0.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
2711,1,31.1,8.9,0,0,1,1.04666,0,225,1,1.08889,1.00444
2712,1,14.6,0.6,0,0,1,1,0,63,1,1.04762,0.95238
2713,1,15.5,15.8,0,0,1,1,0,63,1,1.06349,0.93651
2714,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
2715,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
2716,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
2717,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
2718,1,6,1,0,0,1,1.01587,0,63,1,1.06349,0.96825
2719,1,26,-1.9,0,0,1,1.01587,0,63,1,1.06349,0.96825
2720,1,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
2721,1,28.2,-3.6,0,0,1,1.02778,0,90,1,1.07778,0.97778
2722,1,22,2.6,0,0,1,1.01111,0,90,1,1.08889,0.93333
2723,1,0,0,0,-64,1,0.975,0,20,1,1.15,0.8
2724,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
2725,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
2726,1,27.2,5.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
2727,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
2728,1,6.7,5.6,0,0,1,1,0,63,1,1.07937,0.92063
2729,1,0.5,1.9,0,0,1,1.01667,0,90,1,1.11111,0.92222
2730,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
2731,1,0,0,0,640,1,1.05263,0,380,1,1.10526,1
2732,1,43.9,6.6,0,0,1,1.00794,0,63,1,1.06349,0.95238
2733,1,21.7,0.7,0,0,1,1,0,63,1,1.07937,0.92063
2734,1,2.9,-0.2,0,0,1,1.02778,0,90,1,1.07778,0.97778
2735,1,19.4,-4.3,0,0,1,1.04666,0,225,1,1.08889,1.00444
2736,1,20.6,2.6,0,0,1,1.01588,0,63,1,1.07937,0.95238
2737,1,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
2738,1,5.5,-6.8,0,0,1,1.00086,0,90,1,1.07949,0.92222
2739,1,12.9,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
2740,1,0,-2.5,0,0,1,1,0,63,1,1.06349,0.93651
2741,1,29.4,-1.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
2742,1,6.6,2.9,0,0,1,1,0,63,1,1.04762,0.95238
2743,1,17.7,-10.9,0,0,1,1.02778,0,90,1,1.07778,0.97778
2744,2,0,0,0,0,1,1,0,90,1,1.07778,0.92222
2745,1,17.3,-3.5,0,0,1,1.01588,0,63,1,1.07937,0.95238
2746,1,5,1.6,0,0,1,1.02778,0,90,1,1.07778,0.97778
2747,1,6.6,7.9,0,0,1,1.02778,0,90,1,1.07778,0.97778
2748,1,1.3,-2,0,0,1,1,0,63,1,1.07937,0.92063
2749,1,1,0.4,0,0,1,1,0,63,1,1.06349,0.93651
2750,1,10,-2,0,0,1,1.02222,0,90,1,1.06667,0.97778
2751,1,12,-2,0,0,1,1.02222,0,90,1,1.06667,0.97778
2752,1,10.9,0.7,0,0,1,1.01588,0,63,1,1.07937,0.95238
2753,1,14.8,-0.2,0,0,1,1.01588,0,63,1,1.07937,0.95238
2754,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
2755,1,2.4,-1.5,0,0,1,1.00102,0,63,1,1.06553,0.93651
2756,1,15.8,5.5,0,0,1,1.01587,0,63,1,1.06349,0.96825
2757,1,-0.3,-3.4,0,0,1,1,0,63,1,1.09524,0.90476
2758,1,1.4,-0.1,0,0,1,1,0,90,1,1.07778,0.92222
2759,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
2760,1,22.6,-5.9,0,0,1,1.02222,0,90,1,1.06667,0.97778
2761,1,-1.3,0.7,0,0,1,1,0,63,1,1.04762,0.95238
2762,1,20.7,-2.6,0,0,1,1,0,63,1,1.07937,0.92063
2763,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
2764,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
2765,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
2766,1,34.5,4.5,0,0,1,1,0,63,1,1.06349,0.93651
2767,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
2768,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
2769,1,3,0.3,0,0,1,1.02778,0,90,1,1.07778,0.97778
2770,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
2771,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
2772,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
2773,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
2774,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
2775,1,0,0,0,0,1,1.04143,0,63,1,1.13048,0.95238
2776,1,17.5,-3.6,0,0,1,1,0,63,1,1.07937,0.92063
2777,1,25.9,-2,0,0,1,1,0,63,1,1.07937,0.92063
2778,1,0,0,0,-64,1,0.975,0,20,1,1.15,0.8
2779,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
2780,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
2781,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
2782,1,19.8,-4.1,0,0,1,1.02778,0,90,1,1.07778,0.97778
2783,1,8,-2.5,0,0,1,1.01588,0,63,1,1.07937,0.95238
2784,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
2785,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
2786,1,30.1,0.3,0,0,1,1.01588,0,63,1,1.07937,0.95238
2787,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
2788,1,22.1,-0.1,0,0,1,1,0,63,1,1.07937,0.92063
2789,1,42.1,-1.4,0,0,1,1,0,63,1,1.07937,0.92063
2790,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
2791,1,0,0,0,0,1,1.04574,0,225,1,1.09147,1
2792,1,0,0,0,0,1,1.07895,0,380,1,1.10526,1.05263
2793,1,3,2.6,0,0,1,1.02778,0,90,1,1.07778,0.97778
2794,1,0,0,0,-64,1,0.975,0,20,1,1.15,0.8
2795,1,0,0,0,-64,1,0.975,0,20,1,1.15,0.8
2796,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
2797,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
2798,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
2799,1,20.2,-0.2,0,0,1,1.00794,0,63,1,1.06349,0.95238
2800,1,13.2,-3.3,0,0,1,1,0,63,1,1.07937,0.92063
2801,1,11.6,0.6,0,0,1,1.01588,0,63,1,1.07937,0.95238
2802,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
2803,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
2804,1,3.5,-2.8,0,0,1,1,0,63,1,1.06349,0.93651
2805,1,0,-0,0,0,1,1.02778,0,90,1,1.07778,0.97778
2806,1,64.9,-2.3,0,0,1,1.04666,0,225,1,1.08889,1.00444
2807,1,84.1,4.4,0,0,1,1.04731,0,225,1,1.09017,1.00444
2808,1,0,0,0,0,1,1.01667,0,90,1,1.11111,0.92222
2809,1,1.4,4.2,0,80,1,1.02222,0,225,1,1.08889,0.95556
2810,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
2811,1,12.9,4.9,0,0,1,1,0,63,1,1.06349,0.93651
2812,1,12.9,-4.7,0,0,1,1.02222,0,90,1,1.06667,0.97778
2813,1,38.3,-0.5,0,0,1,1,0,63,1,1.07937,0.92063
2814,1,0,0,0,0,1,1.00068,0,63,1,1.04898,0.95238
2815,1,0,0,0,0,1,1,0,45,1,1.06667,0.93333
2816,1,2,-0.5,0,0,1,1,0,45,1,1.06667,0.93333
2817,1,16.2,7.8,0,0,1,1.02222,0,90,1,1.1,0.94444
2818,1,22,-8.5,0,0,1,0.98889,0,225,1,1.08889,0.88889
2819,1,14.5,-4.8,0,0,1,1,0,63,1,1.07937,0.92063
2820,1,12,4.2,0,0,1,1.00794,0,63,1,1.06349,0.95238
2821,1,0,0,0,30,1,1.02222,0,90,1,1.06667,0.97778
2822,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
2823,1,22.5,3.5,0,0,1,1,0,63,1,1.07937,0.92063
2824,1,19.1,0.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
2825,1,3.9,1.2,0,0,1,0.98413,0,63,1,1.06349,0.90476
2826,1,0,0,0,0,1,1,0,90,1,1.07778,0.92222
2827,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
2828,1,12.5,-1.7,0,0,1,1,0,90,1,1.07778,0.92222
2829,1,6,-0.8,0,0,1,1,0,63,1,1.07937,0.92063
2830,2,5.4,0,0,0,1,1,0,63,1,1.07937,0.92063
2831,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
2832,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
2833,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
2834,1,50,4.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
2835,1,7.2,-1.2,0,0,1,1,0,63,1,1.07937,0.92063
2836,1,20.9,-3.6,0,0,1,1,0,63,1,1.07937,0.92063
2837,1,66,8.3,0,0,1,1.04666,0,225,1,1.08444,1.00889
2838,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
2839,1,27.1,7.6,0,0,1,1.01111,0,225,1,1.08889,0.93333
2840,1,20.5,1.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
2841,1,45,1.8,0,0,1,1.02222,0,90,1,1.06667,0.97778
2842,1,9.8,-2.6,0,0,1,0.98889,0,225,1,1.08889,0.88889
2843,1,0,0,0,-64,1,0.975,0,20,1,1.15,0.8
2844,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
2845,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
2846,2,0,0,0,0,1,1,0,63,1,1.04762,0.95238
2847,1,26.5,1.3,0,0,1,1.01587,0,63,1,1.06349,0.96825
2848,1,30.7,3.5,0,0,1,1,0,63,1,1.07937,0.92063
2849,1,8.2,0,0,0,1,1,0,63,1,1.07937,0.92063
2850,1,1.7,0.6,0,0,1,1,0,63,1,1.07937,0.92063
2851,2,0.2,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
2852,1,52.6,3.1,0,0,1,1,0,63,1,1.06349,0.93651
2853,1,11.3,-5.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
2854,1,53.2,-65.8,0,0,1,1.01588,0,63,1,1.07937,0.95238
2855,1,15.8,-5.8,0,0,1,1.00794,0,63,1,1.06349,0.95238
2856,1,50.2,-2.8,0,0,1,1.02222,0,90,1,1.06667,0.97778
2857,1,-2.6,21.9,0,0,1,1,0,63,1,1.04762,0.95238
2858,1,20,-9.7,0,0,1,1,0,63,1,1.06349,0.93651
2859,1,15.9,1.2,0,0,1,1,0,90,1,1.07778,0.92222
2860,1,25.5,5.8,0,0,1,1.01587,0,63,1,1.06349,0.96825
2861,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
2862,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
2863,1,24.6,0.7,0,0,1,1,0,63,1,1.06349,0.93651
2864,1,27.9,10,0,0,1,1.0477,0,225,1,1.09095,1.00444
2865,1,28.9,11,0,0,1,1.04666,0,225,1,1.08889,1.00444
2866,1,16.9,2.7,0,0,1,1,0,63,1,1.04762,0.95238
2867,1,0,0.2,0,0,1,1,0,63,1,1.06349,0.93651
2868,1,-1.8,-17.8,0,0,1,1.01111,0,225,1,1.08889,0.93333
2869,1,2.1,3.1,0,0,1,1,0,63,1,1.07937,0.92063
2870,1,9,-2.6,0,0,1,1.00794,0,63,1,1.06349,0.95238
2871,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
2872,1,0.5,0.4,0,0,1,1,0,63,1,1.07937,0.92063
2873,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
2874,1,43,-0.3,0,0,1,1,0,63,1,1.07937,0.92063
2875,1,0.5,0.2,0,0,1,1.01587,0,63,1,1.06349,0.96825
2876,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
2877,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
2878,1,12,0.4,0,0,1,1,0,63,1,1.06349,0.93651
2879,1,20,4,0,0,1,1,0,63,1,1.06349,0.93651
2880,1,11.4,0,0,0,1,1,0,63,1,1.06349,0.93651
2881,1,6.5,0.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
2882,1,15,6.1,0,0,1,1,0,90,1,1.07778,0.92222
2883,1,-0.2,-0.7,0,0,1,1.01588,0,63,1,1.07937,0.95238
2884,1,-5,1.2,0,0,1,1,0,63,1,1.04762,0.95238
2885,1,16.9,2.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
2886,1,0.7,-6.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
2887,1,24.7,5.5,0,0,1,1.02778,0,90,1,1.07778,0.97778
2888,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
2889,1,27,-2.7,0,0,1,1.02222,0,90,1,1.06667,0.97778
2890,1,4.5,2.4,0,0,1,1.01587,0,63,1,1.06349,0.96825
2891,1,10.6,-0.6,0,0,1,1.01588,0,63,1,1.07937,0.95238
2892,1,7.2,-0.5,0,0,1,1.02434,0,90,1,1.07091,0.97778
2893,1,-4,3.4,0,0,1,1.01111,0,225,1,1.08889,0.93333
2894,1,1,-2,0,0,1,1,0,63,1,1.07937,0.92063
2895,1,0.1,-0.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
2896,1,23.7,-3.8,0,0,1,1,0,63,1,1.06349,0.93651
2897,1,21.7,2.8,0,0,1,1.01588,0,63,1,1.07937,0.95238
2898,1,29.7,-1.8,0,0,1,1,0,63,1,1.06349,0.93651
2899,1,8.7,-7.3,0,0,1,1,0,63,1,1.07937,0.92063
2900,1,24.3,10.8,0,0,1,1.01587,0,63,1,1.06349,0.96825
2901,1,0.1,-0.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
2902,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
2903,1,13.3,-4,0,0,1,1,0,63,1,1.06349,0.93651
2904,1,49.8,-1.3,0,0,1,1.01111,0,225,1,1.08889,0.93333
2905,1,0,0,0,-60,1,0.975,0,20,1,1.15,0.8
2906,1,0,0,0,-58,1,0.975,0,20,1,1.15,0.8
2907,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
2908,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
2909,1,0.6,-0,0,0,1,1.02437,0,90,1,1.07097,0.97778
2910,1,40.8,9.2,0,0,1,1,0,63,1,1.06349,0.93651
2911,1,3,-2,0,0,1,1,0,63,1,1.07937,0.92063
2912,1,13.9,4.3,0,0,1,1.01588,0,63,1,1.07937,0.95238
2913,1,7.2,-9.3,0,0,1,1,0,63,1,1.07937,0.92063
2914,2,2.2,2.5,0,0,1,0.975,0,20,1,1.15,0.8
2915,1,0,0,0,0,1,1.00131,0,150,1,1.10261,0.9
2916,1,0,0,0,0,1,1.04577,0,225,1,1.09155,1
2917,1,26,-2.6,0,0,1,1.01588,0,63,1,1.07937,0.95238
2918,1,0,0,0,0,1,1.02363,0,90,1,1.06948,0.97778
2919,2,0,0,0,0,1,1,0,150,1,1.1,0.9
2920,1,43.2,-1.3,0,0,1,1,0,63,1,1.06349,0.93651
2921,1,28.2,-2.2,0,0,1,1,0,63,1,1.07937,0.92063
2922,1,17.7,1.6,0,0,1,1.01588,0,63,1,1.07937,0.95238
2923,2,17,1.5,0,0,1,1,0,63,1,1.07937,0.92063
2924,1,10.7,-10.1,0,0,1,1,0,63,1,1.07937,0.92063
2925,1,16.5,-0.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
2926,1,18.7,-3.9,0,0,1,1.00794,0,63,1,1.06349,0.95238
2927,1,22.9,2.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
2928,1,0,0,0,-51,1,0.975,0,20,1,1.15,0.8
2929,1,44.7,6.8,0,0,1,1,0,63,1,1.06349,0.93651
2930,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
2931,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
2932,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
2933,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
2934,1,1,1,0,0,1,1.01587,0,63,1,1.06349,0.96825
2935,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
2936,1,33.7,-1.9,0,0,1,1.01587,0,63,1,1.06349,0.96825
2937,1,11.9,-2.9,0,0,1,1,0,63,1,1.07937,0.92063
2938,1,15.8,0.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
2939,1,17.9,1.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
2940,1,10,-1.6,0,0,1,1,0,63,1,1.07937,0.92063
2941,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
2942,1,26.2,-10,0,0,1,1,0,63,1,1.06349,0.93651
2943,1,12.3,-0.7,0,0,1,1,0,63,1,1.07937,0.92063
2944,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
2945,1,42.9,12.8,0,0,1,1.00041,0,90,1,1.07859,0.92222
2946,1,26.6,-3.6,0,0,1,1,0,63,1,1.07937,0.92063
2947,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
2948,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
2949,1,50.3,6.9,0,0,1,1.04666,0,225,1,1.08889,1.00444
2950,1,36.2,-0.3,0,0,1,1,0,63,1,1.06349,0.93651
2951,1,13.1,-0.8,0,0,1,1,0,63,1,1.06349,0.93651
2952,1,18.2,-4.1,0,0,1,1,0,63,1,1.06349,0.93651
2953,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
2954,1,11,3.2,0,0,1,1,0,63,1,1.06349,0.93651
2955,1,0,-1.5,0,0,1,1.04666,0,225,1,1.08889,1.00444
2956,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
2957,1,12.8,-4.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
2958,1,13,6,0,0,1,1.01587,0,63,1,1.06349,0.96825
2959,1,13,6,0,0,1,1.01587,0,63,1,1.06349,0.96825
2960,1,0,0,0,0,1,1,0,90,1,1.07778,0.92222
2961,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
2962,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
2963,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
2964,1,9,0.2,0,0,1,1.01588,0,63,1,1.07937,0.95238
2965,1,23,5.2,0,0,1,1.01588,0,63,1,1.07937,0.95238
2966,1,122.9,21.5,0,0,1,1.01588,0,63,1,1.07937,0.95238
2967,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
2968,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
2969,1,13.8,-4,0,0,1,1,0,63,1,1.06349,0.93651
2970,1,19.6,-1,0,0,1,1.02222,0,90,1,1.06667,0.97778
2971,1,29.4,9.6,0,0,1,1.01588,0,63,1,1.07937,0.95238
2972,1,11.9,-2.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
