bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
2973,1,3,0.7,0,0,1,1.01587,0,63,1,1.06349,0.96825
2974,1,5.5,-2.8,0,0,1,1,0,63,1,1.07937,0.92063
2975,1,0,0,0,0,1,1.00194,0,150,1,1.10388,0.9
2976,1,12.8,-6.5,0,0,1,1.02222,0,90,1,1.06667,0.97778
2977,1,13.9,6.3,0,0,1,1,0,63,1,1.07937,0.92063
2978,1,0,1.6,0,0,1,1.0223,0,90,1,1.06683,0.97778
2979,1,11.8,-4.9,0,0,1,1.04666,0,225,1,1.08889,1.00444
2980,1,21.8,-0.8,0,0,1,1.04666,0,225,1,1.08889,1.00444
2981,1,0,0,0,-60,1,0.975,0,20,1,1.15,0.8
2982,1,0,0,0,-60,1,0.975,0,20,1,1.15,0.8
2983,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
2984,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
2985,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
2986,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
2987,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
2988,1,1.5,-1.3,0,0,1,1,0,63,1,1.07937,0.92063
2989,1,40.5,12.5,0,0,1,1,0,63,1,1.07937,0.92063
2990,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
2991,1,26.5,-0.9,0,0,1,1,0,63,1,1.06349,0.93651
2992,1,18.7,-0.7,0,0,1,1,0,63,1,1.06349,0.93651
2993,2,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
2994,1,34,1,0,0,1,1.02778,0,90,1,1.07778,0.97778
2995,1,16.9,-0.8,0,0,1,1.02222,0,90,1,1.06667,0.97778
2996,1,22.9,-6.7,0,0,1,1.02222,0,90,1,1.06667,0.97778
2997,1,22.7,2.2,0,0,1,1.00794,0,63,1,1.06349,0.95238
2998,1,-0.4,0.5,0,0,1,1,0,63,1,1.07937,0.92063
2999,1,3,-1.9,0,0,1,1,0,63,1,1.07937,0.92063
3000,1,23.3,-0.5,0,0,1,1.02778,0,90,1,1.07778,0.97778
3001,1,17.8,9,0,0,1,1.02778,0,90,1,1.07778,0.97778
3002,1,4.6,-0.9,0,0,1,1,0,63,1,1.04762,0.95238
3003,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
3004,1,26.1,-0.8,0,0,1,1.02778,0,90,1,1.07778,0.97778
3005,1,29.7,-3,0,0,1,1,0,63,1,1.06349,0.93651
3006,1,-2.2,4.9,0,0,1,1.01587,0,63,1,1.06349,0.96825
3007,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
3008,1,13,4,0,0,1,1.00295,0,63,1,1.06939,0.93651
3009,1,26.6,0.6,0,0,1,1,0,63,1,1.06349,0.93651
3010,1,18.6,-0.4,0,0,1,1.02222,0,90,1,1.1,0.94444
3011,2,12.6,-2.7,0,0,1,1,0,63,1,1.06349,0.93651
3012,1,0,0,0,0,1,0.975,0,20,1,1.15,0.8
3013,1,9.7,2.6,0,0,1,1,0,63,1,1.06349,0.93651
3014,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
3015,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
3016,1,51.2,13.1,0,0,1,1.01111,0,225,1,1.08889,0.93333
3017,1,36.9,14.8,0,0,1,1.01587,0,63,1,1.06349,0.96825
3018,1,33,0.1,0,0,1,1.04666,0,225,1,1.08444,1.00889
3019,1,31.8,-4.5,0,0,1,1,0,63,1,1.07937,0.92063
3020,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
3021,1,15.7,-4.2,0,0,1,1,0,63,1,1.07937,0.92063
3022,1,40.5,-1.5,0,0,1,1.04666,0,225,1,1.08444,1.00889
3023,1,0,0,0,0,1,1,0,90,1,1.07778,0.92222
3024,1,101.3,1.7,0,0,1,1.0477,0,225,1,1.09095,1.00444
3025,1,0,0.1,0,0,1,1,0,63,1,1.07937,0.92063
3026,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3027,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
3028,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
3029,1,21.5,6.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
3030,1,41.1,-3.5,0,0,1,1,0,63,1,1.07937,0.92063
3031,1,43.9,-0.2,0,0,1,1,0,63,1,1.06349,0.93651
3032,1,1.9,-0.7,0,0,1,1.01588,0,63,1,1.07937,0.95238
3033,1,40.5,-6.6,0,0,1,1.02763,0,90,1,1.07748,0.97778
3034,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
3035,1,19.2,2.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
3036,1,-0.1,-1.5,0,0,1,1,0,63,1,1.07937,0.92063
3037,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
3038,2,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3039,2,14.5,0,0,0,1,1,0,63,1,1.06349,0.93651
3040,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
3041,1,9,-3.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
3042,1,1,-1.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
3043,1,0,0.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
3044,1,28.5,1.8,0,0,1,1,0,63,1,1.07937,0.92063
3045,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
3046,1,31.4,-2.4,0,0,1,1.02222,0,90,1,1.1,0.94444
3047,1,0,0,0,-64,1,0.975,0,20,1,1.15,0.8
3048,1,0,0,0,-64,1,0.975,0,20,1,1.15,0.8
3049,1,1.6,-4,0,0,1,1,0,63,1,1.07937,0.92063
3050,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
3051,1,0,0,0,0,1,1.07895,0,380,1,1.10526,1.05263
3052,1,15.9,-1.3,0,0,1,1.01587,0,63,1,1.06349,0.96825
3053,1,31.4,1,0,0,1,1,0,63,1,1.07937,0.92063
3054,1,22,-2.5,0,0,1,1,0,63,1,1.07937,0.92063
3055,1,22.9,-6.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
3056,1,23.7,-3.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
3057,1,-21.1,3.8,0,0,1,1.04445,0,225,1,1.08889,1
3058,1,0.8,0,0,0,1,1,0,63,1,1.04762,0.95238
3059,1,19.4,-8.9,0,0,1,1,0,63,1,1.06349,0.93651
3060,1,3.6,0.3,0,0,1,1,0,63,1,1.07937,0.92063
3061,1,42,-0.1,0,0,1,1,0,63,1,1.07937,0.92063
3062,1,16.9,-4,0,0,1,1.01588,0,63,1,1.07937,0.95238
3063,1,13.8,0.7,0,0,1,1.01588,0,63,1,1.07937,0.95238
3064,1,9,-2.3,0,0,1,1.02305,0,90,1,1.06832,0.97778
3065,1,22.9,-2.3,0,0,1,1,0,63,1,1.07937,0.92063
3066,1,32,-2.8,0,0,1,0.98889,0,225,1,1.08889,0.88889
3067,1,16.3,2.4,0,0,1,1.01587,0,63,1,1.06349,0.96825
3068,1,50.5,3,0,0,1,1.01587,0,63,1,1.06349,0.96825
3069,1,8,-2.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
3070,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
3071,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
3072,1,0.3,2.4,0,0,1,1,0,63,1,1.04762,0.95238
3073,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
3074,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
3075,1,0,0,0,0,1,1.07895,0,380,1,1.10526,1.05263
3076,1,0,0,0,0,1,1.07895,0,380,1,1.10526,1.05263
3077,1,0,0,0,0,1,1.07895,0,380,1,1.10526,1.05263
3078,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
3079,1,32.3,0.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
3080,1,11.9,4.2,0,0,1,1,0,63,1,1.04762,0.95238
3081,1,23.7,-4.3,0,0,1,1,0,63,1,1.04762,0.95238
3082,1,12.9,1.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
3083,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
3084,1,13,-4.7,0,0,1,1,0,90,1,1.07778,0.92222
3085,1,21.4,-5.7,0,0,1,1.02778,0,90,1,1.07778,0.97778
3086,1,-0.1,0.5,0,0,1,1.02778,0,90,1,1.07778,0.97778
3087,1,39.7,-2.2,0,0,1,1.04666,0,225,1,1.08889,1.00444
3088,1,42.9,-4,0,0,1,1.04666,0,225,1,1.08889,1.00444
3089,1,9,-0.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
3090,1,2.1,-2.2,0,0,1,1,0,63,1,1.07937,0.92063
3091,1,19.9,-6,0,0,1,1.00794,0,63,1,1.06349,0.95238
3092,1,25.5,4.7,0,0,1,1,0,63,1,1.06349,0.93651
3093,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
3094,1,-0.5,0.6,0,0,1,1,0,63,1,1.06349,0.93651
3095,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
3096,1,1.1,-0.9,0,0,1,1,0,63,1,1.06349,0.93651
3097,1,16.8,1.3,0,0,1,0.98413,0,63,1,1.06349,0.90476
3098,1,3,-2.7,0,0,1,1.02222,0,90,1,1.06667,0.97778
3099,1,10,3.5,0,0,1,1.00794,0,63,1,1.06349,0.95238
3100,1,19.1,2.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
3101,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
3102,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
3103,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
3104,1,69.9,2.9,0,0,1,1,0,63,1,1.07937,0.92063
3105,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
3106,1,1.9,2.9,0,0,1,1,0,63,1,1.06349,0.93651
3107,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
3108,1,3.2,-1.5,0,0,1,1,0,63,1,1.07937,0.92063
3109,1,25,-4.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
3110,1,26.9,3.3,0,0,1,1,0,63,1,1.06349,0.93651
3111,1,14.8,0.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
3112,1,1,-2,0,0,1,0.94444,0,45,1,1,0.88889
3113,1,11.5,-1,0,0,1,1,0,63,1,1.06349,0.93651
3114,1,7.8,-0.8,0,0,1,1,0,63,1,1.04762,0.95238
3115,1,4.1,-0.3,0,0,1,1,0,63,1,1.04762,0.95238
3116,2,0,0,0,0,1,0.94444,0,45,1,1,0.88889
3117,1,20.2,3.7,0,0,1,1,0,63,1,1.06349,0.93651
3118,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
3119,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
3120,1,44.2,8.4,0,0,1,1.04666,0,225,1,1.08889,1.00444
3121,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
3122,1,19,-1.4,0,0,1,1.01588,0,63,1,1.07937,0.95238
3123,1,11.9,1,0,0,1,1.01588,0,63,1,1.07937,0.95238
3124,1,7.9,-0.9,0,0,1,1,0,63,1,1.06349,0.93651
3125,2,6,0,0,0,1,1,0,63,1,1.06349,0.93651
3126,1,21.8,-0.9,0,0,1,1,0,63,1,1.04762,0.95238
3127,1,54.9,-6.9,0,0,1,1.04666,0,225,1,1.08889,1.00444
3128,1,-36.2,3.2,0,0,1,1.03778,0,225,1,1.08889,0.98667
3129,1,36.7,-1.2,0,0,1,1,0,63,1,1.07937,0.92063
3130,1,31.7,15.4,0,0,1,1,0,63,1,1.07937,0.92063
3131,1,9.8,-0.6,0,0,1,1.00794,0,63,1,1.06349,0.95238
3132,1,-0.3,-0.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
3133,1,0,0,0,0,1,1.02411,0,90,1,1.07045,0.97778
3134,2,-1.3,0,0,0,1,0.975,0,20,1,1.15,0.8
3135,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
3136,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
3137,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
3138,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
3139,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
3140,1,17,-1.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
3141,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
3142,1,6,0.9,0,0,1,1.00794,0,63,1,1.06349,0.95238
3143,1,16,0,0,0,1,1,0,63,1,1.06349,0.93651
3144,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
3145,1,65.9,14.8,0,0,1,1,0,63,1,1.07937,0.92063
3146,1,0,0,0,0,1,1,0,150,1,1.1,0.9
3147,1,24.9,0.9,0,0,1,0.98413,0,63,1,1.06349,0.90476
3148,1,2,1,0,0,1,1.00384,0,63,1,1.08704,0.92063
3149,1,22.8,-0.9,0,0,1,1.01587,0,63,1,1.06349,0.96825
3150,1,9.3,-3.9,0,0,1,1.02222,0,90,1,1.06667,0.97778
3151,1,29.6,-0.9,0,0,1,1.02222,0,90,1,1.1,0.94444
3152,1,18.5,1.7,0,0,1,1.00167,0,63,1,1.06683,0.93651
3153,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
3154,2,0.3,0,0,0,1,1,0,90,1,1.07778,0.92222
3155,1,40.7,5.3,0,0,1,0.98889,0,225,1,1.08889,0.88889
3156,1,29.7,-8.7,0,0,1,0.98889,0,225,1,1.08889,0.88889
3157,1,10.7,-0.5,0,0,1,1.01588,0,63,1,1.07937,0.95238
3158,1,23.8,0.1,0,0,1,1.03778,0,225,1,1.08889,0.98667
3159,1,34.6,-10.6,0,0,1,1,0,63,1,1.07937,0.92063
3160,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
3161,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
3162,1,3.6,0.3,0,0,1,1.04666,0,225,1,1.08889,1.00444
3163,1,11,2.5,0,0,1,1,0,63,1,1.04762,0.95238
3164,1,39.6,0.9,0,0,1,1.04666,0,225,1,1.08889,1.00444
3165,1,25.1,-2,0,0,1,1,0,63,1,1.07937,0.92063
3166,1,1,0.3,0,0,1,1.01587,0,63,1,1.06349,0.96825
3167,1,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
3168,1,0,0,0,0,1,1.04741,0,380,1,1.10263,0.9922
3169,1,13.4,-2.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
3170,1,0,0,0,0,1,1.02778,0,90,1,1.06667,0.98889
3171,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
3172,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
3173,1,3.1,-0.1,0,0,1,1,0,63,1,1.07937,0.92063
3174,1,24.3,-0.7,0,0,1,1,0,63,1,1.06349,0.93651
3175,2,0,0,0,0,1,1.01111,0,90,1,1.08889,0.93333
3176,1,29.4,1.6,0,0,1,1,0,63,1,1.06349,0.93651
3177,2,8.9,0,0,0,1,1,0,90,1,1.07778,0.92222
3178,1,14.5,0.5,0,0,1,1.02222,0,90,1,1.06667,0.97778
3179,1,17.3,-0.7,0,0,1,1,0,63,1,1.04762,0.95238
3180,1,0.9,0.3,0,0,1,1,0,63,1,1.06349,0.93651
3181,1,69.1,6.9,0,-80,1,1.04666,0,225,1,1.08889,1.00444
3182,1,23,0.7,0,0,1,1,0,63,1,1.07937,0.92063
3183,1,0,0,0,0,1,1.04949,0,225,1,1.09899,1
3184,1,1,0.4,0,0,1,1,0,63,1,1.07937,0.92063
3185,1,33.6,3.6,0,0,1,1.04666,0,225,1,1.08889,1.00444
3186,1,28,-0.4,0,0,1,1.04839,0,225,1,1.09233,1.00444
3187,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
3188,1,-1.2,-1.8,0,0,1,1,0,63,1,1.06349,0.93651
3189,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
3190,1,13.4,-1.5,0,0,1,1,0,90,1,1.07778,0.92222
3191,1,-0.1,-0.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
3192,1,31.5,-0.8,0,0,1,1,0,63,1,1.07937,0.92063
3193,1,38.4,11.8,0,0,1,1,0,63,1,1.04762,0.95238
3194,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
3195,1,7,-3.4,0,0,1,1.00794,0,63,1,1.06349,0.95238
3196,2,0,0,0,0,1,1,0,150,1,1.1,0.9
3197,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
3198,1,0,0,0,0,1,1.06579,0,380,1,1.10263,1.02895
3199,1,14.9,-1.1,0,0,1,1,0,63,1,1.07937,0.92063
3200,1,20.6,1.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
3201,1,14.7,4.1,0,0,1,0.99432,0,63,1,1.08387,0.90476
3202,1,22.3,-1.5,0,0,1,1.02778,0,90,1,1.07778,0.97778
3203,1,36,-8.7,0,0,1,1,0,90,1,1.07778,0.92222
3204,1,16,0.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
3205,1,11,1.2,0,0,1,1,0,63,1,1.06349,0.93651
3206,1,11.4,-1.7,0,0,1,1,0,63,1,1.06349,0.93651
3207,1,0,-2,0,0,1,1.00794,0,63,1,1.06349,0.95238
3208,1,40.6,5.8,0,0,1,1.01588,0,63,1,1.07937,0.95238
3209,1,0.5,1.7,0,0,1,1.04666,0,225,1,1.08889,1.00444
3210,1,0.5,0.5,0,0,1,1.04666,0,225,1,1.08889,1.00444
3211,1,23.3,-0.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
3212,1,26,34,0,0,1,1.04666,0,225,1,1.08444,1.00889
3213,1,24.8,-3.4,0,0,1,1.01587,0,63,1,1.06349,0.96825
3214,1,7.9,1.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
3215,1,28.5,5,0,0,1,1.02222,0,90,1,1.06667,0.97778
3216,1,0,0,0,0,1,1.04456,0,225,1,1.08469,1.00444
3217,1,0,0,0,0,1,1.04513,0,225,1,1.08581,1.00444
3218,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
3219,1,42.3,6.9,0,0,1,0.98413,0,63,1,1.06349,0.90476
3220,1,0,0,0,0,1,0.99556,0,225,1,1.08889,0.90222
3221,1,9.9,-1,0,0,1,1,0,63,1,1.07937,0.92063
3222,1,11,-4,0,0,1,1.04666,0,225,1,1.08889,1.00444
3223,1,0.6,2.4,0,0,1,1.04666,0,225,1,1.08889,1.00444
3224,1,16.4,-2.1,0,0,1,1.02778,0,90,1,1.07778,0.97778
3225,1,13,0.4,0,0,1,1,0,63,1,1.07937,0.92063
3226,1,18.1,0.1,0,0,1,1.02222,0,90,1,1.1,0.94444
3227,1,22.6,-5.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
3228,2,1,0,0,0,1,1,0,150,1,1.1,0.9
3229,1,35.7,-8.8,0,0,1,1,0,63,1,1.07937,0.92063
3230,1,80.6,15.3,0,0,1,1.04666,0,225,1,1.08889,1.00444
3231,1,3.9,-0.4,0,0,1,0.97155,0,63,1,1.05421,0.88889
3232,1,1,-0.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
3233,1,0,0,0,0,1,1.0249,0,63,1,1.09741,0.95238
3234,1,1.9,1.5,0,0,1,1,0,63,1,1.04762,0.95238
3235,1,107.6,28.1,0,0,1,1.04666,0,225,1,1.08889,1.00444
3236,1,28,-6.7,0,0,1,1.02222,0,90,1,1.06667,0.97778
3237,1,12.6,-4.4,0,0,1,1,0,63,1,1.07937,0.92063
3238,1,46.1,1.6,0,0,1,1.00333,0,63,1,1.05427,0.95238
3239,1,5,-1,0,0,1,1.02778,0,90,1,1.07778,0.97778
3240,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3241,1,0.7,0.2,0,0,1,1.01588,0,63,1,1.07937,0.95238
3242,1,15.3,4.3,0,0,1,1.01587,0,63,1,1.06349,0.96825
3243,1,2.3,-0,0,0,1,0.94444,0,45,1,1,0.88889
3244,1,19,-10,0,0,1,1.02222,0,90,1,1.06667,0.97778
3245,1,18.4,-4.7,0,0,1,1.01588,0,63,1,1.07937,0.95238
3246,1,3.9,5.6,0,0,1,1.02778,0,90,1,1.07778,0.97778
3247,1,-1.1,-1.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
3248,1,120.6,50.2,0,0,1,1.07237,0,380,1,1.10526,1.03947
3249,1,42.3,5.8,0,0,1,1.04666,0,225,1,1.08889,1.00444
3250,1,32.3,4.7,0,0,1,1.04666,0,225,1,1.08889,1.00444
3251,1,30.3,5.7,0,0,1,1.04666,0,225,1,1.08889,1.00444
3252,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
3253,1,26.8,-0.7,0,0,1,1.02222,0,90,1,1.06667,0.97778
3254,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
3255,1,2.3,2.5,0,0,1,1.07237,0,380,1,1.10526,1.03947
3256,1,21.6,-2,0,0,1,1.01588,0,63,1,1.07937,0.95238
3257,2,1.4,0,0,0,1,1,0,90,1,1.07778,0.92222
3258,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3259,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
3260,1,9,2.9,0,0,1,1.00794,0,63,1,1.06349,0.95238
3261,1,23.6,32.9,0,0,1,1.01333,0,225,1,1.04444,0.98222
3262,1,14.4,0.6,0,0,1,1.02778,0,90,1,1.07778,0.97778
3263,1,24.6,4.1,0,0,1,1,0,63,1,1.07937,0.92063
3264,2,3.7,0,0,0,1,1,0,63,1,1.07937,0.92063
3265,1,27,0.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
3266,1,2.4,1.8,0,0,1,1.02778,0,90,1,1.07778,0.97778
3267,1,7.8,-5.3,0,0,1,1,0,63,1,1.06349,0.93651
3268,1,34.8,-2.8,0,0,1,1.02222,0,90,1,1.06667,0.97778
3269,1,36.4,0.5,0,0,1,1,0,63,1,1.07937,0.92063
3270,1,9.2,0.8,0,0,1,1.02222,0,90,1,1.06667,0.97778
3271,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
3272,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3273,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3274,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3275,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
3276,1,33.4,-4.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
3277,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
3278,1,12.4,0.3,0,0,1,1.02778,0,90,1,1.07778,0.97778
3279,1,18.6,-0.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
3280,1,49.7,1.6,0,0,1,1.01111,0,90,1,1.08889,0.93333
3281,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
3282,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
3283,1,0.9,-10.7,0,0,1,1.02222,0,90,1,1.06667,0.97778
3284,2,0,0,0,0,1,1,0,150,1,1.1,0.9
3285,1,12,2,0,0,1,1.04807,0,225,1,1.0917,1.00444
3286,1,25.3,2.7,0,0,1,1,0,63,1,1.04762,0.95238
3287,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
3288,1,25,9.7,0,0,1,1.00222,0,225,1,1.08889,0.91556
3289,1,59.7,4.3,0,0,1,1.04666,0,225,1,1.08889,1.00444
3290,1,19.8,3.7,0,0,1,1.01588,0,63,1,1.07937,0.95238
3291,1,104.9,0.9,0,0,1,1.04666,0,225,1,1.08889,1.00444
3292,1,18.5,-8.7,0,0,1,1,0,63,1,1.07937,0.92063
3293,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
3294,1,9.8,-0.2,0,0,1,1,0,63,1,1.07937,0.92063
3295,1,40.4,-0.4,0,0,1,1.03333,0,90,1,1.11111,0.95556
3296,1,1.3,15.7,0,0,1,1.01588,0,63,1,1.07937,0.95238
3297,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
3298,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
3299,2,-0.8,0,0,0,1,0.975,0,20,1,1.15,0.8
3300,2,-1.5,0,0,0,1,0.975,0,20,1,1.15,0.8
3301,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3302,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3303,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
3304,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
3305,1,0.5,0.3,0,0,1,1,0,63,1,1.06349,0.93651
3306,1,38.9,2,0,0,1,1.01111,0,225,1,1.08889,0.93333
3307,1,0.7,-2.4,0,0,1,1.03333,0,90,1,1.11111,0.95556
3308,1,0,0,0,0,1,1.02266,0,63,1,1.09293,0.95238
3309,1,48,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
3310,1,13.8,2.9,0,0,1,1,0,63,1,1.06349,0.93651
3311,1,18.5,4.2,0,0,1,1,0,63,1,1.06349,0.93651
3312,1,-0.4,0.5,0,0,1,1,0,63,1,1.06349,0.93651
3313,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
3314,1,1.1,1.7,0,0,1,1,0,63,1,1.04762,0.95238
3315,1,11.4,3.3,0,15,1,1,0,63,1,1.07937,0.92063
3316,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
3317,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3318,1,0.9,0.2,0,0,1,1.01588,0,63,1,1.07937,0.95238
3319,2,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
3320,1,35.8,-2.1,0,0,1,1,0,63,1,1.07937,0.92063
3321,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
3322,1,20.5,-0,0,0,1,1.00794,0,63,1,1.06349,0.95238
3323,1,2.1,-0.1,0,0,1,1,0,63,1,1.06349,0.93651
3324,1,2,0.4,0,0,1,1,0,63,1,1.04762,0.95238
3325,1,0,0,0,0,1,1,0,90,1,1.07778,0.92222
3326,2,0.7,8,0,0,1,1,0,63,1,1.07937,0.92063
3327,1,1.6,-0.8,0,0,1,1.02222,0,90,1,1.06667,0.97778
3328,1,9.7,0.1,0,0,1,1.04445,0,225,1,1.08889,1
3329,1,33.7,7.5,0,0,1,1.01588,0,63,1,1.07937,0.95238
3330,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
3331,1,0.7,-4,0,0,1,1,0,63,1,1.06349,0.93651
3332,1,23.4,-4.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
3333,1,16.7,-6.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
3334,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
3335,1,0,8,0,0,1,1.07369,0,380,1,1.10526,1.04211
3336,1,0,-0.1,0,0,1,1.07369,0,380,1,1.10526,1.04211
3337,1,41.7,8.8,0,0,1,1.07369,0,380,1,1.10526,1.04211
3338,1,36.7,14.7,0,0,1,1.07369,0,380,1,1.10526,1.04211
3339,1,0.5,-0.3,0,60,1,1.01587,0,63,1,1.06349,0.96825
3340,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
3341,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
3342,1,-2.7,-0,0,0,1,1,0,63,1,1.07937,0.92063
3343,1,5.2,-3.4,0,0,1,1,0,63,1,1.07937,0.92063
3344,1,3.1,-1.3,0,0,1,1.02453,0,90,1,1.07129,0.97778
3345,1,2,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
3346,1,1.5,-0.2,0,0,1,1.04622,0,225,1,1.08801,1.00444
3347,1,1.5,-0.3,0,0,1,1.04622,0,225,1,1.08801,1.00444
3348,1,18,7,0,0,1,1,0,63,1,1.07937,0.92063
3349,1,21.2,-1.9,0,0,1,1,0,63,1,1.07937,0.92063
3350,1,10,1.6,0,0,1,1,0,63,1,1.06349,0.93651
3351,1,0,0.5,0,0,1,1,0,63,1,1.06349,0.93651
3352,1,33.5,-0.1,0,0,1,1,0,63,1,1.06349,0.93651
3353,1,12.7,3.2,0,0,1,1,0,63,1,1.06349,0.93651
3354,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
3355,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3356,1,23.6,-5.7,0,0,1,1.01588,0,63,1,1.07937,0.95238
3357,1,37.7,0.9,0,0,1,1.02222,0,90,1,1.06667,0.97778
3358,1,14.9,6.5,0,0,1,1,0,63,1,1.04762,0.95238
3359,1,-0.1,0.6,0,0,1,1,0,63,1,1.04762,0.95238
3360,1,41.3,7.2,0,0,1,1.04666,0,225,1,1.08889,1.00444
3361,1,3,2.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
3362,1,3,0,0,0,1,0.94444,0,45,1,1,0.88889
3363,2,29.3,0,0,0,1,1,0,63,1,1.06349,0.93651
3364,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
3365,1,8.4,3.7,0,0,1,1,0,63,1,1.07937,0.92063
3366,1,30.6,-4.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
3367,1,0.5,-0.7,0,0,1,1,0,63,1,1.04762,0.95238
3368,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
3369,1,91.1,45.6,0,0,1,1.04666,0,225,1,1.08889,1.00444
3370,1,0.9,3.7,0,0,1,1,0,63,1,1.07937,0.92063
3371,1,28.9,-1.3,0,0,1,1,0,63,1,1.06349,0.93651
3372,1,19.3,-0.7,0,0,1,1,0,63,1,1.07937,0.92063
3373,1,21,2.5,0,0,1,1,0,63,1,1.07937,0.92063
3374,1,35.3,2.3,0,0,1,1,0,63,1,1.07937,0.92063
3375,1,1,0.4,0,0,1,1,0,63,1,1.07937,0.92063
3376,1,15.3,-0.7,0,0,1,1.02248,0,90,1,1.06718,0.97778
3377,1,31.4,1.6,0,0,1,1,0,63,1,1.04762,0.95238
3378,1,20.5,3.2,0,0,1,1,0,63,1,1.04762,0.95238
3379,1,21.6,-0,0,0,1,1,0,63,1,1.04762,0.95238
3380,1,1,-4,0,0,1,1.01587,0,63,1,1.06349,0.96825
3381,1,28.7,-4.2,0,0,1,1,0,63,1,1.07937,0.92063
3382,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
3383,1,55.9,-8.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
3384,1,0,0,0,0,1,1.0412,0,63,1,1.13002,0.95238
3385,1,97.7,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
3386,1,8.1,-5.5,0,0,1,1.07369,0,380,1,1.10526,1.04211
3387,1,1,-1,0,0,1,1.00794,0,63,1,1.06349,0.95238
3388,1,24,0.1,0,0,1,1.00794,0,63,1,1.06349,0.95238
3389,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
3390,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
3391,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
3392,1,-25.9,-22.3,0,0,1,1.07369,0,380,1,1.10526,1.04211
3393,1,0,-0.2,0,0,1,1.01587,0,63,1,1.06349,0.96825
3394,1,24,1.6,0,0,1,1,0,63,1,1.07937,0.92063
3395,1,23.4,-1.1,0,0,1,1.02778,0,90,1,1.07778,0.97778
3396,1,0.4,-1.8,0,0,1,1,0,63,1,1.06349,0.93651
3397,1,22.9,6.2,0,0,1,1.02778,0,90,1,1.07778,0.97778
3398,1,0,0,0,0,1,1,0,63,1,1.09524,0.90476
3399,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
3400,1,29.6,2.1,0,0,1,1.01111,0,90,1,1.08889,0.93333
3401,1,6.7,-1.5,0,0,1,1.00388,0,63,1,1.08713,0.92063
3402,1,8.7,0.1,0,0,1,1.00201,0,63,1,1.08339,0.92063
3403,1,3.5,-2,0,0,1,1,0,63,1,1.07937,0.92063
3404,1,0,-0.9,0,0,1,0.94444,0,45,1,1,0.88889
3405,1,30.3,-4.3,0,0,1,1.00794,0,63,1,1.06349,0.95238
3406,1,8.8,-0.8,0,0,1,1.01588,0,63,1,1.07937,0.95238
3407,1,28,-5.4,0,0,1,1.01111,0,225,1,1.08889,0.93333
3408,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
3409,1,0.7,0.6,0,0,1,1.01588,0,63,1,1.07937,0.95238
3410,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
3411,1,33,2.3,0,0,1,1,0,63,1,1.04762,0.95238
3412,1,13,1.7,0,0,1,1,0,63,1,1.04762,0.95238
3413,1,27.3,0.3,0,0,1,1.04666,0,225,1,1.08889,1.00444
3414,1,0,0,0,0,1,1,0,63,1,1.09524,0.90476
3415,1,0,0,0,0,1,1.02445,0,225,1,1.08889,0.96
3416,1,32.2,1.9,0,0,1,1.01587,0,63,1,1.06349,0.96825
3417,1,30.1,4.6,0,0,1,1,0,63,1,1.07937,0.92063
3418,1,28.4,-1.7,0,0,1,1.04445,0,225,1,1.08889,1
3419,1,28.9,9.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
3420,1,9.8,4.7,0,0,1,1.01588,0,63,1,1.07937,0.95238
3421,1,25,6.6,0,0,1,1,0,63,1,1.04762,0.95238
3422,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3423,2,29,10.6,0,0,1,1.01588,0,63,1,1.07937,0.95238
3424,1,20.8,0.9,0,0,1,1.01587,0,63,1,1.06349,0.96825
3425,1,71.2,-5.7,0,0,1,1.04445,0,225,1,1.08889,1
3426,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
3427,1,25.8,-4.6,0,0,1,1,0,63,1,1.07937,0.92063
3428,1,146.9,70.6,0,0,1,1.01588,0,63,1,1.07937,0.95238
3429,1,13.8,1.3,0,0,1,1.01588,0,63,1,1.07937,0.95238
3430,1,13.2,-3,0,0,1,1.02222,0,90,1,1.06667,0.97778
3431,1,6,1.8,0,0,1,1.03333,0,225,1,1.08889,0.97778
3432,1,3,0,0,0,1,1,0,63,1,1.06349,0.93651
3433,1,20.8,1.9,0,0,1,1.01587,0,63,1,1.06349,0.96825
3434,1,-21.7,15.1,0,0,1,1.07237,0,380,1,1.10263,1.04211
3435,1,0.9,-5.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
3436,2,-3.1,0,0,0,1,1,0,63,1,1.07937,0.92063
3437,1,20.1,1.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
3438,1,9.2,-3.5,0,0,1,1,0,63,1,1.07937,0.92063
3439,1,0,0,0,0,1,1.0224,0,90,1,1.06703,0.97778
3440,1,25.1,4,0,0,1,1.01587,0,63,1,1.06349,0.96825
3441,1,40.2,-12.5,0,0,1,1.02222,0,90,1,1.06667,0.97778
3442,2,31,0,0,0,1,1,0,63,1,1.06349,0.93651
3443,1,15.9,0,0,0,1,1,0,63,1,1.06349,0.93651
3444,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
3445,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
3446,1,-0.8,-0,0,0,1,1.02471,0,90,1,1.07164,0.97778
3447,1,22.9,-10.9,0,0,1,1.00794,0,63,1,1.06349,0.95238
3448,1,0,-12,0,0,1,1.01587,0,63,1,1.06349,0.96825
3449,1,37.4,-3.5,0,0,1,1.01587,0,63,1,1.06349,0.96825
3450,1,0,0,0,0,1,1,0,90,1,1.07778,0.92222
3451,1,0,0,0,0,1,1.07895,0,380,1,1.10526,1.05263
3452,1,6.5,-1.9,0,0,1,1.02222,0,90,1,1.06667,0.97778
3453,1,11.4,-2.9,0,0,1,1.00794,0,63,1,1.06349,0.95238
3454,1,19.1,-3.5,0,0,1,1.02222,0,90,1,1.06667,0.97778
3455,1,1,-0.9,0,0,1,1.02222,0,90,1,1.06667,0.97778
3456,1,43.6,-1.8,0,0,1,1.04666,0,225,1,1.08889,1.00444
3457,1,25.3,-2.5,0,0,1,1.00794,0,63,1,1.06349,0.95238
3458,1,26.4,-6.9,0,0,1,1.00794,0,63,1,1.06349,0.95238
3459,1,-0.2,-39.7,0,0,1,1.01588,0,63,1,1.07937,0.95238
3460,1,0,0,0,0,1,0.95,0,150,1,1.1,0.8
3461,1,10.9,1.1,0,0,1,1.00794,0,63,1,1.06349,0.95238
3462,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
3463,1,13.9,-1.4,0,0,1,1.00794,0,63,1,1.06349,0.95238
3464,1,0.1,0.9,0,0,1,0.98413,0,63,1,1.06349,0.90476
3465,1,27.8,-0.8,0,0,1,1.00794,0,63,1,1.06349,0.95238
3466,1,11.5,-0.9,0,0,1,1.00794,0,63,1,1.06349,0.95238
3467,1,15.9,-0.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
3468,1,3,-4.9,0,0,1,1.01673,0,63,1,1.08108,0.95238
3469,1,3.6,0.1,0,0,1,1.00794,0,63,1,1.06349,0.95238
3470,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
3471,1,21.9,-3.2,0,0,1,1,0,63,1,1.07937,0.92063
3472,1,12.8,-2.6,0,0,1,1.02778,0,90,1,1.07778,0.97778
3473,1,20.4,-6.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
3474,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3475,1,56.1,4.6,0,30.7,1,1,0,63,1,1.04762,0.95238
3476,1,23.9,2.1,0,0,1,1,0,63,1,1.06349,0.93651
3477,1,20.3,-8.9,0,0,1,1.02466,0,90,1,1.07154,0.97778
3478,1,14.3,-0.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
3479,1,19,-1.5,0,0,1,1.01588,0,63,1,1.07937,0.95238
3480,1,-0.9,-1.4,0,0,1,1,0,63,1,1.06349,0.93651
3481,1,32.9,2.7,0,0,1,1,0,63,1,1.06349,0.93651
3482,1,17.9,11.8,0,0,1,1.02778,0,90,1,1.07778,0.97778
3483,1,31.5,12.3,0,0,1,1,0,63,1,1.06349,0.93651
3484,1,36.4,3.2,0,0,1,1,0,90,1,1.07778,0.92222
3485,1,2.5,-0.1,0,0,1,1,0,63,1,1.04762,0.95238
3486,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
3487,1,20.1,1.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
3488,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
3489,1,0,0,0,0,1,1.04741,0,380,1,1.10263,0.9922
3490,1,1.6,0.1,0,0,1,1,0,63,1,1.04762,0.95238
3491,1,1.6,0.2,0,0,1,1,0,63,1,1.04762,0.95238
3492,1,0.6,0.1,0,0,1,1,0,63,1,1.04762,0.95238
3493,1,6.6,0.1,0,0,1,1,0,63,1,1.04762,0.95238
3494,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
3495,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
3496,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
3497,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
3498,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
3499,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
3500,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
3501,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
3502,1,0,0,0,30,1,1.02778,0,90,1,1.07778,0.97778
3503,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
3504,1,27.9,1.1,0,0,1,1.00794,0,63,1,1.06349,0.95238
3505,1,40,-2,0,0,1,1.02222,0,90,1,1.06667,0.97778
3506,1,51.3,-4,0,0,1,1.00794,0,63,1,1.06349,0.95238
3507,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
3508,1,1,0.1,0,0,1,1,0,63,1,1.06349,0.93651
3509,2,-0.1,0,0,0,1,1.00519,0,150,1,1.11038,0.9
3510,1,8.4,1.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
3511,1,2.8,0,0,0,1,1.04445,0,225,1,1.08889,1
3512,1,9.5,2.2,0,0,1,1,0,63,1,1.06349,0.93651
3513,1,7.6,-3.8,0,0,1,1.00794,0,63,1,1.06349,0.95238
3514,1,17.8,-1.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
3515,1,17.1,-1.8,0,0,1,1.01588,0,63,1,1.07937,0.95238
3516,1,23.1,-3.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
3517,1,-0.1,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
3518,1,16.9,3.6,0,0,1,1,0,63,1,1.07937,0.92063
3519,1,8,-0.9,0,0,1,1,0,63,1,1.07937,0.92063
3520,2,0.3,0,0,0,1,1,0,63,1,1.07937,0.92063
3521,1,2.9,-0.2,0,0,1,1,0,63,1,1.07937,0.92063
3522,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
3523,2,0,0,0,0,1,1.04445,0,225,1,1.08889,1
3524,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
3525,1,-6,0,0,0,1,1,0,63,1,1.06349,0.93651
3526,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
3527,1,9.1,-3.5,0,0,1,1,0,63,1,1.06349,0.93651
3528,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
3529,1,10,4,0,0,1,1.00794,0,63,1,1.06349,0.95238
3530,1,21.3,1.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
3531,1,36,3.5,0,0,1,1,0,63,1,1.06349,0.93651
3532,1,5.9,-4.4,0,0,1,1.01588,0,63,1,1.07937,0.95238
3533,1,0,0,0,0,1,1.02271,0,90,1,1.06764,0.97778
3534,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
3535,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
3536,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3537,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
3538,1,6.3,-1.6,0,0,1,1,0,63,1,1.07937,0.92063
3539,1,1.5,0,0,0,1,1.01111,0,90,1,1.08889,0.93333
3540,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
3541,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
3542,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
3543,1,9.9,-4.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
3544,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3545,1,1.5,-0,0,0,1,1.02222,0,90,1,1.06667,0.97778
3546,1,13,2,0,0,1,1,0,63,1,1.07937,0.92063
3547,1,53,3.4,0,0,1,1.04666,0,225,1,1.08889,1.00444
3548,1,0,0,0,0,1,1.06579,0,380,1,1.10263,1.02895
3549,1,35.8,2,0,0,1,1.01587,0,63,1,1.06349,0.96825
3550,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3551,1,14.3,-0.4,0,0,1,1,0,63,1,1.04762,0.95238
3552,1,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
3553,1,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
3554,1,-1,0,0,0,1,1,0,63,1,1.07937,0.92063
3555,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
3556,1,4.7,1.7,0,0,1,1.04666,0,225,1,1.08444,1.00889
3557,1,0,0,0,0,1,1.01138,0,90,1,1.08942,0.93333
3558,1,0,0,0,80,1,1.00889,0,225,1,1.08889,0.92889
3559,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
3560,1,20.7,-0.2,0,0,1,1,0,63,1,1.07937,0.92063
3561,1,34.5,7.4,0,0,1,1.01588,0,63,1,1.07937,0.95238
3562,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
3563,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
3564,1,39,7.8,0,0,1,1.00794,0,63,1,1.06349,0.95238
3565,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
3566,1,1,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
3567,1,7.7,0.6,0,0,1,1,0,63,1,1.07937,0.92063
3568,2,0,0,0,0,1,1.04158,0,63,1,1.13078,0.95238
3569,2,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3570,1,35.3,1.3,0,0,1,1.00794,0,63,1,1.06349,0.95238
3571,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
3572,1,17.1,1.3,0,0,1,1.00297,0,63,1,1.06944,0.93651
3573,1,23,5.7,0,0,1,1.01587,0,63,1,1.06349,0.96825
3574,1,3.9,6.9,0,0,1,1,0,63,1,1.04762,0.95238
3575,1,52.2,-1.8,0,0,1,1.04666,0,225,1,1.08889,1.00444
3576,1,30.3,-2.6,0,0,1,1,0,63,1,1.07937,0.92063
3577,1,-5,-1.1,0,0,1,1,0,63,1,1.07937,0.92063
3578,1,12.3,8.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
3579,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
3580,1,15.8,2.4,0,0,1,1,0,63,1,1.04762,0.95238
3581,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
3582,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
3583,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
3584,1,58.5,20.9,0,0,1,1.04666,0,225,1,1.08889,1.00444
3585,1,21,15.4,0,0,1,1.01588,0,63,1,1.07937,0.95238
3586,1,28.1,0.9,0,0,1,1.02222,0,90,1,1.06667,0.97778
3587,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
3588,1,7.9,1,0,0,1,1,0,90,1,1.07778,0.92222
3589,1,0.2,-0.2,0,0,1,1.0234,0,90,1,1.06902,0.97778
3590,1,22.5,9.1,0,0,1,1,0,63,1,1.06349,0.93651
3591,1,41.7,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3592,1,0.8,-3.6,0,0,1,1.03778,0,225,1,1.08889,0.98667
3593,1,39,11.1,0,0,1,1.04666,0,225,1,1.08889,1.00444
3594,1,0,0.1,0,0,1,1,0,63,1,1.06349,0.93651
3595,1,34,-4.3,0,0,1,1.00794,0,63,1,1.06349,0.95238
3596,1,40.8,2.6,0,0,1,1,0,63,1,1.07937,0.92063
3597,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
3598,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
3599,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
3600,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
3601,1,34.6,5.9,0,0,1,1.01587,0,63,1,1.06349,0.96825
3602,1,3.4,-1.3,0,0,1,1.02778,0,90,1,1.07778,0.97778
3603,1,26.1,-8.1,0,0,1,1.02778,0,90,1,1.07778,0.97778
3604,1,1,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3605,2,-1.7,0,0,0,1,0.975,0,20,1,1.15,0.8
3606,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
3607,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
3608,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
3609,1,16.9,-0.4,0,0,1,1.01588,0,63,1,1.07937,0.95238
3610,1,11.1,-1.7,0,0,1,1.01588,0,63,1,1.07937,0.95238
3611,1,7.6,6.1,0,0,1,1,0,150,1,1.1,0.9
3612,1,-0,0.5,0,0,1,1.04666,0,225,1,1.08889,1.00444
3613,1,1.1,13.4,0,0,1,1.01587,0,63,1,1.06349,0.96825
3614,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
3615,1,24.8,2.9,0,0,1,1.01587,0,63,1,1.06349,0.96825
3616,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
3617,1,1.7,0.9,0,0,1,1.01667,0,90,1,1.11111,0.92222
3618,2,0,0,0,0,1,1.00131,0,150,1,1.10263,0.9
3619,1,19.9,1.9,0,0,1,1,0,63,1,1.07937,0.92063
3620,2,0,0,0,0,1,1,0,90,1,1.07778,0.92222
3621,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
3622,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
3623,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
3624,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
3625,1,5.8,-2.2,0,0,1,1.07237,0,380,1,1.10526,1.03947
3626,1,13.5,-0,0,0,1,1,0,90,1,1.07778,0.92222
3627,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
3628,1,28.7,4,0,0,1,1,0,63,1,1.06349,0.93651
3629,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
3630,1,14.9,-2.8,0,0,1,1,0,63,1,1.07937,0.92063
3631,1,23.4,1.2,0,0,1,1.01587,0,63,1,1.06349,0.96825
3632,1,0,0,0,-60,1,0.975,0,20,1,1.15,0.8
3633,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
3634,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
3635,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
3636,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
3637,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
3638,1,1,0.8,0,0,1,1.02222,0,90,1,1.06667,0.97778
3639,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
3640,1,0,0,0,30,1,1.01587,0,63,1,1.06349,0.96825
3641,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
3642,1,19,-1,0,0,1,1,0,63,1,1.07937,0.92063
3643,1,7,1,0,0,1,1,0,63,1,1.06349,0.93651
3644,1,0,0,0,20,1,1.04712,0,225,1,1.08981,1.00444
3645,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
3646,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
3647,1,4.9,-0.3,0,0,1,1.02778,0,90,1,1.07778,0.97778
3648,1,2.9,-0.3,0,0,1,1.02778,0,90,1,1.07778,0.97778
3649,1,9,0.7,0,0,1,1.01587,0,63,1,1.06349,0.96825
3650,1,10,1.6,0,0,1,1.01587,0,63,1,1.06349,0.96825
3651,1,67.3,30.3,0,0,1,1.02778,0,90,1,1.07778,0.97778
3652,1,20.7,5.2,0,0,1,1.04666,0,225,1,1.08889,1.00444
3653,1,9.4,-2.3,0,0,1,1,0,63,1,1.04762,0.95238
3654,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
3655,1,51.5,-0.7,0,0,1,1.01587,0,63,1,1.06349,0.96825
3656,1,1,0,0,0,1,1,0,63,1,1.06349,0.93651
3657,2,0,0,0,0,1,1.00115,0,63,1,1.06579,0.93651
3658,1,19.3,3,0,0,1,1.02222,0,90,1,1.06667,0.97778
3659,1,44.7,-0.5,0,0,1,0.98889,0,225,1,1.08889,0.88889
3660,1,13,-1.3,0,0,1,1,0,63,1,1.07937,0.92063
3661,1,9,-20.2,0,0,1,1,0,63,1,1.04762,0.95238
3662,1,20.3,3.1,0,0,1,1,0,63,1,1.04762,0.95238
3663,1,5.6,0,0,0,1,1,0,63,1,1.06349,0.93651
3664,1,12.6,-2.9,0,0,1,1.02431,0,90,1,1.07085,0.97778
3665,1,13.2,2.6,0,0,1,1.01588,0,63,1,1.07937,0.95238
3666,1,18,5.6,0,0,1,1.01588,0,63,1,1.07937,0.95238
3667,1,27.9,-0.4,0,0,1,1,0,63,1,1.07937,0.92063
3668,1,39.1,11,0,0,1,1.01587,0,63,1,1.06349,0.96825
3669,1,-11.5,-14.8,0,0,1,1.04666,0,225,1,1.08444,1.00889
3670,1,5,2,0,0,1,1.02222,0,90,1,1.06667,0.97778
3671,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3672,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
3673,2,18.2,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3674,1,67.3,45.7,0,0,1,1.01588,0,63,1,1.07937,0.95238
3675,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3676,1,15.1,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
3677,1,9.6,-1.6,0,0,1,1.01587,0,63,1,1.06349,0.96825
3678,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
3679,1,8,-10.1,0,0,1,1,0,63,1,1.06349,0.93651
3680,1,17,22.5,0,0,1,1,0,63,1,1.06349,0.93651
3681,1,16.5,-2.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
3682,2,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
3683,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3684,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
3685,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
3686,1,0,0,0,-50,1,1.04444,0,225,1,1.08444,1.00444
3687,2,0.1,1.3,0,0,1,1,0,63,1,1.06349,0.93651
3688,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
3689,1,14.1,0.2,0,0,1,1,0,63,1,1.06349,0.93651
3690,1,0,0,0,0,1,1.01667,0,90,1,1.11111,0.92222
3691,1,0,0,0,0,1,1.00667,0,225,1,1.08889,0.92444
3692,1,13.9,-4.3,0,0,1,1.01588,0,63,1,1.07937,0.95238
3693,1,20,0.3,0,0,1,1,0,63,1,1.06349,0.93651
3694,1,49.7,-6.2,0,0,1,1.02778,0,90,1,1.07778,0.97778
3695,1,6.7,4.7,0,0,1,1.04666,0,225,1,1.08889,1.00444
3696,1,12.4,2,0,0,1,1.01588,0,63,1,1.07937,0.95238
3697,1,1.4,1,0,0,1,1.01588,0,63,1,1.07937,0.95238
3698,1,33.6,-7.4,0,0,1,1,0,63,1,1.07937,0.92063
3699,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
3700,1,10,-3.5,0,0,1,1,0,63,1,1.06349,0.93651
3701,1,6,-5,0,0,1,1,0,63,1,1.06349,0.93651
3702,1,9,-1.7,0,0,1,1,0,63,1,1.07937,0.92063
3703,1,25.5,7.1,0,0,1,1.04445,0,225,1,1.08889,1
3704,2,12.4,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
3705,1,29,3,0,0,1,1.01588,0,63,1,1.07937,0.95238
3706,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
3707,1,8,1.3,0,0,1,1.03778,0,225,1,1.08889,0.98667
3708,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
3709,1,24.4,-11.6,0,0,1,0.98889,0,225,1,1.08889,0.88889
3710,1,19,-0.1,0,0,1,1,0,63,1,1.07937,0.92063
3711,1,0.5,-1.4,0,0,1,1.03778,0,225,1,1.08889,0.98667
3712,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
3713,1,38.4,2.6,0,0,1,1.02222,0,90,1,1.1,0.94444
3714,1,19.8,2.6,0,0,1,1.01111,0,90,1,1.08889,0.93333
3715,1,15.4,1.4,0,0,1,1.00794,0,63,1,1.06349,0.95238
3716,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
3717,1,13,1.4,0,0,1,1.01588,0,63,1,1.07937,0.95238
3718,1,13.9,-1.6,0,0,1,1.00794,0,63,1,1.06349,0.95238
3719,1,10.5,-10.9,0,0,1,1.00794,0,63,1,1.06349,0.95238
3720,1,41.6,-6.5,0,0,1,1.00794,0,63,1,1.06349,0.95238
3721,1,0.6,0.1,0,0,1,1,0,63,1,1.06349,0.93651
3722,1,0,0.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
3723,1,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
3724,1,0,0,0,0,1,1.04591,0,225,1,1.08738,1.00444
3725,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
3726,1,6,2.3,0,0,1,1.01588,0,63,1,1.07937,0.95238
3727,1,59.3,0.7,0,0,1,0.98889,0,225,1,1.08889,0.88889
3728,1,1.1,0.7,0,0,1,1,0,63,1,1.04762,0.95238
3729,1,26.2,4.1,0,0,1,1,0,63,1,1.07937,0.92063
3730,1,61.9,-2.8,0,0,1,1.04445,0,225,1,1.08889,1
3731,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
3732,1,77.4,16.7,0,0,1,1.04666,0,225,1,1.08444,1.00889
3733,1,4,0.7,0,0,1,1.00794,0,63,1,1.06349,0.95238
3734,1,39.4,-11.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
3735,2,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
3736,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
3737,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
3738,1,15,2.2,0,0,1,1.01588,0,63,1,1.07937,0.95238
3739,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
3740,1,43.8,4.2,0,0,1,1.02778,0,90,1,1.07778,0.97778
3741,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
3742,1,0.4,1.7,0,0,1,1.00794,0,63,1,1.06349,0.95238
3743,1,1,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
3744,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
3745,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
3746,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
3747,1,-1,-1,0,0,1,0.94444,0,45,1,1,0.88889
3748,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
3749,1,0,0,0,0,1,1.00334,0,150,1,1.10667,0.9
3750,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
3751,1,9,0.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
3752,1,29.8,2.6,0,0,1,1,0,63,1,1.04762,0.95238
3753,1,12.9,-1.4,0,0,1,1,0,63,1,1.04762,0.95238
3754,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
3755,1,67.5,1.6,0,0,1,1.04666,0,225,1,1.08889,1.00444
3756,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
3757,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
3758,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
3759,1,6,5,0,0,1,1.01588,0,63,1,1.07937,0.95238
3760,1,5,0.7,0,0,1,1,0,63,1,1.04762,0.95238
3761,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
3762,1,37,0.7,0,0,1,1.01587,0,63,1,1.06349,0.96825
3763,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
3764,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
3765,1,77.1,15.6,0,0,1,1.02778,0,90,1,1.07778,0.97778
3766,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
3767,1,0.8,-0.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
3768,2,6.2,4.1,0,0,1,1,0,63,1,1.06349,0.93651
3769,1,11.3,1.6,0,0,1,1,0,63,1,1.07937,0.92063
3770,1,-0.2,0.1,0,0,1,1,0,63,1,1.07937,0.92063
3771,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
3772,1,0,0,0,0,1,1.06579,0,380,1,1.10263,1.02895
3773,1,10.8,-7.4,0,0,1,1.03124,0,90,1,1.0847,0.97778
3774,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
3775,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
3776,1,25.7,-3.2,0,0,1,1.04444,0,225,1,1.08444,1.00444
3777,1,23.8,-3.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
3778,1,21.3,8.5,0,0,1,0.98413,0,63,1,1.06349,0.90476
3779,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
3780,1,10,-1.8,0,0,1,1.00794,0,63,1,1.06349,0.95238
3781,2,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3782,1,9.5,4.1,0,0,1,1,0,63,1,1.04762,0.95238
3783,1,282.6,138.2,0,0,1,1.01588,0,63,1,1.07937,0.95238
3784,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
3785,1,13,5.3,0,0,1,1.01588,0,63,1,1.07937,0.95238
3786,1,26.2,0.2,0,0,1,1.02778,0,90,1,1.07778,0.97778
3787,1,9.7,-16.2,0,0,1,1.04666,0,225,1,1.08444,1.00889
3788,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
3789,1,-0.1,-0.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
3790,1,-0.4,0.7,0,0,1,1.03939,0,225,1,1.09212,0.98667
3791,1,7.3,2.4,0,0,1,1.01588,0,63,1,1.07937,0.95238
3792,1,18.7,-0.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
3793,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
3794,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
3795,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3796,1,25.6,10.5,0,0,1,1.01587,0,63,1,1.06349,0.96825
3797,1,49.6,24.7,0,0,1,1.01587,0,63,1,1.06349,0.96825
3798,1,22.6,-12.5,0,0,1,1.01587,0,63,1,1.06349,0.96825
3799,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
3800,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
3801,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
3802,1,5.6,2.5,0,0,1,1,0,63,1,1.04762,0.95238
3803,1,-2.7,-0.1,0,0,1,1.04666,0,225,1,1.08889,1.00444
3804,1,-2.2,0.2,0,0,1,1.07369,0,380,1,1.10526,1.04211
3805,1,35.8,13.7,0,0,1,1.02222,0,90,1,1.06667,0.97778
3806,1,0,0,0,0,1,1.0441,0,225,1,1.08444,1.00376
3807,1,0,0,0,0,1,1.04267,0,225,1,1.08444,1.0009
3808,1,14.7,1.7,0,0,1,0.975,0,20,1,1.15,0.8
3809,1,0,0,0,0,1,0.975,0,20,1,1.15,0.8
3810,1,0,0,0,0,1,0.975,0,20,1,1.15,0.8
3811,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
3812,1,44.4,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
3813,1,17.8,1.8,0,0,1,1,0,63,1,1.07937,0.92063
3814,1,0,0,0,0,1,1,0,90,1,1.07778,0.92222
3815,1,22.8,1.6,0,0,1,1.01587,0,63,1,1.06349,0.96825
3816,1,10.4,-4.8,0,0,1,1,0,63,1,1.07937,0.92063
3817,1,7.4,-1.7,0,0,1,1,0,63,1,1.07937,0.92063
3818,1,12.8,-3.1,0,0,1,1.00071,0,63,1,1.04903,0.95238
3819,1,25.7,-1.8,0,0,1,1,0,63,1,1.07937,0.92063
3820,1,-3.2,-2.4,0,0,1,1,0,63,1,1.06349,0.93651
3821,1,32.6,-2.9,0,0,1,1,0,63,1,1.07937,0.92063
3822,1,20.9,5,0,0,1,1,0,63,1,1.06349,0.93651
3823,1,1.1,-0.6,0,0,1,1.04666,0,225,1,1.08889,1.00444
3824,1,18.1,-0.5,0,0,1,1.04666,0,225,1,1.08889,1.00444
3825,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
3826,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
3827,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
3828,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
3829,1,17,-7.5,0,0,1,1.01588,0,63,1,1.07937,0.95238
3830,1,0,0,0,0,1,1.03782,0,225,1,1.08898,0.98667
3831,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
3832,1,10.7,-1.9,0,0,1,0.98413,0,63,1,1.06349,0.90476
3833,1,38.5,2.8,0,0,1,1.03778,0,225,1,1.08889,0.98667
3834,1,11.4,2.7,0,0,1,1.01588,0,63,1,1.07937,0.95238
3835,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
3836,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
3837,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
3838,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
3839,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
3840,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
3841,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
3842,1,13,-2.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
3843,1,1.2,0.8,0,0,1,1.01588,0,63,1,1.07937,0.95238
3844,1,15.4,2,0,0,1,1.01588,0,63,1,1.07937,0.95238
3845,1,2.3,2,0,0,1,1,0,63,1,1.04762,0.95238
3846,1,12.1,1.2,0,0,1,1,0,63,1,1.07937,0.92063
3847,1,30,-1.9,0,0,1,1.04666,0,225,1,1.08889,1.00444
3848,1,22.1,2,0,0,1,1.04666,0,225,1,1.08889,1.00444
3849,1,50.4,12.7,0,0,1,1.04666,0,225,1,1.08889,1.00444
3850,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3851,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3852,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
3853,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
3854,1,14,0,0,0,1,1.03333,0,90,1,1.11111,0.95556
3855,1,14.7,-2.6,0,0,1,1.03333,0,90,1,1.11111,0.95556
3856,1,35,1.1,0,0,1,1,0,63,1,1.07937,0.92063
3857,1,10,-0.8,0,0,1,1,0,63,1,1.07937,0.92063
3858,1,28.2,-10.2,0,0,1,1,0,63,1,1.06349,0.93651
3859,1,39.4,10.1,0,0,1,1,0,63,1,1.06349,0.93651
3860,1,40.1,3.8,0,0,1,1,0,63,1,1.06349,0.93651
3861,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
3862,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
3863,1,9,-5.5,0,0,1,1.02222,0,90,1,1.06667,0.97778
3864,1,8,0.1,0,0,1,1,0,63,1,1.07937,0.92063
3865,1,3,0.3,0,0,1,1.02778,0,90,1,1.07778,0.97778
3866,1,62.3,-3.2,0,0,1,1.04666,0,225,1,1.08444,1.00889
3867,1,0.1,-1.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
3868,1,0,0,0,0,1,1.02362,0,90,1,1.06947,0.97778
3869,1,19,-5,0,0,1,1,0,63,1,1.06349,0.93651
3870,1,22.9,3.8,0,0,1,1,0,63,1,1.07937,0.92063
3871,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
3872,1,1.6,-0.8,0,0,1,1,0,63,1,1.06349,0.93651
3873,2,0.7,2.1,0,0,1,1,0,63,1,1.07937,0.92063
3874,1,2.2,0.2,0,0,1,1,0,63,1,1.06349,0.93651
3875,1,8.1,0.1,0,0,1,1,0,63,1,1.06349,0.93651
3876,1,31.9,-2.6,0,0,1,1.01111,0,225,1,1.08889,0.93333
3877,1,4,-2,0,0,1,1.01588,0,63,1,1.07937,0.95238
3878,1,35.3,-1.2,0,0,1,1,0,63,1,1.06349,0.93651
3879,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3880,1,33.1,-1.8,0,0,1,1.04787,0,225,1,1.09129,1.00444
3881,1,27.2,-0.8,0,0,1,1.04666,0,225,1,1.08889,1.00444
3882,1,28.8,11.5,0,0,1,1.04666,0,225,1,1.08444,1.00889
3883,1,3,0,0,0,1,1.02249,0,90,1,1.06721,0.97778
3884,1,30.8,-9.4,0,0,1,1,0,63,1,1.06349,0.93651
3885,1,17.9,8.9,0,0,1,1,0,63,1,1.06349,0.93651
3886,1,12.1,-2.8,0,0,1,1.02222,0,90,1,1.06667,0.97778
3887,1,17.4,-0.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
3888,2,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
3889,1,34.5,-1.5,0,0,1,1,0,63,1,1.07937,0.92063
3890,1,18.7,-2.6,0,0,1,1.01587,0,63,1,1.06349,0.96825
3891,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3892,1,4.5,4.4,0,0,1,1.04666,0,225,1,1.08889,1.00444
3893,1,0,0,0,30,1,1.01587,0,63,1,1.06349,0.96825
3894,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
3895,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3896,1,25,-2.2,0,0,1,1,0,63,1,1.07937,0.92063
3897,1,11.6,0.7,0,0,1,1,0,63,1,1.07937,0.92063
3898,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3899,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
3900,1,0,0,0,-31,1,0.975,0,20,1,1.15,0.8
3901,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
3902,1,55,1.5,0,0,1,1.04666,0,225,1,1.08889,1.00444
3903,1,29.6,0.4,0,-80,1,1.04666,0,225,1,1.08889,1.00444
3904,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3905,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3906,1,-0.2,1.3,0,0,1,1.01588,0,63,1,1.07937,0.95238
3907,1,29,-4.7,0,0,1,1.01588,0,63,1,1.07937,0.95238
3908,1,17.8,2.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
3909,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3910,1,10.1,-8.3,0,0,1,1.02778,0,90,1,1.06667,0.98889
3911,1,24.6,-3.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
3912,1,12.8,-3.6,0,0,1,1.01588,0,63,1,1.07937,0.95238
3913,1,0.2,0.3,0,0,1,1.01588,0,63,1,1.07937,0.95238
3914,2,20.9,-0.3,0,0,1,1.00794,0,63,1,1.06349,0.95238
3915,1,0,1.8,0,0,1,1.01619,0,63,1,1.06413,0.96825
3916,1,25.3,4,0,0,1,1.01588,0,63,1,1.07937,0.95238
3917,1,27.4,-1.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
3918,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3919,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
3920,1,1,0.7,0,0,1,1.02222,0,90,1,1.06667,0.97778
3921,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
3922,1,0,0,0,0,1,1.04649,0,225,1,1.08855,1.00444
3923,1,23.9,-1.8,0,0,1,1,0,63,1,1.04762,0.95238
3924,1,1.3,-0.4,0,0,1,1,0,63,1,1.06349,0.93651
3925,1,11.2,-0.3,0,0,1,1.00829,0,63,1,1.06419,0.95238
3926,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
3927,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
3928,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
3929,1,19.8,23.6,0,0,1,1.04666,0,225,1,1.08444,1.00889
3930,1,6.2,-0.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
3931,1,0.1,6.8,0,0,1,1.02333,0,150,1,1.08,0.96667
3932,1,12.6,-3.8,0,0,1,1.04666,0,225,1,1.08444,1.00889
3933,1,5,-2.7,0,0,1,1.01587,0,63,1,1.06349,0.96825
3934,1,50.3,1.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
3935,1,7.3,-6,0,0,1,1.02222,0,90,1,1.06667,0.97778
3936,1,10.8,1.6,0,0,1,1.01588,0,63,1,1.07937,0.95238
3937,1,19,-0.2,0,0,1,1.01588,0,63,1,1.07937,0.95238
3938,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
3939,1,9.4,-1.9,0,0,1,1,0,63,1,1.07937,0.92063
3940,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
3941,1,29.7,-0.7,0,0,1,0.98889,0,225,1,1.08889,0.88889
3942,1,23.7,1.4,0,0,1,0.98889,0,225,1,1.08889,0.88889
3943,1,33.8,2.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
3944,1,-0.9,1.7,0,0,1,1.01587,0,63,1,1.09524,0.93651
3945,1,13.9,0.4,0,0,1,1.01587,0,63,1,1.09524,0.93651
3946,1,4.4,-0.8,0,0,1,1.02667,0,225,1,1.08889,0.96444
3947,1,34.5,-29.5,0,0,1,0.98889,0,225,1,1.08889,0.88889
3948,2,2,-0.5,0,0,1,1.01587,0,63,1,1.06349,0.96825
3949,1,0,0,0,0,1,1.02333,0,150,1,1.08,0.96667
3950,1,8.3,-12.8,0,0,1,1,0,63,1,1.07937,0.92063
3951,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
3952,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
