bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
3953,1,9,-4.1,0,0,1,1.00794,0,63,1,1.06349,0.95238
3954,1,2.9,3.2,0,0,1,1,0,63,1,1.04762,0.95238
3955,1,45.7,-1.4,0,0,1,1.04666,0,225,1,1.08889,1.00444
3956,1,43.7,-1.4,0,0,1,1.04666,0,225,1,1.08889,1.00444
3957,1,0,0,0,-64,1,0.975,0,20,1,1.15,0.8
3958,1,16.7,-4.6,0,0,1,1,0,63,1,1.07937,0.92063
3959,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
3960,1,0,0,0,0,1,1.07895,0,380,1,1.10526,1.05263
3961,1,20.7,-2.1,0,0,1,1,0,90,1,1.07778,0.92222
3962,1,1.1,0.4,0,0,1,1,0,63,1,1.07937,0.92063
3963,1,0,0.9,0,0,1,1,0,63,1,1.06349,0.93651
3964,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
3965,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
3966,1,20.2,-1.2,0,0,1,1.00794,0,63,1,1.06349,0.95238
3967,1,-1.5,-3.4,0,0,1,1,0,63,1,1.06349,0.93651
3968,1,-0.4,-0.4,0,0,1,0.98889,0,225,1,1.08889,0.88889
3969,1,69.2,22.5,0,0,1,1.04666,0,225,1,1.08889,1.00444
3970,1,28,5.2,0,0,1,1.04808,0,225,1,1.09172,1.00444
3971,1,13.9,1.6,0,0,1,0.98889,0,225,1,1.08889,0.88889
3972,1,8.1,-2.9,0,0,1,1,0,63,1,1.04762,0.95238
3973,1,3.5,3.6,0,0,1,1.01588,0,63,1,1.07937,0.95238
3974,1,6.7,1.1,0,0,1,1.04826,0,225,1,1.09207,1.00444
3975,1,7.7,0.3,0,0,1,1.04819,0,225,1,1.09193,1.00444
3976,1,11.6,-2.7,0,0,1,1,0,63,1,1.06349,0.93651
3977,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
3978,1,18.8,-1.1,0,0,1,1,0,63,1,1.07937,0.92063
3979,1,11.8,-1,0,0,1,1.02778,0,90,1,1.07778,0.97778
3980,1,30.7,3.7,0,0,1,1.02778,0,90,1,1.07778,0.97778
3981,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3982,1,0.4,0.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
3983,1,0.4,1.6,0,0,1,1,0,63,1,1.04762,0.95238
3984,1,0,0,0,0,1,1.04767,0,225,1,1.0909,1.00444
3985,1,0,0,0,0,1,1.04788,0,225,1,1.09133,1.00444
3986,1,30.7,-8.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
3987,1,2,0,0,0,1,1,0,63,1,1.07937,0.92063
3988,1,95.1,24.8,0,0,1,1.01111,0,225,1,1.08889,0.93333
3989,1,19.8,4.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
3990,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
3991,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
3992,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
3993,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
3994,1,15.6,0.5,0,0,1,1.01587,0,63,1,1.06349,0.96825
3995,1,20.1,6.1,0,0,1,1,0,63,1,1.07937,0.92063
3996,1,12.7,5.2,0,0,1,1.01588,0,63,1,1.07937,0.95238
3997,1,6.8,-3.2,0,0,1,1.01588,0,63,1,1.07937,0.95238
3998,1,1.1,-22.7,0,0,1,1.03896,0,225,1,1.09126,0.98667
3999,2,7.9,6.5,0,0,1,1,0,90,1,1.07778,0.92222
4000,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
4001,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
4002,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
4003,1,19.7,-7,0,0,1,1.02232,0,90,1,1.06687,0.97778
4004,1,16.3,1,0,0,1,1,0,63,1,1.06349,0.93651
4005,1,4.1,3.4,0,0,1,1.01588,0,63,1,1.07937,0.95238
4006,1,50,4.1,0,0,1,1,0,63,1,1.06349,0.93651
4007,1,21.9,2.1,0,0,1,1,0,63,1,1.07937,0.92063
4008,1,-0.6,0.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
4009,2,11.1,-1.6,0,0,1,1.01587,0,63,1,1.06349,0.96825
4010,1,20.9,0.6,0,0,1,1.01587,0,63,1,1.06349,0.96825
4011,1,6.9,-1,0,0,1,1,0,63,1,1.06349,0.93651
4012,1,10.1,-2.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
4013,1,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
4014,1,0.3,1.1,0,0,1,1.01607,0,63,1,1.06388,0.96825
4015,1,-2,-0.4,0,0,1,1.01587,0,63,1,1.06349,0.96825
4016,1,23.2,-4.9,0,0,1,1,0,63,1,1.06349,0.93651
4017,1,0,-2,0,0,1,1.01588,0,63,1,1.07937,0.95238
4018,1,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
4019,1,-1.7,-4.5,0,0,1,1,0,63,1,1.07937,0.92063
4020,1,9,-5.8,0,0,1,1,0,63,1,1.07937,0.92063
4021,1,2.9,-1.8,0,0,1,1,0,63,1,1.06349,0.93651
4022,1,25.8,-4.2,0,0,1,1.02222,0,90,1,1.1,0.94444
4023,1,33.1,7.7,0,0,1,1,0,63,1,1.04762,0.95238
4024,1,1,0.4,0,0,1,1,0,63,1,1.04762,0.95238
4025,1,22,-1.2,0,0,1,1.00794,0,63,1,1.06349,0.95238
4026,1,32.2,-8.6,0,34,1,1.02778,0,90,1,1.07778,0.97778
4027,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
4028,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
4029,1,13.4,2.8,0,0,1,1,0,63,1,1.07937,0.92063
4030,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
4031,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
4032,1,0,0,0,0,1,1.00112,0,63,1,1.06573,0.93651
4033,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
4034,1,10.9,-1.4,0,0,1,1.02778,0,90,1,1.07778,0.97778
4035,1,-1.8,1,0,0,1,1.02222,0,90,1,1.06667,0.97778
4036,1,23.2,-4.9,0,0,1,1,0,63,1,1.06349,0.93651
4037,1,26.5,2.9,0,0,1,1,0,63,1,1.07937,0.92063
4038,1,42.6,2.6,0,0,1,1,0,63,1,1.06349,0.93651
4039,1,19.1,3.5,0,0,1,1.01588,0,63,1,1.07937,0.95238
4040,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
4041,1,15.7,7.3,0,0,1,1.01588,0,63,1,1.07937,0.95238
4042,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
4043,1,28.6,-7,0,0,1,1.01588,0,63,1,1.07937,0.95238
4044,1,-0.4,-12,0,0,1,1.03807,0,225,1,1.08947,0.98667
4045,1,18.4,-2.5,0,0,1,1,0,63,1,1.07937,0.92063
4046,1,20.6,1.5,0,0,1,1.00794,0,63,1,1.06349,0.95238
4047,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
4048,1,-0.3,2,0,0,1,1,0,63,1,1.07937,0.92063
4049,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
4050,1,0,0,0,0,1,1.07895,0,380,1,1.10526,1.05263
4051,2,0,0,0,0,1,0.94444,0,45,1,1,0.88889
4052,1,59.9,8.1,0,0,1,1,0,63,1,1.07937,0.92063
4053,1,18.8,-2.8,0,0,1,1.01111,0,90,1,1.08889,0.93333
4054,1,4,-1.6,0,0,1,1.01588,0,63,1,1.07937,0.95238
4055,1,7.9,0.9,0,0,1,1.02778,0,90,1,1.07778,0.97778
4056,1,17,-0.8,0,0,1,1.01588,0,63,1,1.07937,0.95238
4057,1,20.7,-3.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
4058,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
4059,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
4060,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
4061,1,1,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
4062,1,90.7,22.4,0,0,1,1.04666,0,225,1,1.08889,1.00444
4063,1,14.7,-5.2,0,0,1,1.01588,0,63,1,1.07937,0.95238
4064,1,32.2,2.2,0,0,1,1.04666,0,225,1,1.08444,1.00889
4065,1,63.2,5.8,0,0,1,1.04445,0,225,1,1.08889,1
4066,1,41.5,-7.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
4067,1,7.4,-0.6,0,0,1,0.94444,0,45,1,1,0.88889
4068,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
4069,1,0,0,0,-58,1,0.975,0,20,1,1.15,0.8
4070,1,38.2,7.8,0,0,1,1.04666,0,225,1,1.08889,1.00444
4071,1,12.4,-1.7,0,0,1,1.04666,0,225,1,1.08889,1.00444
4072,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
4073,1,8.3,4.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
4074,1,12.8,-0.1,0,0,1,0.975,0,63,1,1.15,0.8
4075,1,1,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
4076,1,19.9,0.2,0,0,1,0.98413,0,63,1,1.06349,0.90476
4077,1,12,-2.9,0,0,1,1.00794,0,63,1,1.06349,0.95238
4078,2,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
4079,1,10,-1,0,0,1,1.01587,0,63,1,1.06349,0.96825
4080,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
4081,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
4082,1,19.4,-0.8,0,0,1,1,0,63,1,1.07937,0.92063
4083,1,15.8,-1.2,0,0,1,1.00794,0,63,1,1.06349,0.95238
4084,1,50.9,55.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
4085,1,5.2,-1.4,0,0,1,1.04666,0,225,1,1.08889,1.00444
4086,1,0,0,0,0,1,1.00056,0,63,1,1.06462,0.93651
4087,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
4088,1,16.9,4.1,0,0,1,1.00794,0,63,1,1.06349,0.95238
4089,1,0,0,0,0,1,1.01667,0,90,1,1.11111,0.92222
4090,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
4091,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
4092,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
4093,1,23.8,2,0,0,1,1,0,63,1,1.07937,0.92063
4094,1,11,-3.5,0,0,1,1.02778,0,90,1,1.07778,0.97778
4095,1,25.3,-0.9,0,0,1,1.02222,0,90,1,1.06667,0.97778
4096,1,9.6,2.6,0,0,1,1,0,63,1,1.04762,0.95238
4097,1,0.9,0.2,0,0,1,1.01588,0,63,1,1.07937,0.95238
4098,1,13.2,-3.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
4099,1,0,0,0,-64,1,0.975,0,20,1,1.15,0.8
4100,1,0,0,0,-64,1,0.975,0,20,1,1.15,0.8
4101,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
4102,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
4103,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
4104,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
4105,1,50.1,9.4,0,0,1,1.01588,0,63,1,1.07937,0.95238
4106,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
4107,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
4108,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
4109,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
4110,1,0,0,0,0,1,1,0,90,1,1.07778,0.92222
4111,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
4112,1,12,-0.4,0,0,1,1.01588,0,63,1,1.07937,0.95238
4113,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
4114,1,55.2,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
4115,1,10.9,-0.8,0,0,1,1.02222,0,90,1,1.06667,0.97778
4116,1,3.8,-0.8,0,0,1,1,0,63,1,1.07937,0.92063
4117,1,22.7,5.1,0,0,1,1,0,63,1,1.06349,0.93651
4118,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
4119,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
4120,1,22.4,3.1,0,0,1,1.04666,0,225,1,1.08889,1.00444
4121,1,27.9,-0.7,0,0,1,1,0,63,1,1.04762,0.95238
4122,1,0.4,0.2,0,0,1,1.01588,0,63,1,1.07937,0.95238
4123,1,9,-3.6,0,0,1,1.02778,0,90,1,1.07778,0.97778
4124,1,1.3,1,0,0,1,1.01588,0,63,1,1.07937,0.95238
4125,1,33.4,-5.3,0,0,1,1.01588,0,63,1,1.07937,0.95238
4126,1,15.9,5.9,0,0,1,1.01587,0,63,1,1.06349,0.96825
4127,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
4128,1,65.9,14.8,0,0,1,0.98889,0,225,1,1.08889,0.88889
4129,1,20.9,-0.1,0,0,1,0.98889,0,225,1,1.08889,0.88889
4130,1,0,0,0,-64,1,0.975,0,20,1,1.15,0.8
4131,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
4132,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
4133,1,0.6,0.6,0,0,1,1,0,63,1,1.04762,0.95238
4134,1,2.8,-2.7,0,0,1,1.02222,0,90,1,1.06667,0.97778
4135,1,21.1,-3.2,0,0,1,1.02778,0,90,1,1.07778,0.97778
4136,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
4137,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
4138,1,0.4,0.7,0,0,1,1,0,63,1,1.06349,0.93651
4139,1,32,4.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
4140,1,12.5,2,0,0,1,1,0,63,1,1.06349,0.93651
4141,1,7.9,2.5,0,0,1,1.02222,0,90,1,1.06667,0.97778
4142,1,0,-1,0,0,1,1,0,63,1,1.07937,0.92063
4143,1,28,2.5,0,0,1,1,0,63,1,1.07937,0.92063
4144,1,0,0,0,0,1,1,0,63,1,1.09524,0.90476
4145,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
4146,1,0,0,0,0,1,1,0,63,1,1.09524,0.90476
4147,1,0,0,0,0,1,1.01667,0,90,1,1.11111,0.92222
4148,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
4149,1,10.7,-0.3,0,0,1,1.00794,0,63,1,1.06349,0.95238
4150,1,8.6,-0.9,0,0,1,1,0,63,1,1.07937,0.92063
4151,1,9.7,-3,0,0,1,1.00794,0,63,1,1.06349,0.95238
4152,1,59.9,10.5,0,0,1,1.04746,0,225,1,1.09048,1.00444
4153,1,26.5,2.4,0,0,1,1.01587,0,63,1,1.06349,0.96825
4154,1,19.8,0.1,0,0,1,1,0,63,1,1.07937,0.92063
4155,2,13,0.4,0,0,1,1,0,63,1,1.06349,0.93651
4156,1,21.1,-1.2,0,0,1,1.01111,0,90,1,1.08889,0.93333
4157,2,23.1,-5.8,0,0,1,1.01587,0,63,1,1.06349,0.96825
4158,1,0.7,1.2,0,0,1,1,0,63,1,1.06349,0.93651
4159,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
4160,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
4161,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
4162,1,14.1,-1.5,0,0,1,1.01587,0,63,1,1.06349,0.96825
4163,1,10.9,-2.2,0,0,1,1.01111,0,225,1,1.08889,0.93333
4164,1,32.9,2.9,0,0,1,1.01587,0,63,1,1.09524,0.93651
4165,1,13,0.4,0,0,1,1,0,63,1,1.07937,0.92063
4166,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
4167,1,29.3,3.5,0,0,1,1.02222,0,90,1,1.06667,0.97778
4168,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
4169,1,22.8,12.9,0,0,1,1.01587,0,63,1,1.06349,0.96825
4170,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
4171,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
4172,1,37.7,-7,0,0,1,1,0,63,1,1.07937,0.92063
4173,1,10.5,-5.8,0,0,1,1,0,63,1,1.06349,0.93651
4174,1,11.1,5.6,0,0,1,1,0,63,1,1.06349,0.93651
4175,1,27.6,-0.9,0,0,1,1.01111,0,225,1,1.08889,0.93333
4176,1,3.9,-3.4,0,0,1,1.04445,0,225,1,1.08889,1
4177,1,3.9,-4.4,0,0,1,1.04445,0,225,1,1.08889,1
4178,1,12.6,2.5,0,0,1,1.01587,0,63,1,1.09524,0.93651
4179,1,24,10.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
4180,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
4181,1,10,-3.7,0,0,1,1,0,63,1,1.07937,0.92063
4182,1,26,4.3,0,0,1,1.01587,0,63,1,1.06349,0.96825
4183,1,66.2,-2,0,0,1,1.04666,0,225,1,1.08889,1.00444
4184,1,0,0.3,0,0,1,1.02778,0,90,1,1.07778,0.97778
4185,1,1.9,-0.3,0,0,1,1.02778,0,90,1,1.07778,0.97778
4186,1,36.3,2.3,0,0,1,1.01587,0,63,1,1.06349,0.96825
4187,1,27.2,1.5,0,0,1,1.02222,0,90,1,1.06667,0.97778
4188,1,20.9,-4.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
4189,1,12.5,-1.4,0,0,1,1.01588,0,63,1,1.07937,0.95238
4190,1,19.1,1.4,0,0,1,1.03333,0,90,1,1.11111,0.95556
4191,1,0,0,0,0,1,1.02889,0,225,1,1.08889,0.96889
4192,1,5.6,-0.7,0,0,1,1.01587,0,63,1,1.06349,0.96825
4193,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
4194,1,5.3,-2.3,0,0,1,1,0,63,1,1.07937,0.92063
4195,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
4196,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
4197,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
4198,1,9.8,-2,0,0,1,1,0,63,1,1.07937,0.92063
4199,1,0,0,0,0,1,1,0,150,1,1.1,0.9
4200,1,35,2.5,0,0,1,1.02222,0,90,1,1.06667,0.97778
4201,1,15.7,0.7,0,0,1,1.02222,0,90,1,1.06667,0.97778
4202,1,22.6,-6.2,0,0,1,1,0,63,1,1.07937,0.92063
4203,1,21.5,-0.1,0,0,1,1,0,90,1,1.07778,0.92222
4204,1,22.6,5.9,0,0,1,1.02222,0,90,1,1.06667,0.97778
4205,1,10,4.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
4206,1,5.3,-1.1,0,0,1,1.03778,0,225,1,1.08889,0.98667
4207,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
4208,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
4209,1,17.7,-0.8,0,0,1,1.00794,0,63,1,1.06349,0.95238
4210,1,15.9,-56.1,0,0,1,1.01855,0,63,1,1.05298,0.98413
4211,1,17.5,1.2,0,0,1,1,0,63,1,1.06349,0.93651
4212,1,0,-0.5,0,0,1,1,0,63,1,1.06349,0.93651
4213,1,1.9,-1.8,0,0,1,1.07237,0,380,1,1.10526,1.03947
4214,1,1.8,-1.9,0,0,1,1.07237,0,380,1,1.10526,1.03947
4215,1,4.1,-1.5,0,0,1,1,0,63,1,1.07937,0.92063
4216,1,50,-6,0,0,1,1,0,63,1,1.07937,0.92063
4217,1,35.2,3.2,0,0,1,1,0,63,1,1.07937,0.92063
4218,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
4219,1,-0.5,-1.2,0,0,1,1.01588,0,63,1,1.07937,0.95238
4220,1,29.8,-4.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
4221,1,65.4,7,0,0,1,1.01111,0,225,1,1.08889,0.93333
4222,1,42.6,-10.7,0,0,1,1.01111,0,225,1,1.08889,0.93333
4223,1,9.9,-7,0,0,1,1,0,63,1,1.07937,0.92063
4224,1,20.2,-6.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
4225,1,23.1,2.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
4226,1,0,0,0,0,1,1.02734,0,90,1,1.07691,0.97778
4227,1,2,0.1,0,0,1,1.02724,0,90,1,1.07671,0.97778
4228,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
4229,1,9.8,-3.7,0,0,1,1,0,63,1,1.06349,0.93651
4230,1,5.8,-0.7,0,0,1,1,0,63,1,1.06349,0.93651
4231,1,31,-2.7,0,0,1,1.01588,0,63,1,1.07937,0.95238
4232,1,49.5,5,0,0,1,1,0,63,1,1.06349,0.93651
4233,1,5.8,7.1,0,0,1,1,0,63,1,1.04762,0.95238
4234,1,12.5,-1.7,0,0,1,1.04666,0,225,1,1.08889,1.00444
4235,1,80.4,-1,0,0,1,1.04666,0,225,1,1.08889,1.00444
4236,1,25,-10.3,0,0,1,1.01587,0,63,1,1.06349,0.96825
4237,1,9.3,2.1,0,0,1,1.04666,0,225,1,1.08444,1.00889
4238,1,1.1,-0.3,0,0,1,1.00794,0,63,1,1.06349,0.95238
4239,1,26.3,-3.5,0,0,1,1.02222,0,90,1,1.06667,0.97778
4240,1,10.3,1.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
4241,1,0.2,0.8,0,0,1,1,0,63,1,1.06349,0.93651
4242,1,27,10.6,0,0,1,1.01588,0,63,1,1.07937,0.95238
4243,1,41.8,17.7,0,0,1,1.01588,0,63,1,1.07937,0.95238
4244,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
4245,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
4246,1,12.4,3.3,0,0,1,0.94444,0,45,1,1,0.88889
4247,1,17.7,-1.1,0,0,1,0.975,0,20,1,1.15,0.8
4248,1,-0.6,0.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
4249,1,5.4,0.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
4250,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
4251,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
4252,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
4253,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
4254,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
4255,1,0.2,-0.2,0,0,1,1.01588,0,63,1,1.07937,0.95238
4256,1,16.8,-2.6,0,0,1,1,0,63,1,1.06349,0.93651
4257,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
4258,1,8.9,-0.4,0,0,1,1.01588,0,63,1,1.07937,0.95238
4259,1,16.8,0,0,0,1,1,0,63,1,1.06349,0.93651
4260,1,10.9,-1.3,0,0,1,1,0,63,1,1.06349,0.93651
4261,1,27.8,-4.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
4262,1,27.1,3.8,0,0,1,1,0,63,1,1.07937,0.92063
4263,1,20,0.8,0,0,1,0.98889,0,225,1,1.08889,0.88889
4264,1,28,0.8,0,0,1,0.98889,0,225,1,1.08889,0.88889
4265,1,10.2,0.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
4266,1,14.3,-3.7,0,0,1,1.02222,0,90,1,1.06667,0.97778
4267,1,30.6,2.2,0,0,1,1.00794,0,63,1,1.06349,0.95238
4268,1,19.1,-1.5,0,0,1,1.02222,0,90,1,1.06667,0.97778
4269,1,0,0,0,0,1,1.04606,0,225,1,1.08768,1.00444
4270,2,0,0,0,0,1,1,0,90,1,1.07778,0.92222
4271,2,17.1,0.6,0,0,1,1.01555,0,63,1,1.06349,0.9676
4272,1,1.2,1,0,0,1,1,0,63,1,1.07937,0.92063
4273,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
4274,1,20,-2.6,0,0,1,1.01587,0,63,1,1.06349,0.96825
4275,1,12,0.1,0,0,1,1,0,63,1,1.07937,0.92063
4276,1,20.1,2.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
4277,1,37.5,12.6,0,0,1,1.04666,0,225,1,1.08444,1.00889
4278,1,40.5,-3.2,0,0,1,1.01588,0,63,1,1.07937,0.95238
4279,1,0,0,0,0,1,1.0162,0,63,1,1.06414,0.96825
4280,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
4281,1,0,0,0,20,1,1,0,63,1,1.07937,0.92063
4282,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
4283,1,21.9,7.3,0,0,1,1,0,63,1,1.06349,0.93651
4284,1,34.2,0.8,0,0,1,1,0,63,1,1.06349,0.93651
4285,1,0,0.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
4286,1,17.7,-5,0,0,1,1.00794,0,63,1,1.06349,0.95238
4287,1,0.5,-0.5,0,0,1,1.02222,0,90,1,1.06667,0.97778
4288,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
4289,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
4290,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
4291,1,38.5,-1.1,0,0,1,1.02778,0,90,1,1.07778,0.97778
4292,1,17,-5.3,0,0,1,1,0,63,1,1.06349,0.93651
4293,1,1.9,-2.5,0,0,1,1.02222,0,90,1,1.06667,0.97778
4294,1,-1.5,0.2,0,0,1,1.01587,0,63,1,1.06349,0.96825
4296,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
4297,1,23.6,6.5,0,0,1,1,0,63,1,1.07937,0.92063
4298,1,22.8,0.4,0,0,1,1,0,63,1,1.07937,0.92063
4299,1,16.4,1.2,0,0,1,1.01587,0,63,1,1.06349,0.96825
4300,2,2.9,-1.6,0,0,1,1.01587,0,63,1,1.06349,0.96825
4301,1,0,0,0,0,1,1.02333,0,150,1,1.08,0.96667
4302,1,0.5,0.1,0,0,1,1,0,63,1,1.07937,0.92063
4303,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
4304,1,29,7.3,0,0,1,1.01587,0,63,1,1.06349,0.96825
4305,1,14.7,1.4,0,0,1,1,0,63,1,1.06349,0.93651
4306,1,24.1,4.7,0,0,1,1.01588,0,63,1,1.07937,0.95238
4307,1,47.7,15.2,0,0,1,1.01588,0,63,1,1.07937,0.95238
4308,1,29.8,-4,0,0,1,1.02222,0,90,1,1.06667,0.97778
4309,1,-3,3.6,0,0,1,1.04649,0,225,1,1.08854,1.00444
4310,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
4311,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
4312,1,35.3,4.2,0,0,1,1,0,63,1,1.06349,0.93651
4313,1,9,8.1,0,0,1,1.02778,0,90,1,1.07778,0.97778
4314,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
4315,1,0,0,0,0,1,1.03592,0,63,1,1.11945,0.95238
4316,1,9.7,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
4317,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
4318,2,0.7,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
4319,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
4320,1,22.3,2.2,0,0,1,1,0,63,1,1.07937,0.92063
4321,1,15,-1.1,0,0,1,1.02778,0,90,1,1.07778,0.97778
4322,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
4323,1,4.2,2.1,0,0,1,1.02778,0,90,1,1.07778,0.97778
4324,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
4325,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
4326,1,13.1,-4.8,0,0,1,1,0,63,1,1.07937,0.92063
4327,1,44.1,7.2,0,0,1,1.01588,0,63,1,1.07937,0.95238
4328,1,0,0,0,0,1,1.00006,0,90,1,1.0779,0.92222
4329,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
4330,1,9,-9.2,0,0,1,1.00794,0,63,1,1.06349,0.95238
4331,1,1,-0.7,0,0,1,1.01588,0,63,1,1.07937,0.95238
4332,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
4333,1,0.2,-0,0,0,1,1,0,63,1,1.06349,0.93651
4334,1,6.9,-2,0,0,1,1,0,63,1,1.06349,0.93651
4335,1,29.9,-0,0,0,1,1.02222,0,90,1,1.06667,0.97778
4336,1,0,0,0,0,1,1.04677,0,225,1,1.0891,1.00444
4337,1,16.2,0.7,0,0,1,1.04689,0,225,1,1.08933,1.00444
4338,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
4339,1,25.6,5.5,0,0,1,1,0,63,1,1.07937,0.92063
4340,2,-3,0,0,0,1,1,0,63,1,1.06349,0.93651
4341,1,0.7,-0,0,0,1,1,0,63,1,1.06349,0.93651
4342,1,36.2,3.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
4343,1,35.3,3.7,0,0,1,1,0,63,1,1.06349,0.93651
4344,2,0,0,0,0,1,1,0,90,1,1.07778,0.92222
4345,2,0,-0.1,0,0,1,1,0,63,1,1.07937,0.92063
4346,1,44.8,-6.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
4347,1,6.4,-12.7,0,0,1,1.00794,0,63,1,1.06349,0.95238
4348,1,25,2.7,0,0,1,1,0,63,1,1.06349,0.93651
4349,2,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
4350,1,12.8,-4.9,0,0,1,1,0,63,1,1.07937,0.92063
4351,2,1.6,-1.6,0,0,1,1.00794,0,63,1,1.06349,0.95238
4352,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
4353,1,10.1,-3.2,0,0,1,1.01588,0,63,1,1.07937,0.95238
4354,1,22.4,8.3,0,0,1,1.01588,0,63,1,1.07937,0.95238
4355,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
4356,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
4357,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
4358,1,14.5,-3.1,0,0,1,1,0,63,1,1.07937,0.92063
4359,1,12.3,1.3,0,0,1,1,0,63,1,1.07937,0.92063
4360,1,11.9,-0.8,0,0,1,1,0,63,1,1.06349,0.93651
4361,1,20.8,3.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
4362,1,22,-0.2,0,0,1,1,0,63,1,1.07937,0.92063
4363,1,-0.1,-0,0,0,1,0.94444,0,45,1,1,0.88889
4364,1,15.3,-0.4,0,0,1,0.975,0,20,1,1.15,0.8
4365,1,16.3,-0.4,0,0,1,0.975,0,20,1,1.15,0.8
4366,1,22.3,-3.4,0,0,1,0.975,0,20,1,1.15,0.8
4367,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
4368,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
4369,1,11.8,-2.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
4370,2,0.7,1.7,0,0,1,1,0,63,1,1.07937,0.92063
4371,1,121.7,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
4372,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
4373,1,26,1.3,0,0,1,1,0,90,1,1.07778,0.92222
4374,1,35.1,-0.1,0,0,1,1,0,63,1,1.06349,0.93651
4375,1,15.4,-0.8,0,0,1,1,0,63,1,1.06349,0.93651
4376,1,18.4,1.2,0,0,1,1,0,63,1,1.06349,0.93651
4377,2,6.9,-1.3,0,0,1,1,0,63,1,1.07937,0.92063
4378,1,44.1,3.2,0,0,1,0.975,0,20,1,1.15,0.8
4379,1,6.2,-0.5,0,0,1,1.02222,0,90,1,1.06667,0.97778
4380,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
4381,1,23.1,-3.4,0,0,1,1.00794,0,63,1,1.06349,0.95238
4382,1,17.8,4.1,0,0,1,1,0,63,1,1.07937,0.92063
4383,1,11.7,-3.6,0,0,1,1,0,63,1,1.07937,0.92063
4384,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
4385,1,23.5,-6.4,0,0,1,1.01587,0,63,1,1.06349,0.96825
4386,1,44.1,8.8,0,0,1,1.01587,0,63,1,1.06349,0.96825
4387,1,0.7,0,0,0,1,1,0,63,1,1.07937,0.92063
4388,1,20.2,-1.9,0,0,1,1.02222,0,90,1,1.06667,0.97778
4389,1,45.1,-8.6,0,0,1,1.00794,0,63,1,1.06349,0.95238
4390,1,-6.9,-6.1,0,0,1,1,0,63,1,1.04762,0.95238
4391,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
4392,1,5.9,2.4,0,0,1,1,0,63,1,1.04762,0.95238
4393,1,5.3,-2.3,0,0,1,1,0,63,1,1.07937,0.92063
4394,1,27.6,-2.8,0,0,1,1,0,63,1,1.06349,0.93651
4395,1,20,-2.9,0,0,1,1.02222,0,90,1,1.06667,0.97778
4396,1,3,1.5,0,0,1,1,0,63,1,1.07937,0.92063
4397,1,14.8,-1.1,0,0,1,1,0,63,1,1.07937,0.92063
4398,1,9.9,1.7,0,0,1,1.01588,0,63,1,1.07937,0.95238
4399,1,13,5,0,0,1,1,0,63,1,1.06349,0.93651
4400,1,14.8,1.2,0,0,1,1.01588,0,63,1,1.07937,0.95238
4401,1,10.9,-0.3,0,0,1,1.01588,0,63,1,1.07937,0.95238
4402,1,0,0,0,0,1,0.94444,0,45,1,1,0.88889
4403,1,23.2,-0,0,0,1,1.02222,0,90,1,1.06667,0.97778
4404,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
4405,1,24.1,-5.8,0,0,1,1.02222,0,90,1,1.06667,0.97778
4406,1,17,8.3,0,0,1,1,0,63,1,1.06349,0.93651
4407,1,2.6,-0.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
4408,2,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
4409,1,28,-0.4,0,0,1,1.04666,0,225,1,1.08889,1.00444
4410,1,72.6,2.9,0,0,1,1.04666,0,225,1,1.08889,1.00444
4411,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
4412,1,4.7,4.3,0,0,1,1.01588,0,63,1,1.07937,0.95238
4413,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
4414,1,40.9,-2,0,0,1,0.975,0,20,1,1.15,0.8
4415,1,6.2,2.5,0,0,1,1.00794,0,63,1,1.06349,0.95238
4416,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
4417,1,7.2,-5.1,0,0,1,1.00794,0,63,1,1.06349,0.95238
4418,1,6.3,-0.2,0,0,1,1,0,90,1,1.07778,0.92222
4419,1,0,0,0,0,1,1.02222,0,90,1,1.1,0.94444
4420,1,34.7,15.2,0,0,1,1.02222,0,90,1,1.1,0.94444
4421,1,25.8,3.5,0,0,1,1,0,63,1,1.07937,0.92063
4422,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
4423,1,83.5,12.9,0,0,1,1.04666,0,225,1,1.08889,1.00444
4424,1,2,0,0,0,1,1,0,63,1,1.06349,0.93651
4425,1,23.2,0.2,0,0,1,1.00794,0,63,1,1.06349,0.95238
4426,1,28.4,1.6,0,0,1,1,0,63,1,1.07937,0.92063
4427,1,28.5,-4.5,0,0,1,1.00794,0,63,1,1.06349,0.95238
4428,1,2.8,-1.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
4429,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
4430,1,16.2,-1.1,0,0,1,1.00098,0,90,1,1.07973,0.92222
4431,1,39.6,3.2,0,0,1,1,0,63,1,1.06349,0.93651
4432,1,10.6,1.3,0,0,1,1,0,63,1,1.06349,0.93651
4433,1,19,0.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
4434,1,20.8,-2.9,0,0,1,1.02222,0,90,1,1.06667,0.97778
4435,1,39.6,1.3,0,0,1,1,0,63,1,1.06349,0.93651
4436,1,37.4,3.7,0,0,1,1.01587,0,63,1,1.06349,0.96825
4437,1,19.2,-7,0,0,1,1.00794,0,63,1,1.06349,0.95238
4438,1,42.2,1.3,0,0,1,1.00794,0,63,1,1.06349,0.95238
4439,2,-0.3,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
4440,1,0,0,0,-15,1,1.02778,0,90,1,1.07778,0.97778
4441,1,6.3,-2.4,0,0,1,1,0,63,1,1.06349,0.93651
4442,1,26.8,5.2,0,0,1,0.98889,0,225,1,1.08889,0.88889
4443,1,23.8,0.4,0,0,1,0.98889,0,225,1,1.08889,0.88889
4444,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
4445,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
4446,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
4447,1,10.5,9,0,0,1,1,0,63,1,1.06349,0.93651
4448,1,8.9,3.4,0,0,1,1.01587,0,63,1,1.06349,0.96825
4449,1,0,0.7,0,0,1,1,0,63,1,1.06349,0.93651
4450,1,13.8,-0.5,0,0,1,1,0,63,1,1.06349,0.93651
4451,1,0,0.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
4452,1,24.3,-1.9,0,0,1,1.00794,0,63,1,1.06349,0.95238
4453,1,19.2,1.3,0,0,1,1,0,63,1,1.04762,0.95238
4454,2,-0.9,0,0,0,1,1,0,63,1,1.07937,0.92063
4455,1,0,0,0,0,1,1,0,90,1,1.07778,0.92222
4456,1,7.7,0.6,0,0,1,1,0,63,1,1.07937,0.92063
4457,1,38.4,4.2,0,0,1,1,0,63,1,1.06349,0.93651
4458,1,27.6,-0.6,0,0,1,1,0,63,1,1.06349,0.93651
4459,1,7,-0.6,0,0,1,1.00794,0,63,1,1.06349,0.95238
4460,1,18.1,-0.9,0,0,1,1,0,63,1,1.07937,0.92063
4461,1,-0,0.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
4462,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
4463,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
4464,1,53.6,-1.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
4465,1,23.7,11.6,0,0,1,1.01587,0,63,1,1.06349,0.96825
4466,1,0,0,0,0,1,1.02594,0,150,1,1.08521,0.96667
4467,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
4468,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
4469,1,1,1,0,0,1,1.01588,0,63,1,1.07937,0.95238
4470,1,13,7.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
4471,1,0.2,8.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
4472,1,33.3,2.8,0,0,1,1,0,63,1,1.06349,0.93651
4473,1,28.8,4.4,0,0,1,1.01587,0,63,1,1.06349,0.96825
4474,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
4475,1,11.6,-0.1,0,0,1,1,0,90,1,1.07778,0.92222
4476,1,0,0.4,0,0,1,1,0,63,1,1.06349,0.93651
4477,1,4.6,-0.5,0,0,1,1,0,63,1,1.07937,0.92063
4478,1,7.9,-1.4,0,0,1,1,0,63,1,1.07937,0.92063
4479,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
4480,1,30,2.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
4481,1,45.4,0.7,0,20,1,1,0,63,1,1.07937,0.92063
4482,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
4483,1,31.5,3.8,0,0,1,1.01588,0,63,1,1.07937,0.95238
4484,1,12.7,-4.8,0,0,1,1,0,63,1,1.07937,0.92063
4485,1,5.4,3.8,0,0,1,1,0,63,1,1.06349,0.93651
4486,1,0.2,-3.4,0,0,1,1,0,63,1,1.06349,0.93651
4487,1,1.5,6.5,0,0,1,1.01111,0,225,1,1.08889,0.93333
4488,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
4489,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
4490,1,9.8,7.2,0,0,1,1.02778,0,90,1,1.07778,0.97778
4491,1,24.9,-1.5,0,0,1,1,0,63,1,1.06349,0.93651
4492,1,0,0,0,0,1,1,0,90,1,1.07778,0.92222
4493,1,13.9,1.6,0,0,1,1.02778,0,90,1,1.07778,0.97778
4494,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
4495,1,9,-4.7,0,0,1,1.01588,0,63,1,1.07937,0.95238
4496,1,18.4,4.8,0,15.4,1,1,0,63,1,1.07937,0.92063
4497,1,0,0,0,0,1,1.02889,0,225,1,1.08889,0.96889
4498,2,-7,-0,0,0,1,1,0,63,1,1.07937,0.92063
4499,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
4500,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
4501,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
4502,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
4503,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
4504,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
4505,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
4506,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
4507,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
4508,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
4509,1,-1.9,4.4,0,0,1,1.01588,0,63,1,1.07937,0.95238
4510,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
4511,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
4512,1,9.5,-7.2,0,0,1,0.98413,0,63,1,1.06349,0.90476
4513,1,-2.6,-1.1,0,0,1,1.03778,0,225,1,1.08889,0.98667
4514,1,11,3.9,0,0,1,1,0,63,1,1.04762,0.95238
4515,1,0,-3,0,0,1,1.01587,0,63,1,1.06349,0.96825
4516,2,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
4517,1,19.9,0.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
4518,1,22.7,1,0,0,1,1.01587,0,63,1,1.06349,0.96825
4519,1,28.8,4.5,0,0,1,1.01587,0,63,1,1.06349,0.96825
4520,1,6,3.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
4521,1,0.4,-1,0,0,1,1.01588,0,63,1,1.07937,0.95238
4522,1,0,0,0,0,1,1.01647,0,63,1,1.06469,0.96825
4523,1,0,0,0,0,1,1.01647,0,63,1,1.06469,0.96825
4524,1,24.6,0,0,0,1,1.02333,0,150,1,1.08,0.96667
4525,1,0,0,0,0,1,0.975,0,20,1,1.15,0.8
4526,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
4527,1,0,-0.3,0,0,1,1,0,90,1,1.07778,0.92222
4528,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
4529,2,49.5,7.6,0,0,1,1.01587,0,63,1,1.06349,0.96825
4530,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
4531,1,0.9,-0.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
4532,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
4533,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
4534,1,18.2,-3.5,0,0,1,1.02222,0,90,1,1.06667,0.97778
4535,1,11.7,-0.4,0,0,1,1,0,63,1,1.06349,0.93651
4536,2,0,0,0,0,1,1.04445,0,225,1,1.08889,1
4537,1,17,6.1,0,0,1,1,0,63,1,1.07937,0.92063
4538,1,0,0,0,0,1,1.01333,0,225,1,1.08889,0.93778
4539,1,59.2,4.2,0,0,1,1,0,63,1,1.07937,0.92063
4540,1,36.3,4.9,0,0,1,1.01587,0,63,1,1.06349,0.96825
4541,1,5.8,-9.3,0,0,1,1.01587,0,63,1,1.06349,0.96825
4542,1,17.3,-5,0,0,1,1.02222,0,90,1,1.06667,0.97778
4543,1,26.7,-4.5,0,0,1,1.02222,0,90,1,1.06667,0.97778
4544,1,12.2,5.7,0,0,1,1,0,63,1,1.07937,0.92063
4545,1,0.9,-0.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
4546,1,11,15,0,0,1,1.01587,0,63,1,1.06349,0.96825
4547,1,0,0,0,0,1,1.02333,0,150,1,1.08,0.96667
4548,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
4549,1,10.9,1.1,0,0,1,0.96825,0,63,1,1.04762,0.88889
4550,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
4551,1,12.4,-9.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
4552,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
4553,1,10.5,1.6,0,0,1,1.01588,0,63,1,1.07937,0.95238
4554,1,4.4,-3.1,0,0,1,1.04444,0,225,1,1.08444,1.00444
4555,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
4556,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
4557,1,26.1,4,0,0,1,1,0,63,1,1.06349,0.93651
4558,1,0,0,0,0,1,0.825,0,20,1,1.15,0.5
4559,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
4560,1,9.5,-2.2,0,0,1,1.00794,0,63,1,1.06349,0.95238
4561,1,23.4,5.2,0,0,1,1,0,63,1,1.04762,0.95238
4562,1,33.9,1,0,0,1,1,0,63,1,1.06349,0.93651
4563,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
4564,1,0,0,0,0,1,1,0,90,1,1.07778,0.92222
4565,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
4566,1,32.9,0.1,0,0,1,1,0,63,1,1.07937,0.92063
4567,1,0.8,-0.2,0,0,1,1.00055,0,63,1,1.0646,0.93651
4568,1,26.8,0.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
4569,1,-1.4,-0.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
4570,1,0,0,0,80,1,1.04445,0,225,1,1.08889,1
4571,1,0,0,0,0,1,1.07895,0,380,1,1.10526,1.05263
4572,1,25.9,1.6,0,0,1,1,0,63,1,1.06349,0.93651
4573,1,13.4,2.8,0,0,1,1.00794,0,63,1,1.06349,0.95238
4574,1,24.4,-2.7,0,0,1,1.00794,0,63,1,1.06349,0.95238
4575,1,5.5,-6.7,0,0,1,1.00794,0,63,1,1.06349,0.95238
4576,1,0,0,0,0,1,1,0,90,1,1.07778,0.92222
4577,1,24.2,-9.7,0,0,1,1,0,63,1,1.06349,0.93651
4578,1,9.2,2.3,0,0,1,1,0,63,1,1.07937,0.92063
4579,1,0,0,0,0,1,1,0,150,1,1.1,0.9
4580,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
4581,1,1,0,0,0,1,1,0,63,1,1.07937,0.92063
4582,1,1,0.9,0,0,1,1,0,63,1,1.07937,0.92063
4583,1,82.7,15,0,0,1,1.04445,0,225,1,1.08889,1
4584,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
4585,1,-1,-0.9,0,0,1,1,0,63,1,1.07937,0.92063
4586,1,-0.2,-42.5,0,0,1,1.00255,0,63,1,1.05271,0.95238
4587,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
4588,1,0,-0.8,0,0,1,1,0,63,1,1.06349,0.93651
4589,1,18,-9.4,0,0,1,1,0,63,1,1.06349,0.93651
4590,1,18,-1.2,0,0,1,1,0,63,1,1.06349,0.93651
4591,1,4.8,4.4,0,0,1,1,0,63,1,1.07937,0.92063
4592,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
4593,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
4594,2,108.9,66.1,0,0,1,1.03778,0,225,1,1.08889,0.98667
4595,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
4596,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
4597,1,0,0,0,0,1,1.07695,0,380,1,1.10263,1.05127
4598,1,0,0,0,0,1,1.04453,0,225,1,1.08462,1.00444
4599,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
4600,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
4601,1,0,0,0,0,1,1.0415,0,63,1,1.13061,0.95238
4602,2,6.8,-0.6,0,0,1,1,0,63,1,1.07937,0.92063
4603,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
4604,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
4605,1,43.7,9.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
4606,1,122.6,27,0,0,1,1.04666,0,225,1,1.08889,1.00444
4607,1,2,1,0,0,1,0.94444,0,45,1,1,0.88889
4608,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
4609,1,4.2,-4.2,0,0,1,1,0,63,1,1.06349,0.93651
4610,1,13.3,-2,0,0,1,1,0,63,1,1.07937,0.92063
4611,1,3,1,0,0,1,1,0,63,1,1.09524,0.90476
4612,1,58.9,6.9,0,0,1,1.04666,0,225,1,1.08889,1.00444
4613,1,6,3,0,0,1,1.03333,0,90,1,1.11111,0.95556
4614,1,6,0.2,0,0,1,1,0,63,1,1.07937,0.92063
4615,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
4616,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
4617,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
4618,1,36.8,-0.9,0,0,1,1.02024,0,63,1,1.07223,0.96825
4619,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
4620,1,2,0.1,0,0,1,1,0,63,1,1.06349,0.93651
4621,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
4622,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
4623,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
4624,1,9,-0.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
4625,1,0.3,0,0,0,1,1,0,63,1,1.07937,0.92063
4626,1,7,-1.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
4627,1,23,-4.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
4628,1,12.9,-1.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
4629,1,1.2,1,0,0,1,1.02222,0,90,1,1.06667,0.97778
4630,1,72.4,-21.7,0,30,1,1.00794,0,63,1,1.06349,0.95238
4631,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
4632,1,2,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
4633,1,40.6,6.1,0,0,1,1,0,63,1,1.04762,0.95238
4634,1,0,1.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
4635,1,26.7,2.9,0,0,1,1.01587,0,63,1,1.06349,0.96825
4636,1,0,-0.9,0,0,1,1.02222,0,90,1,1.06667,0.97778
4637,1,29.1,-1,0,0,1,1,0,63,1,1.06349,0.93651
4638,1,0,0,0,0,1,1,0,63,1,1.09524,0.90476
4639,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
4640,1,22.1,5.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
4641,1,13.2,-2.6,0,0,1,1.02778,0,90,1,1.07778,0.97778
4642,1,0.9,-0.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
4643,1,10.3,0.9,0,0,1,1.02222,0,90,1,1.06667,0.97778
4644,1,2.9,-1.4,0,0,1,1.01588,0,63,1,1.07937,0.95238
4645,1,17.6,-2.3,0,0,1,1.04666,0,225,1,1.08889,1.00444
4646,1,3,1.2,0,0,1,1,0,63,1,1.06349,0.93651
4647,1,12.1,-7.2,0,0,1,1,0,63,1,1.07937,0.92063
4648,1,13.6,-2.1,0,0,1,1,0,63,1,1.06349,0.93651
4649,1,37.7,-1.8,0,0,1,1.00292,0,63,1,1.06933,0.93651
4650,1,20.2,4.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
4651,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
4652,1,31,4.8,0,0,1,1.02222,0,90,1,1.06667,0.97778
4653,1,7.4,0.5,0,0,1,1,0,63,1,1.04762,0.95238
4654,1,13.2,-3.5,0,0,1,1.02222,0,90,1,1.06667,0.97778
4655,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
4656,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
4657,1,24.3,9.8,0,0,1,1.03778,0,225,1,1.08889,0.98667
4658,1,48,-0.2,0,0,1,1,0,63,1,1.06349,0.93651
4659,1,1.3,3.6,0,0,1,1.02778,0,90,1,1.07778,0.97778
4660,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
4661,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
4662,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
4663,1,59.2,11.5,0,0,1,1.04666,0,225,1,1.08889,1.00444
4664,1,17.4,1.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
4665,1,3.4,-0.5,0,0,1,1.02222,0,90,1,1.06667,0.97778
4666,1,7.2,-4.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
4667,1,0,-1,0,0,1,0.94444,0,45,1,1,0.88889
4668,1,64.9,10.4,0,0,1,1.04666,0,225,1,1.08889,1.00444
4669,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
4670,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
4671,1,43.2,1.4,0,0,1,1.02778,0,90,1,1.07778,0.97778
4672,1,19.6,2.7,0,0,1,1.01588,0,63,1,1.07937,0.95238
4673,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
4674,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
4675,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
4676,1,2,0,0,0,1,1,0,63,1,1.07937,0.92063
4677,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
4678,1,39.7,3,0,0,1,1.02778,0,90,1,1.07778,0.97778
4679,1,34.7,2.5,0,0,1,1,0,63,1,1.04762,0.95238
4680,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
4681,1,8.9,-0.5,0,0,1,1.02222,0,90,1,1.06667,0.97778
4682,1,-2.9,-1.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
4683,1,0,0,0,-54,1,0.975,0,20,1,1.15,0.8
4684,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
4685,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
4686,1,0,0,0,0,1,0.94444,0,45,1,1,0.88889
4687,1,16.5,0.5,0,0,1,1.02778,0,90,1,1.07778,0.97778
4688,1,-0.2,-0.2,0,0,1,1,0,63,1,1.06349,0.93651
4689,1,37.7,-10.5,0,0,1,1.02222,0,90,1,1.06667,0.97778
4690,1,12.2,-3.9,0,0,1,1.02222,0,90,1,1.06667,0.97778
4691,1,20.4,-5.5,0,0,1,1,0,63,1,1.04762,0.95238
4692,1,12.1,2.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
4693,1,47.4,-14.9,0,0,1,1.04445,0,225,1,1.08889,1
4694,1,27.4,-2.2,0,0,1,1.01111,0,90,1,1.08889,0.93333
4695,2,1.9,0.4,0,0,1,0.975,0,20,1,1.15,0.8
4696,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
4697,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
4698,1,52.9,13.5,0,61,1,1.01587,0,63,1,1.06349,0.96825
4699,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
4700,1,0,0,0,0,1,1.06579,0,380,1,1.10263,1.02895
4701,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
4702,1,21.8,-4,0,0,1,1,0,90,1,1.07778,0.92222
4703,1,15.3,3.2,0,0,1,1,0,63,1,1.06349,0.93651
4704,1,38.4,4,0,0,1,1.00794,0,63,1,1.06349,0.95238
4705,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
4706,1,0,0,0,0,1,1.04638,0,225,1,1.08832,1.00444
4707,1,15,2.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
4708,1,24.8,-8.4,0,0,1,1,0,90,1,1.07778,0.92222
4709,1,12.9,-0.5,0,0,1,1.02222,0,90,1,1.06667,0.97778
4710,1,12.9,-2,0,0,1,1.01587,0,63,1,1.06349,0.96825
4711,1,0,0,0,0,1,1.00121,0,63,1,1.06591,0.93651
4712,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
4713,1,21,0.5,0,0,1,1.02222,0,90,1,1.06667,0.97778
4714,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
4715,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
4716,1,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
4717,1,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
4718,1,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
4719,1,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
4720,1,9.9,-3.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
4721,1,-1,-0.7,0,0,1,1.00794,0,63,1,1.06349,0.95238
4722,1,30,3.7,0,0,1,1.02222,0,90,1,1.1,0.94444
4723,2,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
4724,1,12.9,-2.8,0,0,1,1.01587,0,63,1,1.06349,0.96825
4725,1,82,9,0,0,1,0.98889,0,225,1,1.08889,0.88889
4726,1,2,2.5,0,0,1,0.98889,0,225,1,1.08889,0.88889
4727,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
4728,1,0,0,0,0,1,1.04408,0,225,1,1.08444,1.00373
4729,1,0,0,0,0,1,1.04313,0,225,1,1.08444,1.00182
4730,1,0,0,0,0,1,1.04441,0,225,1,1.08444,1.00439
4731,1,0,0,0,0,1,1.04327,0,225,1,1.08444,1.00211
4732,1,0,0,0,0,1,1.04388,0,225,1,1.08444,1.00333
4733,1,0,0,0,0,1,1.04253,0,225,1,1.08444,1.00062
4734,1,0,0,0,0,1,1.04406,0,225,1,1.08444,1.00367
4735,1,0,0,0,0,1,1.04261,0,225,1,1.08444,1.00078
4736,3,0,0,0,0,1,1.07895,0,380,1,1.10263,1.05526
4737,1,24,1.1,0,0,1,1,0,63,1,1.07937,0.92063
4738,1,32.3,3.3,0,0,1,1.01588,0,63,1,1.07937,0.95238
4739,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
4740,2,-1.4,0,0,0,1,1,0,63,1,1.07937,0.92063
4741,2,0,0,0,0,1,1,0,150,1,1.1,0.9
4742,1,13.4,-0.8,0,0,1,1.01588,0,63,1,1.07937,0.95238
4743,2,9,1.7,0,0,1,1,0,63,1,1.07937,0.92063
4744,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
4745,1,16,-0.9,0,0,1,1,0,90,1,1.07778,0.92222
4746,1,9.5,-0.4,0,0,1,0.98889,0,225,1,1.08889,0.88889
4747,1,1.5,0.6,0,0,1,0.98889,0,225,1,1.08889,0.88889
4748,1,72.5,10.9,0,0,1,0.98889,0,225,1,1.08889,0.88889
4749,1,7.8,-1.2,0,0,1,1,0,90,1,1.07778,0.92222
4750,1,39.5,4.6,0,0,1,1.04666,0,225,1,1.08889,1.00444
4751,1,4.2,1.6,0,0,1,1.01588,0,63,1,1.07937,0.95238
4752,1,38.8,1.3,0,0,1,1,0,63,1,1.04762,0.95238
4753,1,38.4,-11.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
4754,1,-0.3,-4.7,0,0,1,1.03882,0,225,1,1.09097,0.98667
4755,1,-0.2,-0.1,0,0,1,1,0,63,1,1.06349,0.93651
4756,1,0,-9,0,0,1,1.02778,0,90,1,1.07778,0.97778
4757,1,20.6,3.7,0,0,1,1.01588,0,63,1,1.07937,0.95238
4758,1,30.7,1.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
4759,1,32,5.9,0,0,1,1.04666,0,225,1,1.08444,1.00889
4760,1,-2.1,-5.3,0,0,1,1.04739,0,225,1,1.09034,1.00444
4761,1,3.1,-2.1,0,0,1,1,0,45,1,1.06667,0.93333
4762,1,35.2,6,0,0,1,1,0,63,1,1.06349,0.93651
4763,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
4764,1,39.1,4.4,0,0,1,1.01588,0,63,1,1.07937,0.95238
4765,1,5.1,2.4,0,30,1,1.01587,0,63,1,1.06349,0.96825
4766,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
4767,1,37.8,5.2,0,0,1,0.94444,0,45,1,1,0.88889
4768,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
4769,1,17.1,2.1,0,0,1,1,0,63,1,1.07937,0.92063
4770,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
4771,1,45.9,0.5,0,0,1,1,0,63,1,1.07937,0.92063
4772,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
4773,1,0,0.1,0,0,1,1,0,63,1,1.07937,0.92063
4774,1,1,0.2,0,0,1,1.01588,0,63,1,1.07937,0.95238
4775,1,24.4,17.7,0,0,1,1.01333,0,225,1,1.04444,0.98222
4776,1,16,-1.9,0,0,1,1.03333,0,90,1,1.11111,0.95556
4777,1,24.6,-4.9,0,0,1,1,0,90,1,1.07778,0.92222
4778,2,-8.2,-2.8,0,0,1,1,0,63,1,1.07937,0.92063
4779,2,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
4780,2,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
4781,1,7,-1.8,0,0,1,1.00794,0,63,1,1.06349,0.95238
4782,1,34.6,7.9,0,0,1,1.01587,0,63,1,1.06349,0.96825
4783,1,9.2,-0,0,0,1,1,0,63,1,1.04762,0.95238
4784,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
4785,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
4786,1,102.8,12.5,0,0,1,1.01111,0,225,1,1.08889,0.93333
4787,1,24.7,-4.6,0,0,1,1.01587,0,63,1,1.06349,0.96825
4788,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
4789,2,0,0,0,0,1,1.02333,0,150,1,1.08,0.96667
4790,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
4791,1,32.9,3.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
4792,1,7.8,0.9,0,0,1,1.02778,0,90,1,1.07778,0.97778
4793,1,12.1,-2.4,0,0,1,1.01588,0,63,1,1.07937,0.95238
4794,1,0,0,0,-64,1,0.975,0,20,1,1.15,0.8
4795,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
4796,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
4797,1,-6.2,2,0,0,1,1.07237,0,380,1,1.10263,1.04211
4798,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
4799,1,20.5,3.6,0,0,1,1.01588,0,63,1,1.07937,0.95238
4800,2,19.3,-0.7,0,0,1,1,0,63,1,1.07937,0.92063
4801,1,32.3,1.7,0,0,1,1,0,63,1,1.06349,0.93651
4802,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
4803,1,12.7,-3.7,0,0,1,1.02222,0,90,1,1.06667,0.97778
4804,1,44.2,4.9,0,0,1,0.98889,0,225,1,1.08889,0.88889
4805,1,14.1,-4.3,0,0,1,1,0,63,1,1.04762,0.95238
4806,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
4807,1,28.1,-0.3,0,0,1,1,0,63,1,1.07937,0.92063
4808,1,1.5,1.2,0,0,1,1.01587,0,63,1,1.06349,0.96825
4809,1,24.7,-1.7,0,0,1,1.02222,0,90,1,1.06667,0.97778
4810,1,-0.7,-1,0,0,1,1.02222,0,90,1,1.06667,0.97778
4811,1,14,-1.8,0,0,1,1.02222,0,90,1,1.06667,0.97778
4812,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
4813,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
4814,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
4815,1,14.9,1.8,0,0,1,1.02778,0,90,1,1.07778,0.97778
4816,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
4817,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
4818,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
4819,1,8,3.3,0,0,1,1,0,63,1,1.04762,0.95238
4820,1,12.7,-1,0,0,1,1.01587,0,63,1,1.06349,0.96825
4821,1,9.9,-0.6,0,0,1,1.01587,0,63,1,1.06349,0.96825
4822,1,21.1,0.9,0,0,1,1.01587,0,63,1,1.06349,0.96825
4823,1,13.9,3.3,0,0,1,1.02778,0,90,1,1.07778,0.97778
4824,1,37.4,-6.3,0,0,1,1.01587,0,63,1,1.06349,0.96825
4825,1,17.6,-0.7,0,0,1,1.01588,0,63,1,1.07937,0.95238
4826,1,0,0,0,0,1,1.03939,0,225,1,1.09212,0.98667
4827,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
4828,1,37.9,-5.4,0,0,1,1.00794,0,63,1,1.06349,0.95238
4829,1,25.8,1.6,0,0,1,1,0,63,1,1.04762,0.95238
4830,1,13.2,1.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
4831,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
4832,1,0,0,0,0,1,1.0256,0,90,1,1.07343,0.97778
4833,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
4834,1,2.8,0.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
4835,1,18.2,0.6,0,0,1,1.02778,0,90,1,1.07778,0.97778
4836,1,11.5,1,0,0,1,1.01587,0,63,1,1.06349,0.96825
4837,1,14.1,0.9,0,0,1,1.02778,0,90,1,1.07778,0.97778
4838,1,35.2,17.7,0,0,1,1.01111,0,90,1,1.08889,0.93333
4839,1,59.7,8,0,0,1,1.02778,0,90,1,1.07778,0.97778
4840,2,-1.4,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
4841,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
4842,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
4843,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
4844,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
4845,1,-3,-0.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
4846,1,0.6,0.5,0,0,1,1,0,63,1,1.06349,0.93651
4847,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
4848,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
4849,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
4850,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
4851,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
4852,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
4853,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
4854,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
4855,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
4856,1,27.4,1.8,0,0,1,1.01587,0,63,1,1.06349,0.96825
4857,1,34.2,-3.1,0,0,1,0.98696,0,63,1,1.06916,0.90476
4858,1,18.6,-3.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
4859,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
4860,1,56.6,12.1,0,0,1,1,0,63,1,1.06349,0.93651
4861,1,16.4,2.9,0,0,1,1.03333,0,90,1,1.11111,0.95556
4862,1,16.6,1.2,0,0,1,1.01587,0,63,1,1.06349,0.96825
4863,1,-1.2,0.3,0,0,1,1.01588,0,63,1,1.07937,0.95238
4864,1,15.7,-3.8,0,0,1,1.01588,0,63,1,1.07937,0.95238
4865,1,22.9,2.7,0,0,1,1.01587,0,63,1,1.06349,0.96825
4866,1,17,2.3,0,0,1,1,0,63,1,1.07937,0.92063
4867,1,21.2,2.7,0,0,1,1,0,63,1,1.07937,0.92063
4868,2,0,0,0,0,1,1.00115,0,63,1,1.0658,0.93651
4869,1,57.5,3,0,0,1,0.98889,0,225,1,1.08889,0.88889
4870,1,34.6,-6,0,0,1,1.02222,0,90,1,1.06667,0.97778
4871,1,13.9,1.7,0,0,1,1.02222,0,90,1,1.06667,0.97778
4872,1,1.1,1.9,0,0,1,1,0,63,1,1.06349,0.93651
4873,1,59.5,-1.7,0,0,1,1.01111,0,225,1,1.08889,0.93333
4874,1,0,0.1,0,0,1,1,0,63,1,1.07937,0.92063
4875,1,9.9,-4.4,0,0,1,1.01587,0,63,1,1.06349,0.96825
4876,2,0,0,0,0,1,0.94444,0,45,1,1,0.88889
4877,1,1.9,5.1,0,0,1,0.94444,0,45,1,1,0.88889
4878,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
4879,1,3,0.2,0,0,1,1,0,63,1,1.06349,0.93651
4880,1,-1,-1.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
4881,1,21.1,7.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
4882,1,0,0,0,-64,1,0.975,0,20,1,1.15,0.8
4883,1,17.6,-2.4,0,0,1,1,0,63,1,1.07937,0.92063
4884,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
4885,1,0,0,0,0,1,1.07895,0,380,1,1.10526,1.05263
4886,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
4887,1,40.7,-7.3,0,0,1,1.04666,0,225,1,1.08889,1.00444
4888,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
4889,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
4890,2,6.4,0,0,0,1,1,0,63,1,1.06349,0.93651
4891,1,21.1,2.2,0,0,1,1,0,63,1,1.06349,0.93651
4892,1,18.7,-3.3,0,0,1,1,0,63,1,1.06349,0.93651
4893,1,1,0.5,0,0,1,1,0,63,1,1.06349,0.93651
4894,1,18.8,-0.9,0,0,1,1.02222,0,90,1,1.06667,0.97778
4895,1,45.1,4.1,0,0,1,1,0,63,1,1.06349,0.93651
4896,1,3,0.1,0,0,1,1.01667,0,90,1,1.11111,0.92222
4897,2,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
4898,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
4899,1,0.2,0.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
4900,1,18,2.1,0,0,1,1,0,63,1,1.04762,0.95238
4901,1,6,1.6,0,0,1,1,0,63,1,1.04762,0.95238
4902,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
4903,1,91,16.6,0,0,1,1.04666,0,225,1,1.08889,1.00444
4904,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
4905,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
4906,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
4907,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
4908,1,16.3,-0.5,0,0,1,1.01111,0,90,1,1.08889,0.93333
4909,1,9.7,0.2,0,0,1,1.01588,0,63,1,1.07937,0.95238
4910,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
4911,1,0,0,0,0,1,1.03947,0,380,1,1.10526,0.97368
4912,1,20.9,0.2,0,0,1,1.01588,0,63,1,1.07937,0.95238
4913,1,38.7,2.2,0,0,1,1.01587,0,63,1,1.06349,0.96825
4914,1,23.3,0.3,0,0,1,1,0,63,1,1.04762,0.95238
4915,1,10.9,-2,0,0,1,1.01587,0,63,1,1.06349,0.96825
4916,1,8.9,12,0,0,1,1,0,90,1,1.07778,0.92222
4917,1,3.5,-1.8,0,0,1,0.98889,0,225,1,1.08889,0.88889
4918,1,-2.8,-1.3,0,0,1,1.02778,0,90,1,1.07778,0.97778
4919,1,20.5,2.7,0,0,1,1,0,63,1,1.07937,0.92063
4920,2,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
4921,1,12.3,1.7,0,0,1,1.02222,0,90,1,1.06667,0.97778
4922,1,52.8,3.5,0,0,1,1,0,63,1,1.06349,0.93651
4923,1,14.7,1.3,0,0,1,1,0,63,1,1.06349,0.93651
4924,2,1.2,0,0,0,1,1,0,63,1,1.06349,0.93651
4925,1,0,0.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
4926,1,-3.4,-5.2,0,0,1,1.01588,0,63,1,1.07937,0.95238
4927,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
4928,1,0,0,0,0,1,1.03926,0,225,1,1.09185,0.98667
4929,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
4930,1,21.9,-7.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
4931,1,9.8,-3.3,0,0,1,1.02778,0,90,1,1.07778,0.97778
4932,1,30.1,-1.1,0,0,1,1,0,63,1,1.07937,0.92063
4933,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
4934,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
4935,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
