bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
4936,1,6.1,-2.5,0,0,1,1.02778,0,90,1,1.07778,0.97778
4937,1,11.4,4.2,0,0,1,1,0,63,1,1.06349,0.93651
4938,1,26.1,0.2,0,0,1,1.04666,0,225,1,1.08889,1.00444
4939,1,51.2,10.2,0,0,1,1.04666,0,225,1,1.08889,1.00444
4940,1,5.8,3.7,0,0,1,1.01588,0,63,1,1.07937,0.95238
4941,1,2.3,9.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
4942,1,0,0,0,0,1,1,0,150,1,1.1,0.9
4943,1,6.3,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
4944,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
4945,1,21,1.8,0,0,1,1.02222,0,90,1,1.06667,0.97778
4946,2,23.2,5.8,0,0,1,1.01587,0,63,1,1.06349,0.96825
4947,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
4948,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
4949,2,0.2,0,0,0,1,1,0,63,1,1.07937,0.92063
4950,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
4951,1,37.6,7.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
4952,1,0,0,0,0,1,1.01632,0,63,1,1.06438,0.96825
4953,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
4954,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
4955,1,4.6,0,0,0,1,1,0,63,1,1.07937,0.92063
4956,1,35.7,1,0,0,1,1.02778,0,90,1,1.07778,0.97778
4957,1,34.3,3.2,0,0,1,1,0,63,1,1.06349,0.93651
4958,1,0.5,1.3,0,0,1,1,0,63,1,1.04762,0.95238
4959,1,47.2,6.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
4960,1,31.8,-3.7,0,0,1,1.01587,0,63,1,1.06349,0.96825
4961,1,0.5,0.5,0,0,1,1,0,63,1,1.04762,0.95238
4962,1,0.5,0.6,0,0,1,1,0,63,1,1.04762,0.95238
4963,1,1.5,0.5,0,0,1,1,0,63,1,1.04762,0.95238
4964,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
4965,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
4966,1,40.7,4.8,0,0,1,1.01588,0,63,1,1.07937,0.95238
4967,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
4968,1,101.6,20.5,0,0,1,1.04666,0,225,1,1.08889,1.00444
4969,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
4970,1,29.9,-3.1,0,0,1,1,0,63,1,1.06349,0.93651
4971,1,4.4,-1.6,0,0,1,1,0,63,1,1.04762,0.95238
4972,2,0,0,0,0,1,0.94444,0,45,1,1,0.88889
4973,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
4974,1,0.5,0.3,0,0,1,1.01588,0,63,1,1.07937,0.95238
4975,1,11.2,-33.7,0,0,1,1.07237,0,380,1,1.10526,1.03947
4976,1,28.8,2.4,0,0,1,1.02778,0,90,1,1.07778,0.97778
4977,1,12.2,-2,0,0,1,1,0,63,1,1.06349,0.93651
4978,1,-0.1,0.4,0,0,1,1,0,63,1,1.06349,0.93651
4979,1,3.7,-2,0,0,1,1.01588,0,63,1,1.07937,0.95238
4980,1,0,0,0,-58,1,0.975,0,20,1,1.15,0.8
4981,1,0,0,0,-58,1,0.975,0,20,1,1.15,0.8
4982,1,0,0,0,-60,1,0.975,0,20,1,1.15,0.8
4983,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
4984,1,0,0,0,0,1,1.0469,0,225,1,1.08937,1.00444
4985,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
4986,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
4987,1,19.4,-0.3,0,0,1,0.975,0,20,1,1.15,0.8
4988,1,13.4,-1.6,0,0,1,1.02395,0,90,1,1.07013,0.97778
4989,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
4990,1,10,-9.9,0,0,1,1.02734,0,90,1,1.07691,0.97778
4991,1,27,-9.1,0,0,1,1,0,63,1,1.07937,0.92063
4992,1,2.4,-1.4,0,0,1,1,0,63,1,1.04762,0.95238
4993,1,2.7,-3.9,0,0,1,1.04666,0,225,1,1.08889,1.00444
4994,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
4995,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
4996,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
4997,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
4998,1,0.3,6.6,0,0,1,1,0,63,1,1.04762,0.95238
4999,1,0,0,0,0,1,1,0,63,1,1.09524,0.90476
5000,1,0,0,0,-56,1,0.975,0,20,1,1.15,0.8
5001,1,0,0,0,-60,1,0.975,0,20,1,1.15,0.8
5002,1,0,0,0,-64,1,0.975,0,20,1,1.15,0.8
5003,1,9.6,-0,0,0,1,1,0,63,1,1.04762,0.95238
5004,1,16.9,-2.7,0,0,1,1,0,63,1,1.04762,0.95238
5005,1,27.2,1.1,0,0,1,1.04666,0,225,1,1.08889,1.00444
5006,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
5007,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
5008,1,49.7,-0.1,0,0,1,1,0,63,1,1.06349,0.93651
5009,1,0,0,0,0,1,1,0,90,1,1.07778,0.92222
5010,1,0,0,0,0,1,1,0,90,1,1.07778,0.92222
5011,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5012,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
5013,2,17.4,6.6,0,0,1,1,0,63,1,1.06349,0.93651
5014,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
5015,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
5016,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
5017,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
5018,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
5019,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
5020,1,13.7,1.8,0,0,1,1.01588,0,63,1,1.07937,0.95238
5021,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
5022,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
5023,1,10.6,-1.3,0,0,1,1.01588,0,63,1,1.07937,0.95238
5024,1,9.7,-4.6,0,0,1,1.01588,0,63,1,1.07937,0.95238
5025,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
5026,1,5,-1.8,0,0,1,1,0,63,1,1.06349,0.93651
5027,1,27.4,0.1,0,0,1,1,0,63,1,1.06349,0.93651
5028,1,27.3,3,0,0,1,1,0,63,1,1.06349,0.93651
5029,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
5030,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5031,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
5032,1,0.6,0.1,0,0,1,1,0,63,1,1.06349,0.93651
5033,1,29.2,2.2,0,0,1,1,0,63,1,1.06349,0.93651
5034,1,0.2,0.2,0,0,1,1.01588,0,63,1,1.07937,0.95238
5035,1,1.6,-1.3,0,0,1,1,0,63,1,1.06349,0.93651
5036,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
5037,1,30.4,-7.2,0,0,1,1,0,63,1,1.06349,0.93651
5038,1,18,6.7,0,0,1,1.01588,0,63,1,1.07937,0.95238
5039,1,12,-0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5040,1,-8.7,-9.3,0,0,1,1.04666,0,225,1,1.08889,1.00444
5041,1,-2.7,2.8,0,0,1,1.04666,0,225,1,1.08889,1.00444
5042,1,13.9,0.6,0,0,1,1,0,63,1,1.07937,0.92063
5043,1,-0.3,0.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
5044,1,7,-5.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
5045,1,9,4.1,0,0,1,1.00294,0,63,1,1.06937,0.93651
5046,1,21.4,-9.1,0,0,1,1,0,63,1,1.07937,0.92063
5047,1,6.4,2.2,0,0,1,1,0,63,1,1.06349,0.93651
5048,1,-28.6,-3,0,0,1,1.02778,0,90,1,1.06667,0.98889
5049,1,25.3,-1,0,0,1,1.02778,0,90,1,1.07778,0.97778
5050,1,7.9,0.3,0,0,1,1.01588,0,63,1,1.07937,0.95238
5051,1,2.1,0.3,0,0,1,1,0,63,1,1.04762,0.95238
5052,1,56.8,2.6,0,0,1,1.04666,0,225,1,1.08889,1.00444
5053,1,44.7,-2.1,0,0,1,1.04666,0,225,1,1.08889,1.00444
5054,2,1.4,0,0,0,1,1,0,90,1,1.07778,0.92222
5055,1,22.8,5,0,0,1,1,0,63,1,1.07937,0.92063
5056,1,4.2,2,0,0,1,1.02222,0,90,1,1.06667,0.97778
5057,1,-0.4,-0.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
5058,1,11.4,0.1,0,0,1,1,0,63,1,1.07937,0.92063
5059,1,17.2,0.5,0,0,1,1,0,63,1,1.07937,0.92063
5060,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5061,1,12.5,-3.9,0,0,1,0.97217,0,63,1,1.05545,0.88889
5062,1,15,6.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
5063,1,11.7,4.9,0,0,1,1,0,63,1,1.07937,0.92063
5064,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
5065,1,106.8,10.6,0,0,1,1.04666,0,225,1,1.08889,1.00444
5066,1,0,0,0,0,1,1,0,90,1,1.07778,0.92222
5067,1,9.9,-0.1,0,0,1,1,0,90,1,1.07778,0.92222
5068,2,24.2,0,0,0,1,1,0,63,1,1.06349,0.93651
5069,1,14.1,1.7,0,0,1,1.02222,0,90,1,1.06667,0.97778
5070,1,29.9,-0.7,0,0,1,1,0,63,1,1.06349,0.93651
5071,2,26.5,0,0,0,1,1,0,63,1,1.07937,0.92063
5072,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5073,1,18.8,2.1,0,0,1,1.02222,0,90,1,1.1,0.94444
5074,1,5.7,2.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
5075,1,1.2,-1.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
5076,1,171.1,65.7,0,0,1,1.01111,0,225,1,1.08889,0.93333
5077,1,-25.6,0,0,0,1,1.02778,0,90,1,1.06667,0.98889
5078,1,4.2,0.1,0,0,1,1,0,63,1,1.04762,0.95238
5079,2,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5080,1,11.8,-0.2,0,0,1,1.01588,0,63,1,1.07937,0.95238
5081,1,23,-0.7,0,0,1,1,0,63,1,1.07937,0.92063
5082,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5083,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
5084,1,15.3,0.6,0,0,1,1,0,63,1,1.06349,0.93651
5085,1,29.8,11,0,0,1,1.03333,0,90,1,1.11111,0.95556
5086,1,1,1,0,0,1,1.01588,0,63,1,1.07937,0.95238
5087,1,6,-0.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
5088,1,7.3,1.8,0,0,1,1,0,63,1,1.04762,0.95238
5089,1,17.1,2.4,0,0,1,1.01588,0,63,1,1.07937,0.95238
5090,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5091,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
5092,1,0.8,-10,0,0,1,0.98889,0,225,1,1.08889,0.88889
5093,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
5094,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
5095,1,35.4,-2.6,0,0,1,1.03333,0,90,1,1.11111,0.95556
5096,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5097,1,27.3,2.9,0,0,1,1.02222,0,90,1,1.1,0.94444
5098,1,12.5,4.7,0,0,1,0.98889,0,225,1,1.08889,0.88889
5099,1,18.5,2.9,0,0,1,0.98889,0,225,1,1.08889,0.88889
5100,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
5101,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
5102,1,14.5,8.3,0,0,1,0.98889,0,225,1,1.08889,0.88889
5103,1,32.5,10.1,0,0,1,0.98889,0,225,1,1.08889,0.88889
5104,1,2.1,1.6,0,0,1,0.98889,0,225,1,1.08889,0.88889
5105,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5106,1,10.9,5,0,0,1,1.01588,0,63,1,1.07937,0.95238
5107,1,3.6,0.8,0,0,1,1.02778,0,90,1,1.07778,0.97778
5108,1,7.8,-0.8,0,0,1,1.02778,0,90,1,1.07778,0.97778
5109,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
5110,1,3.5,-1.4,0,0,1,1,0,90,1,1.07778,0.92222
5111,1,11.1,0.3,0,0,1,1,0,63,1,1.06349,0.93651
5112,1,43.1,-1.3,0,0,1,1.02778,0,90,1,1.07778,0.97778
5113,1,18.4,-0.7,0,0,1,1,0,63,1,1.06349,0.93651
5114,1,29.7,2,0,0,1,1.02778,0,90,1,1.07778,0.97778
5115,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
5116,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
5117,1,23.9,2.8,0,0,1,1,0,63,1,1.06349,0.93651
5118,1,0.3,-0.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
5119,1,0,0,0,0,1,1.02222,0,90,1,1.07778,0.96667
5120,1,0,0,0,0,1,0.94444,0,45,1,1,0.88889
5121,1,25.1,0,0,0,1,1,0,63,1,1.06349,0.93651
5122,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5123,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
5124,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5125,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5126,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5127,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
5128,1,0,0,0,0,1,1.04515,0,225,1,1.08586,1.00444
5129,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5130,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5131,1,0,0,0,0,1,0.94444,0,45,1,1,0.88889
5132,1,1,2.5,0,0,1,0.94444,0,45,1,1,0.88889
5133,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5134,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5135,1,0,0,0,0,1,0.99333,0,225,1,1.13333,0.85333
5136,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5137,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5138,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
5139,1,0,0,0,0,1,1.00556,0,90,1,1.15556,0.85556
5140,1,0,0,0,0,1,1.00556,0,90,1,1.15556,0.85556
5141,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5142,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5143,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5144,1,9.9,0,0,0,1,0.94444,0,45,1,1,0.88889
5145,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5146,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5147,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5148,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5149,1,0,0,0,0,1,1.03333,0,150,1,1.1,0.96667
5150,1,0,0,0,0,1,1.00556,0,90,1,1.15556,0.85556
5151,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5152,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5153,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
5154,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
5155,1,0,0,0,0,1,0.99333,0,225,1,1.13333,0.85333
5156,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5157,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5158,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
5159,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5160,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5161,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
5162,1,0,0,0,0,1,1.04666,0,225,1,1.09333,1
5163,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5164,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5165,1,0,0,0,0,1,1,0,63,1,1.14286,0.85714
5166,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5167,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5168,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5169,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5170,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5171,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5172,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5173,1,1.9,0,0,0,1,1,0,63,1,1.04762,0.95238
5174,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5175,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5176,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
5177,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5178,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5179,1,0,0,0,0,1,0.99333,0,225,1,1.13333,0.85333
5180,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5181,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5182,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5183,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5184,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5185,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5186,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
5187,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
5188,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5189,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5190,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
5191,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5192,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5193,1,0,0,0,0,1,1.02222,0,90,1,1.07778,0.96667
5194,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5195,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5196,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5197,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5198,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5199,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5200,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5201,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5202,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5203,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
5204,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5205,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5206,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
5207,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5208,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5209,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5210,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
5211,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
5212,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
5213,1,0,0,0,0,1,1.02333,0,150,1,1.08,0.96667
5214,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
5215,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
5216,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
5217,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5218,1,22.8,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5219,1,14,0,0,0,1,1,0,63,1,1.07937,0.92063
5220,1,38.8,0,0,0,1,1.02657,0,90,1,1.07536,0.97778
5221,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5222,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
5223,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5224,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5225,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5226,1,0,0,0,0,1,1.02222,0,90,1,1.07778,0.96667
5227,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5228,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5229,1,0,0,0,0,1,1.02552,0,90,1,1.07326,0.97778
5230,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5231,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5232,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
5233,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5234,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5235,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5236,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5237,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
5238,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5239,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5240,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
5241,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
5242,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5243,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5244,1,-3,0,0,0,1,1,0,63,1,1.07937,0.92063
5245,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
5246,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5247,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5248,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5249,1,0,0,0,0,1,1.04708,0,225,1,1.08972,1.00444
5250,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5251,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5252,1,0,0,0,0,1,1.04712,0,225,1,1.08979,1.00444
5253,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5254,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
5255,1,-12.8,0,0,0,1,1,0,63,1,1.07937,0.92063
5256,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5257,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5258,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5259,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
5260,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5261,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5262,1,5,0,0,0,1,1,0,63,1,1.07937,0.92063
5263,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5264,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
5265,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5266,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5267,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5268,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5269,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5270,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5271,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5272,1,0,0,0,0,1,1.02222,0,90,1,1.07778,0.96667
5273,1,0,0,0,0,1,0.94444,0,45,1,1,0.88889
5274,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
5275,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5276,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5277,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5278,1,0,0,0,0,1,1,0,63,1,1.14286,0.85714
5279,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5280,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
5281,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
5282,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5283,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
5284,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5285,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5286,1,0,0,0,0,1,1.00334,0,150,1,1.10667,0.9
5287,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5288,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5289,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5290,1,18.9,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5291,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5292,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
5293,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
5294,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
5295,1,0,0,0,0,1,1.04632,0,225,1,1.0882,1.00444
5296,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
5297,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5298,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
5299,1,5,0,0,0,1,1.00556,0,90,1,1.15556,0.85556
5300,1,0,0,0,0,1,1.00556,0,90,1,1.15556,0.85556
5301,1,0,0,0,0,1,1.04666,0,225,1,1.09333,1
5302,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5303,1,0,0,0,0,1,1,0,90,1,1.07778,0.92222
5304,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
5305,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5306,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5307,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5308,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5309,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
5310,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5311,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5312,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
5313,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5314,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
5315,1,0,0,0,0,1,1.02594,0,90,1,1.07411,0.97778
5316,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
5317,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5318,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5319,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5320,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5321,1,0,0,0,0,1,0.99333,0,225,1,1.13333,0.85333
5322,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
5323,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5324,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5325,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5326,1,0,0,0,0,1,1.00556,0,90,1,1.15556,0.85556
5327,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5328,1,0,0,0,0,1,1.02222,0,90,1,1.07778,0.96667
5329,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5330,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5331,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5332,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5333,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5334,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5335,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5336,1,0,0,0,0,1,1.02222,0,90,1,1.07778,0.96667
5337,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
5338,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
5339,1,18.4,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5340,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5341,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
5342,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5343,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
5344,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5345,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
5346,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5347,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5348,1,0,0,0,0,1,1.04666,0,225,1,1.09333,1
5349,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5350,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
5351,1,0,0,0,0,1,0.99333,0,225,1,1.13333,0.85333
5352,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5353,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5354,1,7.3,0,0,0,1,1,0,63,1,1.06349,0.93651
5355,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5356,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
5357,1,5.9,1.7,0,0,1,1.02778,0,90,1,1.07778,0.97778
5358,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
5359,1,0,0,0,0,1,1.00166,0,63,1,1.05093,0.95238
5360,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
5361,1,0,0,0,0,1,1.04666,0,225,1,1.09333,1
5362,1,0,0,0,0,1,1,0,63,1,1.14286,0.85714
5363,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
5364,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5365,1,0,0,0,0,1,1.04687,0,225,1,1.0893,1.00444
5366,1,-1.8,0,0,0,1,1,0,63,1,1.07937,0.92063
5367,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5368,1,0,0,0,0,1,1.00556,0,90,1,1.15556,0.85556
5369,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5370,1,0,0,0,0,1,1.02222,0,90,1,1.07778,0.96667
5371,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5372,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
5373,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5374,1,0,0,0,0,1,1.02222,0,90,1,1.07778,0.96667
5375,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
5376,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5377,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5378,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5379,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5380,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
5381,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
5382,1,0,0,0,0,1,1.02222,0,90,1,1.07778,0.96667
5383,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5384,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5385,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5386,1,0,0,0,0,1,1,0,63,1,1.14286,0.85714
5387,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5388,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
5389,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5390,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5391,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5392,1,0,0,0,0,1,1.00556,0,90,1,1.15556,0.85556
5393,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5394,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
5395,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
5396,1,0,0,0,0,1,1,0,63,1,1.14286,0.85714
5397,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5398,1,0,0,0,0,1,1.00556,0,90,1,1.15556,0.85556
5399,1,3.1,0,0,0,1,1.02222,0,90,1,1.07778,0.96667
5400,1,0,0,0,0,1,1.02237,0,90,1,1.06697,0.97778
5401,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
5402,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
5403,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
5404,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
5405,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
5406,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5407,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5408,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
5409,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5410,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5411,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5412,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5413,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5414,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
5415,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5416,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5417,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5418,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5419,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
5420,1,0,0,0,0,1,0.94444,0,45,1,1,0.88889
5421,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5422,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5423,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
5424,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
5425,1,20.6,0,0,0,1,1.02222,0,90,1,1.07778,0.96667
5426,1,0,0,0,0,1,1.02222,0,90,1,1.07778,0.96667
5427,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5428,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5429,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5430,1,0,0,0,0,1,1.04501,0,225,1,1.08558,1.00444
5431,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5432,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5433,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5434,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
5435,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5436,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
5437,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5438,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5439,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5440,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5441,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5442,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5443,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
5444,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
5445,1,0,0,0,0,1,0.94444,0,45,1,1,0.88889
5446,1,0,0,0,0,1,0.99333,0,225,1,1.13333,0.85333
5447,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5448,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5449,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
5450,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5451,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
5452,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
5453,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
5454,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5455,1,0,0,0,0,1,1.00556,0,90,1,1.15556,0.85556
5456,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5457,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
5458,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5459,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
5460,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5461,1,-31.8,0,0,0,1,1.00556,0,90,1,1.15556,0.85556
5462,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5463,1,9.6,0,0,0,1,1,0,63,1,1.04762,0.95238
5464,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5465,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5466,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5467,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5468,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
5469,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
5470,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
5471,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
5472,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5473,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5474,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5475,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
5476,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
5477,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
5478,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
5479,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5480,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5481,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5482,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5483,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5484,1,0,0,0,0,1,1.02754,0,90,1,1.07731,0.97778
5485,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5486,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
5487,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5488,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5489,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5490,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5491,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
5492,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5493,1,0,0,0,0,1,1.04666,0,225,1,1.09333,1
5494,1,1.6,1.4,0,0,1,1.01111,0,225,1,1.08889,0.93333
5495,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
5496,1,0,0,0,0,1,1.04666,0,225,1,1.09333,1
5497,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5498,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5499,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
5500,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5501,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5502,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
5503,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5504,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
5505,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5506,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5507,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
5508,1,0,0,0,0,1,1,0,63,1,1.14286,0.85714
5509,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
5510,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5511,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
5512,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
5513,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5514,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5515,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
5516,1,0,0,0,0,1,1.02272,0,90,1,1.06767,0.97778
5517,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5518,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5519,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5520,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5521,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5522,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5523,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
5524,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5525,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
5526,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
5527,1,0,0,0,0,1,1.02222,0,90,1,1.07778,0.96667
5528,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5529,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
5530,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
5531,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5532,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
5533,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5534,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5535,1,49.2,0,0,0,1,1,0,63,1,1.04762,0.95238
5536,1,28.5,0,0,0,1,1,0,63,1,1.04762,0.95238
5537,1,0,0,0,0,1,1,0,63,1,1.14286,0.85714
5538,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
5539,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
5540,1,0,0,0,0,1,1,0,63,1,1.14286,0.85714
5541,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
5542,1,0,0,0,0,1,1.04734,0,225,1,1.09024,1.00444
5543,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5544,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5545,1,0,0,0,0,1,1,0,63,1,1.14286,0.85714
5546,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5547,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5548,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
5549,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
5550,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
5551,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
5552,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5553,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5554,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5555,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
5556,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5557,1,0,0,0,0,1,1.04666,0,225,1,1.09333,1
5558,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5559,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
5560,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5561,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5562,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5563,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5564,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5565,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5566,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5567,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5568,1,0,0,0,0,1,1.02455,0,90,1,1.07132,0.97778
5569,1,-1,0,0,0,1,1,0,63,1,1.06349,0.93651
5570,1,0,0,0,0,1,1,0,63,1,1.14286,0.85714
5571,1,0,0,0,0,1,1,0,63,1,1.14286,0.85714
5572,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5573,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5574,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5575,1,0,0,0,0,1,1.0353,0,150,1,1.10393,0.96667
5576,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5577,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5578,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5579,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5580,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5581,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5582,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5583,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5584,1,0,0,0,0,1,1.02222,0,90,1,1.07778,0.96667
5585,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5586,1,0,0,0,0,1,1.02222,0,90,1,1.07778,0.96667
5587,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
5588,1,-4,0,0,0,1,1,0,63,1,1.06349,0.93651
5589,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
5590,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
5591,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5592,1,0,0,0,0,1,1,0,63,1,1.14286,0.85714
5593,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5594,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5595,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
5596,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5597,1,4,0,0,0,1,1,0,63,1,1.06349,0.93651
5598,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5599,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5600,1,0,0,0,0,1,1.02222,0,90,1,1.07778,0.96667
5601,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5602,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5603,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5604,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5605,1,15.9,0,0,0,1,1,0,63,1,1.07937,0.92063
5606,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5607,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5608,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5609,1,0,0,0,0,1,1,0,63,1,1.14286,0.85714
5610,1,0,0,0,0,1,1.00556,0,90,1,1.15556,0.85556
5611,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5612,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
5613,1,8.9,0,0,0,1,1.03333,0,150,1,1.1,0.96667
5614,1,0,0,0,0,1,1,0,63,1,1.14286,0.85714
5615,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5616,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
5617,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
5618,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5619,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
5620,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5621,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
5622,1,0,0,0,0,1,1.00556,0,90,1,1.15556,0.85556
5623,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5624,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5625,1,14.8,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5626,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5627,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5628,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5629,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5630,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5631,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5632,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5633,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5634,1,0,0,0,0,1,0.98942,0,225,1,1.08996,0.88889
5635,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5636,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
5637,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5638,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5639,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5640,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
5641,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5642,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
5643,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5644,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5645,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5646,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5647,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5648,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5649,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5650,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5651,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5652,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5653,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5654,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
5655,1,0,0,0,0,1,1,0,63,1,1.14286,0.85714
5656,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
5657,1,9.8,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5658,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5659,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5660,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5661,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
5662,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5663,1,0,0,0,0,1,1.02222,0,90,1,1.07778,0.96667
5664,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5665,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
5666,1,-15.1,0,0,0,1,1,0,63,1,1.06349,0.93651
5667,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
5668,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
5669,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
5670,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5671,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5672,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5673,1,0,0,0,0,1,1,0,63,1,1.14286,0.85714
5674,1,9,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5675,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
5676,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5677,1,0,0,0,0,1,1.02,0,150,1,1.05333,0.98667
5678,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5679,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5680,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5681,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5682,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5683,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5684,1,1,0,0,0,1,1,0,63,1,1.06349,0.93651
5685,1,0,0,0,0,1,1.0243,0,90,1,1.07083,0.97778
5686,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5687,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5688,1,0,0,0,0,1,1.04666,0,225,1,1.09333,1
5689,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
5690,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5691,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5692,1,0,0,0,0,1,1,0,63,1,1.14286,0.85714
5693,1,0,0,0,0,1,0.99333,0,225,1,1.13333,0.85333
5694,1,0,0,0,0,1,1.00556,0,90,1,1.15556,0.85556
5695,1,0,0,0,0,1,1.04582,0,225,1,1.08719,1.00444
5696,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
5697,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5698,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
5699,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
5700,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
5701,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5702,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5703,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
5704,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5705,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
5706,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5707,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
5708,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
5709,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5710,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5711,1,0,0,0,0,1,1.02324,0,90,1,1.0687,0.97778
5712,1,35.1,0,0,0,1,1.02362,0,90,1,1.06946,0.97778
5713,1,0,0,0,0,1,1.04788,0,225,1,1.09132,1.00444
5714,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
5715,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5716,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5717,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5718,1,9.9,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5719,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
5720,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
5721,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5722,1,0,0,0,0,1,1.02222,0,90,1,1.07778,0.96667
5723,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5724,1,0,0,0,0,1,1.02333,0,150,1,1.08,0.96667
5725,1,0,0,0,0,1,0.99333,0,225,1,1.13333,0.85333
5726,1,0,0,0,0,1,0.99333,0,225,1,1.13333,0.85333
5727,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
5728,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
5729,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5730,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5731,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
5732,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5733,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5734,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5735,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5736,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
5737,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
5738,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
5739,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5740,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
5741,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
5742,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
5743,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5744,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
5745,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
5746,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5747,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5748,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5749,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5750,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5751,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5752,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5753,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
5754,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5755,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5756,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5757,1,0,0,0,0,1,1,0,63,1,1.14286,0.85714
5758,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5759,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5760,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5761,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5762,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5763,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5764,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5765,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5766,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5767,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5768,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
5769,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5770,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
5771,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5772,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5773,1,0,0,0,0,1,0.94444,0,45,1,1,0.88889
5774,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
5775,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5776,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5777,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5778,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
5779,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5780,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5781,1,0,0,0,0,1,1.02222,0,90,1,1.07778,0.96667
5782,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5783,1,0,0,0,0,1,0.94444,0,45,1,1,0.88889
5784,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5785,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5786,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5787,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5788,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5789,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
5790,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
5791,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5792,1,0,0,0,0,1,1.02296,0,90,1,1.06814,0.97778
5793,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5794,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
5795,1,23.1,0,0,0,1,1.02239,0,90,1,1.067,0.97778
5796,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
5797,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5798,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
5799,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5800,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5801,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5802,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
5803,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
5804,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
5805,1,30.5,0,0,0,1,1,0,63,1,1.07937,0.92063
5806,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
5807,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5808,1,0,0,0,0,1,1,0,63,1,1.14286,0.85714
5809,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5810,1,0,0,0,0,1,1.02396,0,90,1,1.07015,0.97778
5811,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5812,1,0,0,0,0,1,1.04666,0,225,1,1.09333,1
5813,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5814,1,0,0,0,0,1,1,0,63,1,1.14286,0.85714
5815,1,3.4,0,0,0,1,1,0,63,1,1.14286,0.85714
5816,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5817,1,0,0,0,0,1,1.04666,0,225,1,1.09333,1
5818,1,0,0,0,0,1,1.00031,0,63,1,1.06411,0.93651
5819,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5820,1,0,0,0,0,1,1.00137,0,63,1,1.06624,0.93651
5821,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5822,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
5823,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5824,1,0,0,0,0,1,0.94444,0,45,1,1,0.88889
5825,1,0,0,0,0,1,0.94444,0,45,1,1,0.88889
5826,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5827,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5828,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5829,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5830,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5831,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
5832,1,1,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5833,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5834,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5835,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
5836,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5837,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5838,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5839,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5840,1,0,0,0,0,1,0.94444,0,45,1,1,0.88889
5841,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5842,1,-10.2,0,0,0,1,1.00122,0,63,1,1.06593,0.93651
5843,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5844,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
5845,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5846,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5847,1,5.5,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5848,1,0,0,0,0,1,0.99333,0,225,1,1.13333,0.85333
5849,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5850,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5851,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5852,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5853,1,0,0,0,0,1,1.07021,0,380,1,1.10263,1.03778
5854,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5855,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5856,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
5857,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5858,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5859,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
5860,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5861,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5862,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5863,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5864,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5865,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5866,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
5867,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5868,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
5869,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5870,1,0,0,0,0,1,0.94444,0,45,1,1,0.88889
5871,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5872,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
5873,1,0,0,0,0,1,1,0,63,1,1.14286,0.85714
5874,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5875,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5876,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5877,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5878,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5879,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
5880,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
5881,1,0,0,0,0,1,0.99333,0,225,1,1.13333,0.85333
5882,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
5883,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
5884,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5885,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5886,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5887,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5888,1,0,0,0,0,1,0.975,0,225,1,1.15,0.8
5889,1,0,0,0,0,1,0.975,0,225,1,1.15,0.8
5890,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5891,1,0,0,0,0,1,0.975,0,225,1,1.15,0.8
5892,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5893,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5894,1,0,0,0,0,1,0.975,0,225,1,1.15,0.8
5895,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5896,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5897,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5898,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5899,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5900,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5901,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5902,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5903,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5904,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5905,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5906,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5907,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5908,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5909,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5910,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5911,1,0,0,0,0,1,0.975,0,225,1,1.15,0.8
5912,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5913,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5914,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5915,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5916,1,0,0,0,0,1,0.975,0,225,1,1.15,0.8
5917,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5918,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5919,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5920,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5921,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5922,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5923,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5924,1,0,0,0,0,1,0.975,0,225,1,1.15,0.8
5925,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5926,1,0,0,0,0,1,0.975,0,150,1,1.15,0.8
5927,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5928,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5929,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5930,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5931,1,0,0,0,0,1,0.975,0,225,1,1.15,0.8
5932,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5933,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5934,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5935,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5936,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5937,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5938,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5939,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5940,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5941,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5942,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5943,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5944,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5945,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5946,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5947,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5948,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5949,1,0,0,0,0,1,0.975,0,225,1,1.15,0.8
5950,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5951,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5952,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5953,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5954,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5955,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5956,1,0,0,0,0,1,0.975,0,225,1,1.15,0.8
5957,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5958,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5959,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5960,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5961,1,0,0,0,0,1,0.975,0,225,1,1.15,0.8
5962,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5963,1,0,0,0,0,1,0.975,0,150,1,1.15,0.8
5964,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5965,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5966,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5967,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5968,1,0,0,0,0,1,0.975,0,225,1,1.15,0.8
5969,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5970,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5971,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5972,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5973,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5974,1,0,0,0,0,1,0.975,0,225,1,1.15,0.8
5975,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5976,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5977,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5978,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5979,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5980,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5981,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5982,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5983,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5984,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5985,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5986,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5987,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5988,1,91,-13.2,0,0,1,0.975,0,380,1,1.15,0.8
5989,2,0,0,0,0,1,0.975,0,380,1,1.15,0.8
