bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
5990,2,-645,239.9,0,-150,1,0.975,0,380,1,1.15,0.8
5991,1,91.4,-18.1,0,0,1,0.975,0,90,1,1.15,0.8
5992,1,50.8,-0.2,0,0,1,0.975,0,225,1,1.15,0.8
5993,2,39,156.3,0,-150,1,0.975,0,380,1,1.15,0.8
5994,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5995,2,192.9,128,0,0,1,0.975,0,225,1,1.15,0.8
5996,2,-20,-41,0,0,1,0.975,0,225,1,1.15,0.8
5997,1,-94,0,0,0,1,0.975,0,380,1,1.15,0.8
5998,2,813.3,105.1,0,0,1,0.975,0,380,1,1.15,0.8
5999,2,0,0,0,0,1,0.975,0,225,1,1.15,0.8
6000,1,79.8,8.3,0,0,1,0.975,0,380,1,1.15,0.8
6001,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6002,1,0,0,0,0,1,0.975,0,225,1,1.15,0.8
6003,2,542.9,0,0,0,1,0.975,0,380,1,1.15,0.8
6004,1,299.3,0,0,0,1,0.975,0,225,1,1.15,0.8
6005,1,-40.3,0,0,0,1,0.975,0,380,1,1.15,0.8
6006,2,0,0,0,0,1,0.975,0,225,1,1.15,0.8
6007,1,81.9,0,0,0,1,0.975,0,225,1,1.15,0.8
6008,1,467.5,-73.5,0,0,1,0.975,0,380,1,1.15,0.8
6009,1,210.6,-29.6,0,0,1,0.975,0,380,1,1.15,0.8
6010,1,-0.1,-0.3,0,0,1,0.975,0,150,1,1.15,0.8
6011,1,1.1,0,0,0,1,0.975,0,225,1,1.15,0.8
6012,1,73,-9.3,0,0,1,0.975,0,380,1,1.15,0.8
6013,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6014,2,176.1,54.3,0,0,1,0.975,0,225,1,1.15,0.8
6015,1,475.5,68.7,0,0,1,0.975,0,225,1,1.15,0.8
6016,1,-463.6,0,0,0,1,0.975,0,380,1,1.15,0.8
6017,1,-5,0,0,0,1,0.975,0,225,1,1.15,0.8
6018,1,-9.3,0,0,0,1,0.975,0,380,1,1.15,0.8
6019,2,-273.8,-63.6,0,0,1,0.975,0,380,1,1.15,0.8
6020,1,67.9,-7.6,0,0,1,0.975,0,225,1,1.15,0.8
6021,1,2003.1,-472.7,0,0,1,0.975,0,380,1,1.15,0.8
6022,1,112.6,24,0,0,1,0.975,0,380,1,1.15,0.8
6023,1,560.1,15.3,0,0,1,0.975,0,380,1,1.15,0.8
6024,1,333.5,-70.9,0,0,1,0.975,0,380,1,1.15,0.8
6025,1,39.2,-33.6,0,0,1,0.975,0,380,1,1.15,0.8
6026,1,101.1,39.6,0,0,1,0.975,0,225,1,1.15,0.8
6027,1,222.2,26.5,0,0,1,0.975,0,380,1,1.15,0.8
6028,2,-943.2,93.2,0,0,1,0.975,0,380,1,1.15,0.8
6029,1,21.4,-44.5,0,0,1,0.975,0,380,1,1.15,0.8
6030,1,67,2.1,0,0,1,0.975,0,225,1,1.15,0.8
6031,1,62.9,4.4,0,0,1,0.975,0,225,1,1.15,0.8
6032,1,125.6,-28.8,0,0,1,0.975,0,380,1,1.15,0.8
6033,1,4,251.8,0,0,1,0.975,0,225,1,1.15,0.8
6034,2,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6035,1,14.5,-0.2,0,0,1,0.975,0,225,1,1.15,0.8
6036,1,0,0,0,0,1,0.975,0,225,1,1.15,0.8
6037,2,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6038,1,76.8,128.9,0,0,1,0.975,0,380,1,1.15,0.8
6039,1,58.7,17.3,0,0,1,0.975,0,225,1,1.15,0.8
6040,2,634,0,0,0,1,0.975,0,380,1,1.15,0.8
6041,2,419.1,0,0,0,1,0.975,0,380,1,1.15,0.8
6042,1,70,-10.2,0,0,1,0.975,0,225,1,1.15,0.8
6043,1,96.5,5.4,0,0,1,0.975,0,380,1,1.15,0.8
6044,1,76.1,0,0,0,1,0.975,0,225,1,1.15,0.8
6045,2,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6046,1,0,0,0,0,1,0.975,0,63,1,1.15,0.8
6047,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6048,1,165,0,0,0,1,0.975,0,225,1,1.15,0.8
6049,1,153.4,20,0,0,1,0.975,0,380,1,1.15,0.8
6050,1,3.3,-12.7,0,0,1,0.975,0,380,1,1.15,0.8
6051,1,0.6,-12.7,0,0,1,0.975,0,380,1,1.15,0.8
6052,2,56,-33,0,0,1,0.975,0,225,1,1.15,0.8
6053,1,-31.1,45.7,0,0,1,0.975,0,225,1,1.15,0.8
6054,2,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6055,1,-167.8,0,0,0,1,0.975,0,380,1,1.15,0.8
6056,1,141.1,-0.4,0,0,1,0.975,0,225,1,1.15,0.8
6057,2,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6058,2,105.1,-39.7,0,0,1,0.975,0,380,1,1.15,0.8
6059,1,234.8,-84.8,0,0,1,0.975,0,380,1,1.15,0.8
6060,2,-37.9,0,0,0,1,0.975,0,380,1,1.15,0.8
6061,1,228,-19.9,0,0,1,0.975,0,380,1,1.15,0.8
6062,1,160.4,-41.7,0,0,1,0.975,0,380,1,1.15,0.8
6063,1,197.9,-99.7,0,0,1,0.975,0,380,1,1.15,0.8
6064,1,52.1,-31.8,0,0,1,0.975,0,225,1,1.15,0.8
6065,1,47.3,-1.1,0,0,1,0.975,0,225,1,1.15,0.8
6066,1,58,-18.6,0,0,1,0.975,0,380,1,1.15,0.8
6067,1,501.6,171.2,0,0,1,0.975,0,380,1,1.15,0.8
6068,1,0,0,0,0,1,0.975,0,225,1,1.15,0.8
6069,1,231.6,19.7,0,0,1,0.975,0,380,1,1.15,0.8
6070,1,0,0,0,0,1,0.975,0,225,1,1.15,0.8
6071,2,94.9,64.7,0,0,1,0.975,0,225,1,1.15,0.8
6072,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6073,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6074,1,162.4,36.9,0,0,1,0.975,0,380,1,1.15,0.8
6075,1,28.6,-19.4,0,0,1,0.975,0,225,1,1.15,0.8
6076,2,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6077,1,0,0,0,0,1,0.975,0,225,1,1.15,0.8
6078,1,-25.5,38.1,0,0,1,0.975,0,380,1,1.15,0.8
6079,1,0,0,0,0,1,0.975,0,150,1,1.15,0.8
6080,2,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6081,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6082,1,72,0,0,0,1,0.975,0,225,1,1.15,0.8
6083,1,55.3,-8.5,0,0,1,0.975,0,225,1,1.15,0.8
6084,1,128.3,1.4,0,0,1,0.975,0,380,1,1.15,0.8
6085,1,168.6,-9.2,0,0,1,0.975,0,380,1,1.15,0.8
6086,2,90.6,274.4,0,0,1,0.975,0,380,1,1.15,0.8
6087,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6088,1,885.5,0,0,0,1,0.975,0,225,1,1.15,0.8
6089,2,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6090,1,0,0,0,0,1,0.975,0,150,1,1.15,0.8
6091,1,0,0,0,0,1,0.975,0,150,1,1.15,0.8
6092,1,389.5,0,0,0,1,0.975,0,150,1,1.15,0.8
6093,1,153.1,-81.5,0,0,1,0.975,0,150,1,1.15,0.8
6094,1,-3.6,0,0,0,1,0.975,0,380,1,1.15,0.8
6095,1,6.6,0,0,0,1,0.975,0,380,1,1.15,0.8
6096,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6097,2,439.3,120.2,0,0,1,0.975,0,380,1,1.15,0.8
6098,1,0,0,0,0,1,0.975,0,225,1,1.15,0.8
6099,1,0,0,0,0,1,0.975,0,225,1,1.15,0.8
6100,2,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6101,2,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6102,1,-523.1,-78.2,0,0,1,0.975,0,380,1,1.15,0.8
6103,1,31.2,0,0,0,1,0.975,0,225,1,1.15,0.8
6104,1,0,0,0,0,1,0.975,0,225,1,1.15,0.8
6105,1,338.5,0,0,0,1,0.975,0,380,1,1.15,0.8
6106,1,0,0,0,0,1,0.975,0,225,1,1.15,0.8
6107,1,122.2,-16.6,0,0,1,0.975,0,225,1,1.15,0.8
6108,1,12.7,8.3,0,0,1,0.975,0,225,1,1.15,0.8
6109,1,103.2,0,0,0,1,0.975,0,225,1,1.15,0.8
6110,1,217.1,-24.5,0,0,1,0.975,0,380,1,1.15,0.8
6111,1,4.3,-89.7,0,0,1,0.975,0,380,1,1.15,0.8
6112,1,5.1,123.3,0,0,1,0.975,0,225,1,1.15,0.8
6113,1,155.2,-134.8,0,0,1,0.975,0,380,1,1.15,0.8
6114,2,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6115,2,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6116,1,205,285.9,0,0,1,0.975,0,225,1,1.15,0.8
6117,1,1162.1,0,0,0,1,0.975,0,380,1,1.15,0.8
6118,1,142.1,-22.9,0,0,1,0.975,0,225,1,1.15,0.8
6119,2,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6120,2,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6121,2,0,-0,0,0,1,0.975,0,380,1,1.15,0.8
6122,1,393.3,189.2,0,0,1,0.975,0,380,1,1.15,0.8
6123,2,-281.1,-89,0,0,1,0.975,0,225,1,1.15,0.8
6124,2,21.5,-31.2,0,0,1,0.975,0,225,1,1.15,0.8
6125,2,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6126,2,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6127,1,71.1,-3.1,0,0,1,0.975,0,225,1,1.15,0.8
6128,1,1.4,0,0,0,1,0.975,0,225,1,1.15,0.8
6129,1,561.2,0,0,0,1,0.975,0,225,1,1.15,0.8
6130,1,-23.5,0,0,0,1,0.975,0,225,1,1.15,0.8
6131,1,-430.3,0,0,0,1,0.975,0,380,1,1.15,0.8
6132,1,-0.7,0,0,0,1,0.975,0,380,1,1.15,0.8
6133,1,-39.4,-48.5,0,0,1,0.975,0,380,1,1.15,0.8
6134,2,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6135,2,121.8,-37.6,0,0,1,0.975,0,380,1,1.15,0.8
6136,1,-107.8,50.3,0,0,1,0.975,0,225,1,1.15,0.8
6137,2,-112,133,0,0,1,0.975,0,380,1,1.15,0.8
6138,1,39,0,0,0,1,0.975,0,225,1,1.15,0.8
6139,1,170.5,1.2,0,0,1,0.975,0,380,1,1.15,0.8
6140,1,191.2,6.9,0,0,1,0.975,0,380,1,1.15,0.8
6141,1,329.6,62.8,0,0,1,0.975,0,380,1,1.15,0.8
6142,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6143,2,199.4,136.3,0,0,1,0.975,0,380,1,1.15,0.8
6144,2,93.9,78.9,0,0,1,0.975,0,380,1,1.15,0.8
6145,1,-135.8,121.1,0,-150,1,0.975,0,380,1,1.15,0.8
6146,2,109.9,-10.7,0,0,1,0.975,0,380,1,1.15,0.8
6147,1,-130,1.4,0,0,1,0.975,0,380,1,1.15,0.8
6148,2,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6149,1,213.9,31.7,0,0,1,0.975,0,380,1,1.15,0.8
6150,1,118,168.2,0,0,1,0.975,0,380,1,1.15,0.8
6151,1,476.6,101.7,0,0,1,0.975,0,380,1,1.15,0.8
6152,1,0,0,0,0,1,0.975,0,225,1,1.15,0.8
6153,1,73.3,0,0,0,1,0.975,0,380,1,1.15,0.8
6154,1,205,34.1,0,0,1,0.975,0,380,1,1.15,0.8
6155,1,352.9,159.4,0,0,1,0.975,0,380,1,1.15,0.8
6156,1,207.9,0,0,0,1,0.975,0,380,1,1.15,0.8
6157,2,85.1,1.6,0,0,1,0.975,0,380,1,1.15,0.8
6158,1,302.5,-10,0,0,1,0.975,0,150,1,1.15,0.8
6159,1,0,0,0,0,1,0.975,0,225,1,1.15,0.8
6160,1,79.7,-5,0,0,1,0.975,0,150,1,1.15,0.8
6161,2,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6162,1,14.2,-39.2,0,0,1,0.975,0,225,1,1.15,0.8
6163,2,0,0,0,0,1,0.975,0,225,1,1.15,0.8
6164,2,323.8,-82.2,0,0,1,0.975,0,225,1,1.15,0.8
6165,2,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6166,1,-10,-9.5,0,0,1,0.975,0,225,1,1.15,0.8
6167,1,3.2,0,0,0,1,0.975,0,380,1,1.15,0.8
6168,1,777.7,63,0,0,1,0.975,0,380,1,1.15,0.8
6169,1,314.1,-68.3,0,0,1,0.975,0,380,1,1.15,0.8
6170,2,134,0,0,0,1,0.975,0,380,1,1.15,0.8
6171,1,182.9,0,0,0,1,0.975,0,225,1,1.15,0.8
6172,1,-217.5,0,0,0,1,0.975,0,225,1,1.15,0.8
6173,1,-453.7,-25.1,0,0,1,0.975,0,380,1,1.15,0.8
6174,1,112.5,-14.2,0,0,1,0.975,0,225,1,1.15,0.8
6175,1,54.2,-19.6,0,0,1,0.975,0,380,1,1.15,0.8
6176,1,464.2,349.3,0,0,1,0.975,0,380,1,1.15,0.8
6177,2,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6178,1,2,-5,0,0,1,0.975,0,380,1,1.15,0.8
6179,1,21.9,7.9,0,0,1,0.975,0,225,1,1.15,0.8
6180,1,0,0,0,0,1,0.975,0,225,1,1.15,0.8
6181,1,-56.4,0,0,0,1,0.975,0,380,1,1.15,0.8
6182,1,-1323.1,66.7,0,0,1,0.975,0,380,1,1.15,0.8
6183,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6184,1,0,0,0,0,1,0.975,0,225,1,1.15,0.8
6185,1,191.5,-80.2,0,-150,1,0.975,0,380,1,1.15,0.8
6186,1,63.4,0,0,0,1,0.975,0,225,1,1.15,0.8
6187,1,-25.2,0,0,0,1,0.975,0,380,1,1.15,0.8
6188,2,19,12,0,0,1,0.975,0,380,1,1.15,0.8
6189,2,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6190,1,0,0,0,0,1,0.975,0,150,1,1.15,0.8
6191,2,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6192,1,-1409.2,32.7,0,0,1,0.975,0,380,1,1.15,0.8
6193,2,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6194,1,0,0,0,0,1,0.975,0,150,1,1.15,0.8
6195,1,-14.7,0,0,0,1,0.975,0,225,1,1.15,0.8
6196,2,62,-10,0,0,1,0.975,0,225,1,1.15,0.8
6197,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6198,1,151,-19,0,0,1,0.975,0,380,1,1.15,0.8
6199,1,37.1,-8.3,0,0,1,0.975,0,225,1,1.15,0.8
6200,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6201,1,211,-57.6,0,0,1,0.975,0,380,1,1.15,0.8
6202,1,155.6,-6.7,0,0,1,0.975,0,225,1,1.15,0.8
6203,2,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6204,2,213,-4,0,0,1,0.975,0,225,1,1.15,0.8
6205,2,179,9,0,0,1,0.975,0,380,1,1.15,0.8
6206,1,582,-108.9,0,0,1,0.975,0,380,1,1.15,0.8
6207,2,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6208,1,30.3,35.5,0,0,1,0.975,0,225,1,1.15,0.8
6209,1,-61.5,26.4,0,0,1,0.975,0,225,1,1.15,0.8
6210,2,175,6.3,0,0,1,0.975,0,225,1,1.15,0.8
6211,1,-458.3,195.4,0,0,1,0.975,0,380,1,1.15,0.8
6212,1,113.6,9.1,0,0,1,0.975,0,225,1,1.15,0.8
6213,1,894.4,269.4,0,0,1,0.975,0,380,1,1.15,0.8
6214,1,120.3,-49.6,0,0,1,0.975,0,225,1,1.15,0.8
6215,1,339.3,-35.3,0,-150,1,0.975,0,380,1,1.15,0.8
6216,1,0,0,0,0,1,0.975,0,225,1,1.15,0.8
6217,1,-122.9,0,0,0,1,0.975,0,380,1,1.15,0.8
6218,1,44.3,-4.9,0,0,1,0.975,0,380,1,1.15,0.8
6219,2,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6220,2,184,40,0,0,1,0.975,0,380,1,1.15,0.8
6221,1,2.4,0,0,0,1,0.975,0,225,1,1.15,0.8
6222,1,153.5,-6.1,0,0,1,0.975,0,225,1,1.15,0.8
6223,1,124.6,32.9,0,0,1,0.975,0,225,1,1.15,0.8
6224,2,6.2,0,0,0,1,0.975,0,380,1,1.15,0.8
6225,2,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6226,2,12.1,-12,0,0,1,0.975,0,225,1,1.15,0.8
6227,2,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6228,1,0,0,0,0,1,0.975,0,225,1,1.15,0.8
6229,1,0,0,0,0,1,0.975,0,225,1,1.15,0.8
6230,1,0,0,0,0,1,0.975,0,225,1,1.15,0.8
6231,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6232,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6233,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6234,1,0,0,0,0,1,0.975,0,225,1,1.15,0.8
6235,1,0,0,0,0,1,0.99675,0,380,1,1.1935,0.8
6236,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6237,1,0,0,0,0,1,0.975,0,225,1,1.15,0.8
6238,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6239,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6240,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6241,1,0,0,0,0,1,0.975,0,150,1,1.15,0.8
6242,1,42.4,102.2,0,0,1,0.975,0,380,1,1.15,0.8
6243,2,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6244,1,0,0,0,0,1,0.975,0,225,1,1.15,0.8
6245,1,27.4,178.4,0,0,1,0.975,0,380,1,1.15,0.8
6246,1,232.2,-199.9,0,0,1,0.975,0,380,1,1.15,0.8
6247,2,9.6,0,0,0,1,0.975,0,380,1,1.15,0.8
6248,1,134.8,6.8,0,0,1,0.975,0,380,1,1.15,0.8
6249,2,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6250,2,304.2,-55.7,0,0,1,0.975,0,225,1,1.15,0.8
6251,1,62.3,56.1,0,0,1,0.975,0,380,1,1.15,0.8
6252,2,2,8,0,0,1,0.975,0,225,1,1.15,0.8
6253,2,203.4,-47.2,0,0,1,0.975,0,380,1,1.15,0.8
6254,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6255,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6256,1,60.8,0,0,0,1,0.975,0,225,1,1.15,0.8
6257,2,48,-5,0,0,1,0.975,0,380,1,1.15,0.8
6258,1,144.2,-30.8,0,0,1,0.975,0,380,1,1.15,0.8
6259,1,168.9,-22,0,0,1,0.975,0,380,1,1.15,0.8
6260,2,0,0,0,0,1,0.975,0,225,1,1.15,0.8
6261,1,11.7,0,0,0,1,0.975,0,380,1,1.15,0.8
6262,2,0,0,0,0,1,0.975,0,225,1,1.15,0.8
6263,1,65.7,9.1,0,0,1,0.975,0,225,1,1.15,0.8
6264,1,-2,0,0,0,1,0.975,0,380,1,1.15,0.8
6265,1,-27.7,11.1,0,0,1,0.975,0,225,1,1.15,0.8
6266,1,268.4,-35,0,0,1,0.975,0,380,1,1.15,0.8
6267,1,563.8,-28.5,0,0,1,0.975,0,380,1,1.15,0.8
6268,1,131.4,-14.3,0,0,1,0.975,0,380,1,1.15,0.8
6269,1,-8.5,6.8,0,0,1,0.975,0,225,1,1.15,0.8
6270,2,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6271,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6272,1,0,0,0,0,1,0.975,0,225,1,1.15,0.8
6273,1,0,0,0,0,1,0.975,0,225,1,1.15,0.8
6274,1,0,0,0,0,1,0.975,0,225,1,1.15,0.8
6275,1,0,0,0,0,1,0.975,0,225,1,1.15,0.8
6276,2,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6277,1,-16.8,0,0,0,1,0.975,0,225,1,1.15,0.8
6278,2,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6279,1,182.3,22.3,0,0,1,0.975,0,225,1,1.15,0.8
6280,1,160.9,18,0,0,1,0.975,0,225,1,1.15,0.8
6281,1,199.4,90.3,0,0,1,0.975,0,380,1,1.15,0.8
6282,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6283,1,210.3,55.2,0,0,1,0.975,0,380,1,1.15,0.8
6284,1,352.6,0,0,0,1,0.975,0,225,1,1.15,0.8
6285,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6286,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
6287,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
6288,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6289,2,0,0,0,0,1,0.975,0,11,1,1.15,0.8
6290,2,0,0,0,0,1,0.975,0,11,1,1.15,0.8
6291,2,0,0,0,0,1,0.975,0,4,1,1.15,0.8
6292,2,0,0,0,0,1,0.975,0,4,1,1.15,0.8
6293,2,0,0,0,0,1,0.975,0,4,1,1.15,0.8
6294,2,0,0,0,0,1,0.975,0,4,1,1.15,0.8
6295,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6296,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6297,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6298,2,37,16,0,0,1,0.975,0,24,1,1.15,0.8
6299,2,37,16,0,0,1,0.975,0,24,1,1.15,0.8
6300,2,37,16,0,0,1,0.975,0,24,1,1.15,0.8
6301,2,37,16,0,0,1,0.975,0,24,1,1.15,0.8
6303,2,16,11,0,0,1,0.975,0,20,1,1.15,0.8
6304,2,14,11,0,0,1,0.975,0,20,1,1.15,0.8
6305,2,14,11,0,0,1,0.975,0,20,1,1.15,0.8
6306,2,0,0,0,0,1,0.975,0,17,1,1.15,0.8
6307,2,0,0,0,0,1,0.975,0,15,1,1.15,0.8
6308,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6309,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6310,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6311,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6312,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6313,2,13,7,0,0,1,0.975,0,20,1,1.15,0.8
6314,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6315,2,31,13,0,0,1,0.975,0,24,1,1.15,0.8
6316,2,31,13,0,0,1,0.975,0,24,1,1.15,0.8
6317,2,38,16,0,0,1,0.975,0,24,1,1.15,0.8
6318,2,38,16,0,0,1,0.975,0,24,1,1.15,0.8
6319,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
6320,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
6321,2,0,0,0,0,1,0.975,0,4,1,1.15,0.8
6322,2,0,0,0,0,1,0.975,0,4,1,1.15,0.8
6323,2,0,0,0,0,1,0.975,0,4,1,1.15,0.8
6324,2,0,0,0,0,1,0.975,0,4,1,1.15,0.8
6325,2,0,0,0,0,1,0.975,0,4,1,1.15,0.8
6326,2,0,0,0,0,1,0.975,0,4,1,1.15,0.8
6327,2,0,0,0,0,1,0.975,0,5,1,1.15,0.8
6328,2,0,0,0,0,1,0.975,0,5,1,1.15,0.8
6329,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
6330,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
6331,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
6332,2,1.4,0,0,0,1,0.975,0,20,1,1.15,0.8
6333,2,0,0,0,0,1,0.975,0,15,1,1.15,0.8
6334,2,43,18,0,0,1,0.975,0,24,1,1.15,0.8
6336,2,43,18,0,0,1,0.975,0,24,1,1.15,0.8
6337,2,43,18,0,0,1,0.975,0,24,1,1.15,0.8
6338,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
6339,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
6340,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
6341,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
6342,2,3.5,2.2,0,0,1,0.975,0,15,1,1.15,0.8
6343,2,3.5,2.2,0,0,1,0.975,0,15,1,1.15,0.8
6344,2,4.2,2.3,0,0,1,0.975,0,14,1,1.15,0.8
6345,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
6346,2,30,14,0,0,1,0.975,0,20,1,1.15,0.8
6347,2,30,14,0,0,1,0.975,0,20,1,1.15,0.8
6349,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
6350,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6351,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6352,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6353,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6354,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6355,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6356,2,40,18,0,0,1,0.975,0,24,1,1.15,0.8
6357,2,40,18,0,0,1,0.975,0,24,1,1.15,0.8
6358,2,40,18,0,0,1,0.975,0,24,1,1.15,0.8
6359,2,40,18,0,0,1,0.975,0,24,1,1.15,0.8
6360,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6361,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6362,2,0,0,0,0,1,0.975,0,21,1,1.15,0.8
6363,2,0,0,0,0,1,0.975,0,15,1,1.15,0.8
6364,2,0,0,0,0,1,0.975,0,19,1,1.15,0.8
6365,2,40,17,0,0,1,0.975,0,24,1,1.15,0.8
6366,2,40,17,0,0,1,0.975,0,24,1,1.15,0.8
6367,2,40,17,0,0,1,0.975,0,24,1,1.15,0.8
6368,2,40,17,0,0,1,0.975,0,24,1,1.15,0.8
6369,2,0,0,0,0,1,0.975,0,11,1,1.15,0.8
6370,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
6371,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
6372,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
6373,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
6374,2,0,0,0,0,1,0.975,0,21,1,1.15,0.8
6375,2,37,15,0,0,1,0.975,0,24,1,1.15,0.8
6376,2,37,15,0,0,1,0.975,0,24,1,1.15,0.8
6377,2,37,15,0,0,1,0.975,0,24,1,1.15,0.8
6378,2,37,15,0,0,1,0.975,0,24,1,1.15,0.8
6379,2,37,15,0,0,1,0.975,0,24,1,1.15,0.8
6380,2,37,15,0,0,1,0.975,0,24,1,1.15,0.8
6381,2,15,0,0,0,1,0.975,0,20,1,1.15,0.8
6382,2,0,0,0,0,1,0.975,0,18,1,1.15,0.8
6383,2,10,6,0,0,1,0.975,0,20,1,1.15,0.8
6384,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
6385,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
6387,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6388,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6389,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6390,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6391,2,15,0,0,0,1,0.975,0,20,1,1.15,0.8
6392,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6393,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6394,2,0,0,0,0,1,0.975,0,5,1,1.15,0.8
6395,2,0,0,0,0,1,0.975,0,5,1,1.15,0.8
6396,2,0,0,0,0,1,0.975,0,5,1,1.15,0.8
6397,2,0,0,0,0,1,0.975,0,5,1,1.15,0.8
6398,2,14,8,0,0,1,0.975,0,20,1,1.15,0.8
6399,2,14,8,0,0,1,0.975,0,20,1,1.15,0.8
6400,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
6401,2,0,0,0,0,1,0.975,0,15,1,1.15,0.8
6402,2,0,0,0,0,1,0.975,0,15,1,1.15,0.8
6403,2,0,0,0,0,1,0.975,0,18,1,1.15,0.8
6404,2,0,0,0,0,1,0.975,0,18,1,1.15,0.8
6405,2,0,0,0,0,1,0.975,0,18,1,1.15,0.8
6406,2,30,12,0,0,1,0.975,0,24,1,1.15,0.8
6407,2,30,12,0,0,1,0.975,0,24,1,1.15,0.8
6408,2,0,0,0,0,1,0.975,0,17,1,1.15,0.8
6409,2,0,0,0,0,1,0.975,0,17,1,1.15,0.8
6410,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
6411,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6412,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6413,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
6414,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
6415,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
6416,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
6417,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6418,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
6419,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
6420,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
6421,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
6422,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
6423,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
6424,2,0,0,0,0,1,0.975,0,5,1,1.15,0.8
6425,2,15,0,0,0,1,0.975,0,20,1,1.15,0.8
6426,2,15,0,0,0,1,0.975,0,20,1,1.15,0.8
6427,2,0,0,0,0,1,0.975,0,11,1,1.15,0.8
6428,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6429,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6430,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
6431,2,0,0,0,0,1,0.975,0,3,1,1.15,0.8
6432,2,0,0,0,0,1,0.975,0,3,1,1.15,0.8
6433,2,0,0,0,0,1,0.975,0,3,1,1.15,0.8
6434,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6435,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6436,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6437,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6438,2,0,0,0,0,1,0.975,0,13,1,1.15,0.8
6439,2,0,0,0,0,1,0.975,0,13,1,1.15,0.8
6440,2,0,0,0,0,1,0.975,0,13,1,1.15,0.8
6441,2,0,0,0,0,1,0.975,0,13,1,1.15,0.8
6442,2,0,0,0,0,1,0.975,0,5,1,1.15,0.8
6443,2,0,0,0,0,1,0.975,0,5,1,1.15,0.8
6444,2,0,0,0,0,1,0.975,0,5,1,1.15,0.8
6445,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6446,2,0,0,0,0,1,0.975,0,15,1,1.15,0.8
6447,2,0,0,0,0,1,0.975,0,15,1,1.15,0.8
6448,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
6449,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
6450,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
6451,2,15,0,0,0,1,0.975,0,20,1,1.15,0.8
6452,2,7,4,0,0,1,0.975,0,19,1,1.15,0.8
6453,2,0,0,0,0,1,0.975,0,19,1,1.15,0.8
6454,2,0,0,0,0,1,0.975,0,5,1,1.15,0.8
6455,2,0,0,0,0,1,0.975,0,5,1,1.15,0.8
6456,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6457,2,41,15,0,0,1,0.975,0,24,1,1.15,0.8
6458,2,41,15,0,0,1,0.975,0,24,1,1.15,0.8
6459,2,0,0,0,0,1,0.975,0,5,1,1.15,0.8
6460,2,0,0,0,0,1,0.975,0,5,1,1.15,0.8
6461,2,0,0,0,0,1,0.975,0,5,1,1.15,0.8
6462,2,0,0,0,0,1,0.975,0,15,1,1.15,0.8
6463,2,0,0,0,0,1,0.975,0,15,1,1.15,0.8
6464,2,35,18,0,0,1,0.975,0,24,1,1.15,0.8
6465,2,35,13,0,0,1,0.975,0,24,1,1.15,0.8
6466,2,35,13,0,0,1,0.975,0,24,1,1.15,0.8
6467,2,35,13,0,0,1,0.975,0,24,1,1.15,0.8
6468,2,0,0,0,0,1,0.975,0,15,1,1.15,0.8
6469,2,0,0,0,0,1,0.975,0,15,1,1.15,0.8
6470,2,0,0,0,0,1,0.975,0,15,1,1.15,0.8
6471,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6472,2,18,10,0,0,1,0.975,0,20,1,1.15,0.8
6473,2,18,10,0,0,1,0.975,0,20,1,1.15,0.8
6474,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6475,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
