bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
1006,1,0.6,0,0,0,1,1,0,63,1,1.06349,0.93651
1007,1,0,0,0,0,1,1.04577,0,225,1,1.09155,1
1008,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
1009,1,17.7,3,0,0,1,1.02222,0,90,1,1.06667,0.97778
1010,1,9.9,-2,0,0,1,1.02222,0,90,1,1.06667,0.97778
1011,1,0,0,0,0,1,1.02333,0,150,1,1.08,0.96667
1012,1,45,1.5,0,0,1,1.04666,0,225,1,1.08889,1.00444
1013,1,111.4,14.6,0,0,1,1.04666,0,225,1,1.08889,1.00444
1014,2,-2.7,0,0,0,1,1,0,90,1,1.07778,0.92222
1015,1,29.9,-2.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
1016,1,0,0,0,0,1,1.00084,0,63,1,1.06518,0.93651
1017,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
1018,2,0,0,0,0,1,1.00165,0,63,1,1.06679,0.93651
1019,1,11.9,-0.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
1020,1,46.1,5.2,0,0,1,1,0,63,1,1.06349,0.93651
1021,1,12.4,5,0,0,1,1.01588,0,63,1,1.07937,0.95238
1022,1,68.1,15.4,0,0,1,1.01588,0,63,1,1.07937,0.95238
1023,1,32.1,4.2,0,0,1,1.04444,0,225,1,1.08444,1.00444
1024,1,20.1,5.1,0,0,1,1.04444,0,225,1,1.08444,1.00444
1025,1,38.7,-3.7,0,0,1,1.02222,0,90,1,1.06667,0.97778
1026,1,0,0,0,0,1,0.94444,0,45,1,1,0.88889
1027,1,0,0,0,0,1,0.94444,0,45,1,1,0.88889
1028,1,0,0,0,0,1,0.94444,0,45,1,1,0.88889
1029,1,1,0.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
1030,1,29.4,5.7,0,0,1,1.02222,0,90,1,1.06667,0.97778
1031,1,0,0,0,0,1,1.01852,0,63,1,1.08466,0.95238
1032,1,0,0,0,0,1,1.01855,0,63,1,1.08471,0.95238
1033,1,80.2,12,0,0,1,1.04666,0,225,1,1.08889,1.00444
1034,1,2,-1.8,0,0,1,1,0,63,1,1.09524,0.90476
1035,1,37.9,9.9,0,0,1,1.02778,0,90,1,1.07778,0.97778
1036,1,20.5,5.4,0,0,1,1.02778,0,90,1,1.07778,0.97778
1037,1,0,-7.8,0,0,1,1.02222,0,90,1,1.06667,0.97778
1038,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
1039,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
1040,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
1041,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
1042,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
1043,1,18.9,1.1,0,0,1,1,0,63,1,1.06349,0.93651
1044,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
1045,1,41.9,2.6,0,0,1,1.00794,0,63,1,1.06349,0.95238
1046,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
1047,1,-1.6,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
1048,1,31.4,3.7,0,0,1,1.02778,0,90,1,1.07778,0.97778
1049,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
1050,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
1051,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
1052,1,60.1,13.7,0,0,1,1.04666,0,225,1,1.08889,1.00444
1053,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
1054,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
1055,1,15.5,-4,0,0,1,1.01587,0,63,1,1.06349,0.96825
1056,1,0,-2,0,0,1,1,0,63,1,1.09524,0.90476
1057,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
1058,1,25.9,1.7,0,0,1,1.02222,0,90,1,1.06667,0.97778
1059,1,16,1.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
1060,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
1061,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
1062,2,11.2,3.8,0,0,1,1.02222,0,90,1,1.1,0.94444
1063,1,52.9,19.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
1064,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
1065,1,28.1,9.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
1066,1,20,-5.3,0,0,1,1.05768,0,380,1,1.11537,1
1067,1,-21.2,8.4,0,0,1,1.05263,0,380,1,1.10526,1
1068,1,4.6,1.3,0,0,1,1,0,63,1,1.07937,0.92063
1069,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
1070,1,15.2,-1.3,0,0,1,0.96825,0,63,1,1.04762,0.88889
1071,2,4.2,5.9,0,0,1,1,0,63,1,1.07937,0.92063
1072,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
1073,1,0.6,0.8,0,0,1,1,0,63,1,1.07937,0.92063
1074,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
1075,1,9.1,-3.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
1076,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
1077,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
1078,1,0,0,0,10,1,1,0,63,1,1.07937,0.92063
1079,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
1080,1,-16.5,-1.5,0,0,1,1.07237,0,380,1,1.10263,1.04211
1081,1,-16.4,-1.2,0,0,1,1.07237,0,380,1,1.10263,1.04211
1082,1,22.9,1.8,0,0,1,1.02222,0,90,1,1.06667,0.97778
1083,1,43.4,-2.8,0,0,1,1,0,63,1,1.06349,0.93651
1084,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
1085,1,-2.1,-12.3,0,0,1,1,0,63,1,1.06349,0.93651
1086,1,0.1,-6.5,0,0,1,1.01111,0,225,1,1.08889,0.93333
1087,1,2,1,0,0,1,1.01588,0,63,1,1.07937,0.95238
1088,1,22,1.5,0,0,1,1.01588,0,63,1,1.07937,0.95238
1089,1,-3.4,0,0,0,1,1,0,63,1,1.06349,0.93651
1090,1,12.9,0.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
1091,1,9.8,0.9,0,0,1,1.00794,0,63,1,1.06349,0.95238
1092,1,4.6,-2,0,0,1,1.02778,0,90,1,1.07778,0.97778
1093,1,91.8,12.7,0,0,1,1.04666,0,225,1,1.08889,1.00444
1094,1,0,0.2,0,0,1,1,0,63,1,1.04762,0.95238
1095,1,6,0.2,0,0,1,1,0,63,1,1.04762,0.95238
1096,1,42.3,4.2,0,0,1,0.98889,0,225,1,1.08889,0.88889
1097,1,57.3,15.2,0,0,1,0.98889,0,225,1,1.08889,0.88889
1098,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
1099,1,29.3,1.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
1100,1,39.4,2,0,0,1,1.00386,0,63,1,1.07121,0.93651
1101,1,54.2,14.4,0,0,1,1,0,63,1,1.06349,0.93651
1102,1,18.2,0.3,0,0,1,1.00794,0,63,1,1.06349,0.95238
1103,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
1104,1,23,4.3,0,0,1,1.00794,0,63,1,1.06349,0.95238
1105,1,18.2,1,0,0,1,1.00794,0,63,1,1.06349,0.95238
1106,1,19.7,9,0,0,1,1,0,63,1,1.04762,0.95238
1107,1,34.2,-4,0,0,1,1,0,63,1,1.07937,0.92063
1108,1,25.1,-2.2,0,0,1,1.00794,0,63,1,1.06349,0.95238
1109,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
1110,1,3,1.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
1111,1,30.8,-2.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
1112,1,0,0,0,0,1,1.00327,0,63,1,1.05416,0.95238
1113,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
1114,1,10.8,-1.1,0,0,1,1,0,90,1,1.07778,0.92222
1115,2,0,0,0,0,1,1.00175,0,63,1,1.067,0.93651
1116,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
1117,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
1118,1,2.5,1.7,0,0,1,1.01588,0,63,1,1.07937,0.95238
1119,1,1,-0.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
1120,1,61.8,3.4,0,0,1,1,0,63,1,1.07937,0.92063
1121,1,23.9,-1,0,0,1,1,0,63,1,1.07937,0.92063
1122,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
1123,1,23,-2.9,0,0,1,1.02222,0,90,1,1.06667,0.97778
1124,1,78.5,14,0,0,1,1.04666,0,225,1,1.08889,1.00444
1125,1,21.5,2.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
1126,1,21.9,0.2,0,0,1,1.01588,0,63,1,1.07937,0.95238
1127,1,29,-3.7,0,0,1,1.01588,0,63,1,1.07937,0.95238
1128,1,9.9,-11.7,0,0,1,1.00334,0,150,1,1.10667,0.9
1129,1,-0.3,-0.5,0,0,1,1,0,63,1,1.06349,0.93651
1130,2,1,-2,0,0,1,1,0,63,1,1.07937,0.92063
1131,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
1132,1,0,0.2,0,0,1,1.01587,0,63,1,1.06349,0.96825
1133,1,25.4,0.5,0,0,1,1.02222,0,90,1,1.06667,0.97778
1134,1,2.1,-2.5,0,0,1,1.01588,0,63,1,1.07937,0.95238
1135,1,0,0,0,29,1,1.02222,0,90,1,1.06667,0.97778
1136,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
1137,1,48,5.5,0,0,1,1.02222,0,90,1,1.06667,0.97778
1138,1,17.6,4.1,0,0,1,1,0,63,1,1.06349,0.93651
1139,1,16.8,-7.9,0,0,1,1.03778,0,225,1,1.08889,0.98667
1140,1,44.9,5.5,0,0,1,1,0,63,1,1.07937,0.92063
1141,1,2.6,0.1,0,0,1,1,0,63,1,1.04762,0.95238
1142,1,0.5,-0.1,0,0,1,1,0,63,1,1.04762,0.95238
1143,1,66.4,14.8,0,0,1,1.04666,0,225,1,1.08889,1.00444
1144,1,20.9,8,0,0,1,1.01111,0,225,1,1.08889,0.93333
1145,1,15,5.9,0,0,1,1.01587,0,63,1,1.06349,0.96825
1146,1,26.5,0.7,0,0,1,1.00794,0,63,1,1.06349,0.95238
1147,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
1148,1,54.2,-0.5,0,0,1,1.04666,0,225,1,1.08444,1.00889
1149,1,11,-3.9,0,0,1,1,0,63,1,1.07937,0.92063
1150,1,33.3,-1.2,0,0,1,0.975,0,20,1,1.15,0.8
1151,1,38.1,5.8,0,0,1,1.01111,0,225,1,1.08889,0.93333
1152,1,9.1,-2.8,0,0,1,1.02222,0,90,1,1.06667,0.97778
1153,1,12.9,-2.5,0,0,1,1.01588,0,63,1,1.07937,0.95238
1154,1,40.1,-1.9,0,0,1,1.02222,0,90,1,1.06667,0.97778
1155,1,11,2,0,0,1,1.01588,0,63,1,1.07937,0.95238
1156,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
1157,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
1158,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
1159,1,31.5,5.9,0,0,1,1.01587,0,63,1,1.06349,0.96825
1160,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
1161,1,86.8,25.7,0,0,1,1.04666,0,225,1,1.08889,1.00444
1162,1,31.5,19.4,0,0,1,1.04666,0,225,1,1.08889,1.00444
1163,1,34.6,12.6,0,0,1,1.04666,0,225,1,1.08889,1.00444
1164,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
1165,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
1166,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
1167,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
1168,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
1169,1,3.1,5.8,0,0,1,1,0,63,1,1.04762,0.95238
1170,1,0,0,0,0,1,0.94444,0,45,1,1,0.88889
1171,1,6,-9.8,0,0,1,1,0,63,1,1.06349,0.93651
1172,1,22.5,-3.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
1173,1,9.3,12.6,0,0,1,0.98889,0,225,1,1.08889,0.88889
1174,1,0,0,0,30,1,1.02222,0,90,1,1.06667,0.97778
1175,1,0,0,0,80,1,1.04444,0,225,1,1.08444,1.00444
1176,1,-0.3,1.5,0,0,1,1.04444,0,225,1,1.08444,1.00444
1177,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
1178,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
1179,1,-1,4.2,0,0,1,1.07237,0,380,1,1.10263,1.04211
1180,1,6.9,-1.1,0,0,1,1,0,63,1,1.07937,0.92063
1181,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
1182,1,13.5,10,0,0,1,1.02778,0,90,1,1.07778,0.97778
1183,1,0,-0.9,0,0,1,1.02778,0,90,1,1.07778,0.97778
1184,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
1185,1,2,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
1186,1,0.3,-0.4,0,0,1,1.01588,0,63,1,1.07937,0.95238
1187,1,66.3,19.1,0,0,1,1.04666,0,225,1,1.08889,1.00444
1188,1,54.5,11.8,0,0,1,1.04666,0,225,1,1.08889,1.00444
1189,1,-1.1,0.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
1190,1,174.6,29.7,0,0,1,1.04666,0,225,1,1.08889,1.00444
1191,1,24.1,4.5,0,0,1,1.01588,0,63,1,1.07937,0.95238
1192,1,14.8,-1.3,0,0,1,1.02778,0,90,1,1.07778,0.97778
1193,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
1194,1,20.6,-8,0,0,1,1,0,63,1,1.06349,0.93651
1195,1,36.6,3.5,0,0,1,1,0,63,1,1.06349,0.93651
1196,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
1197,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
1198,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
1199,1,-0.7,2.7,0,0,1,1.04444,0,225,1,1.08444,1.00444
1200,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
1201,1,33.1,1.4,0,0,1,1.01588,0,63,1,1.07937,0.95238
1202,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
1203,1,36.2,6.1,0,0,1,1.04666,0,225,1,1.08889,1.00444
1204,1,0,0,0,0,1,1,0,90,1,1.07778,0.92222
1205,1,0,0,0,0,1,1,0,90,1,1.07778,0.92222
1206,1,54.2,3.6,0,0,1,1.02778,0,90,1,1.07778,0.97778
1207,1,10.1,4.4,0,0,1,1.04666,0,225,1,1.08889,1.00444
1208,1,17.4,3.8,0,0,1,1.01588,0,63,1,1.07937,0.95238
1209,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
1210,1,0,0,0,0,1,1.03333,0,90,1,1.11111,0.95556
1211,1,0,0,0,40,1,1.01587,0,63,1,1.06349,0.96825
1212,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
1213,1,6.9,3.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
1214,1,17,0.5,0,0,1,1.02222,0,90,1,1.06667,0.97778
1215,2,0,0,0,0,1,1.04542,0,225,1,1.09084,1
1216,2,0,0,0,0,1,1.04445,0,225,1,1.08889,1
1217,1,18.2,1.3,0,0,1,1,0,63,1,1.07937,0.92063
1218,1,0.2,0.8,0,0,1,1.01587,0,63,1,1.06349,0.96825
1219,1,0,0,0,0,1,1.07973,0,380,1,1.1042,1.05526
1220,1,8,0.6,0,0,1,1,0,63,1,1.06349,0.93651
1221,1,8,-2.6,0,0,1,1.02358,0,90,1,1.06939,0.97778
1222,1,47.9,12.1,0,0,1,1,0,63,1,1.04762,0.95238
1223,1,13.1,-0.1,0,0,1,1,0,63,1,1.06349,0.93651
1224,1,2.8,0.8,0,0,1,1.02222,0,90,1,1.06667,0.97778
1225,1,27.6,3.6,0,0,1,1.02778,0,90,1,1.07778,0.97778
1226,1,34.6,-4.8,0,0,1,1.02778,0,90,1,1.07778,0.97778
1227,1,22.6,15.7,0,0,1,1.01111,0,225,1,1.08889,0.93333
1228,1,16.9,1,0,0,1,1.01588,0,63,1,1.07937,0.95238
1229,1,0,0,0,30,1,1.02222,0,90,1,1.06667,0.97778
1230,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
1231,1,0,0.7,0,0,1,1.01587,0,63,1,1.06349,0.96825
1232,1,2,0.6,0,0,1,1.01588,0,63,1,1.07937,0.95238
1233,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
1234,1,46.8,15.6,0,0,1,1.01588,0,63,1,1.07937,0.95238
1235,1,16.2,0.3,0,0,1,1,0,90,1,1.07778,0.92222
1236,1,0,0,0,0,1,0.975,0,20,1,1.15,0.8
1237,1,46.6,9.8,0,0,1,1.02222,0,90,1,1.06667,0.97778
1238,1,29.5,-3,0,0,1,1,0,63,1,1.06349,0.93651
1239,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
1240,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
1241,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
1242,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
1243,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
1244,1,25.9,-2.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
1245,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
1246,1,7.1,1.9,0,0,1,1,0,63,1,1.06349,0.93651
1247,1,43.2,6.3,0,0,1,1.01588,0,63,1,1.07937,0.95238
1248,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
1249,1,28.9,2.4,0,0,1,1.01588,0,63,1,1.07937,0.95238
1250,1,0,0,0,0,1,1,0,150,1,1.1,0.9
1251,1,0,0,0,9,1,0.825,0,20,1,1.15,0.5
1252,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
1253,1,62.7,3.5,0,0,1,1.00016,0,63,1,1.06381,0.93651
1254,1,31.9,4.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
1255,1,24.3,4.2,0,0,1,1,0,63,1,1.06349,0.93651
1256,1,62.2,11.5,0,0,1,1,0,63,1,1.06349,0.93651
1257,1,0,0.3,0,0,1,1,0,63,1,1.06349,0.93651
1258,1,0,0,0,0,1,1.01667,0,90,1,1.11111,0.92222
1259,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
1260,1,2.1,-1.4,0,0,1,1.01588,0,63,1,1.07937,0.95238
1261,1,11.9,-0,0,0,1,1.00794,0,63,1,1.06349,0.95238
1262,1,-0.1,0.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
1263,1,18.5,-9.2,0,0,1,1.01588,0,63,1,1.07937,0.95238
1264,1,15.6,-6,0,0,1,1.01588,0,63,1,1.07937,0.95238
1265,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
1266,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
1267,1,8,0,0,0,1,1,0,63,1,1.06349,0.93651
1268,1,36.1,-1.5,0,0,1,1.01587,0,63,1,1.06349,0.96825
1269,1,92.7,17.4,0,0,1,1.04666,0,225,1,1.08889,1.00444
1270,1,0,0,0,80,1,1.04666,0,225,1,1.08889,1.00444
1271,1,11,3.1,0,0,1,1.02778,0,90,1,1.07778,0.97778
1272,1,33.2,6.8,0,0,1,1.01588,0,63,1,1.07937,0.95238
1273,1,10.8,-0.5,0,0,1,1.01588,0,63,1,1.07937,0.95238
1274,1,11.3,-7,0,0,1,1,0,63,1,1.04762,0.95238
1275,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
1276,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
1277,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
1278,1,49,7,0,0,1,1.04666,0,225,1,1.08889,1.00444
1279,1,46,13.2,0,0,1,1.04666,0,225,1,1.08889,1.00444
1280,1,1.1,-0.6,0,0,1,1.01588,0,63,1,1.07937,0.95238
1281,1,40.1,-2.5,0,0,1,1.02778,0,90,1,1.07778,0.97778
1282,1,13.1,1.2,0,0,1,1.03333,0,90,1,1.11111,0.95556
1283,1,9.4,-8.3,0,0,1,1.04666,0,225,1,1.08444,1.00889
1284,1,0.2,-1,0,0,1,1.02778,0,90,1,1.07778,0.97778
1285,1,30.2,3.9,0,0,1,1.01111,0,90,1,1.08889,0.93333
1286,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
1287,1,50.4,20.9,0,0,1,1.01111,0,225,1,1.08889,0.93333
1288,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
1289,1,11.9,13.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
1290,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
1291,2,-1.1,0,0,0,1,1,0,63,1,1.07937,0.92063
1292,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
1293,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
1294,1,14.6,-4.1,0,0,1,1,0,63,1,1.07937,0.92063
1295,1,21,-3.4,0,0,1,1.00794,0,63,1,1.06349,0.95238
1296,1,0.2,-0.4,0,0,1,1.04666,0,225,1,1.08444,1.00889
1297,1,0,0,0,0,1,1.07895,0,380,1,1.10526,1.05263
1298,1,-29.6,0,0,0,1,1.07895,0,380,1,1.10526,1.05263
1299,1,0,0,0,0,1,1.07895,0,380,1,1.10526,1.05263
1300,1,0,0,0,0,1,1.07895,0,380,1,1.10526,1.05263
1301,1,47.2,3.7,0,0,1,1.02222,0,90,1,1.06667,0.97778
1302,1,37.7,3.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
1303,1,28,-1,0,0,1,1,0,63,1,1.06349,0.93651
1304,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
1305,1,10,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
1306,1,17.1,-0.3,0,0,1,1.01111,0,225,1,1.08889,0.93333
1307,1,36.3,0.3,0,0,1,1,0,63,1,1.06349,0.93651
1308,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
1309,1,0,0,0,0,1,0.975,0,20,1,1.15,0.8
1310,1,-3,0,0,0,1,1,0,63,1,1.07937,0.92063
1311,1,19,-4,0,0,1,1,0,63,1,1.07937,0.92063
1312,1,0,0,0,0,1,1.02333,0,150,1,1.08,0.96667
1313,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
1314,1,-0.1,-0,0,0,1,1,0,63,1,1.07937,0.92063
1315,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
1316,1,-0.3,0.4,0,0,1,1,0,63,1,1.07937,0.92063
1317,1,35.5,5.5,0,0,1,1,0,63,1,1.07937,0.92063
1318,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
1319,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
1320,1,43.1,3.7,0,0,1,1.02222,0,90,1,1.06667,0.97778
1321,1,40.5,-2.9,0,0,1,1.02222,0,90,1,1.06667,0.97778
1322,1,2,2.3,0,0,1,0.94444,0,45,1,1,0.88889
1323,1,0,0.3,0,0,1,0.94444,0,45,1,1,0.88889
1324,1,4.3,0.9,0,0,1,1.01587,0,63,1,1.06349,0.96825
1325,1,20.4,-1,0,0,1,1.01587,0,63,1,1.06349,0.96825
1326,1,26.4,-1.5,0,0,1,1.04666,0,225,1,1.08444,1.00889
1327,1,43.7,2.8,0,0,1,1,0,63,1,1.07937,0.92063
1328,2,0,0,0,0,1,0.94444,0,45,1,1,0.88889
1329,1,22.8,-0.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
1330,2,0.3,-2.3,0,0,1,1,0,90,1,1.07778,0.92222
1331,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
1332,1,44,-1.8,0,0,1,1,0,63,1,1.07937,0.92063
1333,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
1334,1,0,0,0,0,1,1.07895,0,380,1,1.10526,1.05263
1335,1,0,0,0,0,1,0.94444,0,45,1,1,0.88889
1336,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
1337,1,16.4,2.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
1338,1,-0.1,-0.2,0,0,1,1,0,63,1,1.06349,0.93651
1339,1,0.4,-0.4,0,0,1,0.98889,0,225,1,1.08889,0.88889
1340,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
1341,1,0,0.1,0,0,1,1,0,63,1,1.06349,0.93651
1342,1,14.6,1.7,0,0,1,1.03778,0,225,1,1.08889,0.98667
1343,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
1344,1,0,0,0,0,1,1.03908,0,225,1,1.09149,0.98667
1345,2,-17.9,0,0,0,1,1,0,63,1,1.06349,0.93651
1346,1,27.7,9.6,0,0,1,1.01111,0,225,1,1.08889,0.93333
1347,1,1.2,-4.8,0,0,1,1.01588,0,63,1,1.07937,0.95238
1348,1,50.6,-1.7,0,0,1,1,0,63,1,1.04762,0.95238
1349,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
1350,1,0,0,0,0,1,1.02333,0,150,1,1.08,0.96667
1351,1,14.9,-1.2,0,0,1,1,0,63,1,1.06349,0.93651
1352,1,0,0.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
1353,1,7,2.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
1354,1,27.3,-1.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
1355,1,26.5,7.4,0,0,1,1.01588,0,63,1,1.07937,0.95238
1356,1,25.9,-3.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
1357,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
1358,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
1359,1,17.1,10,0,0,1,1,0,63,1,1.07937,0.92063
1360,1,0,0,0,0,1,0.99778,0,225,1,1.08889,0.90667
1361,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
1362,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
1363,1,1,-2.5,0,0,1,1,0,63,1,1.09524,0.90476
1364,1,20.5,-1.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
1365,1,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
1366,1,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
1367,1,2.6,0.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
1368,2,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
1369,1,20.7,2,0,0,1,1,0,63,1,1.04762,0.95238
1370,1,9.4,-2.8,0,0,1,1,0,63,1,1.04762,0.95238
1371,1,27.7,-3.7,0,0,1,1,0,63,1,1.04762,0.95238
1372,1,61,14.7,0,0,1,1.04666,0,225,1,1.08889,1.00444
1373,1,50.1,14.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
1374,1,-0,-0.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
1375,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
1376,1,6.9,1,0,0,1,1.02778,0,90,1,1.07778,0.97778
1377,1,139.5,30.6,0,0,1,1.04666,0,225,1,1.08889,1.00444
1378,1,15.1,6.7,0,0,1,1.00794,0,63,1,1.06349,0.95238
1379,1,13.1,1.3,0,0,1,1,0,63,1,1.06349,0.93651
1380,1,0,0,0,0,1,1.01667,0,90,1,1.11111,0.92222
1381,1,0,0,0,0,1,1.00445,0,225,1,1.08889,0.92
1382,1,15.6,-0.4,0,0,1,1.01588,0,63,1,1.07937,0.95238
1383,1,0,-0.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
1384,1,25.7,-1.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
1385,1,34.1,5.8,0,0,1,1.01587,0,63,1,1.06349,0.96825
1386,1,18,0.3,0,0,1,1,0,63,1,1.04762,0.95238
1387,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
1388,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
1389,1,1.3,-0.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
1390,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
1391,1,4.2,1,0,0,1,1,0,63,1,1.06349,0.93651
1392,1,33.9,6.8,0,0,1,1,0,63,1,1.06349,0.93651
1393,1,-0.8,-0.7,0,0,1,1.01587,0,63,1,1.06349,0.96825
1394,1,16.4,-0.2,0,0,1,1,0,63,1,1.04762,0.95238
1395,1,10.6,-1.1,0,0,1,1,0,63,1,1.06349,0.93651
1396,1,6,2.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
1397,1,16.4,8.1,0,0,1,1,0,63,1,1.04762,0.95238
1398,1,59.9,9.9,0,0,1,1.04666,0,225,1,1.08889,1.00444
1399,1,0.4,0.1,0,0,1,1,0,90,1,1.07778,0.92222
1400,1,30.9,5,0,0,1,1.01588,0,63,1,1.07937,0.95238
1401,1,-1.1,-0.3,0,0,1,1.01587,0,63,1,1.06349,0.96825
1402,1,24.7,1.6,0,0,1,1,0,63,1,1.06349,0.93651
1403,1,7.1,-3.8,0,0,1,1.01588,0,63,1,1.07937,0.95238
1404,1,0,0.4,0,0,1,1,0,63,1,1.06349,0.93651
1405,1,0,0.2,0,0,1,1,0,63,1,1.06349,0.93651
1406,1,5.4,-0.2,0,0,1,1.01588,0,63,1,1.07937,0.95238
1407,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
1408,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
1409,1,44.8,1.9,0,0,1,0.975,0,20,1,1.15,0.8
1410,1,14.9,7.8,0,0,1,1.02222,0,90,1,1.06667,0.97778
1411,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
1412,1,20.2,-2.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
1413,1,14,2.2,0,0,1,1.01587,0,63,1,1.06349,0.96825
1414,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
1415,2,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
1416,1,39.2,1.3,0,0,1,1,0,63,1,1.06349,0.93651
1417,1,18.8,5,0,0,1,1.00794,0,63,1,1.06349,0.95238
1418,1,39.2,6.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
1419,1,34.6,3.3,0,0,1,1,0,63,1,1.07937,0.92063
1420,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
1421,1,2.6,0.7,0,0,1,1.02222,0,90,1,1.06667,0.97778
1422,1,75.6,14.1,0,0,1,1.02778,0,90,1,1.07778,0.97778
1423,1,24.2,2.4,0,0,1,1.01588,0,63,1,1.07937,0.95238
1424,1,7.4,0.8,0,0,1,1.01588,0,63,1,1.07937,0.95238
1425,2,34,18.3,0,0,1,1,0,90,1,1.07778,0.92222
1426,1,41.6,10.7,0,0,1,1.04666,0,225,1,1.08889,1.00444
1427,1,32.9,-1,0,0,1,1.01588,0,63,1,1.07937,0.95238
1428,1,-0.1,1.3,0,0,1,1.02778,0,90,1,1.07778,0.97778
1429,1,20.4,2.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
1430,1,-0.2,-2.5,0,0,1,1.01588,0,63,1,1.07937,0.95238
1431,1,41.6,0.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
1432,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
1433,1,85.2,13.1,0,0,1,1.04666,0,225,1,1.08444,1.00889
1434,1,21.5,-0.3,0,0,1,1.01588,0,63,1,1.07937,0.95238
1435,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
1436,1,40,1.6,0,0,1,1,0,63,1,1.06349,0.93651
1437,1,38.3,1.1,0,0,1,1.02778,0,90,1,1.07778,0.97778
1438,2,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
1439,1,4.9,1.2,0,0,1,1.01587,0,63,1,1.06349,0.96825
1440,1,21.5,-0.3,0,0,1,1.02778,0,90,1,1.07778,0.97778
1441,1,27,3.6,0,0,1,1.01588,0,63,1,1.07937,0.95238
1442,1,36.9,-4,0,0,1,1.03778,0,225,1,1.08889,0.98667
1443,1,18.3,1.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
1444,1,12.1,3.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
1445,1,21.6,3.3,0,0,1,1.01587,0,63,1,1.06349,0.96825
1446,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
1447,1,3.9,2.1,0,0,1,1,0,63,1,1.04762,0.95238
1448,1,0,-0.5,0,0,1,1.02222,0,90,1,1.06667,0.97778
1449,1,60.7,17.7,0,0,1,1,0,63,1,1.04762,0.95238
1450,1,-0.4,0.3,0,0,1,1,0,63,1,1.06349,0.93651
1451,1,79,24.7,0,0,1,1.01111,0,225,1,1.08889,0.93333
1452,1,20,-2,0,0,1,1.01588,0,63,1,1.07937,0.95238
1453,1,1,-1,0,0,1,1.01588,0,63,1,1.07937,0.95238
1454,1,1,-1,0,0,1,1.01588,0,63,1,1.07937,0.95238
1455,1,32.2,-1,0,0,1,1.01588,0,63,1,1.07937,0.95238
1456,1,21.8,-10.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
1457,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
1458,1,11,3.6,0,0,1,1,0,63,1,1.07937,0.92063
1459,1,0,0,0,6,1,0.825,0,20,1,1.15,0.5
1460,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
1461,1,18,3.8,0,0,1,1.01588,0,63,1,1.07937,0.95238
1462,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
1463,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
1464,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
1465,1,0,0,0,0,1,1,0,63,1,1.09524,0.90476
1466,1,0,0,0,0,1,1.01667,0,90,1,1.11111,0.92222
1467,1,0,0,0,0,1,0.99778,0,225,1,1.08889,0.90667
1468,2,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
1469,1,17.6,0.1,0,0,1,1.02778,0,90,1,1.07778,0.97778
1470,1,12,1.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
1471,1,71,17.9,0,0,1,1,0,63,1,1.04762,0.95238
1472,1,60.9,13.9,0,0,1,1,0,63,1,1.04762,0.95238
1473,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
1474,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
1475,1,29.4,6.4,0,0,1,1.04666,0,225,1,1.08889,1.00444
1476,1,50.1,4.7,0,0,1,1,0,63,1,1.06349,0.93651
1477,1,11.4,-1.8,0,0,1,1.01588,0,63,1,1.07937,0.95238
1478,1,4.8,1.8,0,0,1,1.02778,0,90,1,1.07778,0.97778
1479,1,-0.6,7.9,0,30,1,1.01587,0,63,1,1.06349,0.96825
1480,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
1481,1,31,-2.9,0,0,1,1,0,63,1,1.07937,0.92063
1482,1,0,0,0,0,1,1.01854,0,63,1,1.0847,0.95238
1483,1,64,22,0,20,1,1,0,63,1,1.07937,0.92063
1484,1,0,0,0,0,1,1.04161,0,63,1,1.13084,0.95238
1485,1,0,0,0,0,1,1,0,45,1,1.06667,0.93333
1486,1,0,0,0,0,1,1.02667,0,150,1,1.10667,0.94667
1487,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
1488,1,43.7,5,0,0,1,1.01111,0,225,1,1.08889,0.93333
1489,1,5.7,-0.1,0,0,1,1,0,63,1,1.07937,0.92063
1490,1,12,2.2,0,0,1,1.01667,0,90,1,1.11111,0.92222
1491,1,28,5.2,0,0,1,1.01588,0,63,1,1.07937,0.95238
1492,1,31.6,9.1,0,0,1,1,0,63,1,1.07937,0.92063
1493,1,27.6,3.4,0,0,1,1,0,63,1,1.04762,0.95238
1494,1,17.1,4.6,0,0,1,0.98889,0,225,1,1.08889,0.88889
1495,1,29.3,2.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
1496,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
1497,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
1498,1,0,0,0,0,1,1,0,90,1,1.07778,0.92222
1499,1,0,0,0,0,1,0.975,0,225,1,1.15,0.8
1500,1,15.1,3.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
1501,1,10,4.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
1502,1,34,3.9,0,0,1,1.01111,0,90,1,1.08889,0.93333
1503,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
1504,1,16.6,-74.3,0,0,1,1.03778,0,225,1,1.08889,0.98667
1505,1,148.5,28,0,0,1,1.01333,0,225,1,1.04444,0.98222
1506,1,14.6,-0.6,0,0,1,1.02778,0,90,1,1.07778,0.97778
1507,1,18.7,4.6,0,0,1,1.02778,0,90,1,1.07778,0.97778
1508,1,77.5,4.1,0,0,1,1.02778,0,90,1,1.07778,0.97778
1509,1,18.4,-5.8,0,0,1,1.01587,0,63,1,1.06349,0.96825
1510,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
1511,1,12.8,2.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
1512,1,12.8,0.8,0,0,1,1.01587,0,63,1,1.06349,0.96825
1513,1,28.6,2.5,0,0,1,1.01587,0,63,1,1.06349,0.96825
1514,1,15.5,-3.3,0,0,1,1.01588,0,63,1,1.07937,0.95238
1515,1,38.2,2.2,0,0,1,1.00794,0,63,1,1.06349,0.95238
1516,1,38.4,10.9,0,0,1,1.00794,0,63,1,1.06349,0.95238
1517,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
1518,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
1519,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
1520,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
1521,1,38.1,4.5,0,0,1,1.02778,0,90,1,1.07778,0.97778
1522,2,0,0,0,0,1,0.975,0,17,1,1.15,0.8
1523,2,0,0,0,0,1,0.975,0,17,1,1.15,0.8
1524,1,0,0,0,0,1,1.02222,0,225,1,1.15556,0.88889
1525,1,0,0,0,0,1,1.02222,0,225,1,1.15556,0.88889
1526,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
1527,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
1528,1,50.6,3.4,0,0,1,1.01588,0,63,1,1.07937,0.95238
1529,1,26.6,3,0,0,1,1.00794,0,63,1,1.06349,0.95238
1530,1,2,1.6,0,0,1,1.01588,0,63,1,1.07937,0.95238
1531,1,36.1,2,0,0,1,1,0,63,1,1.06349,0.93651
1532,1,20,5.2,0,0,1,1.02778,0,90,1,1.07778,0.97778
1533,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
1534,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
1535,1,0,0,0,80,1,1.04444,0,225,1,1.08444,1.00444
1536,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
1537,1,18.1,-3.7,0,0,1,1,0,63,1,1.06349,0.93651
1538,1,0,0,0,0,1,1,0,63,1,1.09524,0.90476
1539,1,44.5,13.3,0,0,1,1.00794,0,63,1,1.06349,0.95238
1540,1,6,0.2,0,0,1,1,0,63,1,1.06349,0.93651
1541,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
1542,1,0,0,0,0,1,1.07895,0,380,1,1.10526,1.05263
1543,1,0,0,0,0,1,1,0,90,1,1.07778,0.92222
1544,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
1545,1,3,0.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
1546,1,11.8,-4.1,0,0,1,1,0,63,1,1.06349,0.93651
1547,1,10.9,2.4,0,0,1,1,0,63,1,1.07937,0.92063
1548,1,22,3.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
1549,1,26,5.8,0,0,1,1.02222,0,90,1,1.06667,0.97778
1550,1,28.9,3.2,0,0,1,1.00794,0,63,1,1.06349,0.95238
1551,1,24.6,-6.4,0,0,1,1.01588,0,63,1,1.07937,0.95238
1552,1,8,0.1,0,0,1,1,0,63,1,1.07937,0.92063
1553,1,34.7,-6.7,0,0,1,1.02222,0,90,1,1.1,0.94444
1554,1,38.5,4.3,0,0,1,1.04444,0,225,1,1.08444,1.00444
1555,1,26.3,3.2,0,0,1,1.02778,0,90,1,1.07778,0.97778
1556,1,40.7,1.8,0,0,1,1,0,63,1,1.06349,0.93651
1557,1,0.9,-0.8,0,0,1,1.01588,0,63,1,1.07937,0.95238
1558,1,30.7,5.4,0,0,1,1.02222,0,90,1,1.1,0.94444
1559,1,25.1,7.1,0,0,1,0.98889,0,225,1,1.08889,0.88889
1560,2,29.3,8.9,0,0,1,1.03333,0,90,1,1.11111,0.95556
1561,1,37.9,2.7,0,0,1,1.01587,0,63,1,1.06349,0.96825
1562,1,7.8,11.1,0,0,1,1.04666,0,225,1,1.08889,1.00444
1563,1,60.1,5.9,0,0,1,1.02778,0,90,1,1.07778,0.97778
1564,1,40.5,6.4,0,0,1,1.02778,0,90,1,1.07778,0.97778
1565,1,44.4,10.6,0,0,1,1.04666,0,225,1,1.08889,1.00444
1566,1,16,0.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
1567,1,14.2,4.8,0,0,1,1.01588,0,63,1,1.07937,0.95238
1568,1,27.5,2.5,0,0,1,1,0,63,1,1.06349,0.93651
1569,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
1570,1,26.5,7.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
1571,1,0,0,0,0,1,1.00556,0,90,1,1.15556,0.85556
1572,1,80.4,19,0,0,1,0.98889,0,225,1,1.08889,0.88889
1573,1,21,1.4,0,0,1,1,0,63,1,1.06349,0.93651
1574,1,7.4,-0.7,0,0,1,1.02222,0,90,1,1.06667,0.97778
1575,1,45,3.8,0,0,1,1.04666,0,225,1,1.08444,1.00889
1576,1,37.9,1.7,0,0,1,1,0,63,1,1.06349,0.93651
1577,1,26,-0.8,0,0,1,1,0,63,1,1.04762,0.95238
1578,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
1579,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
1580,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
1581,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
1582,1,21.3,3.8,0,0,1,1.02222,0,90,1,1.06667,0.97778
1583,1,82.3,9.9,0,0,1,1.04666,0,225,1,1.08444,1.00889
1584,2,39,0.7,0,0,1,1,0,63,1,1.06349,0.93651
1585,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
1586,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
1587,1,27.7,4.5,0,0,1,1,0,63,1,1.06349,0.93651
1588,1,0,0,0,0,1,1.01667,0,90,1,1.11111,0.92222
1589,1,0,0,0,0,1,1.02889,0,225,1,1.08889,0.96889
1590,1,27,0.8,0,0,1,1.02222,0,90,1,1.06667,0.97778
1591,1,11.9,7.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
1592,1,25.9,0.8,0,0,1,1.02778,0,90,1,1.07778,0.97778
1593,1,14.4,11.3,0,0,1,1.01333,0,225,1,1.04444,0.98222
1594,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
1595,1,25.9,3,0,0,1,1,0,63,1,1.04762,0.95238
1596,1,15.7,-2.9,0,0,1,1,0,90,1,1.07778,0.92222
1597,1,41.6,3.7,0,0,1,1.01587,0,63,1,1.06349,0.96825
1598,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
1599,2,-5,-2.7,0,0,1,1.02222,0,90,1,1.06667,0.97778
1600,1,0,0,0,0,1,1.04498,0,225,1,1.08552,1.00444
1601,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
1602,1,25.8,10.5,0,30,1,1.0044,0,63,1,1.05641,0.95238
1603,1,133.4,23.4,0,0,1,1.04666,0,225,1,1.08889,1.00444
1604,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
1605,2,-1,0,0,0,1,1,0,63,1,1.04762,0.95238
1606,1,-9,0.8,0,0,1,1.04666,0,225,1,1.08889,1.00444
1607,1,20.6,1.4,0,0,1,1.01587,0,63,1,1.06349,0.96825
1608,1,5.3,0,0,0,1,1.04445,0,225,1,1.08889,1
1609,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
1610,1,39.8,2,0,0,1,1,0,63,1,1.07937,0.92063
1611,1,24.7,-3,0,0,1,1.01588,0,63,1,1.07937,0.95238
1612,1,55.2,5.9,0,0,1,1.01587,0,63,1,1.06349,0.96825
1613,1,52.2,1.9,0,0,1,1.01587,0,63,1,1.06349,0.96825
1614,1,8.9,-4.2,0,0,1,1.01587,0,63,1,1.06349,0.96825
1615,1,0,0,0,0,1,1.02333,0,150,1,1.08,0.96667
1616,1,12,1.4,0,0,1,1,0,63,1,1.06349,0.93651
1617,1,4.3,-3.5,0,0,1,1,0,63,1,1.06349,0.93651
1618,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
1619,1,26.8,4.5,0,0,1,1.02778,0,90,1,1.07778,0.97778
1620,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
1621,1,40.8,-2.9,0,0,1,1.02222,0,90,1,1.06667,0.97778
1622,1,59.6,6.6,0,0,1,1,0,63,1,1.07937,0.92063
1623,1,-1.7,-1.6,0,0,1,0.94444,0,45,1,1,0.88889
1624,1,56.9,12.6,0,0,1,0.99754,0,63,1,1.04762,0.94747
1625,1,47.5,8.8,0,0,1,1,0,63,1,1.04762,0.95238
1626,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
1627,1,12.3,-2.3,0,0,1,1.01588,0,63,1,1.07937,0.95238
1628,1,33.2,7,0,0,1,0.98889,0,225,1,1.08889,0.88889
1629,1,51.2,12.9,0,0,1,0.98889,0,225,1,1.08889,0.88889
1630,2,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
1631,1,9.8,3.4,0,0,1,1.02778,0,90,1,1.07778,0.97778
1632,1,60.3,13.8,0,0,1,1.04666,0,225,1,1.08889,1.00444
1633,1,23.6,5.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
1634,1,20.6,-2.4,0,0,1,1.00794,0,63,1,1.06349,0.95238
1635,1,21.9,5.3,0,0,1,1,0,63,1,1.07937,0.92063
1636,1,10,1,0,0,1,1.01588,0,63,1,1.07937,0.95238
1637,1,22.6,5.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
1638,1,38.7,2.8,0,0,1,1.01587,0,63,1,1.06349,0.96825
1639,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
1640,1,22.3,-0.3,0,0,1,1.01587,0,63,1,1.06349,0.96825
1641,1,-2.9,-4.5,0,0,1,1,0,63,1,1.07937,0.92063
1642,1,33,3.1,0,0,1,1.0002,0,63,1,1.0639,0.93651
1643,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
1644,1,16.9,-1.2,0,0,1,1,0,63,1,1.07937,0.92063
1645,2,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
1646,1,24.4,3.6,0,0,1,1,0,63,1,1.07937,0.92063
1647,1,16.5,6.7,0,0,1,1.03333,0,90,1,1.11111,0.95556
1648,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
1649,1,13.8,0.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
1650,1,10.3,-2.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
1651,1,43.5,7,0,0,1,1.03333,0,90,1,1.11111,0.95556
1652,1,29.9,0.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
1653,1,40.3,6.7,0,0,1,1.01588,0,63,1,1.07937,0.95238
1654,1,21.1,5.7,0,0,1,1,0,63,1,1.04762,0.95238
1655,1,19.1,6.7,0,0,1,1,0,63,1,1.04762,0.95238
1656,1,24.1,8.6,0,0,1,1,0,63,1,1.04762,0.95238
1657,1,48.6,7.3,0,0,1,1.02222,0,90,1,1.1,0.94444
1658,1,0.6,1.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
1659,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
1660,1,12.6,-0.2,0,0,1,1,0,63,1,1.04762,0.95238
1661,1,16.3,13.4,0,0,1,0.98889,0,225,1,1.08889,0.88889
1662,1,34.7,5.1,0,0,1,1,0,63,1,1.06349,0.93651
1663,1,46.9,13.5,0,0,1,1,0,63,1,1.07937,0.92063
1664,1,8.4,1.7,0,0,1,1.01588,0,63,1,1.07937,0.95238
1665,1,18.5,0.8,0,0,1,1,0,63,1,1.04762,0.95238
1666,1,-1.5,0.7,0,0,1,1.01587,0,63,1,1.06349,0.96825
1667,1,21.6,-2.1,0,0,1,1,0,63,1,1.07937,0.92063
1668,1,31.7,22,0,0,1,0.98889,0,225,1,1.08889,0.88889
1669,1,21.6,3.3,0,0,1,1.01588,0,63,1,1.07937,0.95238
1670,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
1671,1,24,-0.8,0,0,1,1,0,63,1,1.04762,0.95238
1672,1,1.4,0.7,0,0,1,1.02778,0,90,1,1.07778,0.97778
1673,1,61.4,0.8,0,0,1,1.01588,0,63,1,1.07937,0.95238
1674,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
1675,1,10.4,-6.6,0,0,1,1.01111,0,90,1,1.08889,0.93333
1676,1,20.8,5.2,0,0,1,1,0,63,1,1.06349,0.93651
1677,1,12.5,-2.7,0,0,1,1,0,63,1,1.06349,0.93651
1678,1,58.5,-7.8,0,0,1,1.02778,0,90,1,1.07778,0.97778
1679,1,4.3,1.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
1680,1,37.6,-5.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
1681,1,18.2,2.6,0,0,1,1,0,63,1,1.07937,0.92063
1682,1,59.6,0.6,0,0,1,1,0,63,1,1.06349,0.93651
1683,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
1684,2,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
1685,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
1686,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
1687,1,8,-1.1,0,0,1,1,0,63,1,1.06349,0.93651
1688,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
1689,1,0,0,0,30,1,1.01587,0,63,1,1.06349,0.96825
1690,1,90.3,-0.2,0,0,1,1.04666,0,225,1,1.08444,1.00889
1691,1,0.7,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
1692,1,1,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
1693,2,-0.2,0,0,0,1,1,0,63,1,1.07937,0.92063
1694,1,34.1,1.5,0,0,1,1.02222,0,90,1,1.06667,0.97778
1695,1,0,0,0,0,1,1.07631,0,380,1,1.11315,1.03947
1696,1,0,0,0,0,1,1.07631,0,380,1,1.11315,1.03947
1697,2,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
1698,1,0,0,0,0,1,1.04009,0,225,1,1.09351,0.98667
1699,1,0,0,0,0,1,1.04001,0,225,1,1.09336,0.98667
1700,2,0.7,0,0,0,1,1,0,63,1,1.07937,0.92063
1701,1,0,0.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
1702,1,8.3,35.7,0,0,1,1.01588,0,63,1,1.07937,0.95238
1703,2,0,0.9,0,0,1,1,0,63,1,1.07937,0.92063
1704,2,7.7,0,0,0,1,1,0,63,1,1.07937,0.92063
1705,1,45.1,4.5,0,0,1,1,0,63,1,1.07937,0.92063
1706,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
1707,1,73.7,25.1,0,0,1,1.04666,0,225,1,1.08889,1.00444
1708,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
1709,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
1710,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
1711,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
1712,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
1713,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
1714,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
1715,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
1716,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
1717,1,66.9,10.8,0,10,1,1.01587,0,63,1,1.09524,0.93651
1718,1,0,0,0,0,1,1.01556,0,225,1,1.08889,0.94222
1719,1,66.4,12.7,0,0,1,1.04666,0,225,1,1.08889,1.00444
1720,1,72.3,17.9,0,0,1,1.04666,0,225,1,1.08889,1.00444
1721,1,1,-1,0,0,1,1,0,63,1,1.06349,0.93651
1722,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
1723,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
1724,1,0,-0.9,0,0,1,1,0,63,1,1.07937,0.92063
1725,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
1726,1,23.6,3.6,0,0,1,1.04666,0,225,1,1.08444,1.00889
1727,1,25.7,2.4,0,0,1,1,0,63,1,1.06349,0.93651
1728,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
1729,1,-3.6,0,0,0,1,1,0,63,1,1.06349,0.93651
1730,1,14.8,1.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
1731,1,52.5,3.3,0,0,1,1.02778,0,90,1,1.07778,0.97778
1732,1,17,4.3,0,0,1,1.01111,0,90,1,1.08889,0.93333
1733,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
1734,1,14.1,2.8,0,0,1,1,0,63,1,1.07937,0.92063
1735,1,26.5,0.3,0,0,1,1,0,63,1,1.07937,0.92063
1736,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
1737,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
1738,1,15,-1,0,0,1,1.02778,0,90,1,1.07778,0.97778
1739,1,21,2.8,0,0,1,1.02222,0,90,1,1.06667,0.97778
1740,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
1741,1,12.2,-2.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
1742,1,-0.7,3,0,0,1,1.03778,0,225,1,1.08889,0.98667
1743,1,-0.7,3,0,0,1,1.03778,0,225,1,1.08889,0.98667
1744,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
1745,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
1746,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
1747,2,-6.4,0,0,0,1,0.975,0,20,1,1.15,0.8
1748,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
1749,2,-4.4,0,0,0,1,0.975,0,20,1,1.15,0.8
1750,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
1751,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
1752,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
1753,1,21,-4.3,0,30,1,1.01587,0,63,1,1.06349,0.96825
1754,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
1755,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
1756,1,23.8,8.5,0,15.4,1,1,0,63,1,1.06349,0.93651
1757,1,2,1.2,0,0,1,1,0,63,1,1.06349,0.93651
1758,1,11.3,0.8,0,0,1,1,0,63,1,1.06349,0.93651
1759,1,1.4,0.9,0,0,1,1.00077,0,63,1,1.06504,0.93651
1760,1,25.8,4.5,0,0,1,1,0,63,1,1.07937,0.92063
1761,1,19.6,12.6,0,0,1,1,0,63,1,1.07937,0.92063
1762,1,34.7,3.5,0,0,1,1.01588,0,63,1,1.07937,0.95238
1763,1,3.5,2.7,0,0,1,1.01111,0,225,1,1.08889,0.93333
1764,1,6.6,-0.6,0,0,1,1.01587,0,63,1,1.06349,0.96825
1765,1,28,2.5,0,0,1,1,0,63,1,1.07937,0.92063
1766,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
1767,1,54.1,8.2,0,0,1,1.01588,0,63,1,1.07937,0.95238
1768,1,0.4,-4.4,0,0,1,1.07369,0,380,1,1.10526,1.04211
1769,1,21.4,8.8,0,0,1,1.07369,0,380,1,1.10526,1.04211
1770,1,20.8,-5.2,0,0,1,1.07369,0,380,1,1.10526,1.04211
1771,1,0.4,-2.4,0,0,1,1.07369,0,380,1,1.10526,1.04211
1772,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
1773,1,32.7,18.3,0,0,1,0.98889,0,225,1,1.08889,0.88889
1774,1,-1.5,3.1,0,0,1,1,0,63,1,1.06349,0.93651
1775,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
1776,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
1777,1,0,0,0,20,1,1.02222,0,90,1,1.06667,0.97778
1778,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
1779,1,0,0,0,80,1,1.04444,0,225,1,1.08444,1.00444
1780,1,33.9,4.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
1781,1,79.8,5.4,0,30.4,1,1.02778,0,90,1,1.07778,0.97778
1782,1,0,0,0,80,1,1.04666,0,225,1,1.08889,1.00444
1783,1,15.9,1.4,0,0,1,1,0,63,1,1.07937,0.92063
1784,1,1.5,0.6,0,0,1,1.01588,0,63,1,1.07937,0.95238
1785,1,0,0,0,0,1,0.98531,0,63,1,1.06585,0.90476
1786,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
1787,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
1788,1,11.2,2.4,0,0,1,1,0,63,1,1.04762,0.95238
1789,1,0.7,0.8,0,0,1,1.01588,0,63,1,1.07937,0.95238
1790,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
1791,1,29.4,-3.3,0,0,1,1,0,63,1,1.07937,0.92063
1792,1,18.1,3.2,0,0,1,1,0,63,1,1.07937,0.92063
1793,1,0,0,0,0,1,1,0,90,1,1.07778,0.92222
1794,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
1795,1,13,6.8,0,10,1,1,0,63,1,1.07937,0.92063
1796,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
1797,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
1798,1,43.5,8.7,0,0,1,1.04666,0,225,1,1.08889,1.00444
1799,1,35,5.7,0,0,1,1.04666,0,225,1,1.08889,1.00444
1800,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
1801,1,19.8,0,0,0,1,1,0,63,1,1.07937,0.92063
1802,1,52.6,15.5,0,0,1,1.04666,0,225,1,1.08889,1.00444
1803,1,2.2,3,0,0,1,1,0,63,1,1.07937,0.92063
1804,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
1805,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
1806,1,6.7,-0.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
1807,1,18.7,3.8,0,0,1,1.01588,0,63,1,1.07937,0.95238
1808,1,5.9,3,0,0,1,1,0,63,1,1.07937,0.92063
1809,1,5,4.8,0,0,1,1.00794,0,63,1,1.06349,0.95238
1810,1,4,3.3,0,0,1,1.03333,0,90,1,1.11111,0.95556
1811,1,0,0,0,30,1,1,0,63,1,1.04762,0.95238
1812,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
1813,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
1814,1,33,6.8,0,0,1,1.02222,0,90,1,1.06667,0.97778
1815,1,24.6,6.4,0,0,1,1.01588,0,63,1,1.07937,0.95238
1816,1,49.8,-1.9,0,0,1,1.02222,0,90,1,1.06667,0.97778
1817,1,6.8,1.6,0,0,1,1.00556,0,90,1,1.15556,0.85556
1818,1,30.4,-4.3,0,0,1,1.02778,0,90,1,1.07778,0.97778
1819,1,3,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
1820,1,4,0,0,0,1,1,0,63,1,1.09524,0.90476
1821,1,11.5,-1.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
1822,1,50.3,7.9,0,0,1,1,0,63,1,1.07937,0.92063
1823,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
1824,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
1825,1,42.1,6.8,0,0,1,0.98889,0,225,1,1.08889,0.88889
1826,1,44.8,1.4,0,0,1,1.01111,0,90,1,1.08889,0.93333
1827,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
1828,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
1829,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
1830,1,13.9,1.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
1831,1,52.7,4.9,0,0,1,1,0,63,1,1.07937,0.92063
1832,1,85.1,-0.8,0,0,1,1.01587,0,63,1,1.06349,0.96825
1833,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
1834,1,-1.4,-0.5,0,0,1,1.02778,0,90,1,1.07778,0.97778
1835,1,4.8,1,0,0,1,1,0,63,1,1.06349,0.93651
1836,1,15.9,2.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
1837,1,16.3,-2,0,0,1,1.01111,0,90,1,1.08889,0.93333
1838,1,47.7,2,0,0,1,1,0,63,1,1.06349,0.93651
1839,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
1840,1,36,18.4,0,0,1,1.04666,0,225,1,1.08889,1.00444
1841,1,-1.2,-2.9,0,0,1,1.04666,0,225,1,1.08889,1.00444
1842,1,-0.2,-0.3,0,0,1,1.01588,0,63,1,1.07937,0.95238
1843,1,8.4,1.3,0,0,1,1.01588,0,63,1,1.07937,0.95238
1844,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
1845,1,-2,0,0,0,1,1,0,63,1,1.07937,0.92063
1846,1,7.4,1.7,0,0,1,1.01588,0,63,1,1.07937,0.95238
1847,1,11.4,10.7,0,0,1,1.01588,0,63,1,1.07937,0.95238
1848,1,-0.2,-0.3,0,0,1,1.02222,0,90,1,1.1,0.94444
1849,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
1850,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
1851,1,17.9,4.9,0,0,1,1,0,63,1,1.06349,0.93651
1852,1,0.3,0.8,0,0,1,1.01588,0,63,1,1.07937,0.95238
1853,2,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
1854,1,35.1,2.4,0,0,1,1,0,63,1,1.07937,0.92063
1855,1,22,5.5,0,0,1,1,0,63,1,1.06349,0.93651
1856,1,28,5.3,0,0,1,1,0,63,1,1.06349,0.93651
1857,1,21.1,1.6,0,0,1,1.01588,0,63,1,1.07937,0.95238
1858,1,29.2,7,0,0,1,1,0,63,1,1.07937,0.92063
1859,1,40.7,4,0,0,1,1.01587,0,63,1,1.06349,0.96825
1860,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
1861,2,0,-1.7,0,0,1,1,0,63,1,1.07937,0.92063
1862,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
1863,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
1864,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
1865,1,9,1.3,0,0,1,1.01587,0,63,1,1.06349,0.96825
1866,1,15,-2,0,0,1,1.02222,0,90,1,1.06667,0.97778
1867,1,28.4,7.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
1868,1,35.8,1.4,0,0,1,1.01921,0,90,1,1.06667,0.97176
1869,1,3.1,-3.7,0,0,1,1.01111,0,90,1,1.08889,0.93333
1870,1,36.5,-5.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
1871,2,0,0,0,0,1,1,0,63,1,1.04762,0.95238
1872,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
1873,1,49.8,8.5,0,0,1,1.01587,0,63,1,1.06349,0.96825
1874,1,39.2,4.2,0,0,1,1,0,63,1,1.04762,0.95238
1875,1,18.9,2.8,0,0,1,1,0,63,1,1.07937,0.92063
1876,1,0.8,1.7,0,0,1,1.02778,0,90,1,1.07778,0.97778
1877,1,3,0,0,0,1,1,0,90,1,1.07778,0.92222
1878,1,51.9,19.4,0,0,1,1,0,63,1,1.06349,0.93651
1879,1,6,-2.3,0,0,1,1.03333,0,90,1,1.11111,0.95556
1880,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
1881,1,-3.4,2.5,0,0,1,1.02222,0,90,1,1.06667,0.97778
1882,1,21.9,-0.2,0,0,1,1,0,63,1,1.06349,0.93651
1883,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
1884,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
1885,1,14.4,-2,0,0,1,1.02778,0,90,1,1.07778,0.97778
1886,1,10,-0.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
1887,1,10,-0.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
1888,1,32.4,1.8,0,0,1,1.02778,0,90,1,1.07778,0.97778
1889,1,37.8,7.5,0,0,1,1,0,63,1,1.07937,0.92063
1890,1,0,0.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
1891,1,34.8,15.5,0,0,1,1.04666,0,225,1,1.08889,1.00444
1892,1,29.4,9,0,0,1,1.04666,0,225,1,1.08889,1.00444
1893,1,110.8,28.6,0,0,1,1.04666,0,225,1,1.08889,1.00444
1894,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
1895,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
1896,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
1897,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
1898,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
1899,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
1900,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
1901,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
1902,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
1903,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
1904,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
1905,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
1906,1,15,-5.2,0,0,1,1,0,63,1,1.07937,0.92063
1907,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
1908,1,1.2,-2.2,0,0,1,1.02778,0,90,1,1.07778,0.97778
1909,1,1,0,0,0,1,1,0,63,1,1.06349,0.93651
1910,1,0,-0.9,0,0,1,1,0,63,1,1.04762,0.95238
1911,1,30.1,-0.5,0,0,1,1.02778,0,90,1,1.07778,0.97778
1912,1,31.6,6.3,0,0,1,1.01587,0,63,1,1.06349,0.96825
1913,1,47,2.6,0,0,1,1.01588,0,63,1,1.07937,0.95238
1914,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
1915,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
1916,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
1917,1,-1.7,15.9,0,0,1,1.01587,0,63,1,1.06349,0.96825
1918,1,77.2,6.8,0,0,1,1.04666,0,225,1,1.08444,1.00889
1919,1,16.2,1,0,0,1,1.02222,0,90,1,1.06667,0.97778
1920,1,67.2,10.7,0,0,1,1.01587,0,63,1,1.06349,0.96825
1921,1,40.3,9.3,0,0,1,1,0,63,1,1.07937,0.92063
1922,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
1923,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
1924,1,3.7,-5.9,0,0,1,1,0,63,1,1.07937,0.92063
1925,1,32,5.5,0,0,1,1.02222,0,90,1,1.1,0.94444
1926,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
1927,1,52.5,14.2,0,0,1,1.04666,0,225,1,1.08889,1.00444
1928,2,16.2,3.7,0,0,1,1,0,90,1,1.07778,0.92222
1929,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
1930,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
1931,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
1932,1,58.1,7.2,0,0,1,1,0,63,1,1.07937,0.92063
1933,1,0,0,0,0,1,1,0,90,1,1.07778,0.92222
1934,1,0,0,0,-64,1,0.975,0,20,1,1.15,0.8
1935,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
1936,1,0,0,0,0,1,1.07895,0,380,1,1.10526,1.05263
1937,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
1938,1,-9.7,-15.2,0,0,1,1.07237,0,380,1,1.10263,1.04211
1939,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
1940,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
1941,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
1942,1,25,1.2,0,0,1,1.01587,0,63,1,1.06349,0.96825
1943,1,0,0,0,0,1,1.01667,0,90,1,1.11111,0.92222
1944,1,0,0,0,0,1,1.01667,0,90,1,1.11111,0.92222
1945,1,0,0,0,0,1,1.01556,0,225,1,1.08889,0.94222
1946,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
1947,1,0,0,0,0,1,1.00014,0,63,1,1.0479,0.95238
1948,1,0,0.1,0,0,1,1,0,63,1,1.04762,0.95238
1949,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
1950,1,13.4,2.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
1951,1,25.3,0.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
1952,1,37.2,1.6,0,0,1,1,0,63,1,1.06349,0.93651
1953,1,38,-3.8,0,0,1,1,0,63,1,1.06349,0.93651
1954,1,15.6,1.7,0,0,1,1.02222,0,90,1,1.06667,0.97778
1955,1,27.7,2.4,0,0,1,1.01588,0,63,1,1.07937,0.95238
1956,1,0.9,-0.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
1957,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
1958,1,16.3,-5.3,0,0,1,1.01588,0,63,1,1.07937,0.95238
1959,1,1.2,1.4,0,0,1,1.01588,0,63,1,1.07937,0.95238
1960,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
1961,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
1962,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
1963,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
1964,1,21.7,1.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
1965,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
1966,1,13,0.1,0,0,1,1,0,63,1,1.06349,0.93651
1967,1,30.9,-2,0,0,1,1.01588,0,63,1,1.07937,0.95238
1968,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
1969,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
1970,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
1971,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
1972,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
1973,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
1974,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
1975,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
1976,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
1977,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
1978,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
1979,1,9.6,-0.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
1980,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
1981,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
1982,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
1983,2,-1.9,0,0,0,1,1,0,63,1,1.06349,0.93651
1984,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
