bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
2966,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
2967,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
2968,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
2969,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
2970,1,-1,-2.2,0,0,1,1,0,63,1,1.07937,0.92063
2971,1,50.4,23.9,0,30,1,1,0,63,1,1.07937,0.92063
2972,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
2973,1,30.1,-0.4,0,0,1,1,0,63,1,1.06349,0.93651
2974,1,23.7,1.6,0,0,1,1,0,63,1,1.06349,0.93651
2975,2,0.1,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
2976,1,45.3,5.1,0,0,1,1.02778,0,90,1,1.07778,0.97778
2977,1,22.3,3.7,0,0,1,1.02222,0,90,1,1.06667,0.97778
2978,1,25.9,-4.8,0,0,1,1.02222,0,90,1,1.06667,0.97778
2979,1,34.7,-1.4,0,0,1,1.00794,0,63,1,1.06349,0.95238
2980,1,1.8,0.3,0,0,1,1,0,63,1,1.07937,0.92063
2981,1,3,-2,0,0,1,1,0,63,1,1.07937,0.92063
2982,1,28.5,4.3,0,0,1,1.02778,0,90,1,1.07778,0.97778
2983,1,18.9,9,0,0,1,1.02778,0,90,1,1.07778,0.97778
2984,1,16.2,8.8,0,0,1,1,0,63,1,1.04762,0.95238
2985,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
2986,1,36.8,3.3,0,0,1,1.02778,0,90,1,1.07778,0.97778
2987,1,31.9,-1.6,0,0,1,1,0,63,1,1.06349,0.93651
2988,1,-5.7,5.2,0,0,1,1.01587,0,63,1,1.06349,0.96825
2989,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
2990,1,14,5,0,0,1,1,0,63,1,1.06349,0.93651
2991,1,18.5,-0.1,0,0,1,1,0,63,1,1.06349,0.93651
2992,1,22.1,1.2,0,0,1,1.02222,0,90,1,1.1,0.94444
2993,2,12,-0.1,0,0,1,1,0,63,1,1.06349,0.93651
2994,1,0,0,0,0,1,0.975,0,20,1,1.15,0.8
2995,1,6.7,4.7,0,0,1,1,0,63,1,1.06349,0.93651
2996,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
2997,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
2998,1,57.5,15.9,0,0,1,1.01111,0,225,1,1.08889,0.93333
2999,1,56.1,27.9,0,0,1,1.01587,0,63,1,1.06349,0.96825
3000,1,46.2,-9.9,0,0,1,1.04666,0,225,1,1.08444,1.00889
3001,1,42.8,13.1,0,30,1,1,0,63,1,1.07937,0.92063
3002,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
3003,1,28.6,1.6,0,0,1,1,0,63,1,1.07937,0.92063
3004,1,50.2,2.4,0,0,1,1.04666,0,225,1,1.08444,1.00889
3005,1,0,0,0,0,1,1,0,90,1,1.07778,0.92222
3006,1,137.7,15.7,0,0,1,1.04666,0,225,1,1.08889,1.00444
3007,1,0,0.1,0,0,1,1,0,63,1,1.07937,0.92063
3008,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3009,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
3010,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
3011,1,24.1,4.7,0,0,1,1.01588,0,63,1,1.07937,0.95238
3012,1,56,-1.8,0,0,1,1,0,63,1,1.07937,0.92063
3013,1,60.7,5.4,0,0,1,1,0,63,1,1.06349,0.93651
3014,1,2.3,-1,0,0,1,1.01588,0,63,1,1.07937,0.95238
3015,1,49.5,-0.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
3016,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
3017,1,22.5,2.6,0,0,1,1.01587,0,63,1,1.06349,0.96825
3018,1,0.8,-0,0,0,1,1,0,63,1,1.07937,0.92063
3019,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
3020,2,1.8,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3021,2,13.5,0,0,0,1,1,0,63,1,1.06349,0.93651
3022,2,0,0,0,0,1,1.00129,0,63,1,1.06608,0.93651
3023,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
3024,1,11,-1.7,0,0,1,1.02222,0,90,1,1.06667,0.97778
3025,1,1,-2.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
3026,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3027,1,37.6,5.9,0,0,1,1,0,63,1,1.07937,0.92063
3028,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
3029,1,48.8,5.3,0,0,1,1.02222,0,90,1,1.1,0.94444
3030,1,3.6,-2.7,0,0,1,1,0,63,1,1.07937,0.92063
3031,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
3032,1,0,0,0,0,1,1.07895,0,380,1,1.10526,1.05263
3033,1,24.7,1.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
3034,1,42.1,6,0,0,1,1,0,63,1,1.07937,0.92063
3035,1,24.3,-0.7,0,0,1,1,0,63,1,1.07937,0.92063
3036,1,28.9,-4.2,0,0,1,1.01587,0,63,1,1.06349,0.96825
3037,1,31.1,0.5,0,0,1,1.01588,0,63,1,1.07937,0.95238
3038,1,-35.5,9.7,0,0,1,1.04445,0,225,1,1.08889,1
3039,1,1.3,0.6,0,0,1,1,0,63,1,1.04762,0.95238
3040,1,21.8,-9.5,0,0,1,1,0,63,1,1.06349,0.93651
3041,1,0.9,0.4,0,0,1,1,0,63,1,1.07937,0.92063
3042,1,56.8,7.9,0,0,1,1,0,63,1,1.07937,0.92063
3043,1,20.5,-1.8,0,0,1,1.01588,0,63,1,1.07937,0.95238
3044,1,22,2.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
3045,1,11.9,-1.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
3046,1,40.6,3.6,0,0,1,1,0,63,1,1.07937,0.92063
3047,1,41.3,4.8,0,0,1,0.98889,0,225,1,1.08889,0.88889
3048,1,10.4,2.3,0,0,1,1.01587,0,63,1,1.06349,0.96825
3049,1,60,12.7,0,0,1,1.01587,0,63,1,1.06349,0.96825
3050,1,9,-1.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
3051,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
3052,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
3053,1,1.2,2.2,0,0,1,1,0,63,1,1.04762,0.95238
3054,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
3055,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
3056,1,0,0,0,0,1,1.07928,0,380,1,1.10593,1.05263
3057,1,0,0,0,0,1,1.07932,0,380,1,1.10601,1.05263
3058,1,0,0,0,0,1,1.07932,0,380,1,1.10601,1.05263
3059,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
3060,1,39.8,4.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
3061,1,15.9,6.5,0,0,1,1,0,63,1,1.04762,0.95238
3062,1,30.5,-0.2,0,0,1,1,0,63,1,1.04762,0.95238
3063,1,21.3,5.3,0,29,1,1.02222,0,90,1,1.06667,0.97778
3064,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
3065,1,15.8,-2.9,0,0,1,1,0,90,1,1.07778,0.92222
3066,1,31.7,-0.3,0,0,1,1.02778,0,90,1,1.07778,0.97778
3067,1,29.3,6.3,0,0,1,1.02778,0,90,1,1.07778,0.97778
3068,1,49.9,2.9,0,0,1,1.04666,0,225,1,1.08889,1.00444
3069,1,33.4,-2.9,0,0,1,1.04666,0,225,1,1.08889,1.00444
3070,1,6.4,-0.2,0,0,1,1.01587,0,63,1,1.06349,0.96825
3071,1,4.7,0.7,0,0,1,1,0,63,1,1.07937,0.92063
3072,1,25.9,-4.3,0,0,1,1.00794,0,63,1,1.06349,0.95238
3073,1,34.2,2.9,0,0,1,1,0,63,1,1.06349,0.93651
3074,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
3075,1,0,0.7,0,0,1,1,0,63,1,1.06349,0.93651
3076,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
3077,1,1.9,-1.2,0,0,1,1,0,63,1,1.06349,0.93651
3078,1,20.3,0.6,0,0,1,0.98413,0,63,1,1.06349,0.90476
3079,1,3.9,-1.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
3080,1,12.5,3.6,0,0,1,1.00794,0,63,1,1.06349,0.95238
3081,1,23.6,1.4,0,0,1,1.01588,0,63,1,1.07937,0.95238
3082,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
3083,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
3084,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
3085,1,93,4,0,0,1,1,0,63,1,1.07937,0.92063
3086,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
3087,1,3.1,4.1,0,0,1,1,0,63,1,1.06349,0.93651
3088,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
3089,1,5.9,-1.1,0,0,1,1,0,63,1,1.07937,0.92063
3090,1,30.8,-0.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
3091,1,29.8,5.7,0,0,1,1,0,63,1,1.06349,0.93651
3092,1,19.5,2.9,0,0,1,1.02222,0,90,1,1.06667,0.97778
3093,1,0,-0,0,0,1,0.94444,0,45,1,1,0.88889
3094,1,1,-2,0,0,1,0.94444,0,45,1,1,0.88889
3095,1,14,-1,0,0,1,1,0,63,1,1.06349,0.93651
3096,1,17.8,1.6,0,0,1,1,0,63,1,1.04762,0.95238
3097,1,13.6,3.4,0,0,1,1,0,63,1,1.04762,0.95238
3098,2,0,0,0,0,1,0.94444,0,45,1,1,0.88889
3099,1,26.2,4.5,0,0,1,1,0,63,1,1.06349,0.93651
3100,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
3101,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
3102,1,75.2,21.1,0,0,1,1.04666,0,225,1,1.08889,1.00444
3103,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
3104,1,32.1,2.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
3105,1,15.8,1.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
3106,1,9.9,0,0,0,1,1,0,63,1,1.06349,0.93651
3107,2,7,0,0,0,1,1,0,63,1,1.06349,0.93651
3108,1,34,-1.5,0,0,1,1,0,63,1,1.04762,0.95238
3109,1,70.3,4.1,0,0,1,1.04666,0,225,1,1.08889,1.00444
3110,1,-1.2,-2.3,0,0,1,1.03778,0,225,1,1.08889,0.98667
3111,1,53.4,4.4,0,0,1,1,0,63,1,1.07937,0.92063
3112,1,46.4,19.6,0,0,1,1,0,63,1,1.07937,0.92063
3113,1,11.6,-0.2,0,16,1,1.00794,0,63,1,1.06349,0.95238
3114,1,-0.2,0.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
3115,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
3116,2,-0.4,0,0,0,1,0.975,0,20,1,1.15,0.8
3117,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
3118,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
3119,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
3120,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
3121,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
3122,1,22.6,1.8,0,0,1,1.02222,0,90,1,1.06667,0.97778
3123,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
3124,1,7.3,0.8,0,0,1,1.00794,0,63,1,1.06349,0.95238
3125,1,12,0,0,0,1,1,0,63,1,1.06349,0.93651
3126,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
3127,1,91.7,19.9,0,19,1,1,0,63,1,1.07937,0.92063
3128,1,0,0,0,0,1,1,0,150,1,1.1,0.9
3129,1,36.1,2.4,0,0,1,0.98413,0,63,1,1.06349,0.90476
3130,1,2,2,0,0,1,1.0048,0,63,1,1.08896,0.92063
3131,1,26.5,-0.4,0,0,1,1.01587,0,63,1,1.06349,0.96825
3132,1,13.7,-5.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
3133,1,38.6,4.6,0,0,1,1.02222,0,90,1,1.1,0.94444
3134,1,31.2,4.2,0,0,1,1.00135,0,63,1,1.0662,0.93651
3135,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
3136,2,0,0,0,0,1,1,0,90,1,1.07778,0.92222
3137,1,60.1,11.8,0,0,1,0.98889,0,225,1,1.08889,0.88889
3138,1,42.2,-4.1,0,0,1,0.98889,0,225,1,1.08889,0.88889
3139,1,12.6,3,0,0,1,1.01588,0,63,1,1.07937,0.95238
3140,1,33,7,0,0,1,1.03778,0,225,1,1.08889,0.98667
3141,1,47.1,-7.5,0,0,1,1,0,63,1,1.07937,0.92063
3142,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
3143,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
3144,1,6.5,1.8,0,0,1,1.04666,0,225,1,1.08889,1.00444
3145,1,17.7,12.3,0,0,1,1,0,63,1,1.04762,0.95238
3146,1,54.5,5.3,0,0,1,1.04666,0,225,1,1.08889,1.00444
3147,1,25.8,2.3,0,0,1,1,0,63,1,1.07937,0.92063
3148,1,1,0.4,0,0,1,1.01587,0,63,1,1.06349,0.96825
3149,1,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
3150,1,0,0,0,0,1,1.05375,0,380,1,1.10263,1.00487
3151,1,16.8,0.5,0,0,1,1.01588,0,63,1,1.07937,0.95238
3152,1,0,0,0,0,1,1.02778,0,90,1,1.06667,0.98889
3153,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
3154,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
3155,1,4.9,0.1,0,0,1,1,0,63,1,1.07937,0.92063
3156,1,32.5,1.2,0,0,1,1,0,63,1,1.06349,0.93651
3157,2,0,0,0,0,1,1.01111,0,90,1,1.08889,0.93333
3158,1,32,2.7,0,0,1,1,0,63,1,1.06349,0.93651
3159,2,0,0,0,0,1,1,0,90,1,1.07778,0.92222
3160,1,20.1,4.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
3161,1,23.6,2,0,0,1,1,0,63,1,1.04762,0.95238
3162,1,0.3,-0.2,0,0,1,1,0,63,1,1.06349,0.93651
3163,1,117.4,24.9,0,80,1,1.04666,0,225,1,1.08889,1.00444
3164,1,9.4,2,0,0,1,1,0,63,1,1.07937,0.92063
3165,1,0,0,0,0,1,1.04474,0,225,1,1.08948,1
3166,1,1.8,0.1,0,0,1,1,0,63,1,1.07937,0.92063
3167,1,57.4,14.1,0,0,1,1.04666,0,225,1,1.08889,1.00444
3168,1,44.1,6.3,0,0,1,1.04666,0,225,1,1.08889,1.00444
3169,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
3170,1,0.7,-2.4,0,0,1,1,0,63,1,1.06349,0.93651
3171,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
3172,1,15.3,-2,0,0,1,1,0,90,1,1.07778,0.92222
3173,1,0.7,-0.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
3174,1,48.5,5.7,0,0,1,1,0,63,1,1.07937,0.92063
3175,1,38.9,8.6,0,0,1,1,0,63,1,1.04762,0.95238
3176,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
3177,1,8.4,-3.5,0,0,1,1.00794,0,63,1,1.06349,0.95238
3178,2,0,0,0,0,1,1,0,150,1,1.1,0.9
3179,1,0,0,0,78,1,1.04666,0,225,1,1.08444,1.00889
3180,1,0,0,0,0,1,1.06504,0,380,1,1.10263,1.02745
3181,1,18.8,-0.2,0,0,1,1,0,63,1,1.07937,0.92063
3182,1,25.3,2.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
3183,1,10.5,1.8,0,0,1,0.98794,0,63,1,1.07112,0.90476
3184,1,27.7,-1.4,0,0,1,1.02778,0,90,1,1.07778,0.97778
3185,1,48.5,-1.8,0,0,1,1,0,90,1,1.07778,0.92222
3186,1,22.9,2.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
3187,1,11.3,0.7,0,0,1,1,0,63,1,1.06349,0.93651
3188,1,13.3,-0.6,0,0,1,1.00356,0,63,1,1.07062,0.93651
3189,1,3,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
3190,1,45.8,9.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
3191,1,15,5.1,0,0,1,1.04666,0,225,1,1.08889,1.00444
3192,1,25,6.9,0,0,1,1.04666,0,225,1,1.08889,1.00444
3193,1,31.2,3.5,0,0,1,1.02222,0,90,1,1.06667,0.97778
3194,1,37,33.6,0,0,1,1.04666,0,225,1,1.08444,1.00889
3195,1,35.2,1.4,0,0,1,1.01587,0,63,1,1.06349,0.96825
3196,1,8.7,4.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
3197,1,40,12.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
3198,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
3199,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
3200,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
3201,1,56.3,13,0,0,1,0.98413,0,63,1,1.06349,0.90476
3202,1,0,0,0,0,1,0.99556,0,225,1,1.08889,0.90222
3203,1,12.9,-0.1,0,0,1,1,0,63,1,1.07937,0.92063
3204,1,30.3,20.5,0,0,1,1.04666,0,225,1,1.08889,1.00444
3205,1,0.3,6.7,0,0,1,1.04666,0,225,1,1.08889,1.00444
3206,1,20.1,-0.3,0,0,1,1.02778,0,90,1,1.07778,0.97778
3207,1,14.7,0.6,0,10,1,1,0,63,1,1.07937,0.92063
3208,1,22.1,-1.1,0,0,1,1.02222,0,90,1,1.1,0.94444
3209,1,18.7,-4.3,0,0,1,1.01588,0,63,1,1.07937,0.95238
3210,2,11,0,0,0,1,1,0,150,1,1.1,0.9
3211,1,48.2,-2.8,0,0,1,1,0,63,1,1.07937,0.92063
3212,1,127,32.7,0,0,1,1.04666,0,225,1,1.08889,1.00444
3213,1,7.5,-0.2,0,0,1,0.97073,0,63,1,1.05257,0.88889
3214,1,0.8,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3215,1,0,0,0,0,1,1.00799,0,63,1,1.0636,0.95238
3216,1,2.9,-0.2,0,0,1,1,0,63,1,1.04762,0.95238
3217,1,163.3,70.4,0,0,1,1.04666,0,225,1,1.08889,1.00444
3218,1,46.9,0.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
3219,1,16.6,-5.7,0,0,1,1,0,63,1,1.07937,0.92063
3220,1,59.5,7.4,0,0,1,1,0,63,1,1.04762,0.95238
3221,1,5,-2,0,0,1,1.02778,0,90,1,1.07778,0.97778
3222,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3223,1,0.6,0.3,0,0,1,1.01588,0,63,1,1.07937,0.95238
3224,1,18.2,3.2,0,0,1,1.01287,0,63,1,1.06349,0.96226
3225,1,3,-0.3,0,0,1,0.94444,0,45,1,1,0.88889
3226,1,28,-7,0,0,1,1.02222,0,90,1,1.06667,0.97778
3227,1,25.7,-1.4,0,0,1,1.01588,0,63,1,1.07937,0.95238
3228,1,4.8,5.5,0,0,1,1.02778,0,90,1,1.07778,0.97778
3229,1,0,-0.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
3230,1,19.2,-37.1,0,0,1,1.07237,0,380,1,1.10526,1.03947
3231,1,50.2,8.4,0,0,1,1.04666,0,225,1,1.08889,1.00444
3232,1,50.2,9.3,0,0,1,1.04666,0,225,1,1.08889,1.00444
3233,1,44.7,10.8,0,0,1,1.04666,0,225,1,1.08889,1.00444
3234,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
3235,1,35,1.4,0,0,1,1.01825,0,90,1,1.06667,0.96984
3236,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
3237,1,1.3,1.1,0,0,1,1.07237,0,380,1,1.10526,1.03947
3238,1,24,2.2,0,0,1,1.01588,0,63,1,1.07937,0.95238
3239,2,0,0,0,0,1,1,0,90,1,1.07778,0.92222
3240,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3241,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
3242,1,7.4,2.8,0,0,1,1.00794,0,63,1,1.06349,0.95238
3243,1,24.1,69.1,0,0,1,1.01333,0,225,1,1.04444,0.98222
3244,1,19.5,2.9,0,0,1,1.02778,0,90,1,1.07778,0.97778
3245,1,30.7,8.4,0,0,1,1,0,63,1,1.07937,0.92063
3246,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
3247,1,35.6,1.2,0,0,1,1.01587,0,63,1,1.06349,0.96825
3248,1,3,1.1,0,0,1,1.02778,0,90,1,1.07778,0.97778
3249,1,8.2,-3.7,0,0,1,1,0,63,1,1.06349,0.93651
3250,1,47.7,0.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
3251,1,44.1,5.9,0,0,1,1,0,63,1,1.07937,0.92063
3252,1,10,1.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
3253,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
3254,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3255,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3256,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3257,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
3258,1,46.9,-2.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
3259,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
3260,1,17.3,2.1,0,0,1,1.02778,0,90,1,1.07778,0.97778
3261,1,21.2,0.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
3262,1,66.6,9.6,0,0,1,1.01111,0,90,1,1.08889,0.93333
3263,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
3264,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
3265,1,4.3,-11.5,0,0,1,1.02222,0,90,1,1.06667,0.97778
3266,2,0,0,0,0,1,1,0,150,1,1.1,0.9
3267,1,15.4,3.8,0,0,1,1.04666,0,225,1,1.08889,1.00444
3268,1,33.1,4.9,0,0,1,0.9902,0,63,1,1.04762,0.93277
3269,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
3270,1,35.8,8.2,0,0,1,1.00222,0,225,1,1.08889,0.91556
3271,1,97.3,18.7,0,0,1,1.04666,0,225,1,1.08889,1.00444
3272,1,19.8,-3.3,0,0,1,1.01588,0,63,1,1.07937,0.95238
3273,1,143.2,16.4,0,0,1,1.04666,0,225,1,1.08889,1.00444
3274,1,32.8,-3.8,0,0,1,1,0,63,1,1.07937,0.92063
3275,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
3276,1,18.4,2.6,0,0,1,1,0,63,1,1.07937,0.92063
3277,1,64.9,5.9,0,0,1,1.03333,0,90,1,1.11111,0.95556
3278,1,5.4,19.4,0,0,1,1.01588,0,63,1,1.07937,0.95238
3279,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
3280,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
3281,2,-1.8,0,0,0,1,0.975,0,20,1,1.15,0.8
3282,2,-1,0,0,0,1,0.975,0,20,1,1.15,0.8
3283,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3284,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3285,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
3286,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
3287,1,2.4,0.2,0,0,1,1,0,63,1,1.06349,0.93651
3288,1,63.6,9.7,0,0,1,1.01111,0,225,1,1.08889,0.93333
3289,1,2,-1.3,0,0,1,1.03333,0,90,1,1.11111,0.95556
3290,1,0,0,0,0,1,1.02281,0,63,1,1.09324,0.95238
3291,1,49.1,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
3292,1,28.1,1.9,0,0,1,1,0,63,1,1.06349,0.93651
3293,1,11.3,3.2,0,0,1,1,0,63,1,1.06349,0.93651
3294,1,-0.1,0.8,0,0,1,1,0,63,1,1.06349,0.93651
3295,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
3296,1,5.6,3.3,0,0,1,1,0,63,1,1.04762,0.95238
3297,1,22.1,10.4,0,15,1,1,0,63,1,1.07937,0.92063
3298,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
3299,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3300,1,1.2,0.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
3301,2,0,0,0,0,1,1.01984,0,63,1,1.07143,0.96825
3302,1,54.5,5.3,0,0,1,1,0,63,1,1.07937,0.92063
3303,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
3304,1,23.1,-0.6,0,0,1,1.00794,0,63,1,1.06349,0.95238
3305,1,-0.2,-0.2,0,0,1,1,0,63,1,1.06349,0.93651
3306,1,2,0.4,0,0,1,1,0,63,1,1.04762,0.95238
3307,1,0,0,0,0,1,1,0,90,1,1.07778,0.92222
3308,2,0.7,10.7,0,0,1,1,0,63,1,1.07937,0.92063
3309,1,2.5,-0.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
3310,1,12.9,1,0,0,1,1.04445,0,225,1,1.08889,1
3311,1,47.8,17.3,0,0,1,1.01588,0,63,1,1.07937,0.95238
3312,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
3313,1,2.8,-3.1,0,0,1,1,0,63,1,1.06349,0.93651
3314,1,29.7,-1.8,0,0,1,1.02222,0,90,1,1.06667,0.97778
3315,1,27.2,-4.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
3316,1,1,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
3317,1,-1,101.6,0,0,1,1.08041,0,380,1,1.1187,1.04211
3318,1,0,5.3,0,0,1,1.07925,0,380,1,1.11639,1.04211
3319,1,34.1,4.9,0,0,1,1.08215,0,380,1,1.12219,1.04211
3320,1,19,23.5,0,0,1,1.08041,0,380,1,1.11871,1.04211
3321,1,0.2,0.5,0,60,1,1.01587,0,63,1,1.06349,0.96825
3322,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
3323,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
3324,1,-1.9,0.6,0,0,1,1,0,63,1,1.07937,0.92063
3325,1,6,1.2,0,0,1,1,0,63,1,1.07937,0.92063
3326,1,4.5,-0.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
3327,1,2,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
3328,1,0.3,0.5,0,0,1,1.04444,0,225,1,1.08444,1.00444
3329,1,4.3,1.4,0,0,1,1.04444,0,225,1,1.08444,1.00444
3330,1,18,7,0,0,1,1,0,63,1,1.07937,0.92063
3331,1,22.9,-0,0,0,1,1,0,63,1,1.07937,0.92063
3332,1,13,4.6,0,0,1,1.00126,0,63,1,1.06602,0.93651
3333,1,0,0.5,0,0,1,1.00142,0,63,1,1.06633,0.93651
3334,1,56.5,0.8,0,0,1,1,0,63,1,1.06349,0.93651
3335,1,24,4,0,0,1,1,0,63,1,1.06349,0.93651
3336,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
3337,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3338,1,28.4,-2.7,0,0,1,1.01588,0,63,1,1.07937,0.95238
3339,1,54.8,10.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
3340,1,15.2,6.9,0,0,1,1,0,63,1,1.04762,0.95238
3341,1,0.2,1,0,0,1,1,0,63,1,1.04762,0.95238
3342,1,73.5,21.4,0,0,1,1.04666,0,225,1,1.08889,1.00444
3343,1,3,2.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
3344,1,2,0,0,0,1,0.94444,0,45,1,1,0.88889
3345,2,28.5,0,0,0,1,1,0,63,1,1.06349,0.93651
3346,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
3347,1,9.5,4.1,0,0,1,1,0,63,1,1.07937,0.92063
3348,1,37.6,0.8,0,0,1,1.02222,0,90,1,1.06667,0.97778
3349,1,0.1,-1.1,0,0,1,1,0,63,1,1.04762,0.95238
3350,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
3351,1,82.7,36.9,0,0,1,1.04666,0,225,1,1.08889,1.00444
3352,1,3.6,4.4,0,0,1,1,0,63,1,1.07937,0.92063
3353,1,35.8,1.4,0,0,1,1,0,63,1,1.06349,0.93651
3354,1,24.7,1.3,0,0,1,1,0,63,1,1.07937,0.92063
3355,1,32.9,7.2,0,0,1,1,0,63,1,1.07937,0.92063
3356,1,59,8.6,0,0,1,1,0,63,1,1.07937,0.92063
3357,1,2.2,0.5,0,0,1,1,0,63,1,1.07937,0.92063
3358,1,20.5,-0.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
3359,1,50,6,0,0,1,1,0,63,1,1.04762,0.95238
3360,1,32,7.4,0,0,1,1,0,63,1,1.04762,0.95238
3361,1,27.8,3.6,0,0,1,1,0,63,1,1.04762,0.95238
3362,1,6,-1,0,0,1,1.01587,0,63,1,1.06349,0.96825
3363,1,45.9,-0.2,0,0,1,1,0,63,1,1.07937,0.92063
3364,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
3365,1,72.2,-5.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
3366,1,0,0,0,0,1,1.04157,0,63,1,1.13076,0.95238
3367,1,146.7,0,0,0,1,1.03827,0,225,1,1.08988,0.98667
3368,1,5.6,-1.1,0,0,1,1.07369,0,380,1,1.10526,1.04211
3369,1,2,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
3370,1,34.6,5,0,0,1,1.00794,0,63,1,1.06349,0.95238
3371,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
3372,1,0,0,0,0,1,1.07669,0,380,1,1.11127,1.04211
3373,1,0,0,0,0,1,1.07714,0,380,1,1.11217,1.04211
3374,1,-8.7,-1.1,0,0,1,1.07716,0,380,1,1.1122,1.04211
3375,1,-1.1,2.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
3376,1,22.3,-0.2,0,0,1,1,0,63,1,1.07937,0.92063
3377,1,32.8,2.4,0,0,1,1.02778,0,90,1,1.07778,0.97778
3378,1,11.5,4,0,0,1,1,0,63,1,1.06349,0.93651
3379,1,28.1,6.3,0,0,1,1.02778,0,90,1,1.07778,0.97778
3380,1,0,0,0,0,1,1,0,63,1,1.09524,0.90476
3381,1,0,0,0,80,1,0.98889,0,225,1,1.08889,0.88889
3382,1,37.1,1.9,0,0,1,1.01111,0,90,1,1.08889,0.93333
3383,1,8.5,-1.9,0,0,1,1,0,63,1,1.07937,0.92063
3384,1,13.4,0.5,0,0,1,1,0,63,1,1.07937,0.92063
3385,1,4.4,-2.6,0,0,1,1,0,63,1,1.07937,0.92063
3386,1,0,-0.9,0,0,1,0.94444,0,45,1,1,0.88889
3387,1,38.1,0.4,0,0,1,1.00794,0,63,1,1.06349,0.95238
3388,1,8.6,0.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
3389,1,46,0.6,0,0,1,1.01111,0,225,1,1.08889,0.93333
3390,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
3391,1,0.9,0.8,0,0,1,1.01588,0,63,1,1.07937,0.95238
3392,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
3393,1,45.6,6.2,0,0,1,0.99244,0,63,1,1.04762,0.93727
3394,1,20.6,4.8,0,0,1,1,0,63,1,1.04762,0.95238
3395,1,39.4,6.1,0,0,1,1.04666,0,225,1,1.08889,1.00444
3396,1,0,0,0,0,1,1,0,63,1,1.09524,0.90476
3397,1,0,0,0,0,1,1.02445,0,225,1,1.08889,0.96
3398,1,39.3,3.4,0,0,1,1.01587,0,63,1,1.06349,0.96825
3399,1,13.9,14.3,0,0,1,1,0,63,1,1.07937,0.92063
3400,1,19.4,0.7,0,0,1,1.04445,0,225,1,1.08889,1
3401,1,35.9,14.8,0,0,1,1.01588,0,63,1,1.07937,0.95238
3402,1,10.5,3.2,0,0,1,1.01588,0,63,1,1.07937,0.95238
3403,1,33.7,8.5,0,0,1,1,0,63,1,1.04762,0.95238
3404,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3405,2,32,11.6,0,0,1,1.01588,0,63,1,1.07937,0.95238
3406,1,30.3,6.3,0,0,1,1.01587,0,63,1,1.06349,0.96825
3407,1,100.7,5.4,0,0,1,1.04445,0,225,1,1.08889,1
3408,2,0,0,0,0,1,1.00021,0,63,1,1.06392,0.93651
3409,1,33.6,-1.4,0,0,1,1,0,63,1,1.07937,0.92063
3410,1,173.7,77.4,0,0,1,1.01588,0,63,1,1.07937,0.95238
3411,1,15.5,2.7,0,0,1,1.01588,0,63,1,1.07937,0.95238
3412,1,15.2,-0.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
3413,1,6.2,1.5,0,0,1,1.03333,0,225,1,1.08889,0.97778
3414,1,5,1,0,0,1,1,0,63,1,1.06349,0.93651
3415,1,23.7,0.6,0,0,1,1.01587,0,63,1,1.06349,0.96825
3416,1,-4.8,0.8,0,0,1,1.07237,0,380,1,1.10263,1.04211
3417,1,5.2,-3.6,0,0,1,1.01587,0,63,1,1.06349,0.96825
3418,2,-4.6,-1.1,0,0,1,1,0,63,1,1.07937,0.92063
3419,1,27.7,3.7,0,0,1,1.02222,0,90,1,1.06667,0.97778
3420,1,14.8,3.7,0,0,1,1,0,63,1,1.07937,0.92063
3421,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
3422,1,29.8,2.9,0,0,1,1.01587,0,63,1,1.06349,0.96825
3423,1,49.5,-9.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
3424,2,43,0,0,0,1,1,0,63,1,1.06349,0.93651
3425,1,10,0,0,0,1,1,0,63,1,1.06349,0.93651
3426,1,0,0,0,0,1,1.00265,0,63,1,1.05291,0.95238
3427,1,0,0,0,80,1,1.04666,0,225,1,1.08889,1.00444
3428,1,0.8,0.8,0,0,1,1.02222,0,90,1,1.06667,0.97778
3429,1,26,-7.1,0,0,1,1.00794,0,63,1,1.06349,0.95238
3430,1,-2,-12,0,0,1,1.01587,0,63,1,1.06349,0.96825
3431,1,56.3,4.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
3432,1,0,0,0,0,1,1,0,90,1,1.07778,0.92222
3433,1,0,0,0,0,1,1.07895,0,380,1,1.10526,1.05263
3434,1,11.9,-2,0,0,1,1.02222,0,90,1,1.06667,0.97778
3435,1,16.2,0.8,0,0,1,1.00794,0,63,1,1.06349,0.95238
3436,1,25.9,2.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
3437,1,-4.6,-0.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
3438,1,64.6,3.9,0,0,1,1.04666,0,225,1,1.08889,1.00444
3439,1,35.2,0.4,0,0,1,1.00794,0,63,1,1.06349,0.95238
3440,1,34.4,-3.8,0,0,1,1.00809,0,63,1,1.06379,0.95238
3441,1,5.5,-32.2,0,0,1,1.01588,0,63,1,1.07937,0.95238
3442,1,0,0,0,0,1,0.95,0,150,1,1.1,0.8
3443,1,9.2,1.6,0,0,1,1.00794,0,63,1,1.06349,0.95238
3444,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
3445,1,15.9,-3.3,0,0,1,1.00794,0,63,1,1.06349,0.95238
3446,1,0.6,0.9,0,0,1,0.99209,0,63,1,1.07942,0.90476
3447,1,36.3,0.4,0,0,1,1.00794,0,63,1,1.06349,0.95238
3448,1,12.1,-2.3,0,0,1,1.00794,0,63,1,1.06349,0.95238
3449,1,23.9,-0.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
3450,1,9,-3.9,0,0,1,1.00794,0,63,1,1.06349,0.95238
3451,1,8.1,1,0,0,1,1.00794,0,63,1,1.06349,0.95238
3452,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
3453,1,29.6,0.7,0,0,1,1,0,63,1,1.07937,0.92063
3454,1,17.8,-1.4,0,0,1,1.02778,0,90,1,1.07778,0.97778
3455,1,28.4,-2.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
3456,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3457,1,78.4,17.8,0,30.7,1,1,0,63,1,1.04762,0.95238
3458,1,31.8,0.9,0,0,1,1,0,63,1,1.06349,0.93651
3459,1,32.4,-5.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
3460,1,21.6,-0.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
3461,1,26.1,3.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
3462,1,-0.1,-1.9,0,0,1,1,0,63,1,1.06349,0.93651
3463,1,56.2,8.9,0,0,1,1,0,63,1,1.06349,0.93651
3464,1,18.8,12.7,0,0,1,1.02778,0,90,1,1.07778,0.97778
3465,1,31.5,12.3,0,0,1,1,0,63,1,1.06349,0.93651
3466,1,50.4,8.7,0,0,1,1,0,90,1,1.07778,0.92222
3467,1,7.7,1.2,0,0,1,1,0,63,1,1.04762,0.95238
3468,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
3469,1,25.4,-0,0,0,1,1.02222,0,90,1,1.06667,0.97778
3470,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
3471,1,0,0,0,0,1,1.05375,0,380,1,1.10263,1.00487
3472,1,0.5,0.4,0,0,1,1,0,63,1,1.04762,0.95238
3473,1,1.5,0.5,0,0,1,1,0,63,1,1.04762,0.95238
3474,1,0.5,0.4,0,0,1,1,0,63,1,1.04762,0.95238
3475,1,6.5,0.4,0,0,1,1,0,63,1,1.04762,0.95238
3476,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
3477,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
3478,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
3479,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
3480,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
3481,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
3482,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
3483,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
3484,1,0,0,0,30,1,1.02778,0,90,1,1.07778,0.97778
3485,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
3486,1,33.9,3.5,0,0,1,1.00358,0,63,1,1.06349,0.94367
3487,1,60.9,6.9,0,0,1,1.02222,0,90,1,1.06667,0.97778
3488,1,49.6,2.6,0,0,1,1.00794,0,63,1,1.06349,0.95238
3489,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
3490,1,0,0.1,0,0,1,1,0,63,1,1.06349,0.93651
3491,2,0,0,0,0,1,1,0,150,1,1.1,0.9
3492,1,11.9,1.5,0,0,1,1.02222,0,90,1,1.06667,0.97778
3493,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
3494,1,11.5,0.1,0,0,1,1,0,63,1,1.06349,0.93651
3495,1,12.5,-2.2,0,0,1,1.00794,0,63,1,1.06349,0.95238
3496,1,23,-2.4,0,0,1,1.01588,0,63,1,1.07937,0.95238
3497,1,24.3,1.8,0,0,1,1.01588,0,63,1,1.07937,0.95238
3498,1,31.4,5.5,0,0,1,1.02222,0,90,1,1.06667,0.97778
3499,1,-0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
3500,1,17.6,2.5,0,0,1,1,0,63,1,1.07937,0.92063
3501,1,10,-1,0,0,1,1,0,63,1,1.07937,0.92063
3502,1,-4,0.7,0,0,1,1,0,63,1,1.07937,0.92063
3503,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
3504,2,0,0,0,0,1,1.04445,0,225,1,1.08889,1
3505,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
3506,1,-6.3,0,0,0,1,1,0,63,1,1.06349,0.93651
3507,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
3508,1,8.2,2.9,0,0,1,1,0,63,1,1.06349,0.93651
3509,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
3510,1,10,4,0,0,1,1.00794,0,63,1,1.06349,0.95238
3511,1,29.1,5.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
3512,1,48.1,9.5,0,0,1,1,0,63,1,1.06349,0.93651
3513,1,11.9,-2.5,0,0,1,1.01588,0,63,1,1.07937,0.95238
3514,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
3515,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
3516,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
3517,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3518,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
3519,1,9.2,-1.6,0,0,1,1,0,63,1,1.07937,0.92063
3520,1,2,0,0,0,1,1.01111,0,90,1,1.08889,0.93333
3521,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
3522,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
3523,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
3524,1,12.9,-3.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
3525,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3526,1,1,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
3527,1,16.5,3,0,0,1,1,0,63,1,1.07937,0.92063
3528,1,88.4,16.7,0,0,1,1.04666,0,225,1,1.08889,1.00444
3529,1,0,0,0,0,1,1.06579,0,380,1,1.10263,1.02895
3530,1,40.1,6.7,0,0,1,1.01587,0,63,1,1.06349,0.96825
3531,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3532,1,13.9,0.1,0,0,1,1,0,63,1,1.04762,0.95238
3533,1,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
3534,1,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
3535,1,-1,0,0,0,1,1,0,63,1,1.07937,0.92063
3536,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
3537,1,3.9,1.7,0,0,1,1.04666,0,225,1,1.08444,1.00889
3538,1,0,0,0,0,1,1.01111,0,90,1,1.08889,0.93333
3539,1,0,0,0,80,1,1.00889,0,225,1,1.08889,0.92889
3540,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
3541,1,24.3,1.5,0,0,1,1,0,63,1,1.07937,0.92063
3542,1,42.7,13.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
3543,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
3544,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
3545,1,54.2,5.5,0,0,1,1.00794,0,63,1,1.06349,0.95238
3546,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
3547,1,1.8,1.8,0,0,1,1.01587,0,63,1,1.06349,0.96825
3548,1,7,0.4,0,0,1,1,0,63,1,1.07937,0.92063
3549,2,0,0,0,0,1,1.04148,0,63,1,1.13058,0.95238
3550,2,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3551,1,39.6,1.4,0,0,1,1.00794,0,63,1,1.06349,0.95238
3552,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
3553,1,22.5,2,0,0,1,1,0,63,1,1.06349,0.93651
3554,1,32.7,6.8,0,0,1,1.01587,0,63,1,1.06349,0.96825
3555,1,-1.1,19.5,0,30,1,1,0,63,1,1.04762,0.95238
3556,1,71.8,3.1,0,0,1,1.04666,0,225,1,1.08889,1.00444
3557,1,43.1,3.2,0,0,1,1,0,63,1,1.07937,0.92063
3558,1,-7,-1.1,0,0,1,1,0,63,1,1.07937,0.92063
3559,1,17.8,7.1,0,15,1,1.01588,0,63,1,1.07937,0.95238
3560,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
3561,1,26.8,6.8,0,0,1,1,0,63,1,1.04762,0.95238
3562,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
3563,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
3564,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
3565,1,92,61.3,0,0,1,1.04666,0,225,1,1.08889,1.00444
3566,1,21.8,10.4,0,0,1,1.01588,0,63,1,1.07937,0.95238
3567,1,36.6,6.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
3568,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
3569,1,9,1,0,0,1,1,0,90,1,1.07778,0.92222
3570,1,0.1,-0.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
3571,1,31,8,0,0,1,1,0,63,1,1.06349,0.93651
3572,1,53.4,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3573,1,-1.8,0.7,0,0,1,1.03778,0,225,1,1.08889,0.98667
3574,1,68.6,25.9,0,0,1,1.04666,0,225,1,1.08889,1.00444
3575,1,0,0.1,0,0,1,1,0,63,1,1.06349,0.93651
3576,1,43.3,-0.1,0,0,1,1.00794,0,63,1,1.06349,0.95238
3577,1,58,9.9,0,0,1,1,0,63,1,1.07937,0.92063
3578,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
3579,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
3580,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
3581,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
3582,1,53.9,13,0,0,1,1.01587,0,63,1,1.06349,0.96825
3583,1,4.2,3.5,0,0,1,1.02778,0,90,1,1.07778,0.97778
3584,1,36.1,-4.6,0,0,1,1.02778,0,90,1,1.07778,0.97778
3585,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3586,2,-1.1,0,0,0,1,0.975,0,20,1,1.15,0.8
3587,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
3588,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
3589,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
3590,1,21,2.6,0,0,1,1.01588,0,63,1,1.07937,0.95238
3591,1,23,1.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
3592,1,7.6,6.2,0,0,1,1,0,150,1,1.1,0.9
3593,1,0.5,2.9,0,0,1,1.04666,0,225,1,1.08889,1.00444
3594,1,-1.7,17.5,0,0,1,1.01587,0,63,1,1.06349,0.96825
3595,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
3596,1,29.7,-8.8,0,0,1,1.01587,0,63,1,1.06349,0.96825
3597,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
3598,1,7,1,0,0,1,1.01667,0,90,1,1.11111,0.92222
3599,1,27.4,4.8,0,0,1,1,0,63,1,1.07937,0.92063
3600,2,0,0,0,0,1,1,0,90,1,1.07778,0.92222
3601,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
3602,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
3603,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
3604,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
3605,1,-22.9,-2.9,0,0,1,1.07237,0,380,1,1.10526,1.03947
3606,1,20.4,2.9,0,0,1,1,0,90,1,1.07778,0.92222
3607,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
3608,1,34.6,5.7,0,0,1,1,0,63,1,1.06349,0.93651
3609,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
3610,1,26.5,1.5,0,0,1,1,0,63,1,1.07937,0.92063
3611,1,16.5,0.6,0,0,1,1.01587,0,63,1,1.06349,0.96825
3612,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
3613,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
3614,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
3615,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
3616,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
3617,1,1.5,0.7,0,0,1,1.02222,0,90,1,1.06667,0.97778
3618,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
3619,1,0,0,0,30,1,1.01587,0,63,1,1.06349,0.96825
3620,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
3621,1,28.1,4.6,0,0,1,1,0,63,1,1.07937,0.92063
3622,1,7,1,0,0,1,1,0,63,1,1.06349,0.93651
3623,1,0,0,0,20,1,1.04444,0,225,1,1.08444,1.00444
3624,1,0,0,0,0,1,1.07033,0,380,1,1.10263,1.03803
3625,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
3626,1,3.8,-0.4,0,0,1,1.02778,0,90,1,1.07778,0.97778
3627,1,1.8,-0.4,0,0,1,1.02778,0,90,1,1.07778,0.97778
3628,1,15.9,3.6,0,0,1,1.01587,0,63,1,1.06349,0.96825
3629,1,16.9,3.5,0,0,1,1.01587,0,63,1,1.06349,0.96825
3630,1,65.5,28.6,0,0,1,1.02778,0,90,1,1.07778,0.97778
3631,1,30,5.5,0,0,1,1.04666,0,225,1,1.08889,1.00444
3632,1,24.6,6.3,0,0,1,1,0,63,1,1.04762,0.95238
3633,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
3634,1,68.1,3.9,0,0,1,1.01587,0,63,1,1.06349,0.96825
3635,1,1,0,0,0,1,1,0,63,1,1.06349,0.93651
3636,2,0,0,0,0,1,1.00157,0,63,1,1.06663,0.93651
3637,1,25.1,3.9,0,0,1,1.02222,0,90,1,1.06667,0.97778
3638,1,60,1.5,0,0,1,0.98889,0,225,1,1.08889,0.88889
3639,1,18.5,1,0,0,1,1,0,63,1,1.07937,0.92063
3640,1,12,22.5,0,0,1,1,0,63,1,1.04762,0.95238
3641,1,29.2,5.1,0,0,1,1,0,63,1,1.04762,0.95238
3642,1,6.2,-0.4,0,0,1,1,0,63,1,1.06349,0.93651
3643,1,17.6,-1.9,0,0,1,1.02222,0,90,1,1.06667,0.97778
3644,1,17.9,5.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
3645,1,27.5,12,0,0,1,1.01588,0,63,1,1.07937,0.95238
3646,1,31.5,0.8,0,0,1,1,0,63,1,1.07937,0.92063
3647,1,43.4,11.7,0,0,1,1.01587,0,63,1,1.06349,0.96825
3648,1,-0.4,-15.4,0,0,1,1.04666,0,225,1,1.08444,1.00889
3649,1,10,3,0,0,1,1.02222,0,90,1,1.06667,0.97778
3650,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3651,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
3652,2,18.2,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3653,1,86.9,47.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
3654,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3655,1,24.6,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
3656,1,12,-0.6,0,0,1,1.01587,0,63,1,1.06349,0.96825
3657,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
3658,1,8.7,-9.5,0,0,1,1,0,63,1,1.06349,0.93651
3659,1,15.3,20.9,0,0,1,1,0,63,1,1.06349,0.93651
3660,1,17.9,1.3,0,0,1,1.01588,0,63,1,1.07937,0.95238
3661,2,6,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
3662,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3663,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
3664,1,0,0,0,31,1,1.00794,0,63,1,1.06349,0.95238
3665,1,0,0,0,40,1,1.04444,0,225,1,1.08444,1.00444
3666,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
3667,2,1.1,1.2,0,0,1,1,0,63,1,1.06349,0.93651
3668,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
3669,1,15.8,2.7,0,0,1,1,0,63,1,1.06349,0.93651
3670,1,0,0,0,0,1,1.01667,0,90,1,1.11111,0.92222
3671,1,0,0,0,0,1,1.00667,0,225,1,1.08889,0.92444
3672,1,16.9,-3.2,0,0,1,1.01588,0,63,1,1.07937,0.95238
3673,1,28.6,6.4,0,0,1,1,0,63,1,1.06349,0.93651
3674,1,60.4,-2.2,0,0,1,1.02778,0,90,1,1.07778,0.97778
3675,1,10.3,7.1,0,0,1,1.04666,0,225,1,1.08889,1.00444
3676,1,16.5,3,0,0,1,1.01588,0,63,1,1.07937,0.95238
3677,1,2.5,1.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
3678,1,50.1,-4.3,0,30,1,1,0,63,1,1.07937,0.92063
3679,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
3680,1,21.9,0.5,0,0,1,1,0,63,1,1.06349,0.93651
3681,1,13,-3,0,0,1,1.00098,0,63,1,1.06545,0.93651
3682,1,11.9,-0.7,0,0,1,1,0,63,1,1.07937,0.92063
3683,1,33.3,-4.5,0,0,1,1.04445,0,225,1,1.08889,1
3684,2,24,2.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
3685,1,41.8,6.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
3686,2,-0.4,0,0,0,1,1,0,63,1,1.06349,0.93651
3687,1,10.6,-0.2,0,0,1,1.03778,0,225,1,1.08889,0.98667
3688,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
3689,1,27.5,-11.8,0,0,1,0.98889,0,225,1,1.08889,0.88889
3690,1,27.7,3.2,0,0,1,1.00108,0,63,1,1.08152,0.92063
3691,1,3.7,3.1,0,0,1,1.03778,0,225,1,1.08889,0.98667
3692,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
3693,1,57.8,9.4,0,0,1,1.02222,0,90,1,1.1,0.94444
3694,1,29.6,5.2,0,0,1,1.01111,0,90,1,1.08889,0.93333
3695,1,16.9,0.9,0,0,1,1.00794,0,63,1,1.06349,0.95238
3696,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
3697,1,16.1,2.3,0,0,1,1.01588,0,63,1,1.07937,0.95238
3698,1,17.8,-0.7,0,0,1,1.00794,0,63,1,1.06349,0.95238
3699,1,14.3,-9.6,0,0,1,1.00794,0,63,1,1.06349,0.95238
3700,1,58.6,1.2,0,0,1,1.00794,0,63,1,1.06349,0.95238
3701,1,0.1,0.1,0,0,1,1,0,63,1,1.06349,0.93651
3702,1,0,0.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
3703,1,-0.7,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
3704,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
3705,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
3706,1,6,2.3,0,0,1,1.01588,0,63,1,1.07937,0.95238
3707,1,96,13.4,0,0,1,0.98889,0,225,1,1.08889,0.88889
3708,1,4.6,2.5,0,0,1,1,0,63,1,1.04762,0.95238
3709,1,38.1,8.2,0,0,1,1,0,63,1,1.07937,0.92063
3710,1,85.9,1.4,0,0,1,1.04445,0,225,1,1.08889,1
3711,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
3712,1,122.5,2.5,0,0,1,1.04666,0,225,1,1.08444,1.00889
3713,1,6,-0.7,0,0,1,1.00794,0,63,1,1.06349,0.95238
3714,1,51.7,-0.5,0,0,1,1.02222,0,90,1,1.06667,0.97778
3715,2,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
3716,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
3717,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
3718,1,19.9,1.2,0,0,1,1.01588,0,63,1,1.07937,0.95238
3719,1,0,0,0,0,1,1.00414,0,63,1,1.05589,0.95238
3720,1,50.6,4.4,0,0,1,1.02778,0,90,1,1.07778,0.97778
3721,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
3722,1,1.8,1.7,0,0,1,1.00794,0,63,1,1.06349,0.95238
3723,1,1,-0,0,0,1,1.00794,0,63,1,1.06349,0.95238
3724,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
3725,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
3726,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
3727,1,-1,-1,0,0,1,0.94444,0,45,1,1,0.88889
3728,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
3729,1,0,0,0,0,1,1.00334,0,150,1,1.10667,0.9
3730,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
3731,1,14,1,0,0,1,1.01588,0,63,1,1.07937,0.95238
3732,1,34.7,10.2,0,0,1,1,0,63,1,1.04762,0.95238
3733,1,18.3,0.6,0,0,1,1,0,63,1,1.04762,0.95238
3734,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
3735,1,87.5,10.7,0,0,1,1.04666,0,225,1,1.08889,1.00444
3736,1,0,0,0,30,1,1.00794,0,63,1,1.06349,0.95238
3737,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
3738,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
3739,1,6,5,0,0,1,1.01588,0,63,1,1.07937,0.95238
3740,1,9,2.9,0,0,1,1,0,63,1,1.04762,0.95238
3741,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
3742,1,51.3,23.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
3743,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
3744,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
3745,1,77.9,19.2,0,0,1,1.02778,0,90,1,1.07778,0.97778
3746,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
3747,1,0.6,0.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
3748,2,6.2,3.1,0,0,1,1,0,63,1,1.06349,0.93651
3749,1,12.6,0.8,0,0,1,1,0,63,1,1.07937,0.92063
3750,1,0.5,-0.7,0,0,1,1,0,63,1,1.07937,0.92063
3751,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
3752,1,0,0,0,0,1,1.06579,0,380,1,1.10263,1.02895
3753,1,11.5,-7.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
3754,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
3755,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
3756,1,34,0.4,0,0,1,1.04444,0,225,1,1.08444,1.00444
3757,1,28.6,-3.9,0,0,1,1.02222,0,90,1,1.06667,0.97778
3758,1,41.5,2,0,0,1,0.98413,0,63,1,1.06349,0.90476
3759,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
3760,1,7,-0.8,0,0,1,1.00794,0,63,1,1.06349,0.95238
3761,2,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3762,1,8.7,4.3,0,0,1,1,0,63,1,1.04762,0.95238
3763,1,345.7,128.6,0,0,1,1.01588,0,63,1,1.07937,0.95238
3764,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
3765,1,15.4,4.4,0,0,1,1.01588,0,63,1,1.07937,0.95238
3766,1,33.8,4.9,0,0,1,1.02778,0,90,1,1.07778,0.97778
3767,1,15.4,-14.8,0,0,1,1.04666,0,225,1,1.08444,1.00889
3768,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
3769,1,0.8,-0.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
3770,1,0.4,1.8,0,0,1,1.03961,0,225,1,1.09256,0.98667
3771,1,6.8,2.2,0,0,1,1.01588,0,63,1,1.07937,0.95238
3772,1,26.9,1,0,0,1,1.01588,0,63,1,1.07937,0.95238
3773,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
3774,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
3775,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3776,1,12.1,2,0,0,1,1.01587,0,63,1,1.06349,0.96825
3777,1,62,33.5,0,0,1,1.01587,0,63,1,1.06349,0.96825
3778,1,35.1,-9.3,0,0,1,1.01587,0,63,1,1.06349,0.96825
3779,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
3780,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
3781,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
3782,1,7.9,4.2,0,0,1,1,0,63,1,1.04762,0.95238
3783,1,-2.1,0.2,0,0,1,1.04666,0,225,1,1.08889,1.00444
3784,1,0.2,-3.2,0,0,1,1.07369,0,380,1,1.10526,1.04211
3785,1,30.9,8.8,0,0,1,1.02222,0,90,1,1.06667,0.97778
3786,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
3787,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
3788,1,23.1,4.3,0,0,1,0.975,0,20,1,1.15,0.8
3789,1,0,0,0,0,1,0.975,0,20,1,1.15,0.8
3790,1,0,0,0,0,1,0.975,0,20,1,1.15,0.8
3791,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
3792,1,66.2,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
3793,1,24.4,4.9,0,0,1,1,0,63,1,1.07937,0.92063
3794,1,0,0,0,0,1,1,0,90,1,1.07778,0.92222
3795,1,27.5,3.6,0,0,1,1.01587,0,63,1,1.06349,0.96825
3796,1,13.6,-3.8,0,0,1,1,0,63,1,1.07937,0.92063
3797,1,5.8,-1.9,0,0,1,1,0,63,1,1.07937,0.92063
3798,1,17.7,-2.1,0,0,1,1,0,63,1,1.04762,0.95238
3799,1,33.6,4.9,0,0,1,1,0,63,1,1.07937,0.92063
3800,1,-2.2,0.5,0,0,1,1,0,63,1,1.06349,0.93651
3801,1,33.8,-2.3,0,0,1,1,0,63,1,1.07937,0.92063
3802,1,27,7.9,0,0,1,1,0,63,1,1.06349,0.93651
3803,1,-0.6,4.8,0,0,1,1.04666,0,225,1,1.08889,1.00444
3804,1,47.4,21.9,0,0,1,1.04666,0,225,1,1.08889,1.00444
3805,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
3806,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
3807,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
3808,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
3809,1,11.1,-1.7,0,0,1,1.01588,0,63,1,1.07937,0.95238
3810,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
3811,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
3812,1,14.3,1,0,0,1,0.98413,0,63,1,1.06349,0.90476
3813,1,24.7,-7.9,0,0,1,1.03778,0,225,1,1.08889,0.98667
3814,1,17.6,6.7,0,0,1,1.01588,0,63,1,1.07937,0.95238
3815,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
3816,2,-4.1,0,0,0,1,0.975,0,20,1,1.15,0.8
3817,2,-0.5,0,0,0,1,0.975,0,20,1,1.15,0.8
3818,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
3819,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
3820,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
3821,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
3822,1,21.9,0.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
3823,1,1.1,-1,0,0,1,1.01588,0,63,1,1.07937,0.95238
3824,1,19.2,1.3,0,0,1,1.01588,0,63,1,1.07937,0.95238
3825,1,2.1,2.1,0,0,1,1,0,63,1,1.04762,0.95238
3826,1,16.5,1.3,0,0,1,1,0,63,1,1.07937,0.92063
3827,1,42.3,4,0,0,1,1.04666,0,225,1,1.08889,1.00444
3828,1,30.3,5.6,0,0,1,1.04666,0,225,1,1.08889,1.00444
3829,1,49.7,13.4,0,0,1,1.04666,0,225,1,1.08889,1.00444
3830,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3831,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3832,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
3833,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
3834,1,12,0,0,0,1,1.03333,0,90,1,1.11111,0.95556
3835,1,19.3,-2.5,0,0,1,1.03333,0,90,1,1.11111,0.95556
3836,1,44.2,-1.9,0,0,1,1,0,63,1,1.07937,0.92063
3837,1,11.4,0.1,0,0,1,1,0,63,1,1.07937,0.92063
3838,1,35.7,-8.5,0,0,1,1,0,63,1,1.06349,0.93651
3839,1,46.4,12.5,0,0,1,1,0,63,1,1.06349,0.93651
3840,1,50,10,0,0,1,1,0,63,1,1.06349,0.93651
3841,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
3842,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
3843,1,10.9,-4.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
3844,1,10,1,0,0,1,1,0,63,1,1.07937,0.92063
3845,1,3,0.3,0,0,1,1.02778,0,90,1,1.07778,0.97778
3846,1,112.4,14.8,0,0,1,1.04666,0,225,1,1.08444,1.00889
3847,1,1.7,-0.5,0,0,1,1.02222,0,90,1,1.06667,0.97778
3848,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
3849,1,20,-1.3,0,0,1,1,0,63,1,1.06349,0.93651
3850,1,39.2,12.4,0,0,1,1,0,63,1,1.07937,0.92063
3851,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
3852,1,1.6,-0.1,0,0,1,1,0,63,1,1.06349,0.93651
3853,2,0.7,1.2,0,0,1,1,0,63,1,1.07937,0.92063
3854,1,2.2,1.1,0,0,1,1,0,63,1,1.06349,0.93651
3855,1,11.9,2.3,0,0,1,1,0,63,1,1.06349,0.93651
3856,1,52,5.3,0,0,1,1.01111,0,225,1,1.08889,0.93333
3857,1,4,-4,0,0,1,1.01588,0,63,1,1.07937,0.95238
3858,1,42.2,1.6,0,0,1,1,0,63,1,1.06349,0.93651
3859,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3860,1,49,4.5,0,0,1,1.04666,0,225,1,1.08889,1.00444
3861,1,44.2,5.8,0,0,1,1.04666,0,225,1,1.08889,1.00444
3862,1,32.9,11,0,0,1,1.04666,0,225,1,1.08444,1.00889
3863,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
3864,1,40.4,-6,0,0,1,1,0,63,1,1.06349,0.93651
3865,1,8,3,0,0,1,1,0,63,1,1.06349,0.93651
3866,1,17.7,-1.8,0,0,1,1.02222,0,90,1,1.06667,0.97778
3867,1,25.2,2,0,0,1,1.02222,0,90,1,1.06667,0.97778
3868,2,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
3869,1,46.8,1.7,0,0,1,1,0,63,1,1.07937,0.92063
3870,1,31.4,0.5,0,0,1,1.01587,0,63,1,1.06349,0.96825
3871,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3872,1,2.6,5,0,0,1,1.04666,0,225,1,1.08889,1.00444
3873,1,0,0,0,30,1,1.01587,0,63,1,1.06349,0.96825
3874,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
3875,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3876,1,26.9,-3.3,0,0,1,1,0,63,1,1.07937,0.92063
3877,1,15.5,3.3,0,0,1,1,0,63,1,1.07937,0.92063
3878,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3879,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
3880,1,0,0,0,30,1,1,0,63,1,1.04762,0.95238
3881,1,91.5,8.4,0,80,1,1.04666,0,225,1,1.08889,1.00444
3882,1,44.3,8.7,0,0,1,1.04666,0,225,1,1.08889,1.00444
3883,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3884,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3885,1,0.1,-0.4,0,0,1,1.01588,0,63,1,1.07937,0.95238
3886,1,41.1,-0.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
3887,1,21.7,3.7,0,0,1,1.01274,0,63,1,1.07937,0.9461
3888,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3889,1,19.2,-1.3,0,0,1,1.02778,0,90,1,1.06667,0.98889
3890,1,32.1,1.5,0,0,1,1.02222,0,90,1,1.06667,0.97778
3891,1,13.6,-5.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
3892,1,0.6,-0.5,0,0,1,1.01588,0,63,1,1.07937,0.95238
3893,2,23.3,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
3894,1,0.2,1,0,0,1,1.01587,0,63,1,1.06349,0.96825
3895,1,36,8.2,0,0,1,1.01588,0,63,1,1.07937,0.95238
3896,1,42.4,4.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
3897,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3898,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
3899,1,1,0.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
3900,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
3901,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
3902,1,34,0.8,0,0,1,1,0,63,1,1.04762,0.95238
3903,1,2.2,-0.3,0,0,1,1,0,63,1,1.06349,0.93651
3904,1,11.3,-1.7,0,0,1,1.00794,0,63,1,1.06349,0.95238
3905,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
3906,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
3907,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
3908,1,19.9,19.2,0,0,1,1.04666,0,225,1,1.08444,1.00889
3909,1,7.6,-2,0,0,1,1.02222,0,90,1,1.06667,0.97778
3910,1,2.7,16.7,0,0,1,1.02333,0,150,1,1.08,0.96667
3911,1,12.1,-0.9,0,0,1,1.04666,0,225,1,1.08444,1.00889
3912,1,6,-1.7,0,0,1,1.01587,0,63,1,1.06349,0.96825
3913,1,52.4,4.4,0,0,1,1.01587,0,63,1,1.06349,0.96825
3914,1,7.8,-6.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
3915,1,13.6,2.5,0,0,1,1.01588,0,63,1,1.07937,0.95238
3916,1,29.5,4.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
3917,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
3918,1,9.4,-0.7,0,0,1,1,0,63,1,1.07937,0.92063
3919,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
3920,1,45,6.7,0,0,1,0.98889,0,225,1,1.08889,0.88889
3921,1,37,8.8,0,0,1,0.98889,0,225,1,1.08889,0.88889
3922,1,43.1,5,0,0,1,1.02222,0,90,1,1.06667,0.97778
3923,1,11.2,1.8,0,0,1,1.01587,0,63,1,1.09524,0.93651
3924,1,6.9,-1.8,0,0,1,1.01587,0,63,1,1.09524,0.93651
3925,1,7.2,-1.1,0,0,1,1.02667,0,225,1,1.08889,0.96444
3926,1,25.5,12.9,0,0,1,0.98889,0,225,1,1.08889,0.88889
3927,2,-0.6,-3.6,0,0,1,1.01587,0,63,1,1.06349,0.96825
3928,1,0,0,0,0,1,1.02333,0,150,1,1.08,0.96667
3929,1,11.2,-9.4,0,0,1,1,0,63,1,1.07937,0.92063
3930,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
3931,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
3932,1,11.4,-4.4,0,0,1,1.00794,0,63,1,1.06349,0.95238
3933,1,3.1,2.5,0,0,1,1,0,63,1,1.04762,0.95238
3934,1,66.5,0.3,0,0,1,1.04666,0,225,1,1.08889,1.00444
3935,1,68.5,12.3,0,0,1,1.04666,0,225,1,1.08889,1.00444
3936,1,13.9,5.2,0,0,1,1,0,63,1,1.07937,0.92063
3937,1,0,0,0,0,1,1.04534,0,225,1,1.09067,1
3938,1,0,0,0,0,1,1.07895,0,380,1,1.10526,1.05263
3939,1,25,-2.6,0,0,1,1,0,90,1,1.07778,0.92222
3940,1,-7.7,0,0,0,1,1,0,63,1,1.07937,0.92063
3941,1,0,0.9,0,0,1,1,0,63,1,1.06349,0.93651
3942,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
3943,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
