bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
3944,1,25.2,2.6,0,0,1,1.00794,0,63,1,1.06349,0.95238
3945,1,1.1,-2.5,0,0,1,1,0,63,1,1.06349,0.93651
3946,1,12.3,2.6,0,0,1,0.98889,0,225,1,1.08889,0.88889
3947,1,99.6,36.4,0,0,1,1.04666,0,225,1,1.08889,1.00444
3948,1,35.4,8.1,0,0,1,1.04666,0,225,1,1.08889,1.00444
3949,1,27.1,6.6,0,0,1,0.98889,0,225,1,1.08889,0.88889
3950,1,10.6,-2.6,0,0,1,1,0,63,1,1.04762,0.95238
3951,1,4.9,3.8,0,0,1,1.01588,0,63,1,1.07937,0.95238
3952,1,30.5,12.3,0,0,1,1.04666,0,225,1,1.08889,1.00444
3953,1,16.2,3.1,0,0,1,1.04666,0,225,1,1.08889,1.00444
3954,1,12.6,-1.7,0,0,1,1,0,63,1,1.06349,0.93651
3955,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
3956,1,16.8,0.1,0,0,1,1,0,63,1,1.07937,0.92063
3957,1,17.7,1.2,0,0,1,1.02778,0,90,1,1.07778,0.97778
3958,1,44.4,9.6,0,0,1,1.02778,0,90,1,1.07778,0.97778
3959,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3960,1,-0.1,-0.6,0,0,1,1.01588,0,63,1,1.07937,0.95238
3961,1,0.3,1,0,0,1,1,0,63,1,1.04762,0.95238
3962,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
3963,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
3964,1,46.8,-1.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
3965,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
3966,1,96.3,30.4,0,0,1,1.01111,0,225,1,1.08889,0.93333
3967,1,29.1,4.8,0,0,1,1.02222,0,90,1,1.06667,0.97778
3968,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
3969,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
3970,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
3971,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
3972,1,19.4,1.4,0,0,1,1.01587,0,63,1,1.06349,0.96825
3973,1,24.4,3.2,0,0,1,1,0,63,1,1.07937,0.92063
3974,1,14.2,7,0,0,1,1.01588,0,63,1,1.07937,0.95238
3975,1,9.1,-2.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
3976,1,71.1,41.8,0,0,1,1.03778,0,225,1,1.08889,0.98667
3977,2,15.2,7.2,0,0,1,1,0,90,1,1.07778,0.92222
3978,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
3979,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
3980,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
3981,1,31.6,-1.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
3982,1,17.2,5.5,0,0,1,1,0,63,1,1.06349,0.93651
3983,1,4.4,2.8,0,0,1,1.01588,0,63,1,1.07937,0.95238
3984,1,58.6,6.2,0,0,1,1,0,63,1,1.06349,0.93651
3985,1,27.9,3.9,0,0,1,1,0,63,1,1.07937,0.92063
3986,1,0.7,0.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
3987,2,12.3,-1.5,0,0,1,1.01587,0,63,1,1.06349,0.96825
3988,1,26.8,1.7,0,0,1,1.01587,0,63,1,1.06349,0.96825
3989,1,7.9,-0.5,0,0,1,1,0,63,1,1.06349,0.93651
3990,1,13.1,-1.3,0,0,1,1.01588,0,63,1,1.07937,0.95238
3991,1,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
3992,1,1.7,0.9,0,0,1,1.01587,0,63,1,1.06349,0.96825
3993,1,-1.2,-1,0,0,1,1.01587,0,63,1,1.06349,0.96825
3994,1,25.9,-1,0,0,1,1,0,63,1,1.06349,0.93651
3995,1,4,-2,0,0,1,1.01588,0,63,1,1.07937,0.95238
3996,1,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
3997,1,-1.8,-4.7,0,0,1,1,0,63,1,1.07937,0.92063
3998,1,8,-4.9,0,0,1,1,0,63,1,1.07937,0.92063
3999,1,5,-0.1,0,0,1,1,0,63,1,1.06349,0.93651
4000,1,34.7,-1.2,0,0,1,1.02222,0,90,1,1.1,0.94444
4001,1,55.6,12.1,0,0,1,1,0,63,1,1.04762,0.95238
4002,1,1.4,1,0,0,1,1,0,63,1,1.04762,0.95238
4003,1,24.6,-1,0,0,1,1.00794,0,63,1,1.06349,0.95238
4004,1,34.7,-5.7,0,34,1,1.02778,0,90,1,1.07778,0.97778
4005,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
4006,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
4007,1,18.2,1.1,0,0,1,1,0,63,1,1.07937,0.92063
4008,1,0,0,0,30,1,1,0,63,1,1.07937,0.92063
4009,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
4010,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
4011,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
4012,1,15.8,-0.3,0,0,1,1.02778,0,90,1,1.07778,0.97778
4013,1,0.6,-1.8,0,0,1,1.02222,0,90,1,1.06667,0.97778
4014,1,33.5,-1.7,0,0,1,1,0,63,1,1.06349,0.93651
4015,1,32,2.6,0,0,1,1,0,63,1,1.07937,0.92063
4016,1,57.9,10.3,0,0,1,1,0,63,1,1.06349,0.93651
4017,1,30.4,10.3,0,0,1,1.01588,0,63,1,1.07937,0.95238
4018,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
4019,1,15.5,6.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
4020,1,0,0,0,0,1,1.0452,0,225,1,1.0904,1
4021,1,36.4,-3,0,0,1,1.01588,0,63,1,1.07937,0.95238
4022,1,43.7,1.5,0,0,1,1.03778,0,225,1,1.08889,0.98667
4023,1,34.8,-0.1,0,0,1,1,0,63,1,1.07937,0.92063
4024,1,23,3.7,0,0,1,1.00794,0,63,1,1.06349,0.95238
4025,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
4026,1,51.5,-13.7,0,0,1,1,0,63,1,1.07937,0.92063
4027,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
4028,1,0,0,0,0,1,1.07895,0,380,1,1.10526,1.05263
4029,2,0,0,0,0,1,0.94444,0,45,1,1,0.88889
4030,1,84.7,19.7,0,0,1,1,0,63,1,1.07937,0.92063
4031,1,28.7,2.4,0,0,1,1.01111,0,90,1,1.08889,0.93333
4032,1,7.1,0.7,0,0,1,1.01588,0,63,1,1.07937,0.95238
4033,1,23.2,6.9,0,0,1,1.02778,0,90,1,1.07778,0.97778
4034,1,20.3,0.7,0,0,1,1.01588,0,63,1,1.07937,0.95238
4035,1,24.3,-1.8,0,0,1,1.02222,0,90,1,1.06667,0.97778
4036,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
4037,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
4038,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
4039,1,1,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
4040,1,136,41.1,0,0,1,1.04666,0,225,1,1.08889,1.00444
4041,1,16.6,-3.5,0,0,1,1.01588,0,63,1,1.07937,0.95238
4042,1,50,7.7,0,0,1,1.04666,0,225,1,1.08444,1.00889
4043,1,101.2,22.7,0,0,1,1.04445,0,225,1,1.08889,1
4044,1,55.5,-0.9,0,0,1,1.02222,0,90,1,1.06667,0.97778
4045,1,10.5,-2.2,0,0,1,0.94444,0,45,1,1,0.88889
4046,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
4047,1,46.5,12.9,0,0,1,1.04666,0,225,1,1.08889,1.00444
4048,1,19.3,5.3,0,0,1,1.04666,0,225,1,1.08889,1.00444
4049,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
4050,1,8.5,5.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
4051,1,9.9,-0.9,0,0,1,0.975,0,63,1,1.15,0.8
4052,1,0.9,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
4053,1,23.9,2.3,0,0,1,0.98413,0,63,1,1.06349,0.90476
4054,1,7,-2.9,0,0,1,1.00794,0,63,1,1.06349,0.95238
4055,2,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
4056,1,11,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
4057,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
4058,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
4059,1,25.3,0.8,0,0,1,1,0,63,1,1.07937,0.92063
4060,1,20.7,0.5,0,0,1,1.00794,0,63,1,1.06349,0.95238
4061,1,57.1,49.8,0,0,1,1.01588,0,63,1,1.07937,0.95238
4062,1,7.3,0.4,0,0,1,1.04666,0,225,1,1.08889,1.00444
4063,1,0,0,0,0,1,1.0056,0,63,1,1.07469,0.93651
4064,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
4065,1,14.8,3.2,0,0,1,1.00794,0,63,1,1.06349,0.95238
4066,1,0,0,0,0,1,1.01667,0,90,1,1.11111,0.92222
4067,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
4068,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
4069,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
4070,1,34.7,0.6,0,0,1,1,0,63,1,1.07937,0.92063
4071,1,15.4,-1.1,0,0,1,1.02778,0,90,1,1.07778,0.97778
4072,1,33.5,3,0,0,1,1.02222,0,90,1,1.06667,0.97778
4073,1,12.8,3.3,0,0,1,1,0,63,1,1.04762,0.95238
4074,1,0.1,-0.2,0,0,1,1.01588,0,63,1,1.07937,0.95238
4075,1,18.8,-2.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
4076,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
4077,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
4078,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
4079,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
4080,1,66.7,11.5,0,0,1,1.01588,0,63,1,1.07937,0.95238
4081,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
4082,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
4083,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
4084,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
4085,1,0,0,0,0,1,1,0,90,1,1.07778,0.92222
4086,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
4087,1,18.8,3.2,0,0,1,1.01588,0,63,1,1.07937,0.95238
4088,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
4089,1,70.1,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
4090,1,12.6,-2,0,0,1,1.02222,0,90,1,1.06667,0.97778
4091,1,5.3,0.7,0,0,1,1,0,63,1,1.07937,0.92063
4092,1,30.5,7.7,0,0,1,1,0,63,1,1.06349,0.93651
4093,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
4094,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
4095,1,36.2,2,0,0,1,1.04666,0,225,1,1.08889,1.00444
4096,1,37,-0.3,0,0,1,1,0,63,1,1.04762,0.95238
4097,1,0.1,-0.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
4098,1,11,-2.7,0,0,1,1.02778,0,90,1,1.07778,0.97778
4099,1,1.5,1,0,0,1,1.01588,0,63,1,1.07937,0.95238
4100,1,43,-2.3,0,0,1,1.01588,0,63,1,1.07937,0.95238
4101,1,22.3,9,0,0,1,1.01587,0,63,1,1.06349,0.96825
4102,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
4103,1,92.4,24.7,0,0,1,0.98889,0,225,1,1.08889,0.88889
4104,1,30.4,0.8,0,0,1,0.98889,0,225,1,1.08889,0.88889
4105,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
4106,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
4107,1,0.4,0.8,0,0,1,1,0,63,1,1.04762,0.95238
4108,1,11.3,-0.5,0,0,1,1.02222,0,90,1,1.06667,0.97778
4109,1,28.8,-0.3,0,0,1,1.02778,0,90,1,1.07778,0.97778
4110,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
4111,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
4112,1,0.6,2.1,0,0,1,1,0,63,1,1.06349,0.93651
4113,1,39.6,8.7,0,0,1,1.02222,0,90,1,1.06667,0.97778
4114,1,14.5,3.3,0,0,1,1,0,63,1,1.06349,0.93651
4115,1,8.3,2.9,0,0,1,1.02222,0,90,1,1.06667,0.97778
4116,1,2,0,0,0,1,1,0,63,1,1.07937,0.92063
4117,1,44.9,7.4,0,0,1,1,0,63,1,1.07937,0.92063
4118,1,0,0,0,0,1,1,0,63,1,1.09524,0.90476
4119,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
4120,1,0,0,0,0,1,1,0,63,1,1.09524,0.90476
4121,1,0,0,0,0,1,1.01667,0,90,1,1.11111,0.92222
4122,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
4123,1,13.7,3,0,0,1,1.00794,0,63,1,1.06349,0.95238
4124,1,11.4,1.5,0,0,1,1,0,63,1,1.07937,0.92063
4125,1,14.7,-3,0,0,1,1.00794,0,63,1,1.06349,0.95238
4126,1,109.8,32.1,0,0,1,1.04666,0,225,1,1.08889,1.00444
4127,1,41.5,8.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
4128,1,29.6,1.3,0,0,1,1,0,63,1,1.07937,0.92063
4129,2,16,3.3,0,0,1,1,0,63,1,1.06349,0.93651
4130,1,25.4,-0.6,0,0,1,1.01111,0,90,1,1.08889,0.93333
4131,2,27.3,-6.5,0,0,1,1.01587,0,63,1,1.06349,0.96825
4132,1,-0.2,-0.3,0,0,1,1,0,63,1,1.06349,0.93651
4133,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
4134,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
4135,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
4136,1,15.6,-1,0,0,1,1.01587,0,63,1,1.06349,0.96825
4137,1,10.8,22.1,0,0,1,1.01111,0,225,1,1.08889,0.93333
4138,1,40.6,8.6,0,0,1,1.01587,0,63,1,1.09524,0.93651
4139,1,14.4,3.9,0,0,1,1,0,63,1,1.07937,0.92063
4140,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
4141,1,43.1,10.7,0,48,1,1.02222,0,90,1,1.06667,0.97778
4142,1,0,0,0,80,1,1.04444,0,225,1,1.08444,1.00444
4143,1,16.7,12.8,0,0,1,1.01587,0,63,1,1.06349,0.96825
4144,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
4145,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
4146,1,49.3,-3.2,0,0,1,1,0,63,1,1.07937,0.92063
4147,1,14.9,0,0,0,1,1.0032,0,63,1,1.06989,0.93651
4148,1,13.7,6.5,0,0,1,1,0,63,1,1.06349,0.93651
4149,1,36.5,1.5,0,0,1,1.01111,0,225,1,1.08889,0.93333
4150,1,3.3,-2.3,0,0,1,1.04445,0,225,1,1.08889,1
4151,1,0.3,-3.2,0,0,1,1.04445,0,225,1,1.08889,1
4152,1,19.2,2.9,0,0,1,1.01587,0,63,1,1.09524,0.93651
4153,1,35,-13.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
4154,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
4155,1,12,-1.7,0,0,1,1,0,63,1,1.07937,0.92063
4156,1,29.8,5.7,0,0,1,1.01587,0,63,1,1.06349,0.96825
4157,1,103,12.3,0,0,1,1.04666,0,225,1,1.08889,1.00444
4158,1,0,-0.7,0,0,1,1.02778,0,90,1,1.07778,0.97778
4159,1,7.1,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
4160,1,52.2,5.8,0,0,1,1.01587,0,63,1,1.06349,0.96825
4161,1,36.4,1.8,0,0,1,1.02222,0,90,1,1.06667,0.97778
4162,1,30.7,0.7,0,0,1,1.02222,0,90,1,1.06667,0.97778
4163,1,12.9,-0.5,0,0,1,1.01588,0,63,1,1.07937,0.95238
4164,1,28.8,-5.1,0,0,1,1.03333,0,90,1,1.11111,0.95556
4165,1,0,0,0,0,1,1.02889,0,225,1,1.08889,0.96889
4166,1,8.1,0.7,0,0,1,1.01587,0,63,1,1.06349,0.96825
4167,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
4168,1,6.3,-1.3,0,0,1,1,0,63,1,1.07937,0.92063
4169,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
4170,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
4171,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
4172,1,-23.1,11.7,0,0,1,1,0,63,1,1.07937,0.92063
4173,1,0,0,0,0,1,1,0,150,1,1.1,0.9
4174,1,52.6,5.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
4175,1,17.6,1.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
4176,1,25.7,-7.1,0,0,1,1,0,63,1,1.07937,0.92063
4177,1,27.6,2,0,0,1,1,0,90,1,1.07778,0.92222
4178,1,36.7,6.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
4179,1,10,4.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
4180,1,3.6,1.2,0,0,1,1.03778,0,225,1,1.08889,0.98667
4181,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
4182,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
4183,1,23.5,3.3,0,0,1,1.00794,0,63,1,1.06349,0.95238
4184,1,24.7,-60.3,0,0,1,1.01587,0,63,1,1.04762,0.98413
4185,1,19.9,0.5,0,0,1,1,0,63,1,1.06349,0.93651
4186,1,0,-0.5,0,0,1,1,0,63,1,1.06349,0.93651
4187,1,-7.7,-2.1,0,0,1,1.07237,0,380,1,1.10526,1.03947
4188,1,-7.7,-2.1,0,0,1,1.07237,0,380,1,1.10526,1.03947
4189,1,6.1,-1.4,0,0,1,1,0,63,1,1.07937,0.92063
4190,1,73.1,4.9,0,0,1,1,0,63,1,1.07937,0.92063
4191,1,49.7,5.3,0,0,1,1,0,63,1,1.07937,0.92063
4192,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
4193,1,0,-0.4,0,0,1,1.01588,0,63,1,1.07937,0.95238
4194,1,37.5,-4.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
4195,1,101.4,21.5,0,0,1,1.01111,0,225,1,1.08889,0.93333
4196,1,65.7,-2.1,0,0,1,1.01111,0,225,1,1.08889,0.93333
4197,1,11.9,-6.1,0,0,1,1,0,63,1,1.07937,0.92063
4198,1,24.2,-3.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
4199,1,27.9,2,0,0,1,1.02222,0,90,1,1.06667,0.97778
4200,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
4201,1,5,1.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
4202,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
4203,1,17.1,1.3,0,0,1,1,0,63,1,1.06349,0.93651
4204,1,6.1,0.3,0,0,1,1,0,63,1,1.06349,0.93651
4205,1,43.9,4.2,0,0,1,1.01588,0,63,1,1.07937,0.95238
4206,1,61.3,11.6,0,0,1,1,0,63,1,1.06349,0.93651
4207,1,8.1,4.9,0,0,1,1,0,63,1,1.04762,0.95238
4208,1,14,3.3,0,80,1,1.04666,0,225,1,1.08889,1.00444
4209,1,111.6,2.4,0,0,1,1.04666,0,225,1,1.08889,1.00444
4210,1,32.2,-6.7,0,0,1,1.01587,0,63,1,1.06349,0.96825
4211,1,12.9,2.5,0,0,1,1.04666,0,225,1,1.08444,1.00889
4212,1,6.8,0.2,0,0,1,1.00794,0,63,1,1.06349,0.95238
4213,1,35.6,0.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
4214,1,16.6,4.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
4215,1,0.1,-0.2,0,0,1,1,0,63,1,1.06349,0.93651
4216,1,37.1,20.6,0,0,1,1.01588,0,63,1,1.07937,0.95238
4217,1,42.8,16.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
4218,1,0,0,0,0,1,1.03995,0,225,1,1.09323,0.98667
4219,1,0,0,0,0,1,1.07619,0,380,1,1.11291,1.03947
4220,1,16,4.8,0,0,1,0.94444,0,45,1,1,0.88889
4221,1,32.8,6.1,0,0,1,0.975,0,20,1,1.15,0.8
4222,1,9.1,1.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
4223,1,0.1,0.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
4224,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
4225,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
4226,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
4227,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
4228,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
4229,1,0.9,-1.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
4230,1,19.1,-2.4,0,0,1,1,0,63,1,1.06349,0.93651
4231,2,-8.1,0,0,0,1,1,0,63,1,1.06349,0.93651
4232,1,11.8,0.3,0,0,1,1.01588,0,63,1,1.07937,0.95238
4233,1,19.8,0,0,0,1,1,0,63,1,1.06349,0.93651
4234,1,12.8,-0.7,0,0,1,1,0,63,1,1.06349,0.93651
4235,1,26.2,-1.8,0,0,1,1.02222,0,90,1,1.06667,0.97778
4236,1,36.6,5.6,0,0,1,1,0,63,1,1.07937,0.92063
4237,1,28,5.7,0,0,1,0.98889,0,225,1,1.08889,0.88889
4238,1,44,4.7,0,0,1,0.98889,0,225,1,1.08889,0.88889
4239,1,7.2,3.5,0,0,1,1.02222,0,90,1,1.06667,0.97778
4240,1,14.7,0.9,0,0,1,1.02222,0,90,1,1.06667,0.97778
4241,1,42.4,6.2,0,0,1,1.00794,0,63,1,1.06349,0.95238
4242,1,17.7,8.6,0,34,1,1.02222,0,90,1,1.06667,0.97778
4243,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
4244,2,-29,0,0,0,1,1,0,90,1,1.07778,0.92222
4245,2,18.4,3.6,0,0,1,1.01587,0,63,1,1.06349,0.96825
4246,1,1.9,1.1,0,0,1,1,0,63,1,1.07937,0.92063
4247,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
4248,1,23.4,-2.4,0,0,1,1.01587,0,63,1,1.06349,0.96825
4249,1,14.4,1,0,0,1,1,0,63,1,1.07937,0.92063
4250,1,36.2,-3.6,0,20,1,1.01587,0,63,1,1.06349,0.96825
4251,1,45.3,17,0,0,1,1.04666,0,225,1,1.08444,1.00889
4252,1,57.6,1.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
4253,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
4254,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
4255,1,0,0,0,20,1,1,0,63,1,1.07937,0.92063
4256,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
4257,1,27.7,8.1,0,0,1,1,0,63,1,1.06349,0.93651
4258,1,39.4,4.4,0,0,1,1,0,63,1,1.06349,0.93651
4259,1,0,0.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
4260,1,22.2,-3.8,0,0,1,1.00794,0,63,1,1.06349,0.95238
4261,1,0.2,0.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
4262,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
4263,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
4264,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
4265,1,62.6,4.2,0,0,1,1.02778,0,90,1,1.07778,0.97778
4266,1,20,-3,0,0,1,1,0,63,1,1.06349,0.93651
4267,1,4.5,-1.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
4268,1,1.2,-1.4,0,0,1,1.01587,0,63,1,1.06349,0.96825
4269,1,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
4270,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
4271,1,29.6,8.2,0,0,1,1,0,63,1,1.07937,0.92063
4272,1,34.9,3.7,0,0,1,0.99687,0,63,1,1.07937,0.91438
4273,1,21.2,2.2,0,0,1,1.01587,0,63,1,1.06349,0.96825
4274,1,0,0,0,0,1,0.975,0,20,1,1.15,0.8
4275,2,6.2,-3.6,0,0,1,1.01911,0,63,1,1.06996,0.96825
4276,1,0,0,0,0,1,1.02333,0,150,1,1.08,0.96667
4277,1,0.5,0.1,0,0,1,1,0,63,1,1.07937,0.92063
4278,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
4279,1,41,3.3,0,0,1,1.01587,0,63,1,1.06349,0.96825
4280,1,13.8,3.7,0,0,1,1,0,63,1,1.06349,0.93651
4281,1,33.6,4.8,0,0,1,1.01588,0,63,1,1.07937,0.95238
4282,1,45.5,10.5,0,0,1,1.01588,0,63,1,1.07937,0.95238
4283,1,42.6,0.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
4284,1,1,-3.5,0,0,1,1.04444,0,225,1,1.08444,1.00444
4285,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
4286,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
4287,1,45.3,9.9,0,0,1,1,0,63,1,1.06349,0.93651
4288,1,9,8.1,0,0,1,1.02778,0,90,1,1.07778,0.97778
4289,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
4290,1,0,0,0,0,1,1.03574,0,63,1,1.1191,0.95238
4291,1,5.4,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
4292,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
4293,2,1,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
4294,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
4295,1,32.1,5.2,0,0,1,1,0,63,1,1.07937,0.92063
4296,1,19.4,-0.5,0,0,1,1.02778,0,90,1,1.07778,0.97778
4297,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
4298,1,1.9,2,0,0,1,1.02778,0,90,1,1.07778,0.97778
4299,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
4300,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
4301,1,4.8,-4.2,0,0,1,1,0,63,1,1.07937,0.92063
4302,1,62,13.2,0,0,1,1.01588,0,63,1,1.07937,0.95238
4303,1,0,0,0,0,1,1,0,90,1,1.07778,0.92222
4304,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
4305,1,17.5,-1.5,0,0,1,1.00794,0,63,1,1.06349,0.95238
4306,1,-0.4,0.4,0,0,1,1.01588,0,63,1,1.07937,0.95238
4307,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
4308,1,-0,0.5,0,0,1,1.00109,0,63,1,1.06568,0.93651
4309,1,19,-1.3,0,0,1,1,0,63,1,1.06349,0.93651
4310,1,38.2,7.7,0,30,1,1.02222,0,90,1,1.06667,0.97778
4311,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
4312,1,20.8,4.6,0,0,1,1.04444,0,225,1,1.08444,1.00444
4313,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
4314,1,30,4.5,0,0,1,1,0,63,1,1.07937,0.92063
4315,2,-3,0,0,0,1,1.00012,0,63,1,1.06373,0.93651
4316,1,-0.6,1.6,0,0,1,1,0,63,1,1.06349,0.93651
4317,1,46,6.9,0,0,1,1.02222,0,90,1,1.06667,0.97778
4318,1,41.9,8.7,0,0,1,1,0,63,1,1.06349,0.93651
4319,2,-11.7,0,0,0,1,1,0,90,1,1.07778,0.92222
4320,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
4321,1,55.5,-1.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
4322,1,19.4,-5.3,0,0,1,1.00794,0,63,1,1.06349,0.95238
4323,1,23.6,4.8,0,0,1,1,0,63,1,1.06349,0.93651
4324,2,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
4325,1,17.3,-3,0,0,1,1,0,63,1,1.07937,0.92063
4326,2,3.3,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
4327,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
4328,1,10.1,-1.6,0,0,1,1.01588,0,63,1,1.07937,0.95238
4329,1,36.3,16.5,0,0,1,1.01588,0,63,1,1.07937,0.95238
4330,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
4331,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
4332,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
4333,1,20.7,1.5,0,0,1,1,0,63,1,1.07937,0.92063
4334,1,16,2,0,0,1,1,0,63,1,1.07937,0.92063
4335,1,18.8,2.9,0,0,1,1,0,63,1,1.06349,0.93651
4336,1,25.7,4.8,0,0,1,1.02222,0,90,1,1.06667,0.97778
4337,1,31.1,0.2,0,0,1,1,0,63,1,1.07937,0.92063
4338,1,0.7,-0.5,0,0,1,0.94444,0,45,1,1,0.88889
4339,1,25.4,3.1,0,0,1,0.975,0,20,1,1.15,0.8
4340,1,24.4,3.1,0,0,1,0.975,0,20,1,1.15,0.8
4341,1,31.4,0.1,0,0,1,0.975,0,20,1,1.15,0.8
4342,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
4343,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
4344,1,13,-2.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
4345,2,0.7,1.2,0,0,1,1,0,63,1,1.07937,0.92063
4346,1,169,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
4347,1,0,0,0,0,1,1.03878,0,225,1,1.0909,0.98667
4348,1,33.4,4.4,0,0,1,1,0,90,1,1.07778,0.92222
4349,1,46.1,6.6,0,0,1,1,0,63,1,1.06349,0.93651
4350,1,20.9,1.8,0,0,1,1,0,63,1,1.06349,0.93651
4351,1,19.9,-3.2,0,0,1,1,0,63,1,1.06349,0.93651
4352,2,1.7,-0.7,0,0,1,1,0,63,1,1.07937,0.92063
4353,1,62.9,9.1,0,0,1,0.975,0,20,1,1.15,0.8
4354,1,9.3,3.5,0,0,1,1.02222,0,90,1,1.06667,0.97778
4355,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
4356,1,26.8,-1.6,0,0,1,1.00794,0,63,1,1.06349,0.95238
4357,1,22.2,6.2,0,0,1,1,0,63,1,1.07937,0.92063
4358,1,16,-0.6,0,0,1,1,0,63,1,1.07937,0.92063
4359,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
4360,1,34.7,-2.6,0,0,1,1.01587,0,63,1,1.06349,0.96825
4361,1,53.9,9,0,0,1,1.01587,0,63,1,1.06349,0.96825
4362,1,0.7,0,0,0,1,1,0,63,1,1.07937,0.92063
4363,1,27.5,1.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
4364,1,62.4,-2.5,0,0,1,1.00794,0,63,1,1.06349,0.95238
4365,1,-11.2,-6.5,0,0,1,1,0,63,1,1.04762,0.95238
4366,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
4367,1,11.5,1,0,0,1,1,0,63,1,1.04762,0.95238
4368,1,4.3,-0.3,0,0,1,1,0,63,1,1.07937,0.92063
4369,1,33.5,0,0,0,1,1,0,63,1,1.06349,0.93651
4370,1,25.4,-3.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
4371,2,0,0,0,0,1,1,0,90,1,1.07778,0.92222
4372,1,3,1.5,0,0,1,1,0,63,1,1.07937,0.92063
4373,1,19.6,1.9,0,0,1,1,0,63,1,1.07937,0.92063
4374,1,13,0.5,0,0,1,1.01588,0,63,1,1.07937,0.95238
4375,1,13,5,0,0,1,1,0,63,1,1.06349,0.93651
4376,1,17.7,2.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
4377,1,13.1,-0.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
4378,1,0,0,0,0,1,0.94444,0,45,1,1,0.88889
4379,1,34.4,5.8,0,0,1,1.02222,0,90,1,1.06667,0.97778
4380,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
4381,1,29.3,-5.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
4382,1,18,9.3,0,0,1,1,0,63,1,1.06349,0.93651
4383,1,4.2,0.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
4384,2,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
4385,1,44.2,5.9,0,0,1,1.04666,0,225,1,1.08889,1.00444
4386,1,114.7,17.7,0,0,1,1.04666,0,225,1,1.08889,1.00444
4387,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
4388,1,11.3,3.3,0,0,1,1.01588,0,63,1,1.07937,0.95238
4389,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
4390,1,61.8,6.2,0,0,1,0.975,0,20,1,1.15,0.8
4391,1,6.5,1.8,0,0,1,1.00794,0,63,1,1.06349,0.95238
4392,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
4393,1,10,-5.9,0,0,1,1.00794,0,63,1,1.06349,0.95238
4394,1,11.5,0,0,0,1,1,0,90,1,1.07778,0.92222
4395,1,0,0,0,0,1,1.02222,0,90,1,1.1,0.94444
4396,1,55.2,17.1,0,0,1,1.02222,0,90,1,1.1,0.94444
4397,1,37.9,5.8,0,0,1,1,0,63,1,1.07937,0.92063
4398,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
4399,1,107.9,24,0,0,1,1.04666,0,225,1,1.08889,1.00444
4400,1,3,0,0,0,1,1,0,63,1,1.06349,0.93651
4401,1,30.5,4.9,0,0,1,1.00794,0,63,1,1.06349,0.95238
4402,1,35.4,3.8,0,0,1,1,0,63,1,1.07937,0.92063
4403,1,42.7,-1.6,0,0,1,1.00794,0,63,1,1.06349,0.95238
4404,1,2.7,-0,0,0,1,1.01588,0,63,1,1.07937,0.95238
4405,1,0,0,0,0,1,1.04529,0,225,1,1.09058,1
4406,1,22.6,2.5,0,0,1,1,0,90,1,1.07778,0.92222
4407,1,49,8.6,0,0,1,1,0,63,1,1.06349,0.93651
4408,1,14.4,1,0,0,1,1,0,63,1,1.06349,0.93651
4409,1,23.9,1,0,0,1,1.01587,0,63,1,1.06349,0.96825
4410,1,27,0.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
4411,1,42.1,4.3,0,0,1,1,0,63,1,1.06349,0.93651
4412,1,55.1,13.4,0,0,1,1.01587,0,63,1,1.06349,0.96825
4413,1,22.2,-5.2,0,0,1,1.00794,0,63,1,1.06349,0.95238
4414,1,48.2,6,0,0,1,1.00608,0,63,1,1.06349,0.94867
4415,2,-1.5,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
4416,1,0,0,0,-15,1,1.02778,0,90,1,1.07778,0.97778
4417,1,7.1,-0.6,0,0,1,1,0,63,1,1.06349,0.93651
4418,1,34,9.3,0,0,1,0.98889,0,225,1,1.08889,0.88889
4419,1,29,0.6,0,0,1,0.98889,0,225,1,1.08889,0.88889
4420,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
4421,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
4422,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
4423,1,11,-0.1,0,0,1,1,0,63,1,1.06349,0.93651
4424,1,13.1,7.2,0,0,1,1.01587,0,63,1,1.06349,0.96825
4425,1,-0.2,0.6,0,0,1,1,0,63,1,1.06349,0.93651
4426,1,15.4,1,0,0,1,1,0,63,1,1.06349,0.93651
4427,1,0,0.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
4428,1,31.3,1.1,0,0,1,1.00794,0,63,1,1.06349,0.95238
4429,1,17.5,3.2,0,0,1,1,0,63,1,1.04762,0.95238
4430,1,14.3,-1.1,0,0,1,1,0,63,1,1.04762,0.95238
4431,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
4432,1,0,0,0,0,1,1,0,90,1,1.07778,0.92222
4433,1,7.5,-0.5,0,0,1,1,0,63,1,1.07937,0.92063
4434,1,42.1,8,0,0,1,1,0,63,1,1.06349,0.93651
4435,1,23.7,-0.4,0,0,1,1,0,63,1,1.06349,0.93651
4436,1,7.4,-0.1,0,0,1,1.00794,0,63,1,1.06349,0.95238
4437,1,22.7,1,0,0,1,1,0,63,1,1.07937,0.92063
4438,1,0.9,0.3,0,0,1,1.01588,0,63,1,1.07937,0.95238
4439,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
4440,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
4441,1,74.3,11.3,0,0,1,1.01587,0,63,1,1.06349,0.96825
4442,1,27.2,7.8,0,0,1,1.01587,0,63,1,1.06349,0.96825
4443,1,0,0,0,0,1,1.0279,0,150,1,1.08913,0.96667
4444,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
4445,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
4446,1,2,1,0,0,1,1.01588,0,63,1,1.07937,0.95238
4447,1,24.9,9,0,0,1,1.02222,0,90,1,1.06667,0.97778
4448,1,1.3,9.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
4449,1,40.7,4.6,0,0,1,1,0,63,1,1.06349,0.93651
4450,1,41.7,8.3,0,0,1,1.01587,0,63,1,1.06349,0.96825
4451,2,0,0,0,0,1,1.02333,0,150,1,1.08,0.96667
4452,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
4453,1,14.8,0.2,0,0,1,1,0,90,1,1.07778,0.92222
4454,1,0,0.4,0,0,1,1,0,63,1,1.06349,0.93651
4455,1,3.4,8.9,0,0,1,1,0,63,1,1.07937,0.92063
4456,1,7.7,-0.7,0,0,1,1,0,63,1,1.07937,0.92063
4457,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
4458,1,39.8,4.8,0,0,1,1.01587,0,63,1,1.06349,0.96825
4459,1,8.7,0.2,0,0,1,1.02778,0,90,1,1.07778,0.97778
4460,1,47.7,12.9,0,20,1,1,0,63,1,1.07937,0.92063
4461,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
4462,1,39.2,8,0,0,1,1.01588,0,63,1,1.07937,0.95238
4463,1,15.4,-3.9,0,0,1,1,0,63,1,1.07937,0.92063
4464,1,5.3,4.8,0,0,1,1,0,63,1,1.06349,0.93651
4465,1,0.3,-2.7,0,0,1,1,0,63,1,1.06349,0.93651
4466,1,0.9,0.2,0,0,1,1.01111,0,225,1,1.08889,0.93333
4467,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
4468,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
4469,1,17.9,12.2,0,0,1,1.02778,0,90,1,1.07778,0.97778
4470,1,30.1,0.4,0,0,1,1,0,63,1,1.06349,0.93651
4471,1,0,0,0,0,1,1,0,90,1,1.07778,0.92222
4472,1,13.8,2.5,0,0,1,1.02778,0,90,1,1.07778,0.97778
4473,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
4474,1,9,-4.7,0,0,1,1.01588,0,63,1,1.07937,0.95238
4475,1,13.8,2.9,0,15.4,1,1,0,63,1,1.07937,0.92063
4476,1,0,0,0,0,1,1.02889,0,225,1,1.08889,0.96889
4477,2,-3,0,0,0,1,1,0,63,1,1.07937,0.92063
4478,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
4479,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
4480,2,-0.8,0,0,0,1,0.975,0,20,1,1.15,0.8
4481,2,-1.3,0,0,0,1,0.975,0,20,1,1.15,0.8
4482,2,-0.3,0,0,0,1,0.975,0,20,1,1.15,0.8
4483,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
4484,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
4485,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
4486,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
4487,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
4488,1,-1.9,3.3,0,0,1,1.01588,0,63,1,1.07937,0.95238
4489,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
4490,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
4491,1,15,-1.5,0,0,1,0.98413,0,63,1,1.06349,0.90476
4492,1,3.8,0.8,0,0,1,1.03778,0,225,1,1.08889,0.98667
4493,1,12,3.8,0,0,1,1,0,63,1,1.04762,0.95238
4494,1,2,-1,0,0,1,1.01587,0,63,1,1.06349,0.96825
4495,2,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
4496,1,25.1,2,0,0,1,1.02222,0,90,1,1.06667,0.97778
4497,1,37.7,4.6,0,0,1,1.01587,0,63,1,1.06349,0.96825
4498,1,46.7,-0.9,0,0,1,1.01587,0,63,1,1.06349,0.96825
4499,1,6,3.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
4500,1,5.3,-0.7,0,0,1,1.01588,0,63,1,1.07937,0.95238
4501,1,0,0,0,0,1,1.03778,0,63,1,1.1073,0.96825
4502,1,0,0,0,0,1,1.03778,0,63,1,1.1073,0.96825
4503,1,16.2,0,0,0,1,1.02333,0,150,1,1.08,0.96667
4504,1,0,0,0,0,1,0.975,0,20,1,1.15,0.8
4505,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
4506,1,0,-0.2,0,0,1,1,0,90,1,1.07778,0.92222
4507,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
4508,2,66.6,10,0,0,1,1.01587,0,63,1,1.06349,0.96825
4509,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
4510,1,1,-0.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
4511,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
4512,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
4513,1,25.1,-3.5,0,0,1,1.02222,0,90,1,1.06667,0.97778
4514,1,14.5,1.5,0,0,1,1,0,63,1,1.06349,0.93651
4515,2,0,0,0,0,1,1.04445,0,225,1,1.08889,1
4516,1,21.9,3.1,0,0,1,1,0,63,1,1.07937,0.92063
4517,1,0,0,0,0,1,1.01333,0,225,1,1.08889,0.93778
4518,1,78.5,9.3,0,0,1,1,0,63,1,1.07937,0.92063
4519,1,55,11.4,0,0,1,1.01587,0,63,1,1.06349,0.96825
4520,1,5.4,-11.2,0,0,1,1.01587,0,63,1,1.06349,0.96825
4521,1,19.1,-3.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
4522,1,32.5,-5.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
4523,1,13.2,6.8,0,0,1,1,0,63,1,1.07937,0.92063
4524,2,0,0,0,0,1,1.00627,0,63,1,1.07604,0.93651
4525,1,2.1,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
4526,1,14.6,13.8,0,0,1,1.01587,0,63,1,1.06349,0.96825
4527,1,0,0,0,0,1,1.02368,0,150,1,1.08069,0.96667
4528,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
4529,1,12.9,0.9,0,0,1,0.96825,0,63,1,1.04762,0.88889
4530,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
4531,1,19.8,-4.4,0,0,1,1.01588,0,63,1,1.07937,0.95238
4532,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
4533,1,12.3,4.3,0,0,1,1.01588,0,63,1,1.07937,0.95238
4534,1,1,-3,0,0,1,1.04444,0,225,1,1.08444,1.00444
4535,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
4536,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
4537,1,29.1,2,0,0,1,1,0,63,1,1.06349,0.93651
4538,1,0,0,0,0,1,0.825,0,20,1,1.15,0.5
4539,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
4540,1,13.4,-4.2,0,0,1,1.00794,0,63,1,1.06349,0.95238
4541,1,30.2,9.5,0,0,1,1,0,63,1,1.04762,0.95238
4542,1,45.8,4.4,0,0,1,1,0,63,1,1.06349,0.93651
4543,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
4544,1,0,0,0,0,1,1,0,90,1,1.07778,0.92222
4545,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
4546,1,45.5,3.3,0,0,1,1,0,63,1,1.07937,0.92063
4547,1,0,0.3,0,0,1,1.00558,0,63,1,1.07466,0.93651
4548,1,28.3,0.8,0,0,1,1.02222,0,90,1,1.06667,0.97778
4549,1,-0.5,0.9,0,0,1,1.01587,0,63,1,1.06349,0.96825
4550,1,0,0,0,80,1,1.04445,0,225,1,1.08889,1
4551,1,0,0,0,0,1,1.07634,0,380,1,1.10526,1.04743
4552,1,26.8,-3.1,0,0,1,1,0,63,1,1.06349,0.93651
4553,1,23.6,8,0,0,1,1.00794,0,63,1,1.06349,0.95238
4554,1,33.3,0.6,0,0,1,1.00794,0,63,1,1.06349,0.95238
4555,1,9.8,-5.4,0,0,1,1.00794,0,63,1,1.06349,0.95238
4556,1,0,0,0,0,1,1,0,90,1,1.07778,0.92222
4557,1,32.6,-5.5,0,0,1,1,0,63,1,1.06349,0.93651
4558,1,6.6,5.6,0,0,1,1,0,63,1,1.07937,0.92063
4559,1,0,0,0,0,1,1,0,150,1,1.1,0.9
4560,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
4561,1,-0.1,0.6,0,0,1,1,0,63,1,1.07937,0.92063
4562,1,1,0.9,0,0,1,1,0,63,1,1.07937,0.92063
4563,1,106.8,19.1,0,0,1,1.04445,0,225,1,1.08889,1
4564,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
4565,1,3,2.1,0,0,1,1,0,63,1,1.07937,0.92063
4566,1,0.7,-37.6,0,0,1,1,0,63,1,1.04762,0.95238
4567,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
4568,1,2,0.2,0,0,1,1.00014,0,63,1,1.06378,0.93651
4569,1,23.8,-3.2,0,0,1,1,0,63,1,1.06349,0.93651
4570,1,21.2,1.5,0,0,1,1,0,63,1,1.06349,0.93651
4571,1,11.4,4.1,0,0,1,1,0,63,1,1.07937,0.92063
4572,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
4573,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
4574,2,128,67.3,0,0,1,1.03778,0,225,1,1.08889,0.98667
4575,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
4576,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
4577,1,0,0,0,0,1,1.07854,0,380,1,1.10263,1.05445
4578,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
4579,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
4580,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
4581,1,0,0,0,0,1,1.04164,0,63,1,1.13089,0.95238
4582,2,3.8,1.3,0,0,1,1,0,63,1,1.07937,0.92063
4583,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
4584,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
4585,1,47.5,9,0,0,1,1.01587,0,63,1,1.06349,0.96825
4586,1,184.5,64.8,0,0,1,1.04666,0,225,1,1.08889,1.00444
4587,1,3,1,0,0,1,0.94444,0,45,1,1,0.88889
4588,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
4589,1,10,-2.3,0,0,1,1,0,63,1,1.06349,0.93651
4590,1,18.3,-2,0,0,1,1,0,63,1,1.07937,0.92063
4591,1,3,1,0,0,1,1,0,63,1,1.09524,0.90476
4592,1,103.5,28.4,0,0,1,1.04666,0,225,1,1.08889,1.00444
4593,1,6,2,0,0,1,1.03333,0,90,1,1.11111,0.95556
4594,1,8,0.2,0,0,1,1,0,63,1,1.07937,0.92063
4595,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
4596,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
4597,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
4598,1,45.6,3.6,0,0,1,1.01587,0,63,1,1.06349,0.96825
4599,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
4600,1,1,1,0,0,1,1,0,63,1,1.06349,0.93651
4601,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
4602,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
4603,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
4604,1,11.3,1,0,0,1,1.02222,0,90,1,1.06667,0.97778
4605,1,0.3,0,0,0,1,1,0,63,1,1.07937,0.92063
4606,1,6.3,-2.8,0,0,1,1.02222,0,90,1,1.06667,0.97778
4607,1,33.6,2.5,0,0,1,1.01588,0,63,1,1.07937,0.95238
4608,1,15.8,1.5,0,0,1,1.01565,0,90,1,1.06667,0.96464
4609,1,1.7,0.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
4610,1,60.8,-12.3,0,90,1,1.00794,0,63,1,1.06349,0.95238
4611,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
4612,1,2,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
4613,1,54.5,7.8,0,0,1,1,0,63,1,1.04762,0.95238
4614,1,0,1.4,0,0,1,1.02267,0,90,1,1.06757,0.97778
4615,1,29.5,5,0,0,1,1.01587,0,63,1,1.06349,0.96825
4616,1,2,0.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
4617,1,36.9,3.1,0,0,1,1,0,63,1,1.06349,0.93651
4618,1,0,0,0,0,1,1,0,63,1,1.09524,0.90476
4619,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
4620,1,24.7,8.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
4621,1,15.7,-0.8,0,0,1,1.02778,0,90,1,1.07778,0.97778
4622,1,0.9,0.5,0,0,1,1.02222,0,90,1,1.06667,0.97778
4623,1,21.5,2.9,0,0,1,1.02222,0,90,1,1.06667,0.97778
4624,1,21.9,9.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
4625,1,19,-0.4,0,0,1,1.04666,0,225,1,1.08889,1.00444
4626,1,4,2.2,0,0,1,1.0001,0,63,1,1.0637,0.93651
4627,1,17.6,-7.4,0,0,1,1,0,63,1,1.07937,0.92063
4628,1,17.2,-0.2,0,0,1,1,0,63,1,1.06349,0.93651
4629,1,52.6,4.7,0,0,1,1,0,63,1,1.06349,0.93651
4630,1,24.3,3.8,0,0,1,1.02222,0,90,1,1.06667,0.97778
4631,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
4632,1,41.3,6.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
4633,1,9.2,1.5,0,0,1,1,0,63,1,1.04762,0.95238
4634,1,16.7,-4,0,0,1,1.02222,0,90,1,1.06667,0.97778
4635,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
4636,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
4637,1,26.2,7.2,0,0,1,1.03778,0,225,1,1.08889,0.98667
4638,1,56.4,4.7,0,0,1,1,0,63,1,1.06349,0.93651
4639,1,20.5,2.1,0,0,1,1.02778,0,90,1,1.07778,0.97778
4640,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
4641,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
4642,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
4643,1,89.7,25.4,0,0,1,1.04666,0,225,1,1.08889,1.00444
4644,1,22,3.5,0,0,1,1.02222,0,90,1,1.06667,0.97778
4645,1,4.6,-1.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
4646,1,8.4,-3.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
4647,1,1,-1,0,0,1,0.94444,0,45,1,1,0.88889
4648,1,99.3,24.8,0,0,1,1.04666,0,225,1,1.08889,1.00444
4649,1,0,0,0,60.8,1,1.02778,0,90,1,1.07778,0.97778
4650,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
4651,1,56.1,8.1,0,0,1,1.02778,0,90,1,1.07778,0.97778
4652,1,22.5,0.7,0,0,1,1.01588,0,63,1,1.07937,0.95238
4653,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
4654,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
4655,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
4656,1,2,0,0,0,1,1,0,63,1,1.07937,0.92063
4657,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
4658,1,48,5.4,0,0,1,1.02778,0,90,1,1.07778,0.97778
4659,1,46.6,7.4,0,0,1,1,0,63,1,1.04762,0.95238
4660,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
4661,1,8.9,3.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
4662,1,-2.5,-1.8,0,0,1,1.02222,0,90,1,1.06667,0.97778
4663,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
4664,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
4665,1,0,0,0,0,1,0.94444,0,45,1,1,0.88889
4666,1,25,6.8,0,0,1,1.02778,0,90,1,1.07778,0.97778
4667,1,-0.6,-0.4,0,0,1,1,0,63,1,1.06349,0.93651
4668,1,58.4,-4.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
4669,1,14.8,-2.8,0,0,1,1.02222,0,90,1,1.06667,0.97778
4670,1,28,-2.1,0,0,1,1,0,63,1,1.04762,0.95238
4671,1,18.1,3.5,0,0,1,1.02222,0,90,1,1.06667,0.97778
4672,1,84.8,-6.7,0,0,1,1.04445,0,225,1,1.08889,1
4673,1,38.9,9.4,0,0,1,1.01111,0,90,1,1.08889,0.93333
4674,2,-3.3,1.2,0,0,1,0.975,0,20,1,1.15,0.8
4675,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
4676,1,72,24.3,0,61,1,1.01587,0,63,1,1.06349,0.96825
4677,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
4678,1,0,0,0,0,1,1.06479,0,380,1,1.10263,1.02694
4679,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
4680,1,28.6,0.9,0,0,1,1,0,90,1,1.07778,0.92222
4681,1,18.5,5.8,0,0,1,1,0,63,1,1.06349,0.93651
4682,1,40,-1.2,0,61,1,1.00794,0,63,1,1.06349,0.95238
4683,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
4684,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
4685,1,22.6,3.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
4686,1,33.8,-5.8,0,0,1,1,0,90,1,1.07778,0.92222
4687,1,15.9,0.3,0,0,1,1.01981,0,90,1,1.06667,0.97296
4688,1,11.7,-1.4,0,0,1,1.01587,0,63,1,1.06349,0.96825
4689,1,0,0,0,0,1,1.00162,0,63,1,1.06674,0.93651
4690,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
4691,1,33,5.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
4692,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
4693,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
4694,1,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
4695,1,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
4696,1,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
4697,1,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
4698,1,13.1,-2.3,0,0,1,1.01588,0,63,1,1.07937,0.95238
4699,1,1.8,1,0,0,1,1.00794,0,63,1,1.06349,0.95238
4700,1,35.8,6.9,0,0,1,1.02222,0,90,1,1.1,0.94444
4701,2,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
4702,1,16.1,-0.7,0,0,1,1.01587,0,63,1,1.06349,0.96825
4703,1,28,9,0,0,1,0.98889,0,225,1,1.08889,0.88889
4704,1,0.8,3.5,0,0,1,0.98889,0,225,1,1.08889,0.88889
4705,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
4706,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
4707,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
4708,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
4709,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
4710,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
4711,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
4712,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
4713,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
4714,3,0,0,0,0,1,1.07895,0,380,1,1.10263,1.05526
4715,1,31,-10.8,0,0,1,1,0,63,1,1.07937,0.92063
4716,1,46.5,1.8,0,0,1,1.01588,0,63,1,1.07937,0.95238
4717,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
4718,2,-6.2,0,0,0,1,1,0,63,1,1.07937,0.92063
4719,2,0,0,0,0,1,1,0,150,1,1.1,0.9
4720,1,15.3,0.8,0,0,1,1.01588,0,63,1,1.07937,0.95238
4721,2,13.7,7.1,0,0,1,1,0,63,1,1.07937,0.92063
4722,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
4723,1,19.9,2.5,0,0,1,1,0,90,1,1.07778,0.92222
4724,1,10.3,-1,0,0,1,0.98889,0,225,1,1.08889,0.88889
4725,1,2.3,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
4726,1,48.3,12.3,0,0,1,0.98889,0,225,1,1.08889,0.88889
4727,1,11.9,0.5,0,0,1,1,0,90,1,1.07778,0.92222
4728,1,68.6,16.5,0,0,1,1.04666,0,225,1,1.08889,1.00444
4729,1,4.1,1.6,0,0,1,1.01588,0,63,1,1.07937,0.95238
4730,1,50.3,4.9,0,0,1,1,0,63,1,1.04762,0.95238
4731,1,44.3,-6.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
4732,1,21.2,-3,0,0,1,1.03778,0,225,1,1.08889,0.98667
4733,1,0.1,-0.2,0,0,1,1,0,63,1,1.06349,0.93651
4734,1,0,-9,0,0,1,1.02778,0,90,1,1.07778,0.97778
4735,1,28.5,10.8,0,0,1,1.01588,0,63,1,1.07937,0.95238
4736,1,55.5,5.7,0,0,1,1.01587,0,63,1,1.06349,0.96825
4737,1,56.7,20.1,0,0,1,1.04666,0,225,1,1.08444,1.00889
4738,1,2,0.3,0,0,1,1.0447,0,225,1,1.08497,1.00444
4739,1,5.6,0.7,0,0,1,1,0,45,1,1.06667,0.93333
4740,1,45,12.7,0,0,1,1,0,63,1,1.06349,0.93651
4741,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
4742,1,58.9,10.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
4743,1,9.6,-4.3,0,50,1,1.01587,0,63,1,1.06349,0.96825
4744,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
4745,1,45.6,15.5,0,0,1,0.94444,0,45,1,1,0.88889
4746,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
4747,1,21.4,6.3,0,0,1,1,0,63,1,1.07937,0.92063
4748,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
4749,1,66.4,7.9,0,0,1,1,0,63,1,1.07937,0.92063
4750,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
4751,1,0,0.1,0,0,1,1,0,63,1,1.07937,0.92063
4752,1,2,0.2,0,0,1,1.01588,0,63,1,1.07937,0.95238
4753,1,25.4,21.4,0,0,1,1.01333,0,225,1,1.04444,0.98222
4754,1,13,-1.9,0,0,1,1.03333,0,90,1,1.11111,0.95556
4755,1,0,0.1,0,0,1,1.03333,0,90,1,1.11111,0.95556
4756,1,32,-0.3,0,0,1,1,0,90,1,1.07778,0.92222
4757,2,-1.9,-4.9,0,0,1,1,0,63,1,1.07937,0.92063
4758,2,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
4759,2,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
4760,1,7,-0.9,0,0,1,1.00794,0,63,1,1.06349,0.95238
4761,1,43.5,9,0,0,1,1.01587,0,63,1,1.06349,0.96825
4762,1,15.5,2.3,0,0,1,1,0,63,1,1.04762,0.95238
4763,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
4764,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
4765,1,131.1,25.8,0,0,1,1.01111,0,225,1,1.08889,0.93333
4766,1,30.3,-1.5,0,0,1,1.01246,0,63,1,1.06349,0.96142
4767,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
4768,2,0,0,0,0,1,1.02333,0,150,1,1.08,0.96667
4769,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
4770,1,44.5,3.3,0,0,1,1.01587,0,63,1,1.06349,0.96825
4771,1,13.5,2.1,0,0,1,1.02778,0,90,1,1.07778,0.97778
4772,1,17.2,2.6,0,0,1,1.01588,0,63,1,1.07937,0.95238
4773,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
4774,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
4775,1,-15.6,-0.6,0,0,1,1.07237,0,380,1,1.10263,1.04211
4776,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
4777,1,23,6.4,0,0,1,1.01588,0,63,1,1.07937,0.95238
4778,2,29.2,5.4,0,0,1,1,0,63,1,1.07937,0.92063
4779,1,47,3.5,0,0,1,1,0,63,1,1.06349,0.93651
4780,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
4781,1,15.9,-1.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
4782,1,71.8,7.3,0,0,1,0.98889,0,225,1,1.08889,0.88889
4783,1,22.8,-3.6,0,0,1,1,0,63,1,1.04762,0.95238
4784,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
4785,1,32.2,2.6,0,0,1,1,0,63,1,1.07937,0.92063
4786,1,3.4,1.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
4787,1,29.7,0.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
4788,1,-0,-0.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
4789,1,21.9,1,0,0,1,1.02222,0,90,1,1.06667,0.97778
4790,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
4791,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
4792,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
4793,1,21.8,1.1,0,27,1,1.02778,0,90,1,1.07778,0.97778
4794,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
4795,1,-14,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
4796,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
4797,1,9,3.5,0,0,1,1,0,63,1,1.04762,0.95238
4798,1,17,0.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
4799,1,11.7,-0.4,0,0,1,1.01587,0,63,1,1.06349,0.96825
4800,1,25.9,4.5,0,0,1,1.01587,0,63,1,1.06349,0.96825
4801,1,14.9,4.3,0,0,1,1.02778,0,90,1,1.07778,0.97778
4802,1,47.4,-1.9,0,0,1,1.01587,0,63,1,1.06349,0.96825
4803,1,27.5,5,0,0,1,1.01588,0,63,1,1.07937,0.95238
4804,1,0,0,0,0,1,1.03963,0,225,1,1.09259,0.98667
4805,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
4806,1,59.9,1.1,0,0,1,1.00794,0,63,1,1.06349,0.95238
4807,1,41.7,7.9,0,0,1,1,0,63,1,1.04762,0.95238
4808,1,17.7,7.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
4809,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
4810,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
4811,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
4812,1,3.5,2.4,0,0,1,1.01588,0,63,1,1.07937,0.95238
4813,1,26.9,0.4,0,0,1,1.02778,0,90,1,1.07778,0.97778
4814,1,7.8,1.3,0,0,1,1.01587,0,63,1,1.06349,0.96825
4815,1,22.1,3.1,0,0,1,1.02778,0,90,1,1.07778,0.97778
4816,1,50.1,23.8,0,0,1,1.01111,0,90,1,1.08889,0.93333
4817,1,69.4,14.7,0,0,1,1.02778,0,90,1,1.07778,0.97778
4818,2,-2.2,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
4819,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
4820,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
4821,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
4822,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
4823,1,-3,-0.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
4824,1,0.8,-0.8,0,0,1,1,0,63,1,1.06349,0.93651
4825,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
4826,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
4827,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
4828,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
4829,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
4830,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
4831,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
4832,1,0,0,0,29,1,1.02778,0,90,1,1.07778,0.97778
4833,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
4834,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
4835,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
4836,1,33.1,2.8,0,0,1,1.01587,0,63,1,1.06349,0.96825
4837,1,32.7,-1.3,0,0,1,0.98413,0,63,1,1.06349,0.90476
4838,1,21,-1.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
4839,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
4840,1,63.5,15.6,0,0,1,1,0,63,1,1.06349,0.93651
4841,1,14.9,4.3,0,0,1,1.03333,0,90,1,1.11111,0.95556
4842,1,27.9,3.9,0,0,1,1.01587,0,63,1,1.06349,0.96825
4843,1,0.8,2.4,0,0,1,1.01588,0,63,1,1.07937,0.95238
4844,1,19.3,-2.3,0,0,1,1.01588,0,63,1,1.07937,0.95238
4845,1,30.8,4.5,0,0,1,1.01587,0,63,1,1.06349,0.96825
4846,1,24.5,4.3,0,0,1,1,0,63,1,1.07937,0.92063
4847,1,30.2,6,0,0,1,1,0,63,1,1.07937,0.92063
4848,2,0,0,0,0,1,1.00157,0,63,1,1.06664,0.93651
4849,1,67,6.8,0,0,1,0.98889,0,225,1,1.08889,0.88889
4850,1,48.3,1.8,0,0,1,1.02222,0,90,1,1.06667,0.97778
4851,1,18.1,1.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
4852,1,3.3,6.1,0,0,1,1.00142,0,63,1,1.06634,0.93651
4853,1,85.9,8.8,0,0,1,1.01111,0,225,1,1.08889,0.93333
4854,1,0,0.1,0,0,1,1,0,63,1,1.07937,0.92063
4855,1,5.9,-4.6,0,0,1,1.01587,0,63,1,1.06349,0.96825
4856,2,0,0,0,0,1,0.94444,0,45,1,1,0.88889
4857,1,0.3,1.7,0,0,1,0.94444,0,45,1,1,0.88889
4858,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
4859,1,3,0.2,0,0,1,1,0,63,1,1.06349,0.93651
4860,1,7.1,-0.7,0,0,1,1.02222,0,90,1,1.06667,0.97778
4861,1,26.1,7.2,0,0,1,1.01588,0,63,1,1.07937,0.95238
4862,1,19.2,2.2,0,0,1,1,0,63,1,1.07937,0.92063
4863,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
4864,1,0,0,0,0,1,1.07895,0,380,1,1.10526,1.05263
4865,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
4866,1,55.8,4,0,0,1,1.04666,0,225,1,1.08889,1.00444
4867,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
4868,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
4869,2,6.5,0,0,0,1,1,0,63,1,1.06349,0.93651
4870,1,23.4,2.5,0,0,1,1,0,63,1,1.06349,0.93651
4871,1,24.9,0,0,0,1,1,0,63,1,1.06349,0.93651
4872,1,2.3,1.3,0,0,1,1,0,63,1,1.06349,0.93651
4873,1,29.6,3.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
4874,1,47.7,5.3,0,0,1,1,0,63,1,1.06349,0.93651
4875,1,8,2.1,0,0,1,1.01667,0,90,1,1.11111,0.92222
4876,2,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
4877,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
4878,1,2.9,0.6,0,0,1,1.01588,0,63,1,1.07937,0.95238
4879,1,28.9,9.7,0,0,1,1.00299,0,63,1,1.0536,0.95238
4880,1,9,1.6,0,0,1,1,0,63,1,1.04762,0.95238
4881,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
4882,1,136.3,33.9,0,0,1,1.04666,0,225,1,1.08889,1.00444
4883,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
4884,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
4885,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
4886,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
4887,1,18.1,-0.4,0,0,1,1.01111,0,90,1,1.08889,0.93333
4888,1,10.8,0.7,0,0,1,1.01588,0,63,1,1.07937,0.95238
4889,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
4890,1,0,0,0,0,1,1.03947,0,380,1,1.10526,0.97368
4891,1,30.9,1.2,0,0,1,1.01588,0,63,1,1.07937,0.95238
4892,1,52.6,7.9,0,0,1,1.01587,0,63,1,1.06349,0.96825
4893,1,31.6,2.3,0,0,1,1,0,63,1,1.04762,0.95238
4894,1,9.9,-2.9,0,0,1,1.01587,0,63,1,1.06349,0.96825
4895,1,10.3,13.1,0,0,1,1,0,90,1,1.07778,0.92222
4896,1,11.1,-0.6,0,0,1,0.98889,0,225,1,1.08889,0.88889
4897,1,-13.3,1.7,0,0,1,1.02778,0,90,1,1.07778,0.97778
4898,1,32.9,5,0,0,1,1,0,63,1,1.07937,0.92063
4899,2,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
4900,1,13.6,1.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
4901,1,63.9,10.5,0,0,1,1,0,63,1,1.06349,0.93651
4902,1,13,1.7,0,0,1,1,0,63,1,1.06349,0.93651
4903,2,0.2,0,0,0,1,1,0,63,1,1.06349,0.93651
4904,1,0,0.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
4905,1,4.7,-2.6,0,0,1,1.01588,0,63,1,1.07937,0.95238
4906,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
4907,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
4908,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
4909,1,30.9,-2.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
4910,1,10.8,0.2,0,0,1,1.02778,0,90,1,1.07778,0.97778
4911,1,37.5,2.5,0,0,1,1,0,63,1,1.07937,0.92063
4912,1,0,0,0,0,1,1.03883,0,225,1,1.091,0.98667
4913,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
4914,1,0,0,0,0,1,1.07287,0,380,1,1.10627,1.03947
4915,1,6.2,-0.7,0,0,1,1.02778,0,90,1,1.07778,0.97778
4916,1,13.5,3.4,0,0,1,1,0,63,1,1.06349,0.93651
4917,1,39.6,4.7,0,0,1,1.04666,0,225,1,1.08889,1.00444
4918,1,76.5,21.5,0,0,1,1.04666,0,225,1,1.08889,1.00444
4919,1,8.7,6,0,0,1,1.01588,0,63,1,1.07937,0.95238
4920,1,4.9,6.5,0,0,1,1.01588,0,63,1,1.07937,0.95238
4921,1,0,0,0,0,1,1,0,150,1,1.1,0.9
4922,1,-21.3,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
4923,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
4924,1,32,5.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
