bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
4925,2,26,6.2,0,0,1,1.01587,0,63,1,1.06349,0.96825
4926,1,0,0,0,50,1,1.01587,0,63,1,1.06349,0.96825
4927,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
4928,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
4929,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
4930,1,40.7,8.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
4931,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
4932,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
4933,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
4934,1,4.9,0.5,0,0,1,1,0,63,1,1.07937,0.92063
4935,1,52.2,6.1,0,0,1,1.02778,0,90,1,1.07778,0.97778
4936,1,43,6.7,0,0,1,1,0,63,1,1.06349,0.93651
4937,1,0.7,1.6,0,0,1,1,0,63,1,1.04762,0.95238
4938,1,57.9,10.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
4939,1,39,0.4,0,0,1,1.01587,0,63,1,1.06349,0.96825
4940,1,0.7,0.9,0,0,1,1,0,63,1,1.04762,0.95238
4941,1,0.7,0.9,0,0,1,1,0,63,1,1.04762,0.95238
4942,1,1.7,0.8,0,0,1,1,0,63,1,1.04762,0.95238
4943,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
4944,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
4945,1,48.3,7.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
4946,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
4947,1,150.4,45.1,0,0,1,1.04666,0,225,1,1.08889,1.00444
4948,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
4949,1,35.9,-1.2,0,0,1,1,0,63,1,1.06349,0.93651
4950,1,7,-1,0,0,1,1,0,63,1,1.04762,0.95238
4951,2,0,0,0,0,1,0.94444,0,45,1,1,0.88889
4952,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
4953,1,1.3,0.5,0,0,1,1.01588,0,63,1,1.07937,0.95238
4954,1,32.7,-2.3,0,0,1,1.07237,0,380,1,1.10526,1.03947
4955,1,38.7,9.6,0,0,1,1.02778,0,90,1,1.07778,0.97778
4956,1,12.8,-2.3,0,0,1,1,0,63,1,1.06349,0.93651
4957,1,0.9,0.3,0,0,1,1,0,63,1,1.06349,0.93651
4958,1,6.8,-2.2,0,0,1,1.01588,0,63,1,1.07937,0.95238
4959,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
4960,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
4961,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
4962,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
4963,1,30.5,5.2,0,0,1,0.975,0,20,1,1.15,0.8
4964,1,23.7,4.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
4965,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
4966,1,21.3,-13.8,0,0,1,1.02222,0,90,1,1.06667,0.97778
4967,1,33.3,-8.7,0,0,1,1,0,63,1,1.07937,0.92063
4968,1,4.7,0.6,0,0,1,1,0,63,1,1.04762,0.95238
4969,1,1.9,-6.2,0,0,1,1.04666,0,225,1,1.08889,1.00444
4970,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
4971,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
4972,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
4973,2,-0.2,0,0,0,1,1,0,63,1,1.06349,0.93651
4974,1,0.1,6.9,0,0,1,1,0,63,1,1.04762,0.95238
4975,1,0,0,0,0,1,1,0,63,1,1.09524,0.90476
4976,1,13.1,2,0,0,1,1,0,63,1,1.04762,0.95238
4977,1,20.7,0.2,0,0,1,1,0,63,1,1.04762,0.95238
4978,1,34.8,5.5,0,0,1,1.04666,0,225,1,1.08889,1.00444
4979,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
4980,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
4981,1,56.3,6,0,0,1,1,0,63,1,1.06349,0.93651
4982,1,0,0,0,0,1,1,0,90,1,1.07778,0.92222
4983,1,0,0,0,0,1,1,0,90,1,1.07778,0.92222
4984,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
4985,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
4986,2,16.5,2.9,0,0,1,1,0,63,1,1.06349,0.93651
4987,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
4988,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
4989,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
4990,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
4991,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
4992,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
4993,1,14.7,5,0,0,1,1.01588,0,63,1,1.07937,0.95238
4994,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
4995,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
4996,1,9,-2.4,0,0,1,1.01588,0,63,1,1.07937,0.95238
4997,1,15.9,4.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
4998,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
4999,1,5,-0.8,0,0,1,1,0,63,1,1.06349,0.93651
5000,1,33.9,2.8,0,0,1,1,0,63,1,1.06349,0.93651
5001,1,30.3,6.4,0,0,1,1,0,63,1,1.06349,0.93651
5002,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
5003,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5004,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
5005,1,0.3,-0.6,0,0,1,1,0,63,1,1.06349,0.93651
5006,1,37,4.3,0,0,1,1,0,63,1,1.06349,0.93651
5007,1,0.1,0.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
5008,1,-11.3,-1.8,0,0,1,1.00461,0,63,1,1.07271,0.93651
5009,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
5010,1,39.4,-1.4,0,0,1,1,0,63,1,1.06349,0.93651
5011,1,20,3.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
5012,1,14.3,-1.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
5013,1,45.8,22.8,0,0,1,1.04666,0,225,1,1.08889,1.00444
5014,1,-2.1,3.1,0,0,1,1.04666,0,225,1,1.08889,1.00444
5015,1,18.6,-0.5,0,0,1,1,0,63,1,1.07937,0.92063
5016,1,0.5,0.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
5017,1,11.2,-3.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
5018,1,10,5.1,0,0,1,1,0,63,1,1.06349,0.93651
5019,1,26.7,-6.5,0,0,1,1,0,63,1,1.07937,0.92063
5020,1,8.8,3.9,0,0,1,1,0,63,1,1.06349,0.93651
5021,1,-20.9,-4.4,0,0,1,1.02778,0,90,1,1.06667,0.98889
5022,1,34.6,-3.2,0,0,1,1.02778,0,90,1,1.07778,0.97778
5023,1,9.2,0.7,0,0,1,1.01588,0,63,1,1.07937,0.95238
5024,1,4.1,0.1,0,0,1,1,0,63,1,1.04762,0.95238
5025,1,90.7,17,0,0,1,1.04666,0,225,1,1.08889,1.00444
5026,1,65,10,0,0,1,1.04666,0,225,1,1.08889,1.00444
5027,2,0,0,0,0,1,1,0,90,1,1.07778,0.92222
5028,1,26.9,6.3,0,0,1,1,0,63,1,1.07937,0.92063
5029,1,4.8,2.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
5030,1,-0.2,-0.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
5031,1,19.1,0.2,0,0,1,1,0,63,1,1.07937,0.92063
5032,1,26.9,2.8,0,0,1,1,0,63,1,1.07937,0.92063
5033,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5034,1,16.7,-3.6,0,0,1,0.96825,0,63,1,1.04762,0.88889
5035,1,16,7.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
5036,1,16.7,5.1,0,0,1,1,0,63,1,1.07937,0.92063
5037,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
5038,1,159.5,34.8,0,0,1,1.04666,0,225,1,1.08889,1.00444
5039,1,0,0,0,0,1,1,0,90,1,1.07778,0.92222
5040,1,12.7,0.6,0,0,1,1,0,90,1,1.07778,0.92222
5041,2,22.9,0,0,0,1,1,0,63,1,1.06349,0.93651
5042,1,16.8,3.9,0,0,1,1.02222,0,90,1,1.06667,0.97778
5043,1,21.2,-6.8,0,0,1,1,0,63,1,1.06349,0.93651
5044,2,30.6,0,0,0,1,1,0,63,1,1.07937,0.92063
5045,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5046,1,24.9,5.3,0,0,1,1.02222,0,90,1,1.1,0.94444
5047,1,4.2,3.2,0,0,1,1.01588,0,63,1,1.07937,0.95238
5048,1,2,-0.9,0,0,1,1.02222,0,90,1,1.06667,0.97778
5049,1,171.6,61.7,0,0,1,1.01111,0,225,1,1.08889,0.93333
5050,1,-15,-2.7,0,0,1,1.02778,0,90,1,1.06667,0.98889
5051,1,4.5,1.4,0,0,1,1,0,63,1,1.04762,0.95238
5052,2,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5053,1,14.7,-2.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
5054,1,29.3,0.1,0,0,1,1,0,63,1,1.07937,0.92063
5055,1,0,0,0,34,1,1.02222,0,90,1,1.06667,0.97778
5056,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
5057,1,11.9,0.2,0,0,1,1,0,63,1,1.06349,0.93651
5058,1,42.2,15.2,0,0,1,1.03333,0,90,1,1.11111,0.95556
5059,1,2,1,0,0,1,1.01588,0,63,1,1.07937,0.95238
5060,1,6,0.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
5061,1,7.3,2.6,0,0,1,1,0,63,1,1.04762,0.95238
5062,1,29,6.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
5063,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5064,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
5065,1,-1.3,-9.1,0,0,1,0.98889,0,225,1,1.08889,0.88889
5066,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
5067,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
5068,1,47.6,5.4,0,0,1,1.03333,0,90,1,1.11111,0.95556
5069,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5070,1,44.6,9,0,0,1,1.02222,0,90,1,1.1,0.94444
5071,1,23.2,4.9,0,0,1,0.98889,0,225,1,1.08889,0.88889
5072,1,31.2,7.1,0,0,1,0.98889,0,225,1,1.08889,0.88889
5073,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
5074,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
5075,1,13.5,8.6,0,0,1,0.98889,0,225,1,1.08889,0.88889
5076,1,23.5,8.4,0,0,1,0.98889,0,225,1,1.08889,0.88889
5077,1,3.4,1.3,0,0,1,0.98889,0,225,1,1.08889,0.88889
5078,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5079,1,10.8,5.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
5080,1,4.1,1,0,0,1,1.02778,0,90,1,1.07778,0.97778
5081,1,12.3,1.2,0,0,1,1.02778,0,90,1,1.07778,0.97778
5082,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
5083,1,4.9,1,0,0,1,1,0,90,1,1.07778,0.92222
5084,1,12.2,-0.4,0,0,1,1,0,63,1,1.06349,0.93651
5085,1,59,4.6,0,0,1,1.02778,0,90,1,1.07778,0.97778
5086,1,23.2,1.7,0,0,1,1,0,63,1,1.06349,0.93651
5087,1,38.8,4,0,0,1,1.02778,0,90,1,1.07778,0.97778
5088,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
5089,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
5090,1,33.8,6.5,0,0,1,1,0,63,1,1.06349,0.93651
5091,1,0.5,-0.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
5092,1,0,0,0,0,1,1.02222,0,90,1,1.07778,0.96667
5093,1,0,0,0,0,1,0.94444,0,45,1,1,0.88889
5094,1,29.6,0,0,0,1,1,0,63,1,1.06349,0.93651
5095,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5096,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
5097,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5098,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5099,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5100,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
5101,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
5102,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5103,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5104,1,0,0,0,0,1,0.94444,0,45,1,1,0.88889
5105,1,2.7,2,0,0,1,0.94444,0,45,1,1,0.88889
5106,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5107,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5108,1,0,0,0,0,1,0.99333,0,225,1,1.13333,0.85333
5109,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5110,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5111,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
5112,1,0,0,0,0,1,1.00556,0,90,1,1.15556,0.85556
5113,1,0,0,0,0,1,1.00556,0,90,1,1.15556,0.85556
5114,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5115,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5116,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5117,1,7.7,0,0,0,1,0.94444,0,45,1,1,0.88889
5118,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5119,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5120,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5121,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5122,1,0,0,0,0,1,1.03333,0,150,1,1.1,0.96667
5123,1,0,0,0,0,1,1.00556,0,90,1,1.15556,0.85556
5124,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5125,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5126,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
5127,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
5128,1,0,0,0,0,1,0.99333,0,225,1,1.13333,0.85333
5129,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5130,1,0,0,0,0,1,1.00074,0,63,1,1.06497,0.93651
5131,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
5132,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5133,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5134,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
5135,1,0,0,0,0,1,1.04666,0,225,1,1.09333,1
5136,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5137,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5138,1,0,0,0,0,1,1,0,63,1,1.14286,0.85714
5139,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5140,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5141,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5142,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5143,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5144,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5145,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5146,1,12.2,0,0,0,1,1,0,63,1,1.04762,0.95238
5147,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5148,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5149,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
5150,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5151,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5152,1,0,0,0,0,1,0.99333,0,225,1,1.13333,0.85333
5153,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5154,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5155,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5156,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5157,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5158,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5159,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
5160,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
5161,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5162,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5163,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
5164,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5165,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5166,1,0,0,0,0,1,1.02222,0,90,1,1.07778,0.96667
5167,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5168,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5169,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5170,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5171,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5172,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5173,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5174,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5175,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
5176,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5177,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5178,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
5179,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5180,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5181,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5182,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
5183,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
5184,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
5185,1,0,0,0,0,1,1.02333,0,150,1,1.08,0.96667
5186,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
5187,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
5188,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
5189,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5190,1,33.6,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5191,1,14,0,0,0,1,1,0,63,1,1.07937,0.92063
5192,1,43.7,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5193,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5194,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
5195,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5196,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5197,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5198,1,0,0,0,0,1,1.02222,0,90,1,1.07778,0.96667
5199,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5200,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5201,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5202,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5203,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5204,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
5205,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5206,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5207,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5208,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5209,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
5210,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5211,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5212,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
5213,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5214,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5215,1,-13.3,0,0,0,1,1,0,63,1,1.07937,0.92063
5216,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
5217,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5218,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5219,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5220,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
5221,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5222,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5223,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
5224,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5225,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
5226,1,-20.2,0,0,0,1,1,0,63,1,1.07937,0.92063
5227,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5228,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5229,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5230,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
5231,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5232,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5233,1,6,0,0,0,1,1,0,63,1,1.07937,0.92063
5234,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5235,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
5236,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5237,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5238,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5239,1,0,0,0,0,1,1.00085,0,63,1,1.06519,0.93651
5240,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5241,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5242,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5243,1,0,0,0,0,1,1.02222,0,90,1,1.07778,0.96667
5244,1,0,0,0,0,1,0.94444,0,45,1,1,0.88889
5245,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
5246,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5247,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5248,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5249,1,0,0,0,0,1,1,0,63,1,1.14286,0.85714
5250,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5251,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
5252,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
5253,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5254,1,0,0,0,0,1,1.00327,0,63,1,1.05416,0.95238
5255,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5256,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5257,1,0,0,0,0,1,1.00334,0,150,1,1.10667,0.9
5258,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5259,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5260,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5261,1,24.8,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5262,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5263,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
5264,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
5265,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
5266,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
5267,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
5268,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5269,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
5270,1,0,0,0,0,1,1.00556,0,90,1,1.15556,0.85556
5271,1,0,0,0,0,1,1.00556,0,90,1,1.15556,0.85556
5272,1,0,0,0,0,1,1.04666,0,225,1,1.09333,1
5273,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5274,1,0,0,0,0,1,1,0,90,1,1.07778,0.92222
5275,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
5276,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5277,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5278,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5279,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5280,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
5281,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5282,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5283,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
5284,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5285,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
5286,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5287,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
5288,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5289,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5290,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5291,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5292,1,0,0,0,0,1,0.99333,0,225,1,1.13333,0.85333
5293,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
5294,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5295,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5296,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5297,1,0,0,0,0,1,1.00556,0,90,1,1.15556,0.85556
5298,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5299,1,0,0,0,0,1,1.02222,0,90,1,1.07778,0.96667
5300,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5301,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5302,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5303,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5304,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5305,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5306,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5307,1,0,0,0,0,1,1.02222,0,90,1,1.07778,0.96667
5308,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
5309,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
5310,1,18.1,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5311,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5312,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
5313,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5314,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
5315,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5316,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
5317,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5318,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5319,1,0,0,0,0,1,1.04666,0,225,1,1.09333,1
5320,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5321,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
5322,1,0,0,0,0,1,0.99333,0,225,1,1.13333,0.85333
5323,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5324,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5325,1,11.2,0,0,0,1,1,0,63,1,1.06349,0.93651
5326,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5327,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
5328,1,5.8,1.6,0,0,1,1.02778,0,90,1,1.07778,0.97778
5329,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
5330,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
5331,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
5332,1,0,0,0,0,1,1.04666,0,225,1,1.09333,1
5333,1,0,0,0,0,1,1,0,63,1,1.14286,0.85714
5334,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
5335,1,-8,0,0,0,1,1,0,63,1,1.07937,0.92063
5336,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
5337,1,-19.2,0,0,0,1,1,0,63,1,1.07937,0.92063
5338,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5339,1,0,0,0,0,1,1.00556,0,90,1,1.15556,0.85556
5340,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5341,1,0,0,0,0,1,1.02222,0,90,1,1.07778,0.96667
5342,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5343,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
5344,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5345,1,0,0,0,0,1,1.02222,0,90,1,1.07778,0.96667
5346,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
5347,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5348,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5349,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5350,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5351,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
5352,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
5353,1,0,0,0,0,1,1.02222,0,90,1,1.07778,0.96667
5354,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5355,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5356,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5357,1,0,0,0,0,1,1,0,63,1,1.14286,0.85714
5358,1,0,0,0,0,1,1.0008,0,63,1,1.0651,0.93651
5359,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
5360,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5361,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5362,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5363,1,0,0,0,0,1,1.00556,0,90,1,1.15556,0.85556
5364,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5365,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
5366,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
5367,1,0,0,0,0,1,1,0,63,1,1.14286,0.85714
5368,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5369,1,0,0,0,0,1,1.00556,0,90,1,1.15556,0.85556
5370,1,3.3,0,0,0,1,1.02222,0,90,1,1.07778,0.96667
5371,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5372,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
5373,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
5374,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
5375,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
5376,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
5377,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5378,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5379,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
5380,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5381,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5382,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5383,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5384,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5385,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
5386,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5387,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5388,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5389,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5390,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
5391,1,0,0,0,0,1,0.94444,0,45,1,1,0.88889
5392,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5393,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5394,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
5395,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
5396,1,22.2,0,0,0,1,1.02222,0,90,1,1.07778,0.96667
5397,1,0,0,0,0,1,1.02222,0,90,1,1.07778,0.96667
5398,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5399,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5400,1,0,0,0,0,1,1.00062,0,63,1,1.06474,0.93651
5401,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
5402,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5403,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5404,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5405,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
5406,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5407,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
5408,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5409,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5410,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5411,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5412,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5413,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5414,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
5415,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
5416,1,0,0,0,0,1,0.94444,0,45,1,1,0.88889
5417,1,0,0,0,0,1,0.99333,0,225,1,1.13333,0.85333
5418,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5419,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5420,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
5421,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5422,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
5423,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
5424,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
5425,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5426,1,0,0,0,0,1,1.00556,0,90,1,1.15556,0.85556
5427,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5428,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
5429,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5430,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
5431,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5432,1,-32.8,0,0,0,1,1.00556,0,90,1,1.15556,0.85556
5433,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5434,1,8.5,0,0,0,1,1,0,63,1,1.04762,0.95238
5435,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5436,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5437,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5438,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5439,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
5440,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
5441,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
5442,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
5443,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5444,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5445,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5446,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
5447,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
5448,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
5449,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
5450,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5451,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5452,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5453,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5454,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5455,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5456,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5457,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
5458,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5459,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5460,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5461,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5462,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
5463,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5464,1,0,0,0,0,1,1.04666,0,225,1,1.09333,1
5465,1,-5.2,1.1,0,0,1,1.01111,0,225,1,1.08889,0.93333
5466,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
5467,1,-53.4,0,0,0,1,1.04666,0,225,1,1.09333,1
5468,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5469,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5470,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
5471,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5472,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5473,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
5474,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5475,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
5476,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5477,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5478,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
5479,1,0,0,0,0,1,1,0,63,1,1.14286,0.85714
5480,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
5481,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5482,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
5483,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
5484,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5485,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5486,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
5487,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5488,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5489,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5490,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5491,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5492,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5493,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5494,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
5495,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5496,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
5497,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
5498,1,0,0,0,0,1,1.02222,0,90,1,1.07778,0.96667
5499,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5500,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
5501,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
5502,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5503,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
5504,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5505,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5506,1,57.4,0,0,0,1,1,0,63,1,1.04762,0.95238
5507,1,35.4,0,0,0,1,1,0,63,1,1.04762,0.95238
5508,1,0,0,0,0,1,1,0,63,1,1.14286,0.85714
5509,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
5510,1,0,0,0,0,1,1.00407,0,63,1,1.05575,0.95238
5511,1,0,0,0,0,1,1,0,63,1,1.14286,0.85714
5512,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
5513,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
5514,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5515,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5516,1,0,0,0,0,1,1,0,63,1,1.14286,0.85714
5517,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5518,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5519,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
5520,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
5521,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
5522,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
5523,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5524,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5525,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5526,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
5527,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5528,1,0,0,0,0,1,1.04666,0,225,1,1.09333,1
5529,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5530,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
5531,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5532,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5533,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5534,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5535,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5536,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5537,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5538,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5539,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5540,1,-1,0,0,0,1,1,0,63,1,1.06349,0.93651
5541,1,0,0,0,0,1,1,0,63,1,1.14286,0.85714
5542,1,0,0,0,0,1,1,0,63,1,1.14286,0.85714
5543,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5544,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5545,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5546,1,0,0,0,0,1,1.03333,0,150,1,1.1,0.96667
5547,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5548,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5549,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5550,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5551,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5552,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5553,1,0,0,0,0,1,1.00129,0,63,1,1.06608,0.93651
5554,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5555,1,0,0,0,0,1,1.02222,0,90,1,1.07778,0.96667
5556,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5557,1,0,0,0,0,1,1.02222,0,90,1,1.07778,0.96667
5558,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
5559,1,-17,0,0,0,1,1,0,63,1,1.06349,0.93651
5560,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
5561,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
5562,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5563,1,0,0,0,0,1,1,0,63,1,1.14286,0.85714
5564,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5565,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5566,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
5567,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5568,1,10.9,0,0,0,1,1,0,63,1,1.06349,0.93651
5569,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5570,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5571,1,0,0,0,0,1,1.02222,0,90,1,1.07778,0.96667
5572,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5573,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5574,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5575,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5576,1,18.8,0,0,0,1,1,0,63,1,1.07937,0.92063
5577,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5578,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5579,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5580,1,0,0,0,0,1,1,0,63,1,1.14286,0.85714
5581,1,0,0,0,0,1,1.00556,0,90,1,1.15556,0.85556
5582,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5583,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
5584,1,-60.3,0,0,0,1,1.03333,0,150,1,1.1,0.96667
5585,1,0,0,0,0,1,1,0,63,1,1.14286,0.85714
5586,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5587,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
5588,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
5589,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5590,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
5591,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5592,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
5593,1,0,0,0,0,1,1.00556,0,90,1,1.15556,0.85556
5594,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5595,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5596,1,19.3,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5597,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5598,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5599,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5600,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5601,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5602,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5603,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5604,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5605,1,0,0,0,0,1,0.9908,0,225,1,1.09271,0.88889
5606,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5607,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
5608,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5609,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5610,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5611,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
5612,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5613,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
5614,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5615,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5616,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5617,1,0,0,0,0,1,1.00022,0,63,1,1.06394,0.93651
5618,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5619,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5620,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5621,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5622,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5623,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5624,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5625,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
5626,1,0,0,0,0,1,1,0,63,1,1.14286,0.85714
5627,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
5628,1,-2.1,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5629,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5630,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5631,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5632,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
5633,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5634,1,0,0,0,0,1,1.02222,0,90,1,1.07778,0.96667
5635,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5636,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
5637,1,-15.1,0,0,0,1,1,0,63,1,1.06349,0.93651
5638,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
5639,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
5640,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
5641,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5642,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5643,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5644,1,0,0,0,0,1,1,0,63,1,1.14286,0.85714
5645,1,10,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5646,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
5647,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5648,1,0,0,0,0,1,1.02,0,150,1,1.05333,0.98667
5649,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5650,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5651,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5652,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5653,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5654,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5655,1,2,0,0,0,1,1,0,63,1,1.06349,0.93651
5656,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5657,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5658,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5659,1,0,0,0,0,1,1.04666,0,225,1,1.09333,1
5660,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
5661,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5662,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5663,1,0,0,0,0,1,1,0,63,1,1.14286,0.85714
5664,1,0,0,0,0,1,0.99333,0,225,1,1.13333,0.85333
5665,1,0,0,0,0,1,1.00556,0,90,1,1.15556,0.85556
5666,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
5667,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
5668,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5669,1,0,0,0,0,1,1.00414,0,63,1,1.05589,0.95238
5670,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
5671,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
5672,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5673,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5674,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
5675,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5676,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
5677,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5678,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
5679,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
5680,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5681,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5682,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5683,1,49.2,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5684,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
5685,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
5686,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5687,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5688,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5689,1,1.9,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5690,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
5691,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
5692,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5693,1,0,0,0,0,1,1.02222,0,90,1,1.07778,0.96667
5694,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5695,1,0,0,0,0,1,1.02333,0,150,1,1.08,0.96667
5696,1,0,0,0,0,1,0.99333,0,225,1,1.13333,0.85333
5697,1,0,0,0,0,1,0.99333,0,225,1,1.13333,0.85333
5698,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
5699,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
5700,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5701,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5702,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
5703,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5704,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5705,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5706,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5707,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
5708,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
5709,1,0,0,0,0,1,1.04538,0,225,1,1.09076,1
5710,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5711,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
5712,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
5713,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
5714,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5715,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
5716,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
5717,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5718,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5719,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5720,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5721,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5722,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5723,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5724,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
5725,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5726,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5727,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5728,1,0,0,0,0,1,1,0,63,1,1.14286,0.85714
5729,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5730,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5731,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5732,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5733,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5734,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5735,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5736,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5737,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5738,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5739,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
5740,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5741,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
5742,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5743,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5744,1,0,0,0,0,1,0.94444,0,45,1,1,0.88889
5745,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
5746,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5747,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5748,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5749,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
5750,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5751,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5752,1,0,0,0,0,1,1.02222,0,90,1,1.07778,0.96667
5753,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5754,1,0,0,0,0,1,0.94444,0,45,1,1,0.88889
5755,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5756,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5757,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5758,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5759,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
5760,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
5761,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5762,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5763,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5764,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
5765,1,36.1,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5766,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
5767,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5768,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
5769,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5770,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5771,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5772,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
5773,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
5774,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
5775,1,46.7,0,0,0,1,1,0,63,1,1.07937,0.92063
5776,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
5777,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5778,1,0,0,0,0,1,1,0,63,1,1.14286,0.85714
5779,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5780,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5781,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5782,1,0,0,0,0,1,1.04666,0,225,1,1.09333,1
5783,1,0,0,0,0,1,1.00428,0,63,1,1.07205,0.93651
5784,1,0,0,0,0,1,1,0,63,1,1.14286,0.85714
5785,1,3.9,0,0,0,1,1,0,63,1,1.14286,0.85714
5786,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5787,1,0,0,0,0,1,1.04666,0,225,1,1.09333,1
5788,1,0,0,0,0,1,1.00519,0,63,1,1.07388,0.93651
5789,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5790,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5791,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5792,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
5793,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5794,1,0,0,0,0,1,0.94444,0,45,1,1,0.88889
5795,1,0,0,0,0,1,0.94444,0,45,1,1,0.88889
5796,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5797,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5798,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5799,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5800,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5801,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
5802,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5803,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5804,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5805,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
5806,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5807,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5808,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5809,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5810,1,0,0,0,0,1,0.94444,0,45,1,1,0.88889
5811,1,-9.7,0,0,0,1,1.00163,0,63,1,1.06676,0.93651
5812,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5813,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
5814,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5815,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5816,1,3.7,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5817,1,0,0,0,0,1,0.99333,0,225,1,1.13333,0.85333
5818,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5819,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5820,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5821,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5822,1,0,0,0,0,1,1.07228,0,380,1,1.10263,1.04194
5823,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5824,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5825,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
5826,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5827,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5828,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
5829,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5830,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5831,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5832,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5833,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5834,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5835,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
5836,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5837,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
5838,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5839,1,0,0,0,0,1,0.94444,0,45,1,1,0.88889
5840,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5841,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
5842,1,0,0,0,0,1,1,0,63,1,1.14286,0.85714
5843,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5844,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5845,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5846,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5847,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5848,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
5849,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
5850,1,0,0,0,0,1,0.99333,0,225,1,1.13333,0.85333
5851,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
5852,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
5853,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5854,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5855,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5856,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5857,1,0,0,0,0,1,0.975,0,225,1,1.15,0.8
5858,1,0,0,0,0,1,0.975,0,225,1,1.15,0.8
5859,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5860,1,0,0,0,0,1,0.975,0,225,1,1.15,0.8
5861,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5862,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5863,1,0,0,0,0,1,0.975,0,225,1,1.15,0.8
5864,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5865,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5866,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5867,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5868,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5869,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5870,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5871,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5872,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5873,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5874,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5875,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5876,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5877,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5878,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5879,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5880,1,0,0,0,0,1,0.975,0,225,1,1.15,0.8
5881,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5882,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5883,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5884,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5885,1,0,0,0,0,1,0.975,0,225,1,1.15,0.8
5886,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5887,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5888,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5889,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5890,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5891,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5892,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5893,1,0,0,0,0,1,0.975,0,225,1,1.15,0.8
5894,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5895,1,0,0,0,0,1,0.975,0,150,1,1.15,0.8
5896,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5897,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5898,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5899,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5900,1,0,0,0,0,1,0.975,0,225,1,1.15,0.8
5901,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5902,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5903,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5904,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5905,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5906,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5907,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5908,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5909,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5910,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5911,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5912,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5913,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5914,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5915,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5916,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5917,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5918,1,0,0,0,0,1,0.975,0,225,1,1.15,0.8
5919,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5920,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5921,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5922,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5923,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5924,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5925,1,0,0,0,0,1,0.975,0,225,1,1.15,0.8
5926,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5927,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5928,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5929,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5930,1,0,0,0,0,1,0.975,0,225,1,1.15,0.8
5931,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5932,1,0,0,0,0,1,0.975,0,150,1,1.15,0.8
5933,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5934,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5935,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5936,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5937,1,0,0,0,0,1,0.975,0,225,1,1.15,0.8
5938,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5939,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5940,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5941,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5942,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5943,1,0,0,0,0,1,0.975,0,225,1,1.15,0.8
5944,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5945,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5946,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5947,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5948,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5949,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5950,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5951,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5952,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5953,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5954,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5955,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5956,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5957,1,122,7.8,0,0,1,0.975,0,380,1,1.15,0.8
5958,2,1.3,0,0,0,1,0.975,0,380,1,1.15,0.8
5959,2,-847.2,-89.2,0,0,1,0.975,0,380,1,1.15,0.8
5960,1,89.5,-8.6,0,0,1,0.975,0,90,1,1.15,0.8
5961,1,105.6,12.8,0,0,1,0.975,0,225,1,1.15,0.8
5962,2,-4.2,207.5,0,0,1,0.975,0,380,1,1.15,0.8
5963,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5964,2,167.8,80,0,0,1,0.975,0,225,1,1.15,0.8
5965,2,-20,-26,0,0,1,0.975,0,225,1,1.15,0.8
5966,1,-48.1,0,0,0,1,0.975,0,380,1,1.15,0.8
5967,2,612.9,169.4,0,0,1,0.975,0,380,1,1.15,0.8
5968,2,0,0,0,0,1,0.975,0,225,1,1.15,0.8
5969,1,111.9,12,0,0,1,0.975,0,380,1,1.15,0.8
5970,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5971,1,0,0,0,0,1,0.975,0,225,1,1.15,0.8
5972,2,-271.8,0,0,0,1,0.975,0,380,1,1.15,0.8
5973,1,302.6,0,0,0,1,0.975,0,225,1,1.15,0.8
5974,1,-96.3,0,0,0,1,0.975,0,380,1,1.15,0.8
5975,2,0,0,0,0,1,0.975,0,225,1,1.15,0.8
5976,1,116.2,0,0,0,1,0.975,0,225,1,1.15,0.8
5977,1,630.3,26,0,0,1,0.975,0,380,1,1.15,0.8
