bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
5978,1,217,19.2,0,0,1,0.975,0,380,1,1.15,0.8
5979,1,-1.4,0,0,0,1,0.975,0,150,1,1.15,0.8
5980,1,2.4,0,0,0,1,0.975,0,225,1,1.15,0.8
5981,1,159.5,-1.7,0,0,1,0.975,0,380,1,1.15,0.8
5982,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5983,2,331.6,64.5,0,0,1,0.975,0,225,1,1.15,0.8
5984,1,480,143.6,0,0,1,0.975,0,225,1,1.15,0.8
5985,1,-372.1,0,0,0,1,0.975,0,380,1,1.15,0.8
5986,1,14.6,0,0,0,1,0.975,0,225,1,1.15,0.8
5987,1,-0.2,0,0,0,1,0.975,0,380,1,1.15,0.8
5988,2,-224,-45.7,0,0,1,0.975,0,380,1,1.15,0.8
5989,1,72.2,5.3,0,0,1,0.975,0,225,1,1.15,0.8
5990,1,2777.7,-495.6,0,0,1,0.975,0,380,1,1.15,0.8
5991,1,72.1,0.1,0,0,1,0.975,0,380,1,1.15,0.8
5992,1,537.6,120.1,0,0,1,0.975,0,380,1,1.15,0.8
5993,1,446,128.7,0,0,1,0.975,0,380,1,1.15,0.8
5994,1,150,-8.4,0,0,1,0.975,0,380,1,1.15,0.8
5995,1,147.4,57.3,0,0,1,0.975,0,225,1,1.15,0.8
5996,1,379.9,-18.3,0,0,1,0.975,0,380,1,1.15,0.8
5997,2,-285.4,351.1,0,0,1,0.975,0,380,1,1.15,0.8
5998,1,57.3,-55.2,0,0,1,0.975,0,380,1,1.15,0.8
5999,1,103.9,2.2,0,0,1,0.975,0,225,1,1.15,0.8
6000,1,86.8,26.3,0,0,1,0.975,0,225,1,1.15,0.8
6001,1,291.7,38.4,0,0,1,0.975,0,380,1,1.15,0.8
6002,2,-92,219.9,0,0,1,0.975,0,225,1,1.15,0.8
6003,2,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6004,1,23,14.1,0,0,1,0.975,0,225,1,1.15,0.8
6005,1,-1.7,0,0,0,1,0.975,0,225,1,1.15,0.8
6006,2,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6007,1,-139.4,149.3,0,0,1,0.975,0,380,1,1.15,0.8
6008,1,12.7,12.3,0,0,1,0.975,0,225,1,1.15,0.8
6009,2,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6010,2,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6011,1,149,33.7,0,0,1,0.975,0,225,1,1.15,0.8
6012,1,184.4,23.5,0,0,1,0.975,0,380,1,1.15,0.8
6013,1,90.7,0,0,0,1,0.975,0,225,1,1.15,0.8
6014,2,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6015,1,0,0,0,0,1,0.975,0,63,1,1.15,0.8
6016,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6017,1,7.2,0,0,0,1,0.975,0,225,1,1.15,0.8
6018,1,198.1,52.1,0,0,1,0.975,0,380,1,1.15,0.8
6019,1,88.1,-0.1,0,0,1,0.975,0,380,1,1.15,0.8
6020,1,81,-4.2,0,0,1,0.975,0,380,1,1.15,0.8
6021,2,87,-12,0,0,1,0.975,0,225,1,1.15,0.8
6022,1,122.4,80.2,0,0,1,0.975,0,225,1,1.15,0.8
6023,2,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6024,1,-99.4,0,0,0,1,0.975,0,380,1,1.15,0.8
6025,1,201.1,64.2,0,0,1,0.975,0,225,1,1.15,0.8
6026,2,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6027,2,495.3,3.5,0,0,1,0.975,0,380,1,1.15,0.8
6028,1,802.7,58.4,0,0,1,0.975,0,380,1,1.15,0.8
6029,2,-29.2,0,0,0,1,0.975,0,380,1,1.15,0.8
6030,1,545.3,59.9,0,0,1,0.975,0,380,1,1.15,0.8
6031,1,212.5,75.8,0,0,1,0.975,0,380,1,1.15,0.8
6032,1,52.5,-79.1,0,0,1,0.975,0,380,1,1.15,0.8
6033,1,86.6,-23.7,0,0,1,0.975,0,225,1,1.15,0.8
6034,1,148.6,9.8,0,0,1,0.975,0,225,1,1.15,0.8
6035,1,127.2,-32.3,0,0,1,0.975,0,380,1,1.15,0.8
6036,1,859.1,214,0,0,1,0.975,0,380,1,1.15,0.8
6037,1,0,0,0,0,1,0.975,0,225,1,1.15,0.8
6038,1,319.4,80.2,0,0,1,0.975,0,380,1,1.15,0.8
6039,1,0,0,0,0,1,0.975,0,225,1,1.15,0.8
6040,2,29.2,4.7,0,0,1,0.975,0,225,1,1.15,0.8
6041,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6042,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6043,1,341.3,-55.6,0,0,1,0.975,0,380,1,1.15,0.8
6044,1,32.2,-4.6,0,0,1,0.975,0,225,1,1.15,0.8
6045,2,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6046,1,0,0,0,0,1,0.975,0,225,1,1.15,0.8
6047,1,-90.9,178,0,0,1,0.975,0,380,1,1.15,0.8
6048,1,0,0,0,0,1,0.975,0,150,1,1.15,0.8
6049,2,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6050,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6051,1,187.3,0,0,0,1,0.975,0,225,1,1.15,0.8
6052,1,109.5,6.3,0,0,1,0.975,0,225,1,1.15,0.8
6053,1,172.7,3.2,0,0,1,0.975,0,380,1,1.15,0.8
6054,1,198.2,21.3,0,0,1,0.975,0,380,1,1.15,0.8
6055,2,300.9,264.6,0,0,1,0.975,0,380,1,1.15,0.8
6056,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6057,1,677.5,0,0,0,1,0.975,0,225,1,1.15,0.8
6058,2,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6059,1,0,0,0,0,1,0.975,0,150,1,1.15,0.8
6060,1,0,0,0,0,1,0.975,0,150,1,1.15,0.8
6061,1,494.1,11.9,0,0,1,0.975,0,150,1,1.15,0.8
6062,1,250.6,-92.1,0,0,1,0.975,0,150,1,1.15,0.8
6063,1,-4.5,0,0,0,1,0.975,0,380,1,1.15,0.8
6064,1,-1.2,0,0,0,1,0.975,0,380,1,1.15,0.8
6065,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6066,2,628.8,188.7,0,0,1,0.975,0,380,1,1.15,0.8
6067,1,0,0,0,0,1,0.975,0,225,1,1.15,0.8
6068,1,0,0,0,0,1,0.975,0,225,1,1.15,0.8
6069,2,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6070,2,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6071,1,-1308.6,-133.3,0,0,1,0.975,0,380,1,1.15,0.8
6072,1,25.7,0,0,0,1,0.975,0,225,1,1.15,0.8
6073,1,0,0,0,0,1,0.975,0,225,1,1.15,0.8
6074,1,260.6,0,0,0,1,0.975,0,380,1,1.15,0.8
6075,1,0,0,0,0,1,0.975,0,225,1,1.15,0.8
6076,1,151.5,48.6,0,0,1,0.975,0,225,1,1.15,0.8
6077,1,31.7,56.3,0,0,1,0.975,0,225,1,1.15,0.8
6078,1,76.9,0,0,0,1,0.975,0,225,1,1.15,0.8
6079,1,419.2,43.9,0,0,1,0.975,0,380,1,1.15,0.8
6080,1,-287.4,59.6,0,0,1,0.975,0,380,1,1.15,0.8
6081,1,38.7,111.5,0,0,1,0.975,0,225,1,1.15,0.8
6082,1,234.4,-112.8,0,0,1,0.975,0,380,1,1.15,0.8
6083,2,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6084,2,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6085,1,115.3,284,0,0,1,0.975,0,225,1,1.15,0.8
6086,1,176.5,0,0,0,1,0.975,0,380,1,1.15,0.8
6087,1,271.4,46.1,0,100,1,0.975,0,225,1,1.15,0.8
6088,2,-1.7,15.6,0,0,1,0.975,0,380,1,1.15,0.8
6089,2,0,0.7,0,0,1,0.975,0,380,1,1.15,0.8
6090,2,220,67,0,0,1,0.975,0,380,1,1.15,0.8
6091,1,-315.7,24.6,0,0,1,0.975,0,380,1,1.15,0.8
6092,2,-31.6,-48.7,0,0,1,0.975,0,225,1,1.15,0.8
6093,2,87.8,8.5,0,0,1,0.975,0,225,1,1.15,0.8
6094,2,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6095,2,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6096,1,90.3,10.5,0,0,1,0.975,0,225,1,1.15,0.8
6097,1,2.2,0,0,0,1,0.975,0,225,1,1.15,0.8
6098,1,445.5,0,0,0,1,0.975,0,225,1,1.15,0.8
6099,1,-10.8,0,0,0,1,0.975,0,225,1,1.15,0.8
6100,1,-370.9,0,0,0,1,0.975,0,380,1,1.15,0.8
6101,1,19.1,0,0,0,1,0.975,0,380,1,1.15,0.8
6102,1,-316,0.8,0,0,1,0.975,0,380,1,1.15,0.8
6103,2,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6104,2,363,46.6,0,0,1,0.975,0,380,1,1.15,0.8
6105,1,1.7,-14.3,0,0,1,0.975,0,225,1,1.15,0.8
6106,2,-242,187,0,0,1,0.975,0,380,1,1.15,0.8
6107,1,48.9,0,0,0,1,0.975,0,225,1,1.15,0.8
6108,1,211,-14.7,0,0,1,0.975,0,380,1,1.15,0.8
6109,1,239.4,-13.6,0,0,1,0.975,0,380,1,1.15,0.8
6110,1,379.6,104.5,0,0,1,0.975,0,380,1,1.15,0.8
6111,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6112,2,92,121.8,0,0,1,0.975,0,380,1,1.15,0.8
6113,2,54.9,64.4,0,0,1,0.975,0,380,1,1.15,0.8
6114,1,-592.2,89.8,0,0,1,0.975,0,380,1,1.15,0.8
6115,2,242.5,69.2,0,0,1,0.975,0,380,1,1.15,0.8
6116,1,-176.9,12.5,0,0,1,0.975,0,380,1,1.15,0.8
6117,2,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6118,1,224.3,6.7,0,0,1,0.975,0,380,1,1.15,0.8
6119,1,-439.5,180.6,0,0,1,0.975,0,380,1,1.15,0.8
6120,1,393.9,70.8,0,0,1,0.975,0,380,1,1.15,0.8
6121,1,0,0,0,0,1,0.975,0,225,1,1.15,0.8
6122,1,-120.6,0,0,0,1,0.975,0,380,1,1.15,0.8
6123,1,314.8,38.3,0,0,1,0.975,0,380,1,1.15,0.8
6124,1,432.7,122.4,0,0,1,0.975,0,380,1,1.15,0.8
6125,1,198,0,0,0,1,0.975,0,380,1,1.15,0.8
6126,2,124.4,25.9,0,0,1,0.975,0,380,1,1.15,0.8
6127,1,-81,42.5,0,0,1,0.975,0,150,1,1.15,0.8
6128,1,0,0,0,0,1,0.975,0,225,1,1.15,0.8
6129,1,141,-34,0,0,1,0.975,0,150,1,1.15,0.8
6130,2,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6131,1,75.5,14,0,0,1,0.975,0,225,1,1.15,0.8
6132,2,0,0,0,0,1,0.975,0,225,1,1.15,0.8
6133,2,464.8,-8.4,0,0,1,0.975,0,225,1,1.15,0.8
6134,2,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6135,1,-5.2,-18.4,0,0,1,0.975,0,225,1,1.15,0.8
6136,1,6.7,0,0,0,1,0.975,0,380,1,1.15,0.8
6137,1,567.9,126.6,0,0,1,0.975,0,380,1,1.15,0.8
6138,1,312.5,-273.9,0,0,1,0.975,0,380,1,1.15,0.8
6139,2,239,23,0,0,1,0.975,0,380,1,1.15,0.8
6140,1,189.2,0,0,0,1,0.975,0,225,1,1.15,0.8
6141,1,-94.6,0,0,0,1,0.975,0,225,1,1.15,0.8
6142,1,-148.1,184.1,0,0,1,0.975,0,380,1,1.15,0.8
6143,1,172.6,11.7,0,0,1,0.975,0,225,1,1.15,0.8
6144,1,124.5,0.2,0,0,1,0.975,0,380,1,1.15,0.8
6145,1,267.9,370.1,0,0,1,0.975,0,380,1,1.15,0.8
6146,2,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6147,1,50,-6,0,0,1,0.975,0,380,1,1.15,0.8
6148,1,40.7,12,0,0,1,0.975,0,225,1,1.15,0.8
6149,1,0,0,0,0,1,0.975,0,225,1,1.15,0.8
6150,1,-29.2,0,0,0,1,0.975,0,380,1,1.15,0.8
6151,1,9.4,45.5,0,0,1,0.975,0,380,1,1.15,0.8
6152,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6153,1,0,0,0,0,1,0.975,0,225,1,1.15,0.8
6154,1,347.1,37.3,0,0,1,0.975,0,380,1,1.15,0.8
6155,1,83,0,0,0,1,0.975,0,225,1,1.15,0.8
6156,1,-80.3,0,0,0,1,0.975,0,380,1,1.15,0.8
6157,2,118,-38,0,0,1,0.975,0,380,1,1.15,0.8
6158,2,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6159,1,0,0,0,0,1,0.975,0,150,1,1.15,0.8
6160,2,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6161,1,-1441.2,294,0,0,1,0.975,0,380,1,1.15,0.8
6162,2,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6163,1,0,0,0,0,1,0.975,0,150,1,1.15,0.8
6164,1,-2.8,0,0,0,1,0.975,0,225,1,1.15,0.8
6165,2,44,-4,0,0,1,0.975,0,225,1,1.15,0.8
6166,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6167,1,113,10,0,0,1,0.975,0,380,1,1.15,0.8
6168,1,62.1,19.8,0,0,1,0.975,0,225,1,1.15,0.8
6169,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6170,1,114,-36.5,0,0,1,0.975,0,380,1,1.15,0.8
6171,1,213.5,32.5,0,0,1,0.975,0,225,1,1.15,0.8
6172,2,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6173,2,307,53,0,0,1,0.975,0,225,1,1.15,0.8
6174,2,253,41,0,0,1,0.975,0,380,1,1.15,0.8
6175,1,849.2,-0.6,0,0,1,0.975,0,380,1,1.15,0.8
6176,2,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6177,1,-36.1,33.8,0,0,1,0.975,0,225,1,1.15,0.8
6178,1,-78.9,31.2,0,0,1,0.975,0,225,1,1.15,0.8
6179,2,226,39.3,0,0,1,0.975,0,225,1,1.15,0.8
6180,1,-706,-56.9,0,0,1,0.975,0,380,1,1.15,0.8
6181,1,192.5,16,0,0,1,0.975,0,225,1,1.15,0.8
6182,1,935.6,302.6,0,0,1,0.975,0,380,1,1.15,0.8
6183,1,363,80.1,0,0,1,0.975,0,225,1,1.15,0.8
6184,2,329.1,-21,0,0,1,0.975,0,380,1,1.15,0.8
6185,1,0,0,0,0,1,0.975,0,225,1,1.15,0.8
6186,1,-32.3,0,0,0,1,0.975,0,380,1,1.15,0.8
6187,1,124.8,13.2,0,0,1,0.975,0,380,1,1.15,0.8
6188,2,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6189,2,4,106,0,0,1,0.975,0,380,1,1.15,0.8
6190,1,10.1,0,0,0,1,0.975,0,225,1,1.15,0.8
6191,1,276.6,43.9,0,0,1,0.975,0,225,1,1.15,0.8
6192,1,212.8,22.3,0,0,1,0.975,0,225,1,1.15,0.8
6193,2,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6194,2,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6195,2,50.8,-12,0,0,1,0.975,0,225,1,1.15,0.8
6196,2,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6197,1,0,0,0,0,1,0.975,0,225,1,1.15,0.8
6198,1,0,0,0,0,1,0.975,0,225,1,1.15,0.8
6199,1,0,0,0,0,1,0.975,0,225,1,1.15,0.8
6200,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6201,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6202,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6203,1,0,0,0,0,1,0.975,0,225,1,1.15,0.8
6204,1,0,0,0,0,1,0.99647,0,380,1,1.19295,0.8
6205,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6206,1,0,0,0,0,1,0.975,0,225,1,1.15,0.8
6207,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6208,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6209,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6210,1,0,0,0,0,1,0.975,0,150,1,1.15,0.8
6211,1,48.4,189.8,0,0,1,0.975,0,380,1,1.15,0.8
6212,2,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6213,1,0,0,0,0,1,0.975,0,225,1,1.15,0.8
6214,1,-78.5,190.6,0,0,1,0.975,0,380,1,1.15,0.8
6215,1,352.9,-159.4,0,0,1,0.975,0,380,1,1.15,0.8
6216,2,16.7,0,0,0,1,0.975,0,380,1,1.15,0.8
6217,1,241.6,57.8,0,0,1,0.975,0,380,1,1.15,0.8
6218,2,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6219,2,448,11.3,0,0,1,0.975,0,225,1,1.15,0.8
6220,1,104.3,25.3,0,0,1,0.975,0,380,1,1.15,0.8
6221,2,2,4,0,0,1,0.975,0,225,1,1.15,0.8
6222,2,12.7,27.6,0,0,1,0.975,0,380,1,1.15,0.8
6223,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6224,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6225,1,104,0,0,0,1,0.975,0,225,1,1.15,0.8
6226,2,17,0,0,0,1,0.975,0,380,1,1.15,0.8
6227,1,170.4,88.6,0,0,1,0.975,0,380,1,1.15,0.8
6228,1,211.4,87.6,0,0,1,0.975,0,380,1,1.15,0.8
6229,2,0,0,0,0,1,0.975,0,225,1,1.15,0.8
6230,1,0.9,0,0,0,1,0.975,0,380,1,1.15,0.8
6231,2,0,0,0,0,1,0.975,0,225,1,1.15,0.8
6232,1,122,33.5,0,0,1,0.975,0,225,1,1.15,0.8
6233,1,61.1,0,0,0,1,0.975,0,380,1,1.15,0.8
6234,1,-82,7.1,0,0,1,0.975,0,225,1,1.15,0.8
6235,1,670.5,0.6,0,0,1,0.975,0,380,1,1.15,0.8
6236,1,-733.6,142.9,0,0,1,0.975,0,380,1,1.15,0.8
6237,1,141.6,21.9,0,0,1,0.975,0,380,1,1.15,0.8
6238,1,27.5,12.8,0,0,1,0.975,0,225,1,1.15,0.8
6239,2,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6240,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6241,1,0,0,0,0,1,0.975,0,225,1,1.15,0.8
6242,1,0,0,0,0,1,0.975,0,225,1,1.15,0.8
6243,1,0,0,0,0,1,0.975,0,225,1,1.15,0.8
6244,1,0,0,0,0,1,0.975,0,225,1,1.15,0.8
6245,2,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6246,1,-20.2,0,0,0,1,0.975,0,225,1,1.15,0.8
6247,2,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6248,1,232.5,66.3,0,0,1,0.975,0,225,1,1.15,0.8
6249,1,260.6,41.8,0,0,1,0.975,0,225,1,1.15,0.8
6250,1,227.8,118.9,0,0,1,0.975,0,380,1,1.15,0.8
6251,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6252,1,247,33.7,0,0,1,0.975,0,380,1,1.15,0.8
6253,1,319.1,0,0,0,1,0.975,0,225,1,1.15,0.8
6254,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6255,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
6256,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
6257,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6258,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6259,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6260,2,0,0,0,0,1,0.975,0,11,1,1.15,0.8
6261,2,0,0,0,0,1,0.975,0,11,1,1.15,0.8
6262,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6263,2,0,0,0,0,1,0.975,0,4,1,1.15,0.8
6264,2,0,0,0,0,1,0.975,0,4,1,1.15,0.8
6265,2,0,0,0,0,1,0.975,0,4,1,1.15,0.8
6266,2,0,0,0,0,1,0.975,0,4,1,1.15,0.8
6267,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6268,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6269,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6270,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6271,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6272,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6273,2,37,16,0,0,1,0.975,0,24,1,1.15,0.8
6274,2,37,16,0,0,1,0.975,0,24,1,1.15,0.8
6275,2,37,16,0,0,1,0.975,0,24,1,1.15,0.8
6276,2,37,16,0,0,1,0.975,0,24,1,1.15,0.8
6278,2,16,11,0,0,1,0.975,0,20,1,1.15,0.8
6279,2,14,11,0,0,1,0.975,0,20,1,1.15,0.8
6280,2,14,11,0,0,1,0.975,0,20,1,1.15,0.8
6281,2,10,7.5,0,0,1,0.975,0,17,1,1.15,0.8
6282,2,0,0,0,0,1,0.975,0,15,1,1.15,0.8
6283,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6284,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6285,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6286,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6287,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6288,2,13,7,0,0,1,0.975,0,20,1,1.15,0.8
6289,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6290,2,0,0,0,0,1,0.975,0,12,1,1.15,0.8
6291,2,0,0,0,0,1,0.975,0,12,1,1.15,0.8
6292,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6293,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6294,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6295,2,31,13,0,0,1,0.975,0,24,1,1.15,0.8
6296,2,31,13,0,0,1,0.975,0,24,1,1.15,0.8
6297,2,38,16,0,0,1,0.975,0,24,1,1.15,0.8
6298,2,38,16,0,0,1,0.975,0,24,1,1.15,0.8
6299,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
6300,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
6301,2,0,0,0,0,1,0.975,0,4,1,1.15,0.8
6302,2,0,0,0,0,1,0.975,0,4,1,1.15,0.8
6303,2,0,0,0,0,1,0.975,0,4,1,1.15,0.8
6304,2,0,0,0,0,1,0.975,0,4,1,1.15,0.8
6305,2,0,0,0,0,1,0.975,0,4,1,1.15,0.8
6306,2,0,0,0,0,1,0.975,0,4,1,1.15,0.8
6307,2,0,0,0,0,1,0.975,0,5,1,1.15,0.8
6308,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
6309,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
6310,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
6311,2,0,0,0,0,1,0.975,0,15,1,1.15,0.8
6312,2,0,0,0,0,1,0.975,0,15,1,1.15,0.8
6313,2,0,0,0,0,1,0.975,0,15,1,1.15,0.8
6314,2,1.4,0,0,0,1,0.975,0,20,1,1.15,0.8
6315,2,0,0,0,0,1,0.975,0,15,1,1.15,0.8
6316,2,0,0,0,0,1,0.975,0,15,1,1.15,0.8
6317,2,43,18,0,0,1,0.975,0,24,1,1.15,0.8
6319,2,43,18,0,0,1,0.975,0,24,1,1.15,0.8
6320,2,43,18,0,0,1,0.975,0,24,1,1.15,0.8
6321,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
6322,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
6323,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
6324,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
6325,2,3.5,2.2,0,0,1,0.975,0,15,1,1.15,0.8
6326,2,3.5,2.2,0,0,1,0.975,0,15,1,1.15,0.8
6327,2,4.2,2.3,0,0,1,0.975,0,14,1,1.15,0.8
6328,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
6329,2,30,14,0,0,1,0.975,0,20,1,1.15,0.8
6330,2,30,14,0,0,1,0.975,0,20,1,1.15,0.8
6332,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
6333,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6334,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6335,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6336,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6337,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6338,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6339,2,40,18,0,0,1,0.975,0,24,1,1.15,0.8
6340,2,40,18,0,0,1,0.975,0,24,1,1.15,0.8
6341,2,40,18,0,0,1,0.975,0,24,1,1.15,0.8
6342,2,40,18,0,0,1,0.975,0,24,1,1.15,0.8
6343,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6344,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6345,2,0,0,0,0,1,0.975,0,21,1,1.15,0.8
6346,2,0,0,0,0,1,0.975,0,15,1,1.15,0.8
6347,2,8.8,6.6,0,0,1,0.975,0,19,1,1.15,0.8
6348,2,40,17,0,0,1,0.975,0,24,1,1.15,0.8
6349,2,40,17,0,0,1,0.975,0,24,1,1.15,0.8
6350,2,40,17,0,0,1,0.975,0,24,1,1.15,0.8
6351,2,40,17,0,0,1,0.975,0,24,1,1.15,0.8
6352,2,0,0,0,0,1,0.975,0,11,1,1.15,0.8
6353,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
6354,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
6355,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6356,2,0,0,0,0,1,0.975,0,15,1,1.15,0.8
6357,2,0,0,0,0,1,0.975,0,15,1,1.15,0.8
6358,2,0,0,0,0,1,0.975,0,15,1,1.15,0.8
6359,2,0,0,0,0,1,0.975,0,15,1,1.15,0.8
6360,2,0,0,0,0,1,0.975,0,15,1,1.15,0.8
6361,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
6362,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
6363,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6364,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6365,2,7.3,5.5,0,0,1,0.975,0,21,1,1.15,0.8
6366,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6367,2,37,15,0,0,1,0.975,0,24,1,1.15,0.8
6368,2,37,15,0,0,1,0.975,0,24,1,1.15,0.8
6369,2,37,15,0,0,1,0.975,0,24,1,1.15,0.8
6370,2,37,15,0,0,1,0.975,0,24,1,1.15,0.8
6371,2,37,15,0,0,1,0.975,0,24,1,1.15,0.8
6372,2,37,15,0,0,1,0.975,0,24,1,1.15,0.8
6373,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
6374,2,10.8,8.6,0,0,1,0.975,0,18,1,1.15,0.8
6375,2,10,6,0,0,1,0.975,0,20,1,1.15,0.8
6376,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
6377,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
6379,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6380,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6381,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6382,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6383,2,0,0,0,0,1,0.975,0,5,1,1.15,0.8
6384,2,0,0,0,0,1,0.975,0,5,1,1.15,0.8
6385,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6386,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6387,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6388,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6389,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6390,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
6391,2,0,0,0,0,1,0.975,0,5,1,1.15,0.8
6392,2,0,0,0,0,1,0.975,0,5,1,1.15,0.8
6393,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6394,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6395,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6396,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6397,2,0,0,0,0,1,0.975,0,5,1,1.15,0.8
6398,2,0,0,0,0,1,0.975,0,5,1,1.15,0.8
6399,2,0,0,0,0,1,0.975,0,5,1,1.15,0.8
6400,2,0,0,0,0,1,0.975,0,5,1,1.15,0.8
6401,2,0,0,0,0,1,0.975,0,12,1,1.15,0.8
6402,2,0,0,0,0,1,0.975,0,12,1,1.15,0.8
6403,2,0,0,0,0,1,0.975,0,12,1,1.15,0.8
6404,2,0,0,0,0,1,0.975,0,12,1,1.15,0.8
6405,2,14,8,0,0,1,0.975,0,20,1,1.15,0.8
6406,2,14,8,0,0,1,0.975,0,20,1,1.15,0.8
6407,2,0,0,0,0,1,0.975,0,5,1,1.15,0.8
6408,2,0,0,0,0,1,0.975,0,5,1,1.15,0.8
6409,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6410,2,5.9,3.6,0,0,1,0.975,0,20,1,1.15,0.8
6411,2,0,0,0,0,1,0.975,0,5,1,1.15,0.8
6412,2,0,0,0,0,1,0.975,0,5,1,1.15,0.8
6413,2,0,0,0,0,1,0.975,0,15,1,1.15,0.8
6414,2,0,0,0,0,1,0.975,0,15,1,1.15,0.8
6415,2,0,0,0,0,1,0.975,0,18,1,1.15,0.8
6416,2,0,0,0,0,1,0.975,0,18,1,1.15,0.8
6417,2,0,0,0,0,1,0.975,0,18,1,1.15,0.8
6418,2,0,0,0,0,1,0.975,0,18,1,1.15,0.8
6419,2,0,0,0,0,1,0.975,0,15,1,1.15,0.8
6420,2,0,0,0,0,1,0.975,0,15,1,1.15,0.8
6421,2,30,12,0,0,1,0.975,0,24,1,1.15,0.8
6422,2,30,12,0,0,1,0.975,0,24,1,1.15,0.8
6423,2,12,3,0,0,1,0.975,0,17,1,1.15,0.8
6424,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
6425,2,0,0,0,0,1,0.975,0,17,1,1.15,0.8
6426,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
6427,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6428,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6429,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6430,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
6431,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
6432,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
6433,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
6434,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6435,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
6436,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
6437,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
6438,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
6439,2,13,8,0,0,1,0.975,0,20,1,1.15,0.8
6440,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
6441,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6442,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6443,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6444,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6445,2,15,0,0,0,1,0.975,0,20,1,1.15,0.8
6446,2,15,0,0,0,1,0.975,0,20,1,1.15,0.8
6447,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6448,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6449,2,0,0,0,0,1,0.975,0,11,1,1.15,0.8
6450,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6451,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6452,2,10.8,8.6,0,0,1,0.975,0,20,1,1.15,0.8
6453,2,0,0,0,0,1,0.975,0,5,1,1.15,0.8
6454,2,0,0,0,0,1,0.975,0,3,1,1.15,0.8
6455,2,0,0,0,0,1,0.975,0,3,1,1.15,0.8
6456,2,0,0,0,0,1,0.975,0,3,1,1.15,0.8
6457,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6458,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6459,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6460,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6461,2,0,0,0,0,1,0.975,0,13,1,1.15,0.8
6462,2,0,0,0,0,1,0.975,0,13,1,1.15,0.8
6463,2,0,0,0,0,1,0.975,0,13,1,1.15,0.8
6464,2,0,0,0,0,1,0.975,0,13,1,1.15,0.8
6465,2,0,0,0,0,1,0.975,0,15,1,1.15,0.8
6466,2,0,0,0,0,1,0.975,0,15,1,1.15,0.8
6467,2,0,0,0,0,1,0.975,0,15,1,1.15,0.8
6468,2,0,0,0,0,1,0.975,0,15,1,1.15,0.8
6469,2,0,0,0,0,1,0.975,0,15,1,1.15,0.8
6470,2,0,0,0,0,1,0.975,0,5,1,1.15,0.8
6471,2,0,0,0,0,1,0.975,0,5,1,1.15,0.8
6472,2,0,0,0,0,1,0.975,0,5,1,1.15,0.8
6473,2,0,0,0,0,1,0.975,0,15,1,1.15,0.8
6474,2,0,0,0,0,1,0.975,0,15,1,1.15,0.8
6475,2,0,0,0,0,1,0.975,0,15,1,1.15,0.8
6476,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6477,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6478,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6479,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6480,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6481,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6482,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6483,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6484,2,0,0,0,0,1,0.975,0,15,1,1.15,0.8
6485,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
6486,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
6487,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
6488,2,15,0,0,0,1,0.975,0,20,1,1.15,0.8
6489,2,7,4,0,0,1,0.975,0,19,1,1.15,0.8
6490,2,7,4,0,0,1,0.975,0,19,1,1.15,0.8
6491,2,0,0,0,0,1,0.975,0,5,1,1.15,0.8
6492,2,0,0,0,0,1,0.975,0,5,1,1.15,0.8
6493,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6494,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6495,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6496,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6497,2,41,15,0,0,1,0.975,0,24,1,1.15,0.8
6498,2,41,15,0,0,1,0.975,0,24,1,1.15,0.8
6499,2,0,0,0,0,1,0.975,0,5,1,1.15,0.8
6500,2,0,0,0,0,1,0.975,0,5,1,1.15,0.8
6501,2,0,0,0,0,1,0.975,0,5,1,1.15,0.8
6502,2,0,0,0,0,1,0.975,0,15,1,1.15,0.8
6503,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6504,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6505,2,35,18,0,0,1,0.975,0,24,1,1.15,0.8
6506,2,35,13,0,0,1,0.975,0,24,1,1.15,0.8
6507,2,35,13,0,0,1,0.975,0,24,1,1.15,0.8
6508,2,35,13,0,0,1,0.975,0,24,1,1.15,0.8
6509,2,0,0,0,0,1,0.975,0,15,1,1.15,0.8
6510,2,0,0,0,0,1,0.975,0,15,1,1.15,0.8
6511,2,0,0,0,0,1,0.975,0,15,1,1.15,0.8
6512,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6513,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6514,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6515,2,18,10,0,0,1,0.975,0,20,1,1.15,0.8
6516,2,18,10,0,0,1,0.975,0,20,1,1.15,0.8
6517,2,0,0,0,0,1,0.975,0,15,1,1.15,0.8
6518,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6519,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
