bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
1,1,378.4,98.5,0,16.61,0,1,0,220,6,1.1,0.9
2,2,0,0,0,0,0,1,0,154,1,1.1,0.9
3,1,151,48.8,0,4.69,0,1,0,220,5,1.1,0.9
4,1,171.41,23.4,0,2.1,0,1,0,220,5,1.1,0.9
5,1,45.95,14,0,13.34,0,1,0,220,6,1.1,0.9
6,2,0,0,0,0,0,1,0,380,6,1.1,0.9
7,1,31.03,10.3,0,0.65,0,1,0,110,21,1.1,0.9
8,2,0,0,0,0,0,1,0,154,1,1.1,0.9
9,1,14.3,2,0,1.91,0,1,0,154,1,1.1,0.9
10,1,134,24.7,0,12.44,0,1,0,220,5,1.1,0.9
11,1,0,0,0,0,0,1,0,150,9,1.1,0.9
12,1,-6.11,2,0,0.47,0,1,0,150,9,1.1,0.9
13,1,-22.74,-8.32,0,6.5,0,1,0,220,6,1.1,0.9
14,1,13.5,14.8,0,132.435168,0,1,0,380,9,1.3,0.7
15,1,59.67,26.7,0,12.84,0,1,0,220,4,1.1,0.9
16,1,30.6,4.3,0,5.15,0,1,0,154,1,1.1,0.9
17,1,67.68,12.1,0,2.18,0,1,0,220,3,1.1,0.9
18,2,0,0,0,0,0,1,0,380,3,1.1,0.9
19,1,25.33,7.5,0,2.39,0,1,0,110,12,1.1,0.9
20,1,1.4,0.2,0,4.93,0,1,0,154,1,1.1,0.9
21,1,161.2,39.3,0,30.71,0,1,0,220,5,1.1,0.9
22,1,0,-0,0,0.85,0,1,0,220,5,1.1,0.9
23,1,19.62,7.1,0,1.15,0,1,0,110,19,1.1,0.9
24,1,17.22,5.7,0,1.22,0,1,0,110,21,1.1,0.9
25,2,0,0,0,0,0,1,0,220,3,1.1,0.9
26,1,167.3,54.8,0,110.54,0,1,0,380,5,1.1,0.9
27,1,-0,-0,0,14.82,0,1,0,380,13,1.1,0.9
28,1,0,0,0,0,0,1,0,150,9,1.1,0.9
29,1,152.9,49.4,0,27.65,0,1,0,380,5,1.1,0.9
30,1,-0,0,0,0.56,0,1,0,150,9,1.1,0.9
31,1,69.68,43.2,0,6.3,0,1,0,150,9,1.3,0.7
32,2,0,0,0,0,0,1,0,220,4,1.1,0.9
33,2,0,0,0,0,0,1,0,220,4,1.1,0.9
34,1,13.52,4.9,0,1.8,0,1,0,110,19,1.1,0.9
35,1,10.51,3.5,0,0.31,0,1,0,110,12,1.1,0.9
36,1,-0,-0,0.12,15.34,0,1,0,220,19,1.1,0.9
37,1,9.21,2.6,0,2,0,1,0,110,18,1.1,0.9
38,1,42.75,12.8,0,13.3,0,1,0,220,8,1.1,0.9
39,2,0,0,0,0,0,1,0,150,10,1.1,0.9
40,1,16.02,4.54,0,0.1,0,1,0,110,23,1.1,0.9
41,1,27.9,4,0,4.23,0,1,0,154,1,1.1,0.9
42,1,20.82,7.9,0,26.89,0,1,0,380,4,1.1,0.9
43,1,12.6,1.8,0,2.03,0,1,0,154,1,1.1,0.9
44,1,-0,0,0,7.27,0,1,0,220,5,1.1,0.9
45,1,10.11,3.7,0,0.81,0,1,0,110,19,1.1,0.9
46,1,10.01,2.7,0,1.14,0,1,0,110,18,1.1,0.9
47,1,6.31,0,0,0.67,0,1,0,110,18,1.1,0.9
48,1,2.9,0.9,0,0.6,0,1,0,110,15,1.1,0.9
49,2,0,0,0,0,0,1,0,220,6,1.1,0.9
50,1,48.8,6.9,0,8.71,0,1,0,154,1,1.1,0.9
51,2,0,0,0,0,0,1,0,220,4,1.1,0.9
52,1,127.6,31.8,0,20.51,0,1,0,150,8,1.1,0.9
53,1,48.65,16.1,0,7.14,0,1,0,220,5,1.1,0.9
54,1,110.5,-26.8,0,16.37,0,1,0,220,6,1.1,0.9
55,1,0,-0,0,1.23,0,1,0,220,3,1.1,0.9
56,1,140,79.7,0,6.5,0,1,0,220,3,1.1,0.9
57,1,21.6,3,0,3.54,0,1,0,154,1,1.1,0.9
58,1,0,0,0,2.31,0,1,0,380,5,1.1,0.9
59,1,119.2,20.7,0,3.31,0,1,0,220,5,1.1,0.9
60,1,0.24,-1.66,0,0.65,0,1,0,110,18,1.1,0.9
61,1,-0,0,0,58.57,0,1,0,380,3,1.1,0.9
62,1,-0,0,0,1.34,0,1,0,110,18,1.1,0.9
63,1,187.9,110.2,0,21.25,0,1,0,380,3,1.1,0.9
64,1,14.92,5.5,0,1.31,0,1,0,110,15,1.1,0.9
65,1,-18.52,6.1,0,0.79,0,1,0,150,9,1.1,0.9
66,1,4.61,1.7,0,2.32,0,1,0,110,19,1.1,0.9
67,1,0,0,0.099501,82.133595,0,1,0,380,18,1.1,0.9
68,1,10.81,5.1,0,1.09,0,1,0,110,18,1.1,0.9
69,1,62.87,20.5,0,1.15,0,1,0,150,8,1.1,0.9
70,1,0,0,0,2.64,0,1,0,154,1,1.1,0.9
71,1,126.3,42.4,0,55.24,0,1,0,150,8,1.1,0.9
72,1,6.91,-4.6,0,5.75,0,1,0,220,4,1.1,0.9
73,1,15.72,5.2,0,0.11,0,1,0,110,12,1.1,0.9
74,1,0,0,0,0,0,1,0,150,9,1.1,0.9
75,1,38.74,6.1,0,1.17,0,1,0,220,4,1.1,0.9
76,1,22.13,10.7,0,14.21,0,1,0,220,8,1.1,0.9
77,1,-0,-0,0,0.73,0,1,0,220,4,1.1,0.9
78,1,0,-0,0,0.83,0,1,0,110,18,1.1,0.9
79,1,138.8,136.7,0,8.76,0,1,0,380,3,1.1,0.9
80,2,0,0,0,0,0,1,0,220,23,1.1,0.9
81,1,67.76,19.18,0,1.47,0,1,0,150,1,1.1,0.9
82,1,22.02,5.1,0,0.69,0,1,0,110,1,1.1,0.9
83,1,0,0,0,6.62,0,1,0,220,3,1.1,0.9
84,1,1,0.3,0,0.19,0,1,0,110,19,1.1,0.9
85,1,20.9,3,0,5.74,0,1,0,154,1,1.1,0.9
86,1,0,0,0,0.12,0,1,0,150,9,1.1,0.9
87,1,21.52,5.1,0,0.5,0,1,0,110,18,1.1,0.9
88,1,71.98,28.8,0,11,0,1,0,220,6,1.1,0.9
89,1,0,0,0.199111,4.530599,0,1,0,380,2,1.1,0.9
90,1,363.25,115.39,0,3.95,0,1,0,220,5,1.1,0.9
91,1,-0,0,0,0.02,0,1,0,150,8,1.1,0.9
92,1,192.9,73.3,0,20.75,0,1,0,380,3,1.1,0.9
93,1,17.52,6.3,0,0.26,0,1,0,110,19,1.1,0.9
94,1,33.14,12,0,0.65,0,1,0,110,19,1.1,0.9
95,1,40.45,25,0,9.82,0,1,0,150,9,1.1,0.9
96,1,193.17,53.37,0,4.58,0,1,0,220,5,1.1,0.9
97,1,0,0,0,9.38,0,1,0,380,1,1.1,0.9
98,1,90.7,25.5,0,3.11,0,1,0,220,3,1.1,0.9
99,1,176.3,-58.9,0,24.77,0,1,0,380,6,1.1,0.9
100,1,35.94,22.3,0,0,0,1,0,150,9,1.1,0.9
101,1,-0,0,0,0.29,0,1,0,150,9,1.1,0.9
102,1,0,-0,0,3.77,0,1,0,220,6,1.1,0.9
103,1,65.07,40.3,0,5.43,0,1,0,150,9,1.1,0.9
104,1,51.36,-8.8,0,2.15,0,1,0,220,6,1.1,0.9
105,1,-0,-0,0,82.55,0,1,0,380,6,1.1,0.9
106,1,0,-0,0,31.19,0,1,0,380,23,1.3,0.7
107,2,0,0,0,0,0,1,0,380,3,1.3,0.7
108,1,3.8,1.3,0,0.4,0,1,0,110,18,1.1,0.9
109,1,137,19.5,0,4.9,0,1,0,154,1,1.1,0.9
110,1,0,0,0,0,0,1,0,150,9,1.1,0.9
111,1,61.07,36,0,3.09,0,1,0,220,11,1.1,0.9
112,1,0,0,0,3.24,0,1,0,220,3,1.1,0.9
113,1,-0,-0,0,6.532711,0,1,0,380,5,1.1,0.9
114,1,55.7,7.9,0,4.21,0,1,0,154,1,1.1,0.9
115,1,0,-0,0,4.21,0,1,0,220,5,1.1,0.9
116,1,1.8,0.7,0,0.3,0,1,0,110,19,1.1,0.9
117,1,40.04,16,0,0.52,0,1,0,110,18,1.1,0.9
118,1,-0,0,0,36.562834,0,1,0,380,5,1.1,0.9
119,1,0,0,0,0.09,0,1,0,150,9,1.1,0.9
120,1,140.6,20.1,0,13.81,0,1,0,154,1,1.1,0.9
121,1,45.15,14.1,0,0.19,0,1,0,110,15,1.1,0.9
122,1,-0,0,0,5.75,0,1,0,220,3,1.1,0.9
123,2,0,0,0,0,0,1,0,220,11,1.1,0.9
124,2,0,0,0,0,0,1,0,220,5,1.1,0.9
125,1,3.42,2.68,0,1.46,0,1,0,110,18,1.1,0.9
126,1,0,-0,0,2.64,0,1,0,154,1,1.1,0.9
127,1,-0,-0,0,4.3,0,1,0,220,6,1.1,0.9
128,1,23.73,12.7,0,0.52,0,1,0,220,5,1.1,0.9
129,1,121.9,7.4,0,1.34,0,1,0,220,3,1.1,0.9
130,1,-0,0,0.135375,47.750675,0,1,0,380,10,1.1,0.9
131,1,47.35,16.4,0,4.08,0,1,0,110,22,1.1,0.9
132,1,0,-0,0,21.39,0,1,0,380,1,1.1,0.9
133,1,38.14,12.5,0,6.28,0,1,0,150,8,1.1,0.9
134,1,54.2,7.8,0,94.9,0,1,0,400,1,1.1,0.9
135,1,130.6,84.9,0,4.22,0,1,0,220,7,1.1,0.9
136,1,7.91,2.6,0,0.74,0,1,0,110,12,1.1,0.9
137,1,42.1,74.61,0,37.58,0,1,0,150,1,1.1,0.9
138,1,-75.38,7.8,0,29.9,0,1,0,380,10,1.1,0.9
139,1,-0,-0,0,36.92,0,1,0,380,8,1.1,0.9
140,1,0,0,0,4.14,0,1,0,220,8,1.1,0.9
141,2,0,0,0,0,0,1,0,220,13,1.1,0.9
142,2,0,0,0,0,0,1,0,220,6,1.1,0.9
143,1,0,0,0,0,0,1,0,150,8,1.1,0.9
144,1,0,0,0,98.53,0,1,0,380,14,1.1,0.9
145,1,38.34,5.6,0,7.64,0,1,0,220,5,1.1,0.9
146,1,269.6,65.7,0,0,0,1,0,120,20,1.3,0.7
147,2,0,0,0,0,0,1,0,220,7,1.1,0.9
148,1,32.34,12,0,6.1,0,1,0,220,5,1.1,0.9
149,1,100.1,45.1,0,1.11,0,1,0,380,6,1.1,0.9
150,2,0,0,0,0,0,1,0,220,5,1.1,0.9
151,2,0,0,0,0,0,1,0,154,1,1.1,0.9
152,1,7,1,0,4.69,0,1,0,154,1,1.1,0.9
153,1,-0,0,0,0.56,0,1,0,150,7,1.1,0.9
154,1,0,0,0,1.29,0,1,0,110,12,1.1,0.9
155,1,-0,-0,0,1.7,0,1,0,110,21,1.1,0.9
156,1,40.34,25,0,1.14,0,1,0,150,9,1.1,0.9
157,1,9.21,3.3,0,1.2,0,1,0,110,19,1.1,0.9
158,1,166,60.3,0,0.57,0,1,0,220,3,1.1,0.9
159,1,0,-0,0,0.1,0,1,0,150,9,1.1,0.9
160,1,79.4,11.3,0,4.92,0,1,0,154,1,1.1,0.9
161,1,-0,-0,0,0.16,0,1,0,150,9,1.1,0.9
162,1,0,0,0,66.65,0,1,0,380,6,1.1,0.9
163,1,147.76,32.73,0,8.34,0,1,0,220,5,1.1,0.9
164,1,0,-0,0,5.17,0,1,0,150,8,1.1,0.9
165,1,26.8,-3.7,0,51.261678,0,1,0,380,9,1.1,0.9
166,2,0,0,0,0,0,1,0,220,3,1.1,0.9
167,1,257.5,131.1,0,1.08,0,1,0,220,3,1.1,0.9
168,1,16.7,2.4,0,6.09,0,1,0,154,1,1.1,0.9
169,1,0,0,0,1.91,0,1,0,150,9,1.1,0.9
170,1,-0,-0,0,2.35,0,1,0,220,1,1.1,0.9
171,1,100.8,13.2,0,5.24,0,1,0,220,5,1.1,0.9
172,1,111.7,10.96,0,4.22,0,1,0,220,4,1.1,0.9
173,1,90.38,-5.05,0,8.49,0,1,0,220,13,1.1,0.9
174,1,370.5,-17,0,9.91,0,1,0,220,5,1.1,0.9
175,1,9.91,3.2,0,0.67,0,1,0,110,12,1.1,0.9
176,1,-0.69,-5.46,0,5.07,0,1,0,150,9,1.1,0.9
177,1,94.9,36.2,0,16.46,0,1,0,220,10,1.1,0.9
178,1,81.09,48,0,0.03,0,1,0,150,9,1.1,0.9
179,2,0,0,0,0,0,1,0,380,4,1.1,0.9
180,1,0,0,0,0.54,0,1,0,110,21,1.1,0.9
181,1,54.96,16.9,0,3.37,0,1,0,110,22,1.1,0.9
182,1,19.32,26,0,0.69,0,1,0,220,3,1.1,0.9
183,1,0,0,0,1.83,0,1,0,150,9,1.1,0.9
184,1,-0,-0,0,2.42,0,1,0,220,5,1.1,0.9
185,1,20.9,3,0,4.11,0,1,0,154,1,1.1,0.9
186,1,19.92,6.6,0,0.56,0,1,0,110,21,1.1,0.9
187,1,57.16,2,0,1.48,0,1,0,110,22,1.1,0.9
188,1,36.84,13.9,0,3.3,0,1,0,220,5,1.1,0.9
189,1,-15.04,-5.12,0,0.43,0,1,0,110,18,1.1,0.9
190,2,0,0,0,0,0,1,0,110,19,1.1,0.9
191,1,0,-0,0,14.19,0,1,0,220,6,1.1,0.9
192,2,0,0,0,0,0,1,0,380,3,1.1,0.9
193,1,119.9,3.7,0,3.33,0,1,0,220,3,1.1,0.9
194,2,0,0,0,0,0,1,0,150,8,1.1,0.9
195,1,73.14,21.55,0,8.52,0,1,0,220,5,1.1,0.9
196,1,0,-0,0,12.48,0,1,0,220,5,1.1,0.9
197,2,0,0,0,0,0,1,0,380,3,1.1,0.9
198,1,39.74,11.8,0,1.44,0,1,0,220,5,1.1,0.9
199,1,86.8,28.4,0,1.34,0,1,0,150,8,1.1,0.9
200,1,22.42,2.1,0,0.19,0,1,0,150,1,1.1,0.9
201,2,0,0,0,0,0,1,0,220,4,1.1,0.9
202,1,110.9,32.7,0,15.4,0,1,0,220,14,1.1,0.9
203,1,18.2,2.6,0,12.38,0,1,0,154,1,1.1,0.9
204,1,-0,-0,0.181549,14.690889,0,1,0,220,18,1.1,0.9
205,1,46.15,18.2,0,1.29,0,1,0,150,8,1.1,0.9
206,1,34.04,12.3,0,0.23,0,1,0,110,19,1.1,0.9
207,1,321.98,84.4,0,1.34,0,1,0,220,5,1.1,0.9
208,1,33.44,10,0,1.36,0,1,0,110,3,1.1,0.9
209,2,0,0,0,0,0,1,0,110,12,1.1,0.9
210,1,0,0,0,0,0,1,0,150,9,1.1,0.9
211,1,75.28,19.2,0,1.9,0,1,0,110,8,1.1,0.9
212,1,95.69,24.54,0,2.85,0,1,0,220,13,1.1,0.9
213,1,37.34,10.9,0,0.63,0,1,0,110,1,1.1,0.9
214,2,0,0,0,0,0,1,0,380,13,1.1,0.9
215,1,-0,0,0,4.93,0,1,0,110,18,1.1,0.9
216,1,155.6,54.7,0,2.21,0,1,0,220,5,1.1,0.9
217,1,105.2,0.1,0,7.36,0,1,0,220,5,1.1,0.9
218,1,69.83,15.12,0,2.23,0,1,0,220,5,1.1,0.9
219,2,0,0,0,0,0,1,0,380,7,1.1,0.9
220,2,0,0,0,0,0,1,0,380,6,1.1,0.9
221,2,0,0,0,0,0,1,0,380,5,1.1,0.9
222,2,0,0,0,0,0,1,0,150,1,1.1,0.9
223,1,27.03,8.8,0,1.84,0,1,0,110,21,1.1,0.9
224,1,2.6,0.5,0,0.14,0,1,0,110,18,1.1,0.9
225,1,0,0,0,1.15,0,1,0,220,5,1.1,0.9
226,1,14.62,4.8,0,1.02,0,1,0,110,12,1.1,0.9
227,1,-0,0,0,2.55,0,1,0,220,7,1.1,0.9
228,1,-23.43,57.4,0,0,0,1,0,150,2,1.1,0.9
229,1,426.6,93.7,0,80.94,0,1,0,380,6,1.1,0.9
230,1,152.07,22.52,0,7.87,0,1,0,220,4,1.1,0.9
231,1,-0.13,-1,0,0,0,1,0,110,8,1.1,0.9
232,1,0,0,0,0.7,0,1,0,150,9,1.1,0.9
233,1,2.5,3.8,0,0.15,0,1,0,110,18,1.1,0.9
234,1,16.7,2.4,0,0.87,0,1,0,154,1,1.1,0.9
235,1,34.04,4.4,0,1.25,0,1,0,110,22,1.1,0.9
236,1,45.85,7,0,1.05,0,1,0,220,4,1.1,0.9
237,1,0,-0,0,30.97,0,1,0,380,3,1.1,0.9
238,1,0,-0,0,19.36,0,1,0,220,6,1.1,0.9
239,2,0,0,0,0,0,1,0,110,19,1.1,0.9
240,1,0,0,0,0,0,1,0,150,9,1.1,0.9
241,1,-0,0,0,3.95,0,1,0,220,3,1.1,0.9
242,1,167.9,18.2,0,5.97,0,1,0,220,3,1.1,0.9
243,1,0,-0.01,0,13.49,0,1,0,150,8,1.1,0.9
244,1,-0,-0,0,0.68,0,1,0,150,8,1.1,0.9
245,1,16.62,5.5,0,1.34,0,1,0,110,21,1.1,0.9
246,2,0,0,0,0,0,1,0,220,1,1.1,0.9
247,1,0,0,0,0.72,0,1,0,110,18,1.1,0.9
248,2,0,0,0,0,0,1,0,380,13,1.1,0.9
249,1,-0,-0,0,26.3,0,1,0,220,4,1.1,0.9
250,1,0,0,0,13.85,0,1,0,380,3,1.1,0.9
251,1,118.4,16.9,0,8.02,0,1,0,154,1,1.1,0.9
252,1,-0,0,0,2.66,0,1,0,220,3,1.1,0.9
253,1,0,-0,0,4.06,0,1,0,220,1,1.1,0.9
254,1,-0,-0,0.135493,12.74062,0,1,0,380,21,1.1,0.9
255,2,0,0,0,0,0,1,0,380,16,1.1,0.9
256,1,0,-0,0,7.09,0,1,0,220,6,1.1,0.9
257,1,113.9,24.5,0,6.72,0,1,0,220,4,1.1,0.9
258,1,88,12.6,0,22.25,0,1,0,154,1,1.1,0.9
259,1,42.67,12.11,0,14.84,0,1,0,150,9,1.1,0.9
260,1,216.8,40.5,0,5.91,0,1,0,220,3,1.1,0.9
261,1,-0,0,0,1.29,0,1,0,380,10,1.1,0.9
262,2,0,0,0,0,0,1,0,220,13,1.1,0.9
263,2,0,0,0,0,0,1,0,154,1,1.1,0.9
264,1,38.74,9,0,0.57,0,1,0,220,4,1.1,0.9
265,1,350.4,29.3,0,19.31,0,1,0,220,11,1.1,0.9
266,1,0,-0,0,140.96,0,1,0,380,4,1.1,0.9
267,1,103.8,2.7,0,3.33,0,1,0,220,4,1.1,0.9
268,1,-0.13,-1,0,0,0,1,0,220,8,1.1,0.9
269,1,0,-0,0,0.66,0,1,0,110,22,1.1,0.9
270,1,-0,0,0,6.34,0,1,0,380,1,1.1,0.9
271,1,96.7,26.8,0,0,0,1,0,150,2,1.1,0.9
272,1,0,0,0,19.54,0,1,0,150,9,1.1,0.9
273,1,-0,-0,0,14.87,0,1,0,220,23,1.1,0.9
274,1,19.02,6,0,0.25,0,1,0,110,21,1.1,0.9
275,1,102.1,25.3,0,1.11,0,1,0,150,8,1.1,0.9
276,1,-0,0,0,2.44,0,1,0,220,3,1.1,0.9
277,1,0,0,0,0,0,1,0,150,9,1.1,0.9
278,2,0,0,0,0,0,1,0,110,18,1.1,0.9
279,1,8.31,3,0,0.99,0,1,0,110,19,1.1,0.9
280,1,119.6,29.6,0,5.34,0,1,0,220,5,1.1,0.9
281,1,-0,-0,0,18.07,0,1,0,380,8,1.1,0.9
282,2,0,0,0,0,0,1,0,380,18,1.1,0.9
283,1,27.33,11.9,0,1.17,0,1,0,220,5,1.1,0.9
284,1,191.2,-3.4,0,19.21,0,1,0,220,4,1.1,0.9
285,1,0,0,0.029916,18.291787,0,1,0,380,1,1.1,0.9
286,1,101.6,14.5,0,1.94,0,1,0,154,1,1.1,0.9
287,1,177.1,66.9,0,71.03,0,1,0,380,16,1.1,0.9
288,1,0,0,0,0.3,0,1,0,150,9,1.1,0.9
289,2,0,0,0,0,0,1,0,220,6,1.1,0.9
290,1,53.46,18.7,0,1.64,0,1,0,220,20,1.1,0.9
291,1,0,-0,0,12.73,0,1,0,220,14,1.1,0.9
292,1,13.82,1.4,0,0.7,0,1,0,220,5,1.1,0.9
293,1,85.1,67,0,0.18,0,1,0,150,9,1.1,0.9
294,2,0,0,0,0,0,1,0,400,1,1.1,0.9
295,1,0,0,0,0.08,0,1,0,220,6,1.1,0.9
296,1,189.3,76.7,0,3.24,0,1,0,220,3,1.1,0.9
297,1,23.73,9.4,0,1.45,0,1,0,150,8,1.1,0.9
298,1,10.01,-21,0,8.59,0,1,0,220,11,1.1,0.9
299,2,0,0,0,0,0,1,0,380,4,1.1,0.9
300,1,0,0,0,1.05,0,1,0,150,9,1.1,0.9
301,1,-14.85,-4.95,0,0.37,0,1,0,110,18,1.1,0.9
302,1,20.9,3,0,2.65,0,1,0,154,1,1.1,0.9
303,1,431.7,121.6,0,1.14,0,1,0,220,21,1.1,0.9
304,1,2.2,0.5,0,0.21,0,1,0,150,10,1.1,0.9
305,1,103,12,0,0.63,0,1,0,220,5,1.1,0.9
306,1,-0,0,0,4.76,0,1,0,220,5,1.1,0.9
307,1,0,0,0,25.85,0,1,0,380,1,1.1,0.9
308,1,0,0,0,0,0,1,0,150,9,1.3,0.7
309,2,0,0,0,0,0,1,0,220,3,1.1,0.9
310,2,0,0,0,0,0,1,0,380,9,1.3,0.7
311,1,42.05,17.2,0,1.31,0,1,0,150,8,1.1,0.9
312,1,-0.16,-2.91,0,0.43,0,1,0,110,8,1.1,0.9
313,2,0,0,0,0,0,1,0,154,1,1.1,0.9
314,1,163.1,46.3,0,10.6,0,1,0,220,5,1.1,0.9
315,1,-0,-0,0,2.13,0,1,0,220,10,1.1,0.9
316,1,0,-0,0,2.81,0,1,0,220,3,1.1,0.9
317,1,-0,-0,0.045946,-1.82203,0,1,0,380,2,1.1,0.9
318,1,-0,-0,0,1.05,0,1,0,150,9,1.1,0.9
319,1,153.3,21.8,0,18.25,0,1,0,154,1,1.1,0.9
320,2,0,0,0,0,0,1,0,400,1,1.1,0.9
321,1,67.17,-23.9,0,0.93,0,1,0,220,3,1.1,0.9
322,1,303.8,85.4,0,3.63,0,1,0,220,10,1.1,0.9
323,1,-0,-0,0,0,0,1,0,400,1,1.1,0.9
324,2,0,0,0,0,0,1,0,380,3,1.1,0.9
325,2,0,0,0,0,0,1,0,154,1,1.1,0.9
326,1,0,0,0,0,0,1,0,220,8,1.1,0.9
327,1,0,0,0,12.29,0,1,0,380,3,1.1,0.9
328,2,0,0,0,0,0,1,0,220,13,1.1,0.9
329,1,24.23,7.1,0,1.64,0,1,0,110,21,1.1,0.9
330,1,108.6,2.6,0,31.8,0,1,0,380,3,1.1,0.9
331,1,4,2.4,0,0.03,0,1,0,150,9,1.1,0.9
332,1,30.03,10.9,0,1.45,0,1,0,110,19,1.1,0.9
333,1,524.5,43,0,6.85,0,1,0,220,5,1.1,0.9
334,1,129.9,18.5,0,0.38,0,1,0,154,1,1.1,0.9
335,1,-0,0,0,1.92,0,1,0,110,18,1.1,0.9
336,1,4.4,0,0,0.51,0,1,0,110,18,1.1,0.9
337,1,9.22,1.2,0,0.8,0,1,0,110,19,1.1,0.9
338,2,0,0,0,0,0,1,0,220,5,1.1,0.9
339,1,-0,0,0,0.14,0,1,0,220,6,1.1,0.9
340,1,186.6,56.6,0,30.24,0,1,0,380,20,1.1,0.9
341,1,-0,-0,0,0.81,0,1,0,110,21,1.1,0.9
342,1,35.41,20.3,0,10.07,0,1,0,220,6,1.1,0.9
343,1,3.2,1.2,0,0.69,0,1,0,110,19,1.1,0.9
344,1,372.8,147.5,0,27.73,0,1,0,150,8,1.1,0.9
345,1,0,0,0.080094,-0.240282,0,1,0,220,11,1.1,0.9
346,1,197.5,48.3,0,0.71,0,1,0,220,5,1.1,0.9
347,2,0,0,0,0,0,1,0,154,1,1.1,0.9
348,2,0,0,0,0,0,1,0,380,6,1.1,0.9
349,1,-0,0,0,15.15,0,1,0,150,8,1.1,0.9
350,1,110.4,26.2,0,5.62,0,1,0,220,5,1.1,0.9
351,1,-0.15,-1.93,0,0,0,1,0,220,8,1.1,0.9
352,2,0,0,0,0,0,1,0,380,5,1.1,0.9
353,1,-0,-0,0,14.6,0,1,0,220,12,1.1,0.9
354,1,-0,0,0,8.67,0,1,0,380,1,1.1,0.9
355,1,-4.86,-2.15,0,0.31,0,1,0,110,18,1.1,0.9
356,1,141.1,2.1,0,4.78,0,1,0,220,7,1.1,0.9
357,1,52.96,32.8,0,14.14,0,1,0,150,9,1.1,0.9
358,1,13.9,1.9,0,0.62,0,1,0,154,1,1.1,0.9
359,1,0,0,0,2.37,0,1,0,220,1,1.1,0.9
360,1,35.54,11.5,0,3.65,0,1,0,110,8,1.1,0.9
361,2,0,0,0,0,0,1,0,380,13,1.3,0.7
362,1,48.92,14.52,0,2.85,0,1,0,150,1,1.1,0.9
363,1,-0,0,0,26.52,0,1,0,150,9,1.3,0.7
364,1,10.01,4,0,8.11,0,1,0,220,6,1.1,0.9
365,1,0,-0,0,0.82,0,1,0,150,9,1.1,0.9
366,2,0,0,0,0,0,1,0,400,1,1.1,0.9
367,1,65.17,-51.5,0,4.85,0,1,0,220,5,1.1,0.9
368,1,-0,0,0,7.11,0,1,0,220,6,1.1,0.9
369,1,-0,0,0,3.78,0,1,0,220,8,1.1,0.9
370,1,56.76,23.2,0,0.49,0,1,0,150,8,1.1,0.9
371,1,0,0,0,11.44,0,1,0,154,1,1.1,0.9
372,2,0,0,0,0,0,1,0,380,14,1.1,0.9
373,1,-0,0,0,0.16,0,1,0,150,9,1.1,0.9
374,1,-0,-0,0,2.27,0,1,0,154,1,1.1,0.9
375,1,-0,0,0,1.61,0,1,0,220,3,1.1,0.9
376,1,0.01,0,0,35.09,0,1,0,380,6,1.1,0.9
377,1,-0.18,-1,0,0,0,1,0,150,8,1.1,0.9
378,1,221.35,51.8,0,8.81,0,1,0,220,13,1.1,0.9
379,1,23.83,7.9,0,0.72,0,1,0,110,21,1.1,0.9
380,1,-95.71,-2.8,0,7.25,0,1,0,220,10,1.1,0.9
381,1,44.05,0,0,0,0,1,0,150,7,1.1,0.9
382,2,0,0,0,0,0,1,0,220,7,1.1,0.9
383,1,19.02,11.5,0,0,0,1,0,150,9,1.1,0.9
384,1,0,-0,0,0.3,0,1,0,150,9,1.1,0.9
385,1,-0,-0,0,105.84,0,1,0,380,4,1.1,0.9
386,1,0,-0,0,28.09,0,1,0,380,3,1.1,0.9
387,1,-0.19,-4.38,0,0,0,1,0,150,8,1.1,0.9
388,1,0,-0,0,7.15,0,1,0,220,3,1.1,0.9
389,2,0,0,0,0,0,1,0,150,10,1.1,0.9
390,1,27.93,10.1,0,0.43,0,1,0,110,19,1.1,0.9
391,1,34.94,21.6,0,0.18,0,1,0,150,9,1.1,0.9
392,1,134.1,34.2,0,0.75,0,1,0,150,8,1.1,0.9
393,1,17.72,5.9,0,0.32,0,1,0,220,21,1.1,0.9
394,2,0,0,0,0,0,1,0,380,3,1.1,0.9
395,1,-0,-0,0,7.85,0,1,0,380,8,1.1,0.9
396,1,0,0,0,0,0,1,0,150,9,1.3,0.7
397,1,77.79,-40.8,0,12.06,0,1,0,220,3,1.1,0.9
398,1,11.91,3.8,0,0.46,0,1,0,110,18,1.1,0.9
399,1,5.01,2,0,0.13,0,1,0,220,6,1.1,0.9
400,1,-19.66,-10.83,0,0.06,0,1,0,110,18,1.1,0.9
401,1,56.5,36.29,0,3.08,0,1,0,220,5,1.1,0.9
402,1,-0,-0,0,16.38,0,1,0,220,6,1.1,0.9
403,1,-0,-0,0.090774,7.330444,0,1,0,220,18,1.1,0.9
404,1,3.81,0.24,0,0.23,0,1,0,110,18,1.1,0.9
405,1,254.7,79.4,0,9.43,0,1,0,380,6,1.1,0.9
406,2,0,0,0,0,0,1,0,110,12,1.1,0.9
407,1,69.5,9.9,0,98.63,0,1,0,400,1,1.1,0.9
408,1,129.1,7.4,0,0.04,0,1,0,220,5,1.1,0.9
409,2,0,0,0,0,0,1,0,154,1,1.1,0.9
410,1,170.89,50.38,0,6.44,0,1,0,220,5,1.1,0.9
411,2,0,0,0,0,0,1,0,110,22,1.1,0.9
412,1,26.4,3.8,0,4.65,0,1,0,154,1,1.1,0.9
413,2,0,0,0,0,0,1,0,220,5,1.1,0.9
414,1,20.52,10.3,0,0.04,0,1,0,150,9,1.1,0.9
415,1,4.71,0.7,0,11.39,0,1,0,220,4,1.1,0.9
416,1,70.68,13.5,0,6.96,0,1,0,220,5,1.1,0.9
417,1,187.19,1.8,0,20.47,0,1,0,220,3,1.1,0.9
418,1,24.43,8.7,0,0.17,0,1,0,110,15,1.1,0.9
419,1,8.81,3.2,0,1.12,0,1,0,110,19,1.1,0.9
420,1,0,0,0,0,0,1,0,380,8,1.1,0.9
421,1,33.74,20.9,0,1.1,0,1,0,150,9,1.1,0.9
422,1,35.84,12.5,0,0.26,0,1,0,110,19,1.1,0.9
423,2,0,0,0,0,0,1,0,154,1,1.1,0.9
424,2,0,0,0,0,0,1,0,380,3,1.1,0.9
425,1,-0,0,0,2.72,0,1,0,380,1,1.1,0.9
426,1,123.1,6.5,0,3.25,0,1,0,220,5,1.1,0.9
427,1,-0,0,0,1.24,0,1,0,380,1,1.1,0.9
428,1,0.1,0,0,0.57,0,1,0,110,18,1.1,0.9
429,1,26.93,-22.4,0,4.95,0,1,0,220,4,1.1,0.9
430,1,29.03,9,0,0.56,0,1,0,110,21,1.1,0.9
431,1,188.42,106.93,0,4.89,0,1,0,220,13,1.1,0.9
432,1,-0,-0,0,68.517663,0,1,0,380,5,1.1,0.9
433,2,0,0,0,0,0,1,0,380,3,1.1,0.9
434,2,0,0,0,0,0,1,0,154,1,1.1,0.9
435,1,33.14,11.6,0,0.22,0,1,0,110,19,1.1,0.9
436,1,18.3,8.2,0,35.421268,0,1,0,380,9,1.3,0.7
437,1,69.08,24,0,1,0,1,0,220,6,1.1,0.9
438,2,0,0,0,0,0,1,0,220,3,1.1,0.9
439,2,0,0,0,0,0,1,0,220,3,1.1,0.9
440,2,0,0,0,0,0,1,0,220,4,1.1,0.9
441,1,-0,0,0.199768,27.888516,0,1,0,380,10,1.1,0.9
442,2,0,0,0,0,0,1,0,220,4,1.1,0.9
443,1,-12.61,4.1,0,1.83,0,1,0,150,9,1.1,0.9
444,1,0,-0,0,2.45,0,1,0,220,5,1.1,0.9
445,1,36.74,10.3,0,8.1,0,1,0,220,4,1.1,0.9
446,1,100.53,43.37,0,0,0,1,0,110,24,1.1,0.9
447,2,0,0,0,0,0,1,0,110,18,1.1,0.9
448,1,0,0,0,0,0,1,0,150,9,1.1,0.9
449,1,0,0,0,29.42,0,1,0,380,5,1.1,0.9
450,1,42.04,43,0,0.02,0,1,0,150,9,1.1,0.9
451,1,-0,-0,0,22.71,0,1,0,380,1,1.1,0.9
452,2,0,0,0,0,0,1,0,110,22,1.1,0.9
453,2,0,0,0,0,0,1,0,380,5,1.1,0.9
454,1,23.7,3.4,0,8.13,0,1,0,154,1,1.1,0.9
455,1,274.32,5.66,0,13.24,0,1,0,220,5,1.1,0.9
456,2,0,0,0,0,0,1,0,110,18,1.1,0.9
457,1,1.8,0.7,0,0.18,0,1,0,110,19,1.1,0.9
458,1,0,0,0.190956,35.262077,0,1,0,380,11,1.1,0.9
459,1,97,40.3,0,16.79,0,1,0,220,3,1.1,0.9
460,1,0,-0,0,0.88,0,1,0,110,18,1.1,0.9
461,1,0,0,0,0,0,1,0,150,9,1.1,0.9
462,1,0,0,0,0,0,1,0,150,9,1.1,0.9
463,1,24.33,7.6,0,1.18,0,1,0,110,18,1.1,0.9
464,1,44.75,0.9,0,6.67,0,1,0,220,7,1.1,0.9
465,1,-0,0,0.11,2.57,0,1,0,220,21,1.1,0.9
466,1,0,0,0,0,0,1,0,150,9,1.1,0.9
467,1,40.5,5.7,0,3.9,0,1,0,154,1,1.1,0.9
468,1,9.01,6.8,0,0.44,0,1,0,110,18,1.1,0.9
469,1,81.09,48,0,0.03,0,1,0,150,9,1.1,0.9
470,1,-0,0,0,0.43,0,1,0,150,9,1.1,0.9
471,1,0,0,0,1.47,0,1,0,220,6,1.1,0.9
472,1,336.2,131.6,0,64.01,0,1,0,150,8,1.1,0.9
473,1,-22.95,-3.72,0,14.34,0,1,0,220,4,1.1,0.9
474,1,-0,0,0,0.97,0,1,0,110,1,1.1,0.9
475,1,0,0,0,9.41,0,1,0,380,3,1.1,0.9
476,1,67.3,94.8,0,7.96,0,1,0,220,3,1.1,0.9
477,1,0,0,0,70.37,0,1,0,380,4,1.1,0.9
478,1,0,-0,0,33.23,0,1,0,380,3,1.1,0.9
479,1,16.62,3.1,0,1.14,0,1,0,110,18,1.1,0.9
480,1,5.81,1.1,0,4.02,0,1,0,110,19,1.1,0.9
481,1,-0,0,0,17.44,0,1,0,220,4,1.1,0.9
482,1,0,0,0,1.05,0,1,0,110,18,1.1,0.9
483,1,57.26,15.6,0,3.43,0,1,0,220,4,1.1,0.9
484,2,0,0,0,0,0,1,0,220,3,1.1,0.9
485,1,0,0,0,4.9,0,1,0,380,6,1.1,0.9
486,1,7.01,2,0,0.44,0,1,0,150,8,1.1,0.9
487,1,87.8,12.5,0,0.38,0,1,0,154,1,1.1,0.9
488,1,6.61,2.92,0,1.17,0,1,0,220,14,1.1,0.9
489,2,0,0,0,0,0,1,0,220,4,1.1,0.9
490,1,20.52,4,0,2.77,0,1,0,220,5,1.1,0.9
491,2,0,0,0,0,0,1,0,380,3,1.1,0.9
492,1,68.18,22,0,2.42,0,1,0,110,22,1.1,0.9
493,1,23.23,7.6,0,0.76,0,1,0,110,21,1.1,0.9
494,1,0,-0,0,0,0,1,0,150,9,1.1,0.9
495,1,181.7,51,0,73.49,0,1,0,380,3,1.1,0.9
496,1,-0,-0,0,10.04,0,1,0,150,8,1.1,0.9
497,1,40,5.7,0,2.06,0,1,0,154,1,1.1,0.9
498,1,31.23,11.3,0,0.33,0,1,0,110,19,1.1,0.9
499,1,287.31,-5.58,0,19.9,0,1,0,380,13,1.1,0.9
500,1,144.4,35.5,0,7.66,0,1,0,220,5,1.1,0.9
501,1,-0,0,0,0.25,0,1,0,110,3,1.1,0.9
502,1,-0,0,0,1.96,0,1,0,220,5,1.1,0.9
503,1,4.1,-607,0.256125,85.984967,0,1,0,380,3,1.1,0.9
504,1,18.62,6.2,0,1.07,0,1,0,110,21,1.1,0.9
505,2,0,0,0,0,0,1,0,154,1,1.1,0.9
506,1,-0,0,0,0.4,0,1,0,380,5,1.1,0.9
507,1,23.43,8.5,0,0.33,0,1,0,110,19,1.1,0.9
508,1,23.92,7.75,0,1.91,0,1,0,110,18,1.1,0.9
509,1,77.29,7,0,17.6,0,1,0,220,4,1.1,0.9
510,1,-0,-0,0,1.5,0,1,0,220,6,1.1,0.9
511,2,0,0,0,0,0,1,0,380,3,1.1,0.9
512,1,10.11,2.8,0,1.01,0,1,0,110,18,1.1,0.9
513,1,57.46,17.1,0,1.61,0,1,0,220,5,1.1,0.9
514,1,9.61,3.1,0,0.77,0,1,0,110,12,1.1,0.9
515,2,0,0,0,0,0,1,0,220,11,1.1,0.9
516,2,0,0,0,0,0,1,0,220,5,1.1,0.9
517,1,7.71,16.7,0,3.59,0,1,0,150,9,1.1,0.9
518,2,0,0,0,0,0,1,0,380,14,1.1,0.9
519,1,207.2,9.4,0,8.77,0,1,0,220,4,1.1,0.9
520,1,118.5,20.4,0,2.57,0,1,0,220,5,1.1,0.9
521,1,14.72,5.3,0,0.76,0,1,0,110,19,1.1,0.9
522,1,11.61,7.2,0,28.77,0,1,0,150,9,1.1,0.9
523,1,189.9,74.7,0,26.2,0,1,0,150,8,1.1,0.9
524,2,0,0,0,0,0,1,0,154,1,1.1,0.9
525,1,36.54,27.4,0,0.15,0,1,0,220,3,1.1,0.9
526,1,176.7,25.6,0,2.01,0,1,0,220,6,1.1,0.9
527,1,277.7,45.4,0,0.7,0,1,0,220,4,1.1,0.9
528,1,0,-0,0,3.46,0,1,0,220,6,1.1,0.9
529,1,0,-0,0,28.16,0,1,0,380,1,1.1,0.9
530,1,25,3.6,0,4.73,0,1,0,154,1,1.1,0.9
531,1,0,-0,0,47.4,0,1,0,380,1,1.1,0.9
532,1,0,0,0,1.98,0,1,0,220,3,1.1,0.9
533,1,16.52,3.8,0,0.98,0,1,0,110,18,1.1,0.9
534,1,118.1,16.8,0,2.94,0,1,0,154,1,1.1,0.9
535,1,11.51,3.8,0,1.21,0,1,0,110,12,1.1,0.9
536,1,87.8,-1.4,0.079073,36.047349,0,1,0,380,10,1.1,0.9
537,1,27.53,17,0,0.76,0,1,0,150,9,1.1,0.9
538,1,21.02,13,0,1.17,0,1,0,150,9,1.1,0.9
539,1,57.96,18.9,0,14.91,0,1,0,150,8,1.1,0.9
540,1,166.9,86.1,0,4.06,0,1,0,220,3,1.1,0.9
541,2,0,0,0,0,0,1,0,154,1,1.1,0.9
542,1,2,0.7,0,0.02,0,1,0,110,19,1.1,0.9
543,1,72,10.3,0,6.24,0,1,0,154,1,1.1,0.9
544,1,79.69,39.6,0,18.83,0,1,0,380,10,1.1,0.9
545,1,-0,-0,0,8.48,0,1,0,220,18,1.1,0.9
546,1,-0,-0,0,29.89,0,1,0,150,9,1.1,0.9
547,1,30.03,14,0,0.61,0,1,0,220,6,1.1,0.9
548,1,30.93,8.9,0,0.45,0,1,0,110,8,1.1,0.9
549,1,0,-0,0,5.15,0,1,0,220,5,1.1,0.9
550,1,0,-0,0,10,0,1,0,220,4,1.1,0.9
551,1,17.72,5.9,0,0.52,0,1,0,110,21,1.1,0.9
552,1,180.8,90.8,0,2.42,0,1,0,150,10,1.1,0.9
553,1,0,0,0,0.55,0,1,0,154,1,1.1,0.9
554,1,0,-0,0,1.97,0,1,0,220,5,1.1,0.9
555,1,0,-0,0,7.35,0,1,0,220,11,1.1,0.9
556,1,16.52,9,0,1.17,0,1,0,220,5,1.1,0.9
557,1,0,0,0,12.14,0,1,0,220,19,1.1,0.9
558,1,-0.18,-3.57,0,0,0,1,0,150,8,1.1,0.9
559,1,42.25,16.6,0,0,0,1,0,150,8,1.1,0.9
560,1,3.8,1.3,0,0.65,0,1,0,110,18,1.1,0.9
561,1,0,-0,0,0.32,0,1,0,220,5,1.1,0.9
562,1,0,-0,0,0.48,0,1,0,220,14,1.1,0.9
563,1,-0,0,0,0.55,0,1,0,150,9,1.1,0.9
564,2,0,0,0,0,0,1,0,220,5,1.1,0.9
565,1,198.4,32.7,0,31.82,0,1,0,220,6,1.1,0.9
566,1,5.81,3.8,0,0.94,0,1,0,110,18,1.1,0.9
567,1,0,-0,0,14.5,0,1,0,380,1,1.1,0.9
568,1,20.22,7.3,0,0.59,0,1,0,110,19,1.1,0.9
569,1,-0,0,0,35.364539,0,1,0,380,20,1.1,0.9
570,1,47.95,29.7,0,1.59,0,1,0,150,9,1.1,0.9
571,1,120.63,56.2,0,3,0,1,0,220,3,1.1,0.9
572,1,27.13,8.9,0,1.37,0,1,0,110,19,1.1,0.9
573,1,10.71,3.5,0,0.82,0,1,0,110,12,1.1,0.9
574,1,82.89,26.8,0,0.65,0,1,0,110,19,1.1,0.9
575,1,0,-0,0,0.67,0,1,0,220,5,1.1,0.9
576,1,108.6,38.7,0,0,0,1,0,110,18,1.1,0.9
577,1,-0.13,-1,0,0,0,1,0,220,8,1.1,0.9
578,2,0,0,0,0,0,1,0,220,13,1.1,0.9
579,1,17.32,6.6,0,16.52,0,1,0,380,4,1.1,0.9
580,1,322.7,11.9,0,10.28,0,1,0,380,6,1.1,0.9
581,1,48.8,6.9,0,0.12,0,1,0,154,1,1.1,0.9
582,1,51.16,18.2,0,5.23,0,1,0,220,7,1.1,0.9
583,2,0,0,0,0,0,1,0,220,5,1.1,0.9
584,1,151.2,72.4,0,4.57,0,1,0,380,3,1.1,0.9
585,1,21.12,8.3,0,4.26,0,1,0,150,8,1.1,0.9
586,1,9.51,3.2,0,0.34,0,1,0,110,21,1.1,0.9
587,2,0,0,0,0,0,1,0,220,13,1.1,0.9
588,1,1.5,0.8,0,0.55,0,1,0,110,18,1.1,0.9
589,1,27.03,9.8,0,1.01,0,1,0,110,19,1.1,0.9
590,2,0,0,0,0,0,1,0,380,3,1.1,0.9
591,1,-0,0,0,0.56,0,1,0,110,21,1.1,0.9
592,1,0,-0,0,0.27,0,1,0,220,3,1.1,0.9
593,1,-0,0,0,29.2,0,1,0,380,8,1.1,0.9
594,1,67.57,17,0,5.75,0,1,0,220,5,1.1,0.9
595,1,47.55,5.3,0,7.59,0,1,0,220,4,1.1,0.9
596,1,24.83,7.6,0,0.23,0,1,0,110,18,1.1,0.9
597,1,33.34,15.7,0,64.15,0,1,0,380,4,1.1,0.9
598,1,-0,0,0,0.82,0,1,0,150,9,1.1,0.9
599,1,0,-0,0,37.635138,0,1,0,220,24,1.1,0.9
600,1,-0,0,0,8.72,0,1,0,380,3,1.1,0.9
601,1,140.6,42.6,0,5.71,0,1,0,220,5,1.1,0.9
602,1,110.8,-8.8,0,3.15,0,1,0,220,4,1.1,0.9
603,1,48.9,28.6,0,98.806507,0,1,0,380,9,1.3,0.7
604,1,33.24,4.4,0,24.54,0,1,0,380,5,1.1,0.9
605,1,23.4,3.3,0,1.91,0,1,0,154,1,1.1,0.9
606,1,0,-0,0,19.56,0,1,0,380,3,1.1,0.9
607,1,-0,0,0,7.06,0,1,0,330,24,1.1,0.9
608,1,150.9,10.4,0,4.77,0,1,0,220,5,1.1,0.9
609,1,-0,-0,0,5.67,0,1,0,220,5,1.1,0.9
610,1,-0,0,0,0.91,0,1,0,150,10,1.1,0.9
611,1,-0,0,0.09381,0.90492,0,1,0,380,7,1.1,0.9
612,1,-0,-0,0,0.52,0,1,0,110,3,1.1,0.9
613,1,181.1,25.8,0,1.1,0,1,0,154,1,1.1,0.9
614,1,18.5,3.7,0,0.01,0,1,0,150,9,1.1,0.9
615,2,0,0,0,0,0,1,0,220,5,1.1,0.9
616,2,0,0,0,0,0,1,0,220,5,1.1,0.9
617,1,-0.92,-4.99,0,1.86,0,1,0,110,18,1.1,0.9
618,2,0,0,0,0,0,1,0,380,4,1.1,0.9
619,1,72.88,14.4,0,2.96,0,1,0,220,5,1.1,0.9
620,1,15.42,5.8,0,0.57,0,1,0,110,18,1.1,0.9
621,1,21.42,8.1,0,7.38,0,1,0,220,4,1.1,0.9
622,1,0,-0,0,11.57,0,1,0,380,3,1.1,0.9
623,1,36.1,5.2,0,11.12,0,1,0,154,1,1.1,0.9
624,1,111.4,36.5,0,70.21,0,1,0,380,3,1.1,0.9
625,1,0,0,0,4.43,0,1,0,220,1,1.1,0.9
626,1,0,0,0,0,0,1,0,150,9,1.1,0.9
627,1,116.8,60.3,0,9.09,0,1,0,150,9,1.1,0.9
628,2,0,0,0,0,0,1,0,220,10,1.1,0.9
629,1,177.2,32.3,0,6.57,0,1,0,220,3,1.1,0.9
630,1,-0,-0,0,17.07,0,1,0,380,3,1.1,0.9
631,1,0,0,0,0.71,0,1,0,150,9,1.1,0.9
632,1,-0,-0,0,0.23,0,1,0,150,9,1.1,0.9
633,1,2.5,-0,0,0.96,0,1,0,110,18,1.1,0.9
634,1,0,0,0,104.15,0,1,0,400,1,1.1,0.9
635,1,-0,-0,0,4.96,0,1,0,220,3,1.1,0.9
636,2,0,0,0,0,0,1,0,110,19,1.1,0.9
637,2,0,0,0,0,0,1,0,154,1,1.1,0.9
638,1,181.41,16.52,0,4.07,0,1,0,220,13,1.1,0.9
639,2,0,0,0,0,0,1,0,220,5,1.1,0.9
640,1,102,26.6,0,2.31,0,1,0,220,3,1.1,0.9
641,1,45.32,18.5,0,0.74,0,1,0,220,5,1.1,0.9
642,2,0,0,0,0,0,1,0,380,4,1.1,0.9
643,1,15.52,6.3,0,0.6,0,1,0,150,8,1.1,0.9
644,1,192.3,27.4,0,30.64,0,1,0,400,1,1.1,0.9
645,1,26.33,9.5,0,1.85,0,1,0,110,19,1.1,0.9
646,1,-0.59,-0.83,0,5.79,0,1,0,150,9,1.1,0.9
647,1,48.05,15.8,0,6.08,0,1,0,150,1,1.1,0.9
648,2,0,0,0,0,0,1,0,220,3,1.1,0.9
649,1,40.94,19.2,0,5.2,0,1,0,220,4,1.1,0.9
650,1,17.22,4.4,0,1.71,0,1,0,110,8,1.1,0.9
651,1,62.46,7.15,0,10.06,0,1,0,150,1,1.1,0.9
652,1,0,-0,0,5.12,0,1,0,220,3,1.1,0.9
653,1,10.31,2.3,0,1.11,0,1,0,110,18,1.1,0.9
654,1,205.6,74,0,5.56,0,1,0,220,7,1.1,0.9
655,1,9.7,1.4,0,6.56,0,1,0,154,1,1.1,0.9
656,1,-0.15,-1.93,0,0,0,1,0,220,8,1.1,0.9
657,1,65.27,30.9,0,3.1,0,1,0,220,3,1.1,0.9
658,1,258.4,66.7,0,5.87,0,1,0,220,5,1.1,0.9
659,1,-0,-0,0.174507,73.977052,0,1,0,380,2,1.1,0.9
660,1,584.3,166.3,0,48.159681,0,1,0,380,6,1.1,0.9
661,1,-0,-0,0,0.6,0,1,0,380,5,1.1,0.9
662,1,0,-0,0,4.14,0,1,0,380,8,1.1,0.9
663,1,0,0,0.12,12.89,0,1,0,220,21,1.1,0.9
664,1,38.04,11.7,0,0.18,0,1,0,110,3,1.1,0.9
665,1,0,-0,0,7.2,0,1,0,220,19,1.1,0.9
666,1,-5.61,-2.79,0,150.93,0,1,0,380,5,1.1,0.9
667,1,-0,-0,0,2.76,0,1,0,220,11,1.1,0.9
668,1,48.8,6.9,0,5.14,0,1,0,154,1,1.1,0.9
669,1,-0,-0,0,29.29,0,1,0,150,9,1.1,0.9
670,1,5.51,17.7,0,0.58,0,1,0,150,9,1.1,0.9
671,1,0,0,0,0,0,1,0,150,9,1.1,0.9
672,2,0,0,0,0,0,1,0,380,6,1.1,0.9
673,1,0,0,0,12.75,0,1,0,380,3,1.1,0.9
674,1,-0,-0,0,65.82,0,1,0,380,1,1.3,0.7
675,1,5.11,-0.1,0,3.73,0,1,0,110,18,1.1,0.9
676,1,109.3,35.4,0,1.91,0,1,0,150,8,1.1,0.9
677,1,30.83,10.8,0,2.59,0,1,0,110,18,1.1,0.9
678,1,232.1,89.8,0,0.09,0,1,0,220,5,1.1,0.9
679,1,-0,-0,0,3.94,0,1,0,220,1,1.1,0.9
680,1,79.59,50.5,0,14.31,0,1,0,380,3,1.1,0.9
681,1,0,0,0,14.54,0,1,0,380,1,1.1,0.9
682,2,0,0,0,0,0,1,0,220,5,1.1,0.9
683,1,169.8,55.5,0,3.3,0,1,0,220,3,1.1,0.9
684,1,60.07,28,0,4.13,0,1,0,220,6,1.1,0.9
685,1,0,0,0,47.77,0,1,0,380,6,1.1,0.9
686,2,0,0,0,0,0,1,0,220,4,1.1,0.9
687,1,-0,0,0,5.6,0,1,0,220,5,1.1,0.9
688,1,-3.4,-1.3,0,2.27,0,1,0,220,7,1.1,0.9
689,1,124.8,23.5,0,5.84,0,1,0,220,16,1.1,0.9
690,1,22.42,8.2,0,0.53,0,1,0,110,3,1.1,0.9
691,1,83.6,11.9,0,3.53,0,1,0,154,1,1.1,0.9
692,2,0,0,0,0,0,1,0,120,6,1.1,0.9
693,1,-0,0,0,93.75,0,1,0,380,4,1.1,0.9
694,1,0,0,0.12,6.65,0,1,0,220,21,1.1,0.9
695,1,96.41,26.5,0,0.08,0,1,0,220,4,1.1,0.9
696,1,12.4,6.89,0,0.63,0,1,0,150,9,1.1,0.9
697,2,0,0,0,0,0,1,0,380,6,1.1,0.9
698,2,0,0,0,0,0,1,0,220,10,1.1,0.9
699,1,36.54,8.4,0,6.58,0,1,0,220,4,1.1,0.9
700,1,12.71,0.8,0,0.51,0,1,0,110,18,1.1,0.9
701,1,20.32,6.7,0,0.32,0,1,0,110,12,1.1,0.9
702,1,-0,-0,0,0.48,0,1,0,150,10,1.1,0.9
703,1,0,0,0,7.84,0,1,0,380,9,1.3,0.7
704,1,41.05,14.3,0,11.53,0,1,0,220,6,1.1,0.9
705,1,8.3,1.2,0,1.6,0,1,0,154,1,1.1,0.9
706,1,114.8,22.8,0,5.66,0,1,0,220,4,1.1,0.9
707,1,83.99,21.2,0,5.36,0,1,0,220,5,1.1,0.9
708,1,0,-0,0,9.21,0,1,0,220,6,1.1,0.9
709,2,0,0,0,0,0,1,0,380,4,1.1,0.9
710,1,76.38,5.1,0,3.97,0,1,0,220,4,1.1,0.9
711,2,0,0,0,0,0,1,0,380,14,1.1,0.9
712,1,110.4,41.9,0,1.88,0,1,0,150,8,1.1,0.9
713,2,0,0,0,0,0,1,0,110,18,1.1,0.9
714,2,0,0,0,0,0,1,0,380,14,1.1,0.9
715,2,0,0,0,0,0,1,0,400,1,1.1,0.9
716,1,29.63,10.8,0,2.39,0,1,0,110,19,1.1,0.9
717,1,4.5,-5.6,0,0.09,0,1,0,110,18,1.1,0.9
718,1,135.11,41,0,5.31,0,1,0,220,5,1.1,0.9
719,1,-0.54,-0.99,0,1.13,0,1,0,220,18,1.1,0.9
720,1,-0,-0,0,23.554121,0,1,0,380,5,1.1,0.9
721,1,-0,-0,0,1.49,0,1,0,220,7,1.1,0.9
722,1,0,-0,0,0.78,0,1,0,150,8,1.1,0.9
723,1,104.6,14.9,0,7.35,0,1,0,154,1,1.1,0.9
724,1,30.83,6.6,0,3.19,0,1,0,110,22,1.1,0.9
725,1,0,-0,0,34.82,0,1,0,380,9,1.3,0.7
726,1,400.3,189.9,0,0.53,0,1,0,220,5,1.1,0.9
727,2,0,0,0,0,0,1,0,380,19,1.3,0.7
728,2,0,0,0,0,0,1,0,154,1,1.1,0.9
729,1,0,-0,0,1.1,0,1,0,150,9,1.1,0.9
730,1,20.62,6.5,0,0.72,0,1,0,110,12,1.1,0.9
731,1,0,0,0,61.48,0,1,0,380,4,1.1,0.9
732,1,-0,-0,0,11.12,0,1,0,380,3,1.1,0.9
733,1,58.36,10.7,0,8.41,0,1,0,110,8,1.1,0.9
734,1,109.23,66.36,0,5.44,0,1,0,220,13,1.1,0.9
735,2,0,0,0,0,0,1,0,154,1,1.1,0.9
736,1,45.56,-1.51,0,19.94,0,1,0,150,1,1.1,0.9
737,1,8.11,2,0,1.95,0,1,0,110,18,1.1,0.9
738,2,0,0,0,0,0,1,0,110,22,1.1,0.9
739,2,0,0,0,0,0,1,0,380,4,1.1,0.9
740,1,22.22,13.7,0,0.12,0,1,0,150,9,1.1,0.9
741,1,-0,-0,0,0.98,0,1,0,110,18,1.1,0.9
742,1,0,-0,0,2.83,0,1,0,220,5,1.1,0.9
743,1,5.01,2,0,2.99,0,1,0,220,23,1.1,0.9
744,1,6.51,4.1,0,1.27,0,1,0,150,9,1.1,0.9
745,1,90.4,15.2,0,0.07,0,1,0,220,6,1.1,0.9
746,1,2.5,1.3,0,0.07,0,1,0,110,18,1.1,0.9
747,1,69.58,16,0,3.03,0,1,0,220,5,1.1,0.9
748,1,0,-0,0,5.2,0,1,0,220,6,1.1,0.9
749,2,0,0,0,0,0,1,0,220,5,1.1,0.9
750,1,-0,-0,0,18.63,0,1,0,220,5,1.1,0.9
751,2,0,0,0,0,0,1,0,220,4,1.1,0.9
752,1,-0,-0,0,4.15,0,1,0,220,7,1.1,0.9
753,1,1.9,0.6,0,0.38,0,1,0,110,18,1.1,0.9
754,1,132.1,32.4,0,58.29,0,1,0,380,4,1.1,0.9
755,1,28.9,4.2,0,2.09,0,1,0,154,1,1.1,0.9
756,1,36.74,8.9,0,0.63,0,1,0,110,18,1.1,0.9
757,2,0,0,0,0,0,1,0,380,5,1.1,0.9
758,1,0,0,0,0,0,1,0,150,9,1.1,0.9
759,1,-0,-0,0,9.58,0,1,0,220,6,1.1,0.9
760,1,0,-0,0,1.5,0,1,0,110,18,1.1,0.9
761,1,-0,0,0,0.41,0,1,0,110,19,1.1,0.9
762,1,-0,-0,0,0.08,0,1,0,150,9,1.1,0.9
763,2,0,0,0,0,0,1,0,220,6,1.1,0.9
764,2,0,0,0,0,0,1,0,220,13,1.1,0.9
765,2,0,0,0,0,0,1,0,220,6,1.1,0.9
766,1,-0,0,0,7.85,0,1,0,220,5,1.1,0.9
767,1,0,0,0,0,0,1,0,150,9,1.1,0.9
768,1,0,-0,0,0.45,0,1,0,150,9,1.1,0.9
769,1,152.57,40,0,6.12,0,1,0,220,5,1.1,0.9
770,1,-0,0,0,1.23,0,1,0,220,13,1.1,0.9
771,1,46.15,20.9,0,1.4,0,1,0,110,22,1.1,0.9
772,1,343.9,141.9,0,5.55,0,1,0,220,5,1.1,0.9
773,1,-14.87,-4.17,0,0.58,0,1,0,110,18,1.1,0.9
774,2,0,0,0,0,0,1,0,154,1,1.1,0.9
775,1,-55.14,-27.14,0,0,0,1,0,150,8,1.1,0.9
776,2,0,0,0,0,0,1,0,220,5,1.1,0.9
777,1,0,0,0,1.44,0,1,0,154,1,1.1,0.9
778,2,0,0,0,0,0,1,0,220,5,1.1,0.9
779,2,0,0,0,0,0,1,0,380,3,1.1,0.9
780,2,0,0,0,0,0,1,0,220,10,1.1,0.9
781,1,34.04,11,0,0.49,0,1,0,110,22,1.1,0.9
782,1,-0,-0,0,7.28,0,1,0,220,3,1.1,0.9
783,1,0,0,0,0,0,1,0,150,9,1.1,0.9
784,1,-26,-14.72,0,0,0,1,0,150,8,1.1,0.9
785,1,-0,-0,0,4.03,0,1,0,220,10,1.1,0.9
786,1,-0,0,0,0.79,0,1,0,220,1,1.1,0.9
787,1,125.7,17.9,0,0.2,0,1,0,154,1,1.1,0.9
788,1,18.02,6.4,0,0.79,0,1,0,110,18,1.1,0.9
789,1,-0,-0,0,6.63,0,1,0,220,5,1.1,0.9
790,1,-0.15,-1,0,0.42,0,1,0,110,8,1.1,0.9
791,2,0,0,0,0,0,1,0,380,13,1.1,0.9
792,1,295.3,41.9,0,0,0,1,0,150,2,1.1,0.9
793,1,9.7,1.4,0,4.22,0,1,0,154,1,1.1,0.9
794,1,0,-0,0,1.653516,0,1,0,220,24,1.1,0.9
795,2,0,0,0,0,0,1,0,220,5,1.1,0.9
796,2,0,0,0,0,0,1,0,110,22,1.1,0.9
797,1,2,114.6,0,16.15,0,1,0,220,4,1.1,0.9
798,1,235.2,41.1,0,10.01,0,1,0,380,3,1.1,0.9
799,1,26.73,10.8,0,0.43,0,1,0,110,18,1.1,0.9
800,1,50.56,18,0,0.11,0,1,0,220,5,1.1,0.9
801,1,9.71,3,0,0.95,0,1,0,110,21,1.1,0.9
802,1,0,-0,0,12.42,0,1,0,380,6,1.1,0.9
803,2,0,0,0,0,0,1,0,220,5,1.1,0.9
804,1,-0,-0,0,7.26,0,1,0,220,5,1.1,0.9
805,1,124.5,29.6,0,15.4,0,1,0,220,5,1.1,0.9
806,1,-0,-0,0,32.02,0,1,0,380,8,1.1,0.9
807,2,0,0,0,0,0,1,0,380,4,1.1,0.9
808,1,24.53,8.6,0,7.01,0,1,0,220,4,1.1,0.9
809,1,0,-0,0,58.088687,0,1,0,380,5,1.1,0.9
810,1,0,0,0,0,0,1,0,150,9,1.1,0.9
811,1,17.83,-9.5,0,2.79,0,1,0,220,7,1.1,0.9
812,1,0,0,0,0,0,1,0,150,9,1.1,0.9
813,2,0,0,0,0,0,1,0,400,1,1.1,0.9
814,1,287.7,16.3,0,12.86,0,1,0,380,4,1.1,0.9
815,1,25.27,5.71,0,0.67,0,1,0,110,19,1.1,0.9
816,1,234.7,-12,0,23.35,0,1,0,380,17,1.1,0.9
817,1,333.1,17.5,0,18.86,0,1,0,380,6,1.1,0.9
818,1,0,-0,0,8.73,0,1,0,220,3,1.1,0.9
819,1,0,-0,0,0.22,0,1,0,220,5,1.1,0.9
820,1,12.6,1.8,0,1.89,0,1,0,154,1,1.1,0.9
821,1,-0,0,0,22.93,0,1,0,150,9,1.1,0.9
822,1,121.9,-0.2,0,12.83,0,1,0,220,3,1.1,0.9
823,2,0,0,0,0,0,1,0,380,5,1.1,0.9
824,1,32.1,4.5,0,8.93,0,1,0,154,1,1.1,0.9
825,1,0,0,0,29.76,0,1,0,220,22,1.1,0.9
826,1,31.94,7.7,0,1.11,0,1,0,110,22,1.1,0.9
827,1,167.8,77,0,12.66,0,1,0,380,3,1.1,0.9
828,2,0,0,0,0,0,1,0,154,1,1.1,0.9
829,1,113.6,122.7,0,8.74,0,1,0,380,3,1.1,0.9
830,1,303.1,75.5,0,22.74,0,1,0,380,6,1.1,0.9
831,2,0,0,0,0,0,1,0,110,18,1.1,0.9
832,2,0,0,0,0,0,1,0,220,6,1.1,0.9
833,1,15.02,10,0,0.55,0,1,0,110,23,1.1,0.9
834,1,52.76,17.2,0,38.38,0,1,0,220,6,1.1,0.9
835,1,-0,0,0,24.4,0,1,0,380,6,1.1,0.9
836,1,-0,-0,0,56.7,0,1,0,400,1,1.1,0.9
837,2,0,0,0,0,0,1,0,220,6,1.1,0.9
838,1,615.81,286.69,0,101.04,0,1,0,150,8,1.1,0.9
839,1,-0,-0,0,8.17514,0,1,0,380,5,1.1,0.9
840,1,0,0,0,2.7,0,1,0,150,9,1.1,0.9
841,1,-0,0,0.135375,32.572175,0,1,0,380,18,1.3,0.7
842,1,0,0,0,2.5,0,1,0,220,3,1.1,0.9
843,1,-0,0,0,0.64,0,1,0,110,1,1.1,0.9
844,2,0,0,0,0,0,1,0,380,14,1.1,0.9
845,1,-0,0,0,1.11,0,1,0,150,9,1.1,0.9
846,1,159.2,59.9,0,37.33,0,1,0,380,16,1.1,0.9
847,1,13.9,1.9,0,7.37,0,1,0,154,1,1.1,0.9
848,2,0,0,0,0,0,1,0,150,1,1.1,0.9
849,2,0,0,0,0,0,1,0,380,4,1.1,0.9
850,1,-0,-0,0,0.47,0,1,0,110,18,1.1,0.9
851,2,0,0,0,0,0,1,0,220,5,1.1,0.9
852,1,-0,0,0,5.46,0,1,0,154,1,1.1,0.9
853,1,190,43.3,0,12.94,0,1,0,220,3,1.1,0.9
854,1,49.96,7.5,0,8.86,0,1,0,220,4,1.1,0.9
855,1,10.01,3.3,0,0.24,0,1,0,110,12,1.1,0.9
856,1,-28.93,9.5,0,0.38,0,1,0,150,9,1.1,0.9
857,1,21.72,4.8,0,1.26,0,1,0,110,18,1.1,0.9
858,2,0,0,0,0,0,1,0,380,5,1.1,0.9
859,1,0,0,0,0.28,0,1,0,150,9,1.1,0.9
860,1,32.1,4.5,0,4.34,0,1,0,154,1,1.1,0.9
861,2,0,0,0,0,0,1,0,110,22,1.1,0.9
862,1,36.44,12.5,0,0.59,0,1,0,110,21,1.1,0.9
863,1,111.4,15.9,0,2.36,0,1,0,154,1,1.1,0.9
864,1,1.3,0.6,0,1.23,0,1,0,110,18,1.1,0.9
865,1,43.45,26.9,0,3.56,0,1,0,150,9,1.1,0.9
866,1,-0,-0,0,20.07,0,1,0,220,3,1.1,0.9
867,1,25.13,14,0,0.04,0,1,0,220,3,1.1,0.9
868,1,13.82,5,0,0.11,0,1,0,110,19,1.1,0.9
869,1,94.2,5.5,0,6.51,0,1,0,220,4,1.1,0.9
870,1,110,3.4,0,11.95,0,1,0,220,5,1.1,0.9
871,1,108.89,-21.76,0,3.72,0,1,0,220,5,1.1,0.9
872,1,185.6,26.4,0,32.78,0,1,0,154,1,1.1,0.9
873,1,143.9,123.2,0,72.64,0,1,0,380,3,1.1,0.9
874,1,0,0,0,0,0,1,0,150,9,1.1,0.9
875,2,0,0,0,0,0,1,0,380,6,1.1,0.9
876,1,42.25,13.9,0,0.95,0,1,0,110,21,1.1,0.9
877,1,2,0.6,0,0.53,0,1,0,110,21,1.1,0.9
878,1,0,-0,0,25.28,0,1,0,150,8,1.1,0.9
879,1,7.71,3.3,0,0.56,0,1,0,110,22,1.1,0.9
880,1,0,-0,0,2,0,1,0,220,6,1.1,0.9
881,1,-0,0,0,1.47,0,1,0,150,9,1.1,0.9
882,1,394.9,77,0,44.93,0,1,0,380,6,1.1,0.9
883,1,192.5,78.3,0,6.65,0,1,0,220,5,1.1,0.9
884,1,13.82,5,0,0.63,0,1,0,110,19,1.1,0.9
885,1,23.03,14.3,0,6.61,0,1,0,150,9,1.1,0.9
886,1,-2.85,-7.24,0,0.07,0,1,0,220,3,1.1,0.9
887,1,0,0,0.3205,28.133148,0,1,0,380,18,1.1,0.9
888,2,0,0,0,0,0,1,0,220,19,1.1,0.9
889,1,3.9,1.4,0,0.78,0,1,0,110,19,1.1,0.9
890,1,8.91,3.8,0,0.38,0,1,0,110,18,1.1,0.9
891,2,0,0,0,0,0,1,0,380,5,1.1,0.9
892,1,-0,-0,0,9.1,0,1,0,220,5,1.1,0.9
893,1,-0,-0,0,1.77,0,1,0,220,6,1.1,0.9
894,2,0,0,0,0,0,1,0,220,21,1.1,0.9
895,1,-0,-0,0.234854,36.333138,0,1,0,380,21,1.1,0.9
896,2,0,0,0,0,0,1,0,154,1,1.1,0.9
897,1,153.5,21.9,0,7.79,0,1,0,154,1,1.1,0.9
898,1,25.63,7.9,0,0.77,0,1,0,110,8,1.1,0.9
899,1,-0,-0.01,0,59.04,0,1,0,380,6,1.1,0.9
900,1,0,0,0,0.15,0,1,0,220,5,1.1,0.9
901,1,0,0,0,0,0,1,0,150,9,1.1,0.9
902,1,-4.94,-3.67,0,0.11,0,1,0,110,18,1.1,0.9
903,1,82.69,20.1,0,1.36,0,1,0,220,5,1.1,0.9
904,1,146.9,60.6,0,26.49,0,1,0,220,6,1.1,0.9
905,1,0,-0,0,18.004129,0,1,0,380,5,1.1,0.9
906,1,-0,0,0,0.23,0,1,0,150,9,1.1,0.9
907,1,-0,-0,0,0.05,0,1,0,220,5,1.1,0.9
908,1,125.9,-0.5,0,0.21,0,1,0,220,5,1.1,0.9
909,1,12.61,4.5,0,2.63,0,1,0,110,15,1.1,0.9
910,1,6.3,0.9,0,3.82,0,1,0,154,1,1.1,0.9
911,1,13.21,2.2,0,10.05,0,1,0,110,22,1.1,0.9
912,1,22.02,13.2,0,0.03,0,1,0,150,9,1.1,0.9
913,2,0,0,0,0,0,1,0,380,2,1.1,0.9
914,1,-0,0,0,89.51,0,1,0,380,9,1.1,0.9
915,1,24.53,7.9,0,0.63,0,1,0,110,19,1.1,0.9
916,2,0,0,0,0,0,1,0,220,4,1.1,0.9
917,2,0,0,0,0,0,1,0,110,15,1.1,0.9
918,1,110.1,29.4,0,1.11,0,1,0,110,21,1.1,0.9
919,1,-0,0,0,13.89,0,1,0,380,8,1.1,0.9
920,1,34.44,8.5,0,1.11,0,1,0,220,5,1.1,0.9
921,1,-0,-0,0.126343,6.455031,0,1,0,220,19,1.1,0.9
922,1,15.22,7.6,0,1.56,0,1,0,110,18,1.1,0.9
923,1,62.07,14.7,0,4.84,0,1,0,220,5,1.1,0.9
924,1,10.01,5,0,0.11,0,1,0,220,6,1.1,0.9
925,1,8.01,4.1,0,2.25,0,1,0,110,18,1.1,0.9
926,2,0,0,0,0,0,1,0,400,1,1.1,0.9
927,2,0,0,0,0,0,1,0,220,6,1.1,0.9
928,1,112.9,19.3,0,17.34,0,1,0,150,8,1.1,0.9
929,1,43.75,12.4,0,9.35,0,1,0,220,4,1.1,0.9
930,2,0,0,0,0,0,1,0,380,4,1.1,0.9
931,1,0,0,0,0,0,1,0,150,9,1.1,0.9
932,1,77.59,12.3,0,5.1,0,1,0,220,4,1.1,0.9
933,1,-0,0,0,22.75,0,1,0,220,5,1.1,0.9
934,1,2.5,1.3,0,2.33,0,1,0,110,18,1.1,0.9
935,1,-0,0,0,9.46,0,1,0,220,5,1.1,0.9
936,1,0,-0,0,1.93,0,1,0,150,9,1.1,0.9
937,1,-12.51,4.1,0,0.09,0,1,0,150,9,1.1,0.9
938,1,0,-0,0,31.47,0,1,0,380,3,1.1,0.9
939,1,150.1,35,0,3.55,0,1,0,220,6,1.1,0.9
940,1,50.06,16.3,0,0.26,0,1,0,110,21,1.1,0.9
941,1,26.03,9.8,0,0.82,0,1,0,110,18,1.1,0.9
942,1,0,0,0,34.26,0,1,0,380,1,1.3,0.7
943,1,-0,0,0,3.37,0,1,0,220,7,1.1,0.9
944,1,30.33,11,0,1.43,0,1,0,110,19,1.1,0.9
945,1,0.2,0.1,0,0.5,0,1,0,110,12,1.1,0.9
946,1,189.1,-11.9,0,27.462397,0,1,0,380,6,1.1,0.9
947,1,90.7,5.8,0,4.1,0,1,0,220,4,1.1,0.9
948,1,15.82,4,0,0.7,0,1,0,150,10,1.1,0.9
949,1,4.81,2.2,0,0.62,0,1,0,110,18,1.1,0.9
950,1,69.08,22.6,0,0.54,0,1,0,150,8,1.1,0.9
951,1,0.5,-271.9,0,3.12,0,1,0,380,3,1.1,0.9
952,1,0,0,0,0.38,0,1,0,150,9,1.1,0.9
953,1,108.7,-12.15,0,37.11,0,1,0,380,5,1.1,0.9
954,1,66.27,13.6,0,0.67,0,1,0,220,5,1.1,0.9
955,1,244.2,152.7,0,0,0,1,0,150,2,1.1,0.9
956,1,19.42,11.6,0,0,0,1,0,110,24,1.1,0.9
957,1,65.77,16.1,0,1.66,0,1,0,220,4,1.1,0.9
958,1,-0,0,0,51.29,0,1,0,380,11,1.1,0.9
959,1,166.6,8.1,0,10.11,0,1,0,380,3,1.1,0.9
960,1,-0,-0,0,108.728602,0,1,0,380,5,1.1,0.9
961,1,32.94,20.4,0,8.95,0,1,0,150,9,1.3,0.7
962,1,42.55,17.1,0,1.67,0,1,0,220,4,1.1,0.9
963,1,0,0,0,12.74,0,1,0,220,12,1.1,0.9
964,1,88.5,16.5,0,146.44,0,1,0,380,5,1.1,0.9
965,1,45.05,9.9,0,0.24,0,1,0,110,22,1.1,0.9
966,1,190.91,55.46,0,14.77,0,1,0,220,13,1.1,0.9
967,1,1.3,0.4,0,0.64,0,1,0,110,18,1.1,0.9
968,1,-0,0,0,49.26,0,1,0,400,1,1.1,0.9
969,1,0.4,1.1,0,1.99,0,1,0,380,3,1.1,0.9
970,1,62.27,-2.1,0,8.01,0,1,0,220,4,1.1,0.9
971,1,0,0,0.099501,68.573595,0,1,0,380,18,1.1,0.9
972,2,0,0,0,0,0,1,0,380,5,1.3,0.7
973,1,0,0,0,0,0,1,0,150,9,1.1,0.9
974,2,0,0,0,0,0,1,0,110,12,1.1,0.9
975,1,33.24,11.1,0,1.56,0,1,0,110,21,1.1,0.9
976,2,0,0,0,0,0,1,0,380,4,1.1,0.9
977,1,95.58,-14,0,4.48,0,1,0,220,13,1.1,0.9
978,2,0,0,0,0,0,1,0,110,18,1.1,0.9
979,1,21.12,7.7,0,1.48,0,1,0,110,19,1.1,0.9
980,1,14.71,4.6,0,7.88,0,1,0,220,5,1.1,0.9
981,1,0,-0,0,0.84,0,1,0,220,4,1.1,0.9
982,1,62.7,9,0,2.94,0,1,0,154,1,1.1,0.9
983,2,0,0,0,0,0,1,0,380,3,1.1,0.9
984,2,0,0,0,0,0,1,0,380,6,1.1,0.9
985,1,17.52,4.6,0,11.82,0,1,0,220,6,1.1,0.9
986,1,15.98,0.86,0,5.96,0,1,0,220,4,1.1,0.9
987,1,-0,0,0,1.18,0,1,0,150,10,1.1,0.9
988,1,-0,-0,0,8.62,0,1,0,220,4,1.1,0.9
989,1,32.34,10.6,0,0.64,0,1,0,110,21,1.1,0.9
990,1,-0,0,0,8.19,0,1,0,150,9,1.1,0.9
991,2,0,0,0,0,0,1,0,110,18,1.1,0.9
992,2,0,0,0,0,0,1,0,220,6,1.1,0.9
993,2,0,0,0,0,0,1,0,380,13,1.1,0.9
994,1,-0,-0,0,25,0,1,0,150,8,1.1,0.9
995,1,0,-0,0,7.66,0,1,0,220,11,1.1,0.9
996,1,0,0,0,0.07,0,1,0,110,18,1.1,0.9
997,1,0,-0,0,0.84,0,1,0,150,9,1.1,0.9
998,1,22.32,13.8,0,2.96,0,1,0,150,9,1.1,0.9
999,1,20.02,6.8,0,0.48,0,1,0,110,8,1.1,0.9
1000,1,0,-0,0,1.8,0,1,0,220,1,1.1,0.9
1001,2,0,0,0,0,0,1,0,220,5,1.1,0.9
1002,2,0,0,0,0,0,1,0,220,5,1.1,0.9
1003,1,24.03,8,0,0.33,0,1,0,110,21,1.1,0.9
1004,2,0,0,0,0,0,1,0,220,3,1.1,0.9
1005,1,0,0,0,0.81,0,1,0,220,5,1.1,0.9
1006,1,-0,-0,0,45.31,0,1,0,380,9,1.1,0.9
1007,1,-0,-0,0,1.51,0,1,0,150,9,1.1,0.9
1008,1,0,-0,0,0.68,0,1,0,110,18,1.1,0.9
1009,1,0.2,0.4,0,0.73,0,1,0,220,3,1.1,0.9
1010,1,21.32,7.3,0,0.6,0,1,0,110,8,1.1,0.9
1011,1,-0.2,-1,0,0,0,1,0,150,8,1.1,0.9
1012,1,-0,-0,0,0.87,0,1,0,150,9,1.1,0.9
1013,1,136.06,40.4,0,12.08,0,1,0,220,4,1.1,0.9
1014,1,-0,0,0,1.07,0,1,0,150,9,1.1,0.9
1015,1,44.55,0,0,4.78,0,1,0,220,5,1.1,0.9
1016,1,-0,-0,0,15.04,0,1,0,380,1,1.1,0.9
1017,1,26.93,9.5,0,7.65,0,1,0,220,7,1.1,0.9
1018,1,21.02,7,0,0.42,0,1,0,110,21,1.1,0.9
1019,1,0,0,0,0.31,0,1,0,110,1,1.1,0.9
1020,1,8.21,3.31,0,8.38,0,1,0,150,8,1.1,0.9
1021,2,0,0,0,0,0,1,0,220,4,1.1,0.9
1022,1,0,0,0,0.32,0,1,0,110,18,1.1,0.9
1023,1,-0,0,0,0.93,0,1,0,220,4,1.1,0.9
1024,1,27.9,4,0,0.29,0,1,0,154,1,1.1,0.9
1025,1,241.4,-2.5,0.224624,31.280331,0,1,0,380,10,1.1,0.9
1026,1,201.4,53,0,9.67,0,1,0,220,5,1.1,0.9
1027,1,-5.91,-2.33,0,30.393595,0,1,0,380,5,1.1,0.9
1028,1,13.82,5,0,0.45,0,1,0,110,19,1.1,0.9
1029,2,0,0,0,0,0,1,0,220,3,1.1,0.9
1030,2,0,0,0,0,0,1,0,220,4,1.1,0.9
1031,1,84.59,-18.5,0,64.57,0,1,0,380,6,1.1,0.9
1032,1,27.03,13,0,2.32,0,1,0,220,6,1.1,0.9
1033,1,26.33,5.3,0,4.31,0,1,0,220,5,1.1,0.9
1034,1,-0,-0,0,14.23,0,1,0,220,6,1.1,0.9
1035,1,382.5,57.9,0,8.16,0,1,0,220,5,1.1,0.9
1036,2,0,0,0,0,0,1,0,220,10,1.1,0.9
1037,1,-0,0,0,0.55,0,1,0,380,2,1.1,0.9
1038,1,3.7,-0,0,0.64,0,1,0,110,18,1.1,0.9
1039,1,34.64,-0,0,0.91,0,1,0,220,5,1.1,0.9
1040,1,31.94,8.8,0,3.79,0,1,0,220,5,1.1,0.9
1041,1,12.11,4.4,0,0.95,0,1,0,110,22,1.1,0.9
1042,1,34.2,4.9,0,9.08,0,1,0,154,1,1.1,0.9
1043,2,0,0,0,0,0,1,0,380,5,1.1,0.9
1044,1,40.5,5.7,0,3.2,0,1,0,154,1,1.1,0.9
1045,1,8.91,5.1,0,1.06,0,1,0,110,18,1.1,0.9
1046,1,47.05,19.3,0,0.04,0,1,0,150,8,1.1,0.9
1047,1,1.9,0.8,0,0.65,0,1,0,110,18,1.1,0.9
1048,1,27.8,-2.03,0,0.5,0,1,0,110,18,1.1,0.9
1049,1,-0,-0,0,28.8,0,1,0,380,1,1.3,0.7
1050,2,0,0,0,0,0,1,0,220,13,1.1,0.9
1051,1,-0,0,0,3.79,0,1,0,220,5,1.1,0.9
1052,1,67.48,32.6,0,13.11,0,1,0,220,8,1.1,0.9
1053,1,39.14,13.2,0,2.92,0,1,0,110,18,1.1,0.9
1054,1,83.6,11.9,0,6.56,0,1,0,154,1,1.1,0.9
1055,1,0,0,0,0,0,1,0,150,9,1.1,0.9
1056,1,0,0,0,0,0,1,0,150,9,1.1,0.9
1057,1,-0,-0,0,0,0,1,0,220,8,1.1,0.9
1058,1,0,-0,0,11.96,0,1,0,380,3,1.1,0.9
1059,1,-0,0,0,62.76,0,1,0,380,9,1.1,0.9
1060,1,-0,0,0,75.38,0,1,0,380,4,1.1,0.9
1061,1,-0,0.01,0,0,0,1,0,150,9,1.1,0.9
1062,1,84.89,32.4,0,7.77,0,1,0,220,7,1.1,0.9
1063,1,50.06,17,0,1.61,0,1,0,110,21,1.1,0.9
1064,1,215.2,-7.6,0,1.24,0,1,0,220,4,1.1,0.9
1065,1,89.6,20,0,9.07,0,1,0,220,4,1.1,0.9
1066,1,0,-0,0,9.67,0,1,0,380,3,1.1,0.9
1067,1,279.4,22.9,0,15.24,0,1,0,220,3,1.1,0.9
1068,1,35.24,11.6,0,1.72,0,1,0,110,12,1.1,0.9
1069,1,-0,0,0,8.72,0,1,0,220,1,1.1,0.9
1070,1,1.6,-0,0,0.44,0,1,0,110,18,1.1,0.9
1071,1,83.3,47.9,0,6.19,0,1,0,150,9,1.1,0.9
1072,1,-0,-0,0,68.81,0,1,0,380,6,1.1,0.9
1073,1,21.92,7.2,0,3.14,0,1,0,110,19,1.1,0.9
1074,1,403.9,-0.1,0,143.1,0,1,0,380,4,1.1,0.9
1075,1,9.08,3.94,0,0.12,0,1,0,110,24,1.1,0.9
1076,1,0,0,0,0,0,1,0,150,9,1.1,0.9
1077,1,-0,0,0,0.1,0,1,0,220,5,1.1,0.9
1078,1,-0,-0,0,4.74,0,1,0,220,5,1.1,0.9
1079,1,0.2,1.3,0.337525,10.582137,0,1,0,380,3,1.1,0.9
1080,1,48.8,6.9,0,7.95,0,1,0,154,1,1.1,0.9
1081,1,277.86,58.95,0,182.880644,0,1,0,380,5,1.1,0.9
1082,2,0,0,0,0,0,1,0,380,6,1.1,0.9
1083,2,0,0,0,0,0,1,0,220,5,1.1,0.9
1084,1,42.15,14.2,0,1.71,0,1,0,110,19,1.1,0.9
1085,1,162.1,43.2,0,3.32,0,1,0,220,3,1.1,0.9
1086,1,12.01,5.6,0,39.29,0,1,0,380,4,1.1,0.9
1087,1,-0,0,0,3.75,0,1,0,110,21,1.1,0.9
1088,2,0,0,0,0,0,1,0,154,1,1.1,0.9
1089,1,-7.61,2.5,0,0.13,0,1,0,150,9,1.1,0.9
1090,1,56.06,18.7,0,4.24,0,1,0,220,5,1.1,0.9
1091,1,-24.85,-3.56,0,1.31,0,1,0,110,18,1.1,0.9
1092,1,30.93,-46.6,0,1.62,0,1,0,220,6,1.1,0.9
1093,2,0,0,0,0,0,1,0,380,5,1.1,0.9
1094,1,28.53,11.3,0,3.25,0,1,0,150,8,1.1,0.9
1095,1,-0,0,0,43.02,0,1,0,380,1,1.1,0.9
1096,1,0,-0,0,0.16,0,1,0,220,5,1.1,0.9
1097,2,0,0,0,0,0,1,0,154,1,1.1,0.9
1098,2,0,0,0,0,0,1,0,110,19,1.3,0.7
1099,1,0,0,0,0,0,1,0,150,9,1.1,0.9
1100,2,0,0,0,0,0,1,0,220,5,1.1,0.9
1101,1,-0,-0,0,2.05,0,1,0,220,5,1.1,0.9
1102,2,0,0,0,0,0,1,0,220,5,1.1,0.9
1103,2,0,0,0,0,0,1,0,380,13,1.1,0.9
1104,1,5.11,3.8,0,0.88,0,1,0,110,18,1.1,0.9
1105,1,29.83,7.3,0,6.49,0,1,0,220,5,1.1,0.9
1106,1,192.4,63.9,0,10,0,1,0,150,8,1.1,0.9
1107,1,1.8,0.6,0,0.52,0,1,0,110,19,1.1,0.9
1108,1,-0,-0,0,0.4,0,1,0,150,9,1.1,0.9
1109,1,-54.06,13.1,0,14.23,0,1,0,220,10,1.1,0.9
1110,1,227.34,236.13,0,66.84,0,1,0,380,13,1.1,0.9
1111,1,0,0,0,1.1,0,1,0,220,5,1.1,0.9
1112,1,10.91,3.6,0,0.4,0,1,0,110,12,1.1,0.9
1113,1,20.9,3,0,5.46,0,1,0,154,1,1.1,0.9
1114,1,59.27,5.1,0,26.03,0,1,0,380,4,1.1,0.9
1115,1,-40.54,9.3,0,3.05,0,1,0,220,4,1.1,0.9
1116,1,70.28,58.9,0,7.33,0,1,0,380,3,1.1,0.9
1117,2,0,0,0,0,0,1,0,400,1,1.1,0.9
1118,1,254,74.3,0,54.48,0,1,0,380,16,1.1,0.9
1119,2,0,0,0,0,0,1,0,220,19,1.1,0.9
1120,1,244.8,119.3,0,3.78,0,1,0,220,3,1.1,0.9
1121,2,0,0,0,0,0,1,0,220,4,1.1,0.9
1122,2,0,0,0,0,0,1,0,220,7,1.1,0.9
1123,1,-9,-10.19,0,0,0,1,0,150,8,1.1,0.9
1124,1,-0,-0,0,8.61,0,1,0,220,8,1.1,0.9
1125,2,0,0,0,0,0,1,0,220,12,1.1,0.9
1126,1,0,-0,0,0,0,1,0,400,1,1.1,0.9
1127,1,0,-0,0.086633,0.514111,0,1,0,220,18,1.1,0.9
1128,1,-878.1,-312.7,0,31.21,0,1,0,380,3,1.1,0.9
1129,1,190.47,55.03,0,6.7,0,1,0,220,5,1.1,0.9
1130,1,22.5,3.2,0,5.11,0,1,0,154,1,1.1,0.9
1131,2,0,0,0,0,0,1,0,380,6,1.1,0.9
1132,1,7.8,50.9,0,87.765989,0,1,0,380,9,1.1,0.9
1133,1,115.2,319.2,0,290.91,0,1,0,380,4,1.1,0.9
1134,1,103.9,14.8,0,1.91,0,1,0,154,1,1.1,0.9
1135,1,1.4,0.6,0,0.41,0,1,0,110,18,1.1,0.9
1136,1,16.22,2,0,0.71,0,1,0,220,5,1.1,0.9
1137,1,-0,-0,0,0.05,0,1,0,220,5,1.1,0.9
1138,2,0,0,0,0,0,1,0,380,14,1.1,0.9
1139,2,0,0,0,0,0,1,0,220,21,1.1,0.9
1140,1,0,0,0,1.78,0,1,0,220,6,1.1,0.9
1141,1,0,0,0,23.36,0,1,0,380,7,1.1,0.9
1142,1,45.9,36.8,0,55.224909,0,1,0,380,9,1.1,0.9
1143,1,0,0,0.210571,8.306088,0,1,0,220,19,1.1,0.9
1144,1,39.04,-5,0,1.31,0,1,0,220,3,1.1,0.9
1145,2,0,0,0,0,0,1,0,220,11,1.1,0.9
1146,1,32.84,-0,0,1.41,0,1,0,220,5,1.1,0.9
1147,1,20.02,15,0,1.56,0,1,0,220,3,1.1,0.9
1148,1,141.4,123,0,8.52,0,1,0,380,3,1.1,0.9
1149,1,0,-0,0,0.32,0,1,0,150,9,1.1,0.9
1150,1,0,0,0,24.6,0,1,0,380,3,1.1,0.9
1151,1,-0,-0,0,18.82,0,1,0,220,5,1.1,0.9
1152,1,-0,0,0,46.01,0,1,0,400,1,1.1,0.9
1153,1,12.41,3.9,0,2.23,0,1,0,220,5,1.1,0.9
1154,1,55.7,7.9,0,2.62,0,1,0,154,1,1.1,0.9
1155,1,-0,0,0,1.91,0,1,0,380,10,1.1,0.9
1156,1,65.67,24,0,9.95,0,1,0,220,5,1.1,0.9
1157,1,3.7,0.6,0,0.01,0,1,0,154,1,1.1,0.9
1158,1,24.13,12.7,0,0.1,0,1,0,110,18,1.1,0.9
1159,1,112.4,13,0,3.99,0,1,0,220,5,1.1,0.9
1160,1,0.1,0.5,0,0.48,0,1,0,220,3,1.1,0.9
1161,1,170.2,60.8,0,16.27,0,1,0,380,3,1.1,0.9
1162,1,0,0,0,2.22,0,1,0,220,1,1.1,0.9
1163,1,-0,-0,0,16.04,0,1,0,380,2,1.1,0.9
1164,1,26.43,16.4,0,0.02,0,1,0,150,9,1.1,0.9
1165,1,0,-0,0,14.13,0,1,0,380,3,1.1,0.9
1166,1,-39.81,-10.9,0,3.37,0,1,0,150,9,1.1,0.9
1167,1,0,0,0,0,0,1,0,150,9,1.1,0.9
1168,1,0,-0,0,89.06,0,1,0,380,4,1.1,0.9
1169,1,116.2,16.5,0,7.8,0,1,0,154,1,1.1,0.9
1170,1,-9.51,-3.32,0,0,0,1,0,220,6,1.1,0.9
1171,1,79.89,29,0,1.42,0,1,0,110,19,1.1,0.9
1172,1,-0,-0,0,2.3,0,1,0,220,5,1.1,0.9
1173,2,0,0,0,0,0,1,0,220,4,1.1,0.9
1174,2,0,0,0,0,0,1,0,150,10,1.1,0.9
1175,2,0,0,0,0,0,1,0,220,4,1.1,0.9
1176,2,0,0,0,0,0,1,0,110,18,1.1,0.9
1177,1,-2.35,-2.06,0,3.38,0,1,0,220,3,1.1,0.9
1178,1,35.84,11.8,0,0.94,0,1,0,110,21,1.1,0.9
1179,1,86.6,23.4,0,0.39,0,1,0,220,5,1.1,0.9
