bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
1180,1,43.75,16.8,0,0.42,0,1,0,110,3,1.1,0.9
1181,1,0.1,-19.3,0,0.25,0,1,0,220,3,1.1,0.9
1182,1,10.81,3.9,0,1.39,0,1,0,110,15,1.1,0.9
1183,1,199.4,-19.9,0,6.68,0,1,0,220,5,1.1,0.9
1184,2,0,0,0,0,0,1,0,380,3,1.1,0.9
1185,1,150.4,15.3,0,8.09,0,1,0,220,4,1.1,0.9
1186,1,62.7,9,0,3.18,0,1,0,154,1,1.1,0.9
1187,1,67.57,21.2,0,5.71,0,1,0,220,5,1.1,0.9
1188,1,30.93,6.6,0,9.09,0,1,0,220,5,1.1,0.9
1189,1,96.41,18.1,0,2.04,0,1,0,220,3,1.1,0.9
1190,1,14.62,5.6,0,0.25,0,1,0,110,18,1.1,0.9
1191,1,37.3,5.4,0,0.12,0,1,0,154,1,1.1,0.9
1192,1,13.21,9.2,0,0.69,0,1,0,110,18,1.1,0.9
1193,1,181.5,21.2,0,64.45,0,1,0,380,6,1.1,0.9
1194,1,129.6,13.3,0,13.98,0,1,0,380,5,1.1,0.9
1195,1,3.8,2.5,0,0.74,0,1,0,110,18,1.1,0.9
1196,1,-0,-0,0.181549,8.450889,0,1,0,220,18,1.1,0.9
1197,1,25.23,10.6,0,1.44,0,1,0,110,18,1.1,0.9
1198,1,0,0,0,30.637696,0,1,0,380,5,1.1,0.9
1199,1,-0,-0,0.052811,29.652975,0,1,0,380,19,1.1,0.9
1200,1,124.8,7.9,0,48.99,0,1,0,380,4,1.1,0.9
1201,1,114.1,23.5,0,1.08,0,1,0,220,5,1.1,0.9
1202,1,-0,0,0,46.28,0,1,0,380,9,1.3,0.7
1203,1,41.8,5.9,0,1.75,0,1,0,154,1,1.1,0.9
1204,1,0,0,0,0.72,0,1,0,150,9,1.1,0.9
1205,1,-0.19,-1,0,0,0,1,0,150,8,1.1,0.9
1206,1,27.13,16.8,0,0.3,0,1,0,150,9,1.1,0.9
1207,1,70.18,28.7,0,0.8,0,1,0,150,8,1.1,0.9
1208,1,13.9,1.9,0,0.38,0,1,0,154,1,1.1,0.9
1209,1,183.03,15.7,0,1.83,0,1,0,220,6,1.1,0.9
1210,1,-15.82,5.2,0,1.76,0,1,0,150,9,1.1,0.9
1211,1,-0.59,-2.55,0.04975,111.131798,0,1,0,380,18,1.3,0.7
1212,1,-0,-0,0,35.18,0,1,0,380,1,1.3,0.7
1213,1,29.8,4.3,0,2.04,0,1,0,154,1,1.1,0.9
1214,1,105,412,0,37.57,0,1,0,380,3,1.1,0.9
1215,1,0,0,0,0.34,0,1,0,150,9,1.1,0.9
1216,1,0,0,0,4.93,0,1,0,220,5,1.1,0.9
1217,1,0,0,0,0,0,1,0,150,9,1.1,0.9
1218,1,30.83,13.2,0,1.12,0,1,0,110,22,1.1,0.9
1219,1,1.4,0.5,0,1.87,0,1,0,110,12,1.1,0.9
1220,2,0,0,0,0,0,1,0,220,6,1.1,0.9
1221,1,230.5,91,0,57.67,0,1,0,150,8,1.1,0.9
1222,1,23.03,14.3,0,16.88,0,1,0,150,9,1.1,0.9
1223,1,26.4,3.8,0,0.7,0,1,0,154,1,1.1,0.9
1224,1,168.3,-57.1,0,16.319522,0,1,0,380,6,1.1,0.9
1225,2,0,0,0,0,0,1,0,220,7,1.1,0.9
1226,1,-0,0,0,0.21,0,1,0,150,9,1.1,0.9
1227,1,-0.18,-1,0,0,0,1,0,150,8,1.1,0.9
1228,1,53.16,17.7,0,0.48,0,1,0,110,21,1.1,0.9
1229,1,5.51,2,0,0.66,0,1,0,110,19,1.1,0.9
1230,1,0,-0,0,2.25,0,1,0,154,1,1.1,0.9
1231,1,0,0,0,0,0,1,0,150,9,1.1,0.9
1232,1,0,-0,0,81.52,0,1,0,380,4,1.1,0.9
1233,1,0,-0,0,1.72,0,1,0,220,5,1.1,0.9
1234,1,71.78,17.9,0,1.96,0,1,0,220,5,1.1,0.9
1235,1,4.3,0.6,0,4.43,0,1,0,154,1,1.1,0.9
1236,1,105.5,24.7,0,58.37,0,1,0,220,6,1.1,0.9
1237,2,0,0,0,0,0,1,0,380,5,1.3,0.7
1238,1,60.37,35.4,0,14.88,0,1,0,220,3,1.1,0.9
1239,1,0,-0,0,0,0,1,0,220,10,1.1,0.9
1240,1,23.53,4,0,9.39,0,1,0,220,4,1.1,0.9
1241,2,0,0,0,0,0,1,0,220,4,1.1,0.9
1242,1,226.3,51.7,0,3.86,0,1,0,220,3,1.1,0.9
1243,2,0,0,0,0,0,1,0,380,3,1.1,0.9
1244,2,0,0,0,0,0,1,0,154,1,1.1,0.9
1245,1,-4.57,-1.31,0,1.12,0,1,0,110,18,1.1,0.9
1246,1,2,1,0,0.61,0,1,0,110,21,1.1,0.9
1247,1,23.03,8.3,0,1.05,0,1,0,110,19,1.1,0.9
1248,1,0,0,0,1.17,0,1,0,220,5,1.1,0.9
1249,1,141.26,30.6,0,18.01,0,1,0,380,5,1.1,0.9
1250,1,39.44,24.9,0,4.18,0,1,0,150,10,1.1,0.9
1251,2,0,0,0,0,0,1,0,380,5,1.1,0.9
1252,1,0,0,0,6.56,0,1,0,110,12,1.1,0.9
1253,1,186.6,155.8,0,28.99,0,1,0,380,3,1.1,0.9
1254,1,-0,-0,0,0.4,0,1,0,110,18,1.1,0.9
1255,1,20.62,8.2,0,6.62,0,1,0,150,8,1.1,0.9
1256,1,1.9,1.3,0,0.92,0,1,0,110,18,1.1,0.9
1257,1,-0,0,0,13.02,0,1,0,220,6,1.1,0.9
1258,2,0,0,0,0,0,1,0,220,3,1.1,0.9
1259,1,-0,-0,0,39.46,0,1,0,380,9,1.3,0.7
1260,1,50.86,36.6,0,0,0,1,0,150,8,1.1,0.9
1261,1,279.5,25.8,0,20.3,0,1,0,220,6,1.1,0.9
1262,1,-0,0,0,10.73,0,1,0,220,5,1.1,0.9
1263,1,-0,-0,0.256113,11.74089,0,1,0,220,19,1.1,0.9
1264,1,224.9,-32.5,0,63.28,0,1,0,380,6,1.1,0.9
1265,1,173,-21.3,0,5.93,0,1,0,220,5,1.1,0.9
1266,1,15.42,2.2,0,1.46,0,1,0,110,22,1.1,0.9
1267,2,0,0,0,0,0,1,0,220,13,1.1,0.9
1268,1,151.2,96.4,0.279148,38.889483,0,1,0,380,3,1.1,0.9
1269,1,112.8,27.6,0,35.18,0,1,0,220,6,1.1,0.9
1270,1,1.8,0.7,0,0.17,0,1,0,110,19,1.1,0.9
1271,2,0,0,0,0,0,1,0,220,4,1.1,0.9
1272,1,0,0,0,0.23,0,1,0,150,9,1.1,0.9
1273,1,7.01,2.3,0,0.69,0,1,0,110,12,1.1,0.9
1274,1,149.9,53.2,0,1.07,0,1,0,110,18,1.1,0.9
1275,1,52.46,2.9,0,0.35,0,1,0,220,5,1.1,0.9
1276,1,-0,0,0,0.48,0,1,0,150,9,1.1,0.9
1277,1,-0.2,-1,0,0,0,1,0,150,8,1.1,0.9
1278,1,0,0,0,28.5,0,1,0,380,7,1.1,0.9
1279,1,-0,-0,0,1.56,0,1,0,220,6,1.1,0.9
1280,1,0,-0,0,107.39,0,1,0,380,4,1.1,0.9
1281,1,0,0,0,0,0,1,0,150,9,1.1,0.9
1282,1,202,34.1,0,1.94,0,1,0,220,4,1.1,0.9
1283,1,42.75,15.2,0,0.54,0,1,0,110,15,1.1,0.9
1284,1,19.02,9.1,0,0.52,0,1,0,110,18,1.1,0.9
1285,1,-0,-0.2,0,0.15,0,1,0,110,18,1.1,0.9
1286,1,7.61,2.5,0,1.67,0,1,0,110,18,1.1,0.9
1287,1,-0.19,-78.58,0,2.31,0,1,0,380,3,1.1,0.9
1288,1,9.61,5.9,0,1.11,0,1,0,150,9,1.1,0.9
1289,1,18.82,6.2,0,0.65,0,1,0,110,21,1.1,0.9
1290,1,22.32,7.3,0,0.72,0,1,0,110,12,1.1,0.9
1291,1,124.1,17.6,0,6.03,0,1,0,154,1,1.1,0.9
1292,1,23.4,3.3,0,6.88,0,1,0,154,1,1.1,0.9
1293,1,50.26,19.3,0,2.1,0,1,0,220,3,1.1,0.9
1294,1,6.11,-0,0,2.51,0,1,0,220,4,1.1,0.9
1295,2,0,0,0,0,0,1,0,220,5,1.1,0.9
1296,1,0,-0,0,0.3,0,1,0,150,9,1.1,0.9
1297,1,19.02,8,0,2.05,0,1,0,110,18,1.1,0.9
1298,1,-0,0,0,1.49,0,1,0,110,18,1.1,0.9
1299,1,30.53,10,0,0.64,0,1,0,110,21,1.1,0.9
1300,1,42.95,26.6,0,2.95,0,1,0,150,9,1.1,0.9
1301,1,479,99.2,0,10.68,0,1,0,220,5,1.1,0.9
1302,1,-19.83,-6.01,0,0.38,0,1,0,110,18,1.1,0.9
1303,1,-0,0,0,3.47,0,1,0,220,6,1.1,0.9
1304,1,5.41,1.8,0,0.72,0,1,0,110,12,1.1,0.9
1305,1,-0,-0,0,4.34,0,1,0,220,5,1.1,0.9
1306,1,8.51,6.4,0,0.39,0,1,0,110,18,1.1,0.9
1307,2,0,0,0,0,0,1,0,380,14,1.1,0.9
1308,1,71.38,10.3,0,4.56,0,1,0,220,6,1.1,0.9
1309,1,17.72,3.8,0,0.94,0,1,0,110,18,1.1,0.9
1310,1,-0,-0,0,0.2,0,1,0,150,9,1.1,0.9
1311,1,37.94,15.2,0,35.31,0,1,0,380,5,1.1,0.9
1312,1,18.2,2.6,0,1.51,0,1,0,154,1,1.1,0.9
1313,2,0,0,0,0,0,1,0,110,22,1.1,0.9
1314,1,-0,-0,0,2.79,0,1,0,220,19,1.1,0.9
1315,2,0,0,0,0,0,1,0,380,13,1.3,0.7
1316,1,13.82,3.6,0,0.72,0,1,0,110,18,1.1,0.9
1317,1,149.3,-2,0,20.77,0,1,0,380,2,1.1,0.9
1318,1,0.2,0.8,0,0.05,0,1,0,220,3,1.1,0.9
1319,1,-0,-0,0,0.08,0,1,0,150,9,1.1,0.9
1320,2,0,0,0,0,0,1,0,220,6,1.1,0.9
1321,1,11.41,5.1,0,1.04,0,1,0,110,18,1.1,0.9
1322,1,0,0,0,0,0,1,0,150,9,1.1,0.9
1323,1,118.9,129.2,0,10.49,0,1,0,380,3,1.1,0.9
1324,1,37.14,11.6,0,1.8,0,1,0,110,19,1.1,0.9
1325,1,37.69,-19.49,0,0.11,0,1,0,110,19,1.1,0.9
1326,1,0,0,0,0.98,0,1,0,220,5,1.1,0.9
1327,1,135.7,31.6,0,26.65,0,1,0,220,6,1.1,0.9
1328,1,0,-0,0,50.16,0,1,0,380,6,1.1,0.9
1329,1,105.8,15.1,0,4.91,0,1,0,154,1,1.1,0.9
1330,1,100.6,15.3,0,1.28,0,1,0,150,8,1.1,0.9
1331,1,-0.17,-1.82,0,0,0,1,0,380,8,1.1,0.9
1332,1,-0,0,0,2.04,0,1,0,150,9,1.1,0.9
1333,1,-9.61,3.2,0,0.75,0,1,0,150,9,1.1,0.9
1334,1,0,0,0,0.59,0,1,0,220,5,1.1,0.9
1335,1,-0,0,0,0,0,1,0,150,23,1.1,0.9
1336,1,13.9,1.9,0,1.02,0,1,0,154,1,1.1,0.9
1337,2,0,0,0,0,0,1,0,380,16,1.1,0.9
1338,1,29.03,9.4,0,5.11,0,1,0,110,8,1.1,0.9
1339,1,108.4,-2.4,0,80.12,0,1,0,380,10,1.1,0.9
1340,1,13.21,6.6,0,1.19,0,1,0,110,22,1.1,0.9
1341,2,0,0,0,0,0,1,0,220,5,1.1,0.9
1342,1,14.31,0.87,0,3.79,0,1,0,220,13,1.1,0.9
1343,1,-0,-0,0,58.3,0,1,0,380,5,1.1,0.9
1344,1,-0,0,0,2.13,0,1,0,220,4,1.1,0.9
1345,1,1.91,3.95,0,0.02,0,1,0,150,1,1.1,0.9
1346,1,-0,0,0,1.87,0,1,0,220,3,1.1,0.9
1347,1,0,-0,0,12.2,0,1,0,220,4,1.1,0.9
1348,1,34.9,5,0,6.35,0,1,0,154,1,1.1,0.9
1349,1,-0,-0,0,0.12,0,1,0,154,1,1.1,0.9
1350,1,30.53,13.8,0,2.19,0,1,0,150,8,1.1,0.9
1351,1,0,0,0,0.46,0,1,0,110,18,1.1,0.9
1352,1,28.93,11.9,0,3.84,0,1,0,150,8,1.1,0.9
1353,1,6.41,2.3,0,0.85,0,1,0,110,19,1.1,0.9
1354,2,0,0,0,0,0,1,0,220,5,1.1,0.9
1355,1,-3.29,-1.32,0,190.704588,0,1,0,380,5,1.1,0.9
1356,1,538.3,90.8,0,21.34,0,1,0,380,6,1.1,0.9
1357,1,2.1,0.3,0,2.83,0,1,0,154,1,1.1,0.9
1358,1,100.3,4.8,0,0.15,0,1,0,110,21,1.1,0.9
1359,1,60.17,30.6,0,0.12,0,1,0,220,3,1.1,0.9
1360,1,-0,0,0.27075,68.09435,0,1,0,380,18,1.1,0.9
1361,2,0,0,0,0,0,1,0,110,18,1.1,0.9
1362,1,-0,-0,0,6.93,0,1,0,220,8,1.1,0.9
1363,1,0,0,0.316851,27.808806,0,1,0,380,11,1.1,0.9
1364,1,40.85,14.5,0,0.59,0,1,0,220,5,1.1,0.9
1365,2,0,0,0,0,0,1,0,380,6,1.1,0.9
1366,1,22.02,7.7,0,0.78,0,1,0,110,22,1.1,0.9
1367,1,0,-0,0.175687,-1.509401,0,1,0,380,2,1.1,0.9
1368,1,0,0,0,0,0,1,0,150,9,1.1,0.9
1369,1,0,0,0.258764,32.105228,0,1,0,380,7,1.1,0.9
1370,1,46.55,28.8,0,1.08,0,1,0,150,9,1.1,0.9
1371,2,0,0,0,0,0,1,0,154,1,1.1,0.9
1372,1,50.96,16.8,0,1.03,0,1,0,110,21,1.1,0.9
1373,1,-0,0,0,0.29,0,1,0,150,9,1.1,0.9
1374,1,0,-0,0,0.43,0,1,0,150,9,1.1,0.9
1375,1,10.11,8.9,0,0.12,0,1,0,110,18,1.1,0.9
1376,1,0,0,0,0,0,1,0,150,9,1.1,0.9
1377,1,18.02,6,0,0.41,0,1,0,110,21,1.1,0.9
1378,2,0,0,0,0,0,1,0,154,1,1.1,0.9
1379,1,2.91,-1.45,0,5.1,0,1,0,150,9,1.1,0.9
1380,1,145.2,21.4,0,1.09,0,1,0,220,5,1.1,0.9
1381,1,93.9,13.4,0,5.87,0,1,0,154,1,1.1,0.9
1382,1,10.81,3.5,0,0.98,0,1,0,110,12,1.1,0.9
1383,1,0,0,0,3.97,0,1,0,220,1,1.1,0.9
1384,1,0,-0,0,42.32,0,1,0,380,1,1.3,0.7
1385,1,14.75,-0.07,0,3.07,0,1,0,150,1,1.1,0.9
1386,1,0,0,0,0,0,1,0,150,9,1.1,0.9
1387,2,0,0,0,0,0,1,0,220,14,1.1,0.9
1388,1,20.32,6.7,0,1.11,0,1,0,110,12,1.1,0.9
1389,1,0,0,0,0,0,1,0,150,9,1.1,0.9
1390,2,0,0,0,0,0,1,0,220,21,1.1,0.9
1391,2,0,0,0,0,0,1,0,220,4,1.1,0.9
1392,1,-0,-0,0,4.2,0,1,0,220,8,1.1,0.9
1393,1,2.4,0.7,0,10.69,0,1,0,220,4,1.1,0.9
1394,1,30.93,7.6,0,4.69,0,1,0,220,5,1.1,0.9
1395,1,52.96,15.2,0,0.56,0,1,0,110,3,1.1,0.9
1396,1,-0,-6,0,0,0,1,0,150,9,1.1,0.9
1397,1,0,-0,0,2.14,0,1,0,220,5,1.1,0.9
1398,1,196.7,44.2,0,0.1,0,1,0,220,5,1.1,0.9
1399,2,0,0,0,0,0,1,0,380,4,1.1,0.9
1400,1,39.25,71.7,0,33.75,0,1,0,380,3,1.1,0.9
1401,1,11.91,2.9,0,5.27,0,1,0,220,5,1.1,0.9
1402,2,0,0,0,0,0,1,0,220,20,1.1,0.9
1403,1,-22.07,-1.97,0,13.85,0,1,0,220,3,1.1,0.9
1404,1,69.3,9.9,0,0.03,0,1,0,154,1,1.1,0.9
1405,1,-0,0,0,1.35,0,1,0,110,18,1.1,0.9
1406,1,157.9,26,0,3.74,0,1,0,220,7,1.1,0.9
1407,1,0,-0,0,4.15,0,1,0,150,10,1.1,0.9
1408,1,15.52,5.2,0,0.29,0,1,0,110,21,1.1,0.9
1409,2,0,0,0,0,0,1,0,220,4,1.1,0.9
1410,1,-0,0,0,0.64,0,1,0,110,21,1.1,0.9
1411,1,0,-0,0,7.52,0,1,0,220,4,1.1,0.9
1412,1,5.11,0.9,0,0.37,0,1,0,110,18,1.1,0.9
1413,1,0,0,0,0,0,1,0,150,9,1.1,0.9
1414,1,144.7,20.3,0,6.35,0,1,0,220,5,1.1,0.9
1415,1,0,-0,0,0.3,0,1,0,220,5,1.1,0.9
1416,1,7.81,2.6,0,0.3,0,1,0,110,19,1.1,0.9
1417,2,0,0,0,0,0,1,0,110,18,1.1,0.9
1418,1,40.55,3.6,0,1.88,0,1,0,220,4,1.1,0.9
1419,1,16.52,3.3,0,0.37,0,1,0,110,22,1.1,0.9
1420,2,0,0,0,0,0,1,0,400,1,1.1,0.9
1421,1,42.95,19.8,0,3.85,0,1,0,220,4,1.1,0.9
1422,2,0,0,0,0,0,1,0,220,5,1.1,0.9
1423,1,-0,-0,0,8.53,0,1,0,220,6,1.1,0.9
1424,1,-4.89,-2.35,0,0.13,0,1,0,110,18,1.1,0.9
1425,1,0.3,0.2,0,4.7,0,1,0,380,3,1.1,0.9
1426,2,0,0,0,0,0,1,0,380,3,1.1,0.9
1427,1,0,0,0,1.85,0,1,0,110,21,1.1,0.9
1428,1,22.83,7.5,0,0.36,0,1,0,110,12,1.1,0.9
1429,1,-0,0,0,121.27,0,1,0,380,22,1.1,0.9
1430,1,20.82,7.9,0,5.62,0,1,0,220,4,1.1,0.9
1431,1,-8.31,2.7,0,0.18,0,1,0,150,9,1.1,0.9
1432,1,193.2,121.7,0,11.94,0,1,0,220,3,1.1,0.9
1433,2,0,0,0,0,0,1,0,154,1,1.1,0.9
1434,1,-0,0,0,4.88,0,1,0,220,1,1.1,0.9
1435,1,-0,0,0,3.85,0,1,0,220,5,1.1,0.9
1436,2,0,0,0,0,0,1,0,220,5,1.1,0.9
1437,1,204.6,53.2,0,7.4,0,1,0,220,4,1.1,0.9
1438,1,0,-0,0.31,25.37,0,1,0,220,19,1.1,0.9
1439,1,110.1,2,0,13.85,0,1,0,220,4,1.1,0.9
1440,2,0,0,0,0,0,1,0,154,1,1.1,0.9
1441,1,60.07,20,0,0.17,0,1,0,110,21,1.1,0.9
1442,1,89.3,12.8,0,4.33,0,1,0,154,1,1.1,0.9
1443,1,171.96,40.73,0,23.47,0,1,0,380,13,1.1,0.9
1444,2,0,0,0,0,0,1,0,154,1,1.1,0.9
1445,1,238.4,210.9,0,0,0,1,0,220,2,1.1,0.9
1446,1,10.91,3,0,0.88,0,1,0,110,18,1.1,0.9
1447,1,4.61,1.7,0,0.47,0,1,0,110,19,1.1,0.9
1448,1,0,0,0,9.49,0,1,0,220,5,1.1,0.9
1449,1,-0,0,0,6.65,0,1,0,150,9,1.1,0.9
1450,1,39.54,14.3,0,0.23,0,1,0,110,19,1.1,0.9
1451,1,20.52,6.7,0,0.13,0,1,0,110,12,1.1,0.9
1452,1,-0,-0,0,2.3,0,1,0,380,3,1.1,0.9
1453,1,80.09,26.3,0,0.37,0,1,0,110,12,1.1,0.9
1454,1,20.62,10.7,0,0.14,0,1,0,150,9,1.1,0.9
1455,1,18.02,4.8,0,0.43,0,1,0,110,18,1.1,0.9
1456,1,0,0,0,0.37,0,1,0,110,1,1.1,0.9
1457,1,20.82,36,0,0.97,0,1,0,220,4,1.1,0.9
1458,2,0,0,0,0,0,1,0,380,4,1.1,0.9
1459,1,-0,-0,0,3.38,0,1,0,220,5,1.1,0.9
1460,1,67.4,9.6,0,4.68,0,1,0,154,1,1.1,0.9
1461,1,0,0,0,1.44,0,1,0,220,4,1.1,0.9
1462,1,-0,0,0,0.42,0,1,0,220,5,1.1,0.9
1463,1,109.6,36.4,0,13.24,0,1,0,150,8,1.1,0.9
1464,1,22.73,6.4,0,2.1,0,1,0,150,8,1.1,0.9
1465,1,-11.03,-5.11,0,29.706803,0,1,0,380,5,1.1,0.9
1466,1,42.95,26.6,0,3.11,0,1,0,150,9,1.1,0.9
1467,1,0,0,0,0,0,1,0,150,9,1.1,0.9
1468,1,0,-0,0,17.6,0,1,0,220,6,1.1,0.9
1469,1,0,0,0,6.4,0,1,0,220,6,1.1,0.9
1470,1,18.12,-11.6,0,14.14,0,1,0,220,6,1.1,0.9
1471,1,95.61,8.6,0,3.48,0,1,0,220,4,1.1,0.9
1472,1,0,-0,0,0.98,0,1,0,110,18,1.1,0.9
1473,1,0,0,0.15,6.49,0,1,0,220,21,1.1,0.9
1474,2,0,0,0,0,0,1,0,154,1,1.1,0.9
1475,2,0,0,0,0,0,1,0,380,4,1.1,0.9
1476,1,30.63,19,0,2.33,0,1,0,150,9,1.3,0.7
1477,1,0,-0,0,5.51,0,1,0,150,8,1.1,0.9
1478,2,0,0,0,0,0,1,0,220,5,1.1,0.9
1479,1,82.19,23.4,0,17.91,0,1,0,380,4,1.1,0.9
1480,1,100.1,45.6,0,0.23,0,1,0,220,6,1.1,0.9
1481,2,0,0,0,0,0,1,0,220,13,1.1,0.9
1482,1,0,0,0,0,0,1,0,150,9,1.1,0.9
1483,1,0,0,0,4.86,0,1,0,220,5,1.1,0.9
1484,2,0,0,0,0,0,1,0,220,3,1.1,0.9
1485,1,144.9,87.7,0.214796,36.223148,0,1,0,380,3,1.1,0.9
1486,1,79.59,18.8,0,6.78,0,1,0,220,5,1.1,0.9
1487,2,0,0,0,0,0,1,0,220,7,1.1,0.9
1488,1,-0,-0,0,1.66,0,1,0,380,6,1.1,0.9
1489,1,0,-0,0,2.54,0,1,0,220,10,1.1,0.9
1490,1,23.03,14.2,0,1.24,0,1,0,150,9,1.1,0.9
1491,1,117.5,-3,0,5.38,0,1,0,220,4,1.1,0.9
1492,2,0,0,0,0,0,1,0,220,13,1.1,0.9
1493,1,1.1,2.5,0.229158,23.95807,0,1,0,380,3,1.1,0.9
1494,1,-1.85,-1.63,0,31.424588,0,1,0,380,5,1.1,0.9
1495,1,18.02,6,0,0.98,0,1,0,110,21,1.1,0.9
1496,1,0.7,0.2,0,0.22,0,1,0,110,12,1.1,0.9
1497,1,0,0,0,11.44,0,1,0,220,3,1.1,0.9
1498,2,0,0,0,0,0,1,0,380,4,1.1,0.9
1499,1,6.41,2.3,0,1.51,0,1,0,110,19,1.1,0.9
1500,1,13.82,5,0,0.47,0,1,0,110,19,1.1,0.9
1501,1,-0,-0,0,12.57,0,1,0,220,4,1.1,0.9
1502,1,-0,0,0,37.116157,0,1,0,380,5,1.1,0.9
1503,1,142.8,-6.4,0,12.36,0,1,0,220,4,1.1,0.9
1504,1,0,-0,0,1.84,0,1,0,220,5,1.1,0.9
1505,1,6.71,3.3,0,1.31,0,1,0,110,18,1.1,0.9
1506,1,0,0,0,149.14,0,1,0,380,19,1.1,0.9
1507,2,0,0,0,0,0,1,0,220,13,1.1,0.9
1508,2,0,0,0,0,0,1,0,220,3,1.1,0.9
1509,1,16.42,5.9,0,0.25,0,1,0,110,19,1.1,0.9
1510,1,-0,0,0,1.12,0,1,0,150,9,1.1,0.9
1511,1,-0,-0,0,0,0,1,0,110,18,1.1,0.9
1512,1,339.1,89,0,80.71,0,1,0,380,6,1.1,0.9
1513,1,-35.74,38.6,0,4.65,0,1,0,220,4,1.1,0.9
1514,1,-0,-0,0,1.18,0,1,0,150,9,1.1,0.9
1515,1,0,-0,0,28.31,0,1,0,400,1,1.1,0.9
1516,1,22.02,9,0,0.24,0,1,0,150,8,1.1,0.9
1517,1,7.41,2.7,0,0.98,0,1,0,110,19,1.1,0.9
1518,1,0,-0,0,0.1,0,1,0,150,9,1.1,0.9
1519,1,-10.51,3.5,0,0.8,0,1,0,150,9,1.1,0.9
1520,1,173.6,72.9,0,2.5,0,1,0,220,4,1.1,0.9
1521,1,0,-0,0,0,0,1,0,150,9,1.1,0.9
1522,1,72.1,71.8,0,22,0,1,0,380,3,1.1,0.9
1523,1,57.86,23.2,0,2.08,0,1,0,220,6,1.1,0.9
1524,1,-0,-0,0,7.22,0,1,0,380,1,1.1,0.9
1525,1,0,-0,0,17.24,0,1,0,380,3,1.1,0.9
1526,1,-10.86,-5.93,0,12.54,0,1,0,220,5,1.1,0.9
1527,1,39.64,11.9,0,2.86,0,1,0,110,22,1.1,0.9
1528,1,5.81,2,0,0.2,0,1,0,110,21,1.1,0.9
1529,2,0,0,0,0,0,1,0,154,1,1.1,0.9
1530,1,0,8.4,0,15.21,0,1,0,150,9,1.1,0.9
1531,1,-0,0,0,0,0,1,0,150,2,1.1,0.9
1532,1,2.5,1.3,0,0.85,0,1,0,110,18,1.1,0.9
1533,1,43.8,20.7,0,133.678646,0,1,0,380,9,1.1,0.9
1534,1,-0,-0,0.261953,32.381259,0,1,0,380,21,1.1,0.9
1535,1,20.32,8.9,0,1.29,0,1,0,110,18,1.1,0.9
1536,1,0,0,0,0.63,0,1,0,110,18,1.1,0.9
1537,1,0,0,0,0,0,1,0,150,9,1.1,0.9
1538,1,36.34,15.2,0,0.3,0,1,0,220,5,1.1,0.9
1539,1,73.58,3.24,0,52.35,0,1,0,220,5,1.1,0.9
1540,1,0,-0,0.27075,74.70435,0,1,0,380,18,1.1,0.9
1541,1,125.4,45.8,0,0,0,1,0,220,5,1.1,0.9
1542,1,170.4,81.9,0,59.64,0,1,0,380,17,1.1,0.9
1543,1,116.7,64,0,10.41,0,1,0,220,10,1.1,0.9
1544,1,-0,0,0,44.56,0,1,0,380,23,1.3,0.7
1545,1,42.55,8.2,0,2.06,0,1,0,220,5,1.1,0.9
1546,2,0,0,0,0,0,1,0,380,6,1.1,0.9
1547,1,-0,-0,0,1.02,0,1,0,220,5,1.1,0.9
1548,1,7.61,2.5,0,0.72,0,1,0,110,18,1.1,0.9
1549,1,300.2,-3.1,0,29.94,0,1,0,380,4,1.1,0.9
1550,2,0,0,0,0,0,1,0,380,18,1.1,0.9
1551,1,-0,-0,0,7.99,0,1,0,220,5,1.1,0.9
1552,1,20.42,8.1,0,35.15,0,1,0,380,5,1.1,0.9
1553,1,-21.62,-3.9,0,4.01,0,1,0,220,7,1.1,0.9
1554,1,0,-0,0,4.96,0,1,0,220,5,1.1,0.9
1555,2,0,0,0,0,0,1,0,380,14,1.1,0.9
1556,1,-0,-0,0,0.95,0,1,0,220,5,1.1,0.9
1557,2,0,0,0,0,0,1,0,380,7,1.1,0.9
1558,2,0,0,0,0,0,1,0,154,1,1.1,0.9
1559,1,-0,-0,0,2.62,0,1,0,154,1,1.1,0.9
1560,1,-0.5,-1,0,0.68,0,1,0,220,19,1.1,0.9
1561,1,175.2,82.4,0,0.21,0,1,0,220,6,1.1,0.9
1562,1,77.39,24.1,0,2.67,0,1,0,220,5,1.1,0.9
1563,1,-0,-0,0.090774,1.980444,0,1,0,220,18,1.1,0.9
1564,1,140.4,49.4,0,4.5,0,1,0,150,8,1.1,0.9
1565,1,16.7,2.4,0,3.57,0,1,0,154,1,1.1,0.9
1566,1,156.9,-4,0,2.48,0,1,0,220,5,1.1,0.9
1567,1,60.07,27,0,0.48,0,1,0,110,23,1.1,0.9
1568,1,69.08,21.5,0,1.65,0,1,0,220,5,1.1,0.9
1569,1,0,0,0,0,0,1,0,150,9,1.1,0.9
1570,2,0,0,0,0,0,1,0,380,10,1.1,0.9
1571,1,329.4,12.9,0,34.36,0,1,0,380,6,1.1,0.9
1572,1,0,0,0,0,0,1,0,150,9,1.1,0.9
1573,1,12.6,1.8,0,1.96,0,1,0,154,1,1.1,0.9
1574,1,34.04,4.4,0,0.22,0,1,0,110,22,1.1,0.9
1575,1,0,0,0,2.18,0,1,0,220,22,1.1,0.9
1576,1,0,0,0,29.73,0,1,0,380,3,1.1,0.9
1577,1,32.04,19.8,0,0.72,0,1,0,150,9,1.1,0.9
1578,1,0,-0,0,1.38,0,1,0,220,5,1.1,0.9
1579,1,-0,0,0,16.56,0,1,0,380,2,1.1,0.9
1580,1,-0,-0,0,0.19,0,1,0,150,9,1.1,0.9
1581,1,146.6,3.3,0,18.83,0,1,0,220,3,1.1,0.9
1582,2,0,0,0,0,0,1,0,380,3,1.1,0.9
1583,1,-4.14,-1.83,0,0.46,0,1,0,110,18,1.1,0.9
1584,1,0,-0,0,3.24,0,1,0,220,5,1.1,0.9
1585,1,30.53,10.4,0,0.56,0,1,0,110,19,1.1,0.9
1586,1,-0,-0,0,21.01,0,1,0,380,7,1.1,0.9
1587,1,78.5,137.8,0,3.01,0,1,0,220,3,1.1,0.9
1588,1,104.5,-56.4,0,23.22,0,1,0,380,3,1.1,0.9
1589,2,0,0,0,0,0,1,0,154,1,1.1,0.9
1590,1,25.73,9.3,0,0.12,0,1,0,110,19,1.1,0.9
1591,1,-0.16,-11.88,0,16.12,0,1,0,380,8,1.1,0.9
1592,1,28.33,44.8,0,0.51,0,1,0,220,5,1.1,0.9
1593,1,-0,-0,0,3.01,0,1,0,380,3,1.1,0.9
1594,1,0,0,0,288,0,1,0,400,1,1.1,0.9
1595,1,71.77,13.57,0,3.84,0,1,0,220,5,1.1,0.9
1596,1,76.28,45.7,0,10.89,0,1,0,380,3,1.1,0.9
1597,1,51.96,13.4,0,0.65,0,1,0,110,8,1.1,0.9
1598,1,58.87,36.4,0,3.38,0,1,0,150,9,1.1,0.9
1599,1,0,0,0,0.48,0,1,0,220,4,1.1,0.9
1600,1,38.74,14.1,0,12.78,0,1,0,220,4,1.1,0.9
1601,1,63.5,-381.2,0.52638,207.010914,0,1,0,380,3,1.1,0.9
1602,1,45.75,4.2,0,4.9,0,1,0,220,4,1.1,0.9
1603,1,137.2,16.1,0,5.26,0,1,0,220,7,1.1,0.9
1604,2,0,0,0,0,0,1,0,220,5,1.1,0.9
1605,1,-0,0,0,0.05,0,1,0,220,5,1.1,0.9
1606,2,0,0,0,0,0,1,0,380,14,1.1,0.9
1607,1,73.78,-0,0,2.69,0,1,0,380,5,1.1,0.9
1608,1,25.13,15.6,0,4.45,0,1,0,150,9,1.1,0.9
1609,1,0,0,0,6.55,0,1,0,220,5,1.1,0.9
1610,1,164.8,42.5,0,32.849681,0,1,0,380,6,1.1,0.9
1611,1,274.1,166.5,0,0.56,0,1,0,150,2,1.1,0.9
1612,1,18.5,2.6,0,3.05,0,1,0,154,1,1.1,0.9
1613,1,149.8,63.1,0,34.02,0,1,0,220,6,1.1,0.9
1614,1,-0,0,0,0.04,0,1,0,220,3,1.1,0.9
1615,1,50.06,-0,0,0,0,1,0,150,7,1.1,0.9
1616,1,0,0,0,14.45,0,1,0,380,2,1.1,0.9
1617,1,14.72,5.3,0,0.47,0,1,0,110,19,1.1,0.9
1618,2,0,0,0,0,0,1,0,380,4,1.1,0.9
1619,1,20.32,2.5,0,5.2,0,1,0,110,18,1.1,0.9
1620,1,0,0,0,0,0,1,0,380,6,1.1,0.9
1621,1,4,0.6,0,3.36,0,1,0,154,1,1.1,0.9
1622,1,-0.22,-0.4,0,6.67,0,1,0,220,3,1.1,0.9
1623,1,-0,0,0,7.74,0,1,0,220,3,1.1,0.9
1624,1,164.2,-10.7,0,11.44,0,1,0,220,3,1.1,0.9
1625,1,73.18,22.3,0,8.77,0,1,0,220,5,1.1,0.9
1626,2,0,0,0,0,0,1,0,154,1,1.1,0.9
1627,1,123.5,-49.4,0,2.9,0,1,0,220,3,1.1,0.9
1628,1,3.3,1.1,0,0.28,0,1,0,110,22,1.1,0.9
1629,1,41.95,8.5,0,1.05,0,1,0,220,5,1.1,0.9
1630,1,0,0,0,20.95,0,1,0,380,3,1.1,0.9
1631,1,-0,-0,0,0.87,0,1,0,150,9,1.1,0.9
1632,1,20.82,7.9,0,1.07,0,1,0,220,4,1.1,0.9
1633,1,-0,-0,0,45.02,0,1,0,150,8,1.1,0.9
1634,1,5.31,2.3,0,1.03,0,1,0,110,18,1.1,0.9
1635,1,-0.18,-1.06,0,0,0,1,0,150,8,1.1,0.9
1636,1,-0,-0,0.129305,29.161483,0,1,0,380,1,1.1,0.9
1637,1,-8.41,2.7,0,0.83,0,1,0,150,9,1.1,0.9
1638,1,70.08,11.1,0,9.84,0,1,0,220,4,1.1,0.9
1639,1,51.66,8,0,4.51,0,1,0,220,4,1.1,0.9
1640,1,33.6,4.8,0,5.24,0,1,0,154,1,1.1,0.9
1641,1,33.24,11.5,0,1.61,0,1,0,110,19,1.1,0.9
1642,2,0,0,0,0,0,1,0,380,5,1.1,0.9
1643,1,95.71,25.9,0,11.38,0,1,0,220,5,1.1,0.9
1644,1,-33.1,-14.35,0,94.55,0,1,0,380,5,1.1,0.9
1645,1,60.27,9.4,0,0.62,0,1,0,220,4,1.1,0.9
1646,1,15.34,-1.3,0,0.71,0,1,0,150,1,1.1,0.9
1647,1,13.31,4.8,0,0.2,0,1,0,110,19,1.1,0.9
1648,1,103.7,14.9,0,3.04,0,1,0,220,20,1.1,0.9
1649,1,33.04,15.7,0,1.5,0,1,0,110,23,1.1,0.9
1650,1,-0,0,0,12.5,0,1,0,380,9,1.1,0.9
1651,1,-0,-0,0,0.73,0,1,0,220,1,1.1,0.9
1652,1,22.02,11.9,0,0.79,0,1,0,110,23,1.1,0.9
1653,1,0,-0,0.207485,26.23319,0,1,0,380,7,1.1,0.9
1654,1,0,-0,0,45.19,0,1,0,380,1,1.3,0.7
1655,1,15.22,7.6,0,0.6,0,1,0,110,18,1.1,0.9
1656,1,-0,-0,0,48.74,0,1,0,380,1,1.1,0.9
1657,1,257.2,-26.8,0,5.2,0,1,0,220,3,1.1,0.9
1658,1,25.83,5.7,0,0.41,0,1,0,110,18,1.1,0.9
1659,1,20.9,3,0,1.49,0,1,0,154,1,1.1,0.9
1660,1,-13.91,4.6,0,0,0,1,0,150,9,1.1,0.9
1661,1,22.02,7.5,0,0.59,0,1,0,110,21,1.1,0.9
1662,1,3.67,-1.86,0,3.89,0,1,0,220,5,1.1,0.9
1663,1,-592.21,-227.4,0.497795,203.015172,0,1,0,380,3,1.1,0.9
1664,1,125.4,17.8,0,3.11,0,1,0,154,1,1.1,0.9
1665,1,20.02,6.6,0,0.74,0,1,0,110,21,1.1,0.9
1666,1,34.04,0,0,2.4,0,1,0,220,4,1.1,0.9
1667,1,-0.75,-5.36,0,10.46,0,1,0,380,3,1.1,0.9
1668,1,-0,0,0.259637,9.774901,0,1,0,380,19,1.1,0.9
1669,1,0,0,0.181549,8.990889,0,1,0,220,18,1.3,0.7
1670,1,46.45,19.1,0,6.66,0,1,0,150,8,1.1,0.9
1671,1,3.3,1.1,0,1.12,0,1,0,110,22,1.1,0.9
1672,1,-28.13,-0.83,0,0.1,0,1,0,220,5,1.1,0.9
1673,1,4.68,88.21,0,6.79,0,1,0,150,1,1.1,0.9
1674,1,16.92,5.6,0,0.2,0,1,0,110,12,1.1,0.9
1675,1,55.26,-11.1,0,1.45,0,1,0,220,3,1.1,0.9
1676,1,-0,0,0.171586,-1.4632,0,1,0,380,2,1.1,0.9
1677,1,9.21,3.3,0,0.6,0,1,0,110,19,1.1,0.9
1678,1,-0,0,0,15.6,0,1,0,150,9,1.1,0.9
1679,1,0,0,0,21.06,0,1,0,380,7,1.1,0.9
1680,2,0,0,0,0,0,1,0,380,5,1.1,0.9
1681,1,7.41,2.7,0,1.24,0,1,0,110,19,1.1,0.9
1682,1,22.28,5.67,0,1.2,0,1,0,110,19,1.1,0.9
1683,1,-0,0,0,86.56,0,1,0,220,24,1.1,0.9
1684,2,0,0,0,0,0,1,0,380,6,1.1,0.9
1685,2,0,0,0,0,0,1,0,150,10,1.1,0.9
1686,1,0,-0,0.37285,19.231353,0,1,0,380,21,1.1,0.9
1687,1,0,-0,0,0.94,0,1,0,150,9,1.1,0.9
1688,1,72.18,31.9,0,27.25,0,1,0,220,6,1.1,0.9
1689,1,-0,-0,0,58.96,0,1,0,380,8,1.1,0.9
1690,1,118.2,-33,0,12.02,0,1,0,220,3,1.1,0.9
1691,1,36.5,5.2,0,1.48,0,1,0,154,1,1.1,0.9
1692,1,83.19,25.8,0,0.33,0,1,0,220,5,1.1,0.9
1693,1,28.74,1.23,0,2.15,0,1,0,110,18,1.1,0.9
1694,1,59.9,8.5,0,7.81,0,1,0,154,1,1.1,0.9
1695,1,0,-0,0.090774,3.510444,0,1,0,220,18,1.1,0.9
1696,1,12.41,4.4,0,0.34,0,1,0,110,15,1.1,0.9
1697,2,0,0,0,0,0,1,0,380,4,1.1,0.9
1698,1,14.72,5.3,0,1.72,0,1,0,110,19,1.1,0.9
1699,1,4.3,1.8,0,0.29,0,1,0,110,21,1.1,0.9
1700,1,5.01,2,0,0.6,0,1,0,110,23,1.1,0.9
1701,1,0,0,0,1.36,0,1,0,150,9,1.1,0.9
1702,1,47.45,18.7,0,1.36,0,1,0,150,8,1.1,0.9
1703,1,68.28,39,0.19855,79.84755,0,1,0,380,10,1.1,0.9
1704,1,62.16,8,0,2.99,0,1,0,220,5,1.1,0.9
1705,1,15.22,2.5,0,0.63,0,1,0,110,18,1.1,0.9
1706,1,-0,-0,0,12.18,0,1,0,380,3,1.1,0.9
1707,1,92.6,36.3,0,4.51,0,1,0,220,3,1.1,0.9
1708,2,0,0,0,0,0,1,0,380,5,1.1,0.9
1709,1,-15.38,-4.94,0,33.241519,0,1,0,380,5,1.1,0.9
1710,1,138.2,40.3,0,1.15,0,1,0,110,15,1.1,0.9
1711,1,25.13,-61.6,0,3.68,0,1,0,220,5,1.1,0.9
1712,1,2.5,0.6,0,0.51,0,1,0,110,18,1.1,0.9
1713,1,4.91,1.4,0,1.32,0,1,0,110,18,1.1,0.9
1714,1,53.56,17.2,0,1.76,0,1,0,110,21,1.1,0.9
1715,2,0,0,0,0,0,1,0,110,3,1.1,0.9
1716,1,0,-0,0,16.62,0,1,0,380,4,1.1,0.9
1717,2,0,0,0,0,0,1,0,110,18,1.1,0.9
1718,1,-14.32,4.7,0,0.35,0,1,0,150,9,1.1,0.9
1719,2,0,0,0,0,0,1,0,220,13,1.1,0.9
1720,2,0,0,0,0,0,1,0,380,3,1.1,0.9
1721,2,0,0,0,0,0,1,0,220,5,1.1,0.9
1722,1,-0.2,-1,0,0,0,1,0,150,8,1.1,0.9
1723,1,0,-0,0,57.29,0,1,0,380,16,1.1,0.9
1724,1,8.01,4.9,0,0,0,1,0,150,9,1.1,0.9
1725,1,0,0,0,0,0,1,0,150,9,1.1,0.9
1726,2,0,0,0,0,0,1,0,220,11,1.1,0.9
1727,1,0,0,0,0,0,1,0,150,9,1.1,0.9
1728,1,34.44,14.4,0,48.56,0,1,0,380,4,1.1,0.9
1729,1,68.38,42.4,0,1.39,0,1,0,150,9,1.1,0.9
1730,1,-17.18,-4.35,0,44.419365,0,1,0,380,5,1.1,0.9
1731,1,19.92,6.6,0,1.32,0,1,0,110,21,1.1,0.9
1732,1,-0,0,0.135375,28.222175,0,1,0,380,18,1.1,0.9
1733,1,16.02,5.3,0,0.67,0,1,0,110,12,1.1,0.9
1734,1,-0,0,0,3.65,0,1,0,220,10,1.1,0.9
1735,1,-0,0,0,1.2,0,1,0,150,9,1.1,0.9
1736,2,0,0,0,0,0,1,0,110,15,1.1,0.9
1737,1,9.71,3.5,0,1.44,0,1,0,110,19,1.1,0.9
1738,2,0,0,0,0,0,1,0,400,1,1.1,0.9
1739,1,-0,-0,0,5.09,0,1,0,220,3,1.1,0.9
1740,1,10.11,2.5,0,0.47,0,1,0,110,18,1.1,0.9
1741,1,162.5,48.4,0,5.73,0,1,0,220,4,1.1,0.9
1742,1,0,0,0,6.68,0,1,0,220,5,1.1,0.9
1743,2,0,0,0,0,0,1,0,220,6,1.1,0.9
1744,1,2,0.3,0,1.02,0,1,0,110,18,1.1,0.9
1745,1,0,0,0,0,0,1,0,150,9,1.1,0.9
1746,1,-0,0,0,1.86,0,1,0,220,5,1.1,0.9
1747,2,0,0,0,0,0,1,0,380,8,1.1,0.9
1748,2,0,0,0,0,0,1,0,380,6,1.1,0.9
1749,1,39.24,24.3,0,0.07,0,1,0,150,9,1.1,0.9
1750,1,58.46,6.6,0,10.13,0,1,0,220,5,1.1,0.9
1751,1,11.51,2.3,0,0.66,0,1,0,110,18,1.1,0.9
1752,1,85.8,13.4,0,3.23,0,1,0,220,4,1.1,0.9
1753,1,0,-0,0.12,1.51,0,1,0,220,21,1.1,0.9
1754,2,0,0,0,0,0,1,0,380,5,1.1,0.9
1755,1,-9.78,-3.29,0,0.12,0,1,0,110,18,1.1,0.9
1756,2,0,0,0,0,0,1,0,220,18,1.1,0.9
1757,1,80.09,20,0,3.08,0,1,0,220,3,1.1,0.9
1758,1,0,-0,0,121.29,0,1,0,380,5,1.1,0.9
1759,1,-0,-0,0,1.15,0,1,0,220,6,1.1,0.9
1760,1,328.9,30.4,0,66.79,0,1,0,380,6,1.1,0.9
1761,1,11.11,6.9,0,1.35,0,1,0,150,9,1.1,0.9
1762,1,45.75,20.1,0,0.41,0,1,0,110,18,1.1,0.9
1763,1,-0,-0,0,0.28,0,1,0,380,5,1.1,0.9
1764,1,25.43,14.7,0,7.79,0,1,0,220,18,1.1,0.9
1765,1,122.2,68.9,0,0.58,0,1,0,380,3,1.1,0.9
1766,1,26.03,8.7,0,0.29,0,1,0,110,18,1.1,0.9
1767,1,333.5,-1.4,0,8.37,0,1,0,220,5,1.1,0.9
1768,1,73.98,22.5,0,1.15,0,1,0,220,5,1.1,0.9
1769,1,35.14,1.8,0,6.12,0,1,0,220,4,1.1,0.9
1770,1,-0,-0,0,2.55,0,1,0,220,10,1.1,0.9
1771,1,22.43,29.5,0,0.08,0,1,0,150,9,1.1,0.9
1772,1,12.6,1.8,0,3.8,0,1,0,154,1,1.1,0.9
1773,1,-0,-0,0,11.49,0,1,0,220,3,1.1,0.9
1774,1,-32.04,10.3,0,82.52,0,1,0,380,10,1.1,0.9
1775,1,-0,0,0,1.64,0,1,0,220,5,1.1,0.9
1776,2,0,0,0,0,0,1,0,380,1,1.1,0.9
1777,1,0,-0,0,0.98,0,1,0,110,8,1.1,0.9
1778,1,-0.18,-3.85,0,0,0,1,0,150,8,1.1,0.9
1779,1,5.51,2,0,0.79,0,1,0,110,19,1.1,0.9
1780,1,-1.8,-4.8,0,0.44,0,1,0,150,9,1.1,0.9
1781,1,16.52,5.5,0,1.59,0,1,0,110,22,1.1,0.9
1782,1,28.63,10,0,1.34,0,1,0,110,19,1.1,0.9
1783,1,-0,-0.8,0,0.46,0,1,0,110,18,1.1,0.9
1784,1,0,0,0,0,0,1,0,150,9,1.1,0.9
1785,2,0,0,0,0,0,1,0,110,18,1.1,0.9
1786,2,0,0,0,0,0,1,0,380,9,1.1,0.9
1787,1,32.94,10.1,0,0.41,0,1,0,110,8,1.1,0.9
1788,2,0,0,0,0,0,1,0,380,8,1.1,0.9
1789,1,45.75,27.5,0,4.37,0,1,0,220,7,1.1,0.9
1790,1,-0,-0,0,2.19,0,1,0,220,3,1.1,0.9
1791,1,-19.32,6.4,0,0,0,1,0,150,9,1.1,0.9
1792,1,-0,-0,0,6.8,0,1,0,380,3,1.1,0.9
1793,2,0,0,0,0,0,1,0,220,4,1.1,0.9
1794,2,0,0,0,0,0,1,0,380,5,1.1,0.9
1795,1,71.18,23.8,0,0.07,0,1,0,110,21,1.1,0.9
1796,1,13.31,7.9,0,0.45,0,1,0,110,18,1.1,0.9
1797,2,0,0,0,0,0,1,0,110,18,1.1,0.9
1798,1,-0.63,-0.83,0,22.810288,0,1,0,380,5,1.1,0.9
1799,1,-0,-0,0,1.46,0,1,0,154,1,1.1,0.9
1800,1,8.3,1.2,0,4.96,0,1,0,154,1,1.1,0.9
1801,1,-0,0,0,0.67,0,1,0,150,9,1.1,0.9
1802,1,8.51,3.2,0,2.93,0,1,0,220,4,1.1,0.9
1803,1,-0,-0,0,0.05,0,1,0,220,5,1.1,0.9
1804,1,23.02,10.5,0,3.96,0,1,0,220,6,1.1,0.9
1805,1,112.6,16.1,0,3.38,0,1,0,154,1,1.1,0.9
1806,1,25.43,8.3,0,1.35,0,1,0,110,21,1.1,0.9
1807,1,-0,0,0,24.17,0,1,0,380,3,1.1,0.9
1808,2,0,0,0,0,0,1,0,220,5,1.1,0.9
1809,1,-0,0,0,239.642195,0,1,0,750,20,1.1,0.9
1810,1,52.46,11.3,0,0.27,0,1,0,110,8,1.1,0.9
1811,1,99.51,1.5,0,32.89,0,1,0,380,3,1.1,0.9
1812,2,0,0,0,0,0,1,0,154,1,1.1,0.9
1813,1,88.92,19.79,0,2.81,0,1,0,220,5,1.1,0.9
1814,2,0,0,0,0,0,1,0,380,6,1.1,0.9
1815,1,63.66,9.7,0,0,0,1,0,220,2,1.1,0.9
1816,1,335.3,-101.3,0,32.69,0,1,0,380,11,1.1,0.9
1817,1,108.91,33.7,0,56.24,0,1,0,380,5,1.1,0.9
1818,1,-29.73,9.8,0,2.31,0,1,0,150,9,1.1,0.9
1819,2,0,0,0,0,0,1,0,380,6,1.1,0.9
1820,1,-0,0,0,0.06,0,1,0,220,19,1.1,0.9
1821,1,14.62,2,0,10.89,0,1,0,220,18,1.3,0.7
1822,2,0,0,0,0,0,1,0,380,6,1.1,0.9
1823,2,0,0,0,0,0,1,0,380,3,1.1,0.9
1824,1,-0.65,-1.81,0,1.52,0,1,0,150,9,1.1,0.9
1825,1,-0,0,0,0.38,0,1,0,380,3,1.1,0.9
1826,1,56.46,22,0,41.96,0,1,0,220,6,1.1,0.9
1827,1,114.2,16.3,0,57.91,0,1,0,400,1,1.1,0.9
1828,1,2.5,0.6,0,1.06,0,1,0,110,18,1.1,0.9
1829,1,5.01,13,0,30.48,0,1,0,220,11,1.1,0.9
1830,1,17.82,6.7,0,0.09,0,1,0,110,15,1.1,0.9
1831,1,0,0,0,0.51,0,1,0,150,9,1.1,0.9
1832,1,34.14,21.1,0,0.35,0,1,0,150,9,1.1,0.9
1833,1,0,0,0,3.33,0,1,0,220,5,1.1,0.9
1834,1,8.21,2.5,0,0.12,0,1,0,110,18,1.1,0.9
1835,1,44.23,22.19,0,4.35,0,1,0,220,13,1.1,0.9
1836,1,62.37,25.5,0,3.98,0,1,0,150,8,1.1,0.9
1837,1,113.27,27.67,0,3.61,0,1,0,220,13,1.1,0.9
1838,1,0,-0,0,3.02,0,1,0,220,5,1.1,0.9
1839,1,0.4,-170.2,0,3.04,0,1,0,380,3,1.1,0.9
1840,1,-0,0,0,0.62,0,1,0,150,9,1.1,0.9
1841,1,56.26,8.5,0,5.32,0,1,0,220,4,1.1,0.9
1842,1,-0,-0,0,25.22,0,1,0,220,1,1.1,0.9
1843,2,0,0,0,0,0,1,0,110,19,1.1,0.9
1844,1,-28.14,-0.76,0,0.1,0,1,0,220,5,1.1,0.9
1845,1,123.9,17.6,0,11.56,0,1,0,154,1,1.1,0.9
1846,2,0,0,0,0,0,1,0,154,1,1.1,0.9
1847,2,0,0,0,0,0,1,0,110,18,1.1,0.9
1848,1,22.02,21.8,0,10.29,0,1,0,220,10,1.1,0.9
1849,1,5.11,2.4,0,1.34,0,1,0,110,18,1.1,0.9
1850,2,0,0,0,0,0,1,0,220,4,1.1,0.9
1851,2,0,0,0,0,0,1,0,220,5,1.1,0.9
1852,2,0,0,0,0,0,1,0,220,5,1.1,0.9
1853,1,25.73,8.9,0,1.29,0,1,0,110,18,1.1,0.9
1854,1,0.2,0.5,0,0.42,0,1,0,220,3,1.1,0.9
1855,1,0,0,0,1.94,0,1,0,220,3,1.1,0.9
1856,1,5.51,2,0,0.95,0,1,0,110,19,1.1,0.9
1857,1,0,0,0,1.53,0,1,0,220,5,1.1,0.9
1858,1,10.51,4.7,0,1.54,0,1,0,110,18,1.1,0.9
1859,1,369.5,16.7,0,10.6,0,1,0,220,6,1.1,0.9
1860,1,88.8,-3.2,0,13.63,0,1,0,220,5,1.1,0.9
1861,1,0,-0,0,19.01,0,1,0,380,3,1.1,0.9
1862,1,177.4,41.7,0,2.98,0,1,0,150,10,1.1,0.9
1863,1,-0,0,0,15.04,0,1,0,220,3,1.1,0.9
1864,1,-19.62,28.6,0,1.69,0,1,0,150,9,1.1,0.9
1865,1,55.26,23.2,0,8.01,0,1,0,220,18,1.1,0.9
1866,1,209.2,23.5,0,6.44,0,1,0,220,5,1.1,0.9
1867,1,0,0,0,0.06,0,1,0,220,6,1.1,0.9
1868,1,11.71,3.8,0,2.96,0,1,0,220,5,1.1,0.9
1869,1,-2.23,-1.27,0,3.64,0,1,0,220,4,1.1,0.9
1870,1,-0,0,0,0.74,0,1,0,150,8,1.1,0.9
1871,2,0,0,0,0,0,1,0,220,6,1.1,0.9
1872,1,94.3,13.8,0,5.3,0,1,0,220,4,1.1,0.9
1873,1,83.29,30.1,0,4.68,0,1,0,110,19,1.3,0.7
1874,1,223.9,72.6,0,2.04,0,1,0,110,1,1.1,0.9
1875,1,0,0,0,0,0,1,0,150,9,1.1,0.9
1876,1,-0,-0,0,6.273568,0,1,0,380,5,1.1,0.9
1877,2,0,0,0,0,0,1,0,150,9,1.1,0.9
1878,1,0,0,0,0.13,0,1,0,110,18,1.1,0.9
1879,1,-0,0,0,0.57,0,1,0,150,9,1.1,0.9
1880,1,50.26,16.4,0,0.23,0,1,0,150,8,1.1,0.9
1881,1,-0,-0,0,50.2,0,1,0,400,1,1.1,0.9
1882,1,64.27,20.1,0,5.4,0,1,0,220,6,1.1,0.9
1883,1,27.33,5,0,6.77,0,1,0,220,5,1.1,0.9
1884,1,264.33,86.69,0,91.94,0,1,0,380,14,1.1,0.9
1885,1,-0,0,0,29.88,0,1,0,380,1,1.1,0.9
1886,1,2.2,1.1,0,1.57,0,1,0,110,22,1.1,0.9
1887,1,103.1,14.7,0,4.43,0,1,0,154,1,1.1,0.9
1888,2,0,0,0,0,0,1,0,220,5,1.1,0.9
1889,1,57.16,0,0,6.58,0,1,0,110,8,1.1,0.9
1890,2,0,0,0,0,0,1,0,380,8,1.1,0.9
1891,1,28.63,17.8,0,0.06,0,1,0,150,9,1.1,0.9
1892,2,0,0,0,0,0,1,0,154,1,1.1,0.9
1893,1,0,0,0,11.82,0,1,0,380,3,1.1,0.9
1894,1,22.22,5.9,0,10.28,0,1,0,220,4,1.1,0.9
1895,1,20.82,-0,0,0.14,0,1,0,220,5,1.1,0.9
1896,1,-0,-0,0,1.18,0,1,0,380,5,1.1,0.9
1897,1,53.96,4.9,0,4.21,0,1,0,220,4,1.1,0.9
1898,2,0,0,0,0,0,1,0,380,4,1.1,0.9
1899,1,0,-0,0.202076,48.319777,0,1,0,380,10,1.1,0.9
1900,2,0,0,0,0,0,1,0,380,3,1.1,0.9
1901,1,0.2,1.4,0,0.49,0,1,0,220,3,1.1,0.9
1902,1,26.43,7.7,0,7.88,0,1,0,110,22,1.1,0.9
1903,1,-0,0,0,3.15,0,1,0,150,9,1.1,0.9
1904,1,16.02,5.3,0,0.67,0,1,0,110,12,1.1,0.9
1905,2,0,0,0,0,0,1,0,380,19,1.1,0.9
1906,1,25,3.6,0,2.17,0,1,0,154,1,1.1,0.9
1907,2,0,0,0,0,0,1,0,220,3,1.1,0.9
1908,1,-11.95,-3.92,0,0.18,0,1,0,110,18,1.1,0.9
1909,2,0,0,0,0,0,1,0,220,4,1.1,0.9
1910,1,-0,0,0,2.68,0,1,0,220,5,1.1,0.9
1911,1,39.54,14.3,0,0.91,0,1,0,110,19,1.1,0.9
1912,1,52.06,14.3,0,1.59,0,1,0,220,4,1.1,0.9
1913,1,91.1,54.8,0,30.59,0,1,0,150,8,1.1,0.9
1914,2,0,0,0,0,0,1,0,220,5,1.1,0.9
1915,1,33.64,3.9,0,3.37,0,1,0,220,7,1.1,0.9
1916,1,10.51,3.5,0,0.66,0,1,0,110,12,1.1,0.9
1917,1,197.5,-31,0,17.34,0,1,0,220,5,1.1,0.9
1918,1,-0,0,0,21.97,0,1,0,380,3,1.1,0.9
1919,2,0,0,0,0,0,1,0,380,6,1.1,0.9
1920,1,0,0,0,94.987645,0,1,0,380,17,1.1,0.9
1921,1,49.25,4.9,0,1.06,0,1,0,110,18,1.1,0.9
1922,1,-0,-0,0.126343,10.705031,0,1,0,220,19,1.1,0.9
1923,1,192.11,45.5,0,68.04,0,1,0,380,5,1.1,0.9
1924,1,108.3,62,0,36.65,0,1,0,220,7,1.1,0.9
1925,2,0,0,0,0,0,1,0,400,1,1.1,0.9
1926,1,14.92,4.9,0,0.65,0,1,0,110,12,1.1,0.9
1927,2,0,0,0,0,0,1,0,220,3,1.1,0.9
1928,1,0,0,0,2.16,0,1,0,110,22,1.1,0.9
1929,1,45.6,6.5,0,95.24,0,1,0,400,1,1.1,0.9
1930,1,14.8,6.6,0,84.333648,0,1,0,380,9,1.3,0.7
1931,1,24.33,15,0,2.11,0,1,0,150,9,1.1,0.9
1932,1,51.86,13.9,0,0.67,0,1,0,110,1,1.1,0.9
1933,1,-0,0,0,45.35,0,1,0,380,1,1.1,0.9
1934,1,-0,-0,0,0.07,0,1,0,150,9,1.1,0.9
1935,2,0,0,0,0,0,1,0,154,1,1.1,0.9
1936,1,0,0,0,30.78,0,1,0,150,8,1.1,0.9
1937,1,-0,-0,0,4.76,0,1,0,380,1,1.1,0.9
1938,2,0,0,0,0,0,1,0,154,1,1.1,0.9
1939,1,-11.44,-3.29,0,0.04,0,1,0,220,6,1.1,0.9
1940,1,0,0,0,1.19,0,1,0,220,5,1.1,0.9
1941,1,0,-0,0,68.01,0,1,0,400,1,1.1,0.9
1942,1,44.75,4.1,0,3.12,0,1,0,220,4,1.1,0.9
1943,1,4.4,99.7,0,40.45,0,1,0,380,3,1.1,0.9
1944,1,-0,-0,0,0.27,0,1,0,220,3,1.1,0.9
1945,1,0,0,0,0,0,1,0,150,9,1.1,0.9
1946,1,19.42,-0.8,0,0.78,0,1,0,220,3,1.1,0.9
1947,2,0,0,0,0,0,1,0,380,4,1.1,0.9
1948,1,32.2,4.6,0,2.54,0,1,0,154,1,1.1,0.9
1949,1,159.8,45,0,5.6,0,1,0,220,3,1.1,0.9
1950,1,-0,0,0,2.1,0,1,0,380,3,1.1,0.9
1951,1,-0,-0,0,0.76,0,1,0,220,1,1.1,0.9
1952,1,115.1,10.4,0,6.12,0,1,0,220,11,1.1,0.9
1953,1,0,-0,0.059832,20.003574,0,1,0,380,1,1.1,0.9
1954,1,21.62,13.4,0,1.79,0,1,0,150,9,1.1,0.9
1955,1,0,0,0,10.51,0,1,0,380,3,1.1,0.9
1956,1,0,0,0,51.66,0,1,0,380,8,1.1,0.9
1957,1,76.28,2.9,0,7.28,0,1,0,220,4,1.1,0.9
1958,1,119.9,17.1,0,8.99,0,1,0,154,1,1.1,0.9
1959,2,0,0,0,0,0,1,0,220,5,1.1,0.9
1960,1,-0,-0,0,1.94,0,1,0,110,21,1.1,0.9
1961,1,3.2,1.5,0,1.81,0,1,0,110,18,1.1,0.9
1962,1,0,0,0,0.27,0,1,0,220,3,1.1,0.9
1963,1,29.43,10.7,0,0.2,0,1,0,110,19,1.1,0.9
1964,1,-0,-0,0,30.05,0,1,0,220,21,1.1,0.9
1965,1,248.7,8.1,0,12.46,0,1,0,220,5,1.1,0.9
1966,1,-20.6,-9.4,0,1.12,0,1,0,150,9,1.1,0.9
1967,1,46.05,16.7,0,0.49,0,1,0,110,19,1.1,0.9
1968,1,118.4,137,0,0,0,1,0,150,2,1.1,0.9
1969,1,0,-0,0,0.86,0,1,0,220,4,1.1,0.9
1970,2,0,0,0,0,0,1,0,110,19,1.1,0.9
1971,1,89,-1.8,0,6.15,0,1,0,220,3,1.1,0.9
1972,1,1.8,4.9,0,92.20984,0,1,0,380,9,1.3,0.7
1973,1,210.1,66.2,0,59.36,0,1,0,220,5,1.1,0.9
1974,1,241.9,38.8,0,12.46,0,1,0,220,10,1.1,0.9
1975,1,16.7,2.4,0,2.64,0,1,0,154,1,1.1,0.9
1976,1,0,-0,0,12.41,0,1,0,380,1,1.1,0.9
1977,1,-0,0,0,116.64,0,1,0,380,6,1.1,0.9
1978,1,0,-0,0.135493,29.07062,0,1,0,380,21,1.3,0.7
1979,1,0,0,0,0.14,0,1,0,220,5,1.1,0.9
1980,1,177.3,36.4,0,0.7,0,1,0,220,5,1.1,0.9
1981,1,12.41,3.9,0,1.14,0,1,0,110,19,1.1,0.9
1982,2,0,0,0,0,0,1,0,154,1,1.1,0.9
1983,1,188.1,26.8,0,5.85,0,1,0,154,1,1.1,0.9
1984,1,0,0,0,0,0,1,0,150,8,1.1,0.9
1985,1,147.4,-55.9,0,1.12,0,1,0,220,4,1.1,0.9
1986,1,0,-0,0,1.83,0,1,0,150,9,1.1,0.9
1987,1,70.18,44.7,0,8.09,0,1,0,150,9,1.1,0.9
1988,1,50.26,5.5,0,1.3,0,1,0,110,18,1.1,0.9
1989,1,69.78,20.3,0,10.26,0,1,0,110,8,1.1,0.9
1990,1,61.87,-12.4,0,0.83,0,1,0,220,6,1.1,0.9
1991,2,0,0,0,0,0,1,0,220,6,1.1,0.9
1992,1,0.2,0.2,0,0.3,0,1,0,220,3,1.1,0.9
1993,1,89.5,33.9,0,1.52,0,1,0,220,3,1.1,0.9
1994,1,0,0,0.414968,57.524024,0,1,0,380,3,1.1,0.9
1995,1,-0,-0,0,10.44,0,1,0,154,1,1.1,0.9
1996,1,15.22,5.1,0,1.34,0,1,0,110,18,1.1,0.9
1997,1,0.9,0.5,0,0.9,0,1,0,110,1,1.1,0.9
1998,1,25.73,7.3,0,2.82,0,1,0,220,5,1.1,0.9
1999,2,0,0,0,0,0,1,0,380,10,1.1,0.9
2000,1,54,29.1,0,204.291522,0,1,0,380,9,1.1,0.9
2001,1,82.6,11.7,0,0.38,0,1,0,154,1,1.1,0.9
2002,1,0,-0,0,0,0,1,0,380,8,1.1,0.9
2003,1,139.1,60.4,0,1.98,0,1,0,220,3,1.1,0.9
2004,1,-0,0,0,3.72,0,1,0,110,22,1.1,0.9
2005,1,54.66,-0,0,2.97,0,1,0,220,7,1.1,0.9
2006,1,-40.44,1.5,0,14.2,0,1,0,220,10,1.1,0.9
2007,1,82.1,11.7,0,3.76,0,1,0,154,1,1.1,0.9
2008,1,11.41,4.4,0,0.12,0,1,0,110,18,1.1,0.9
2009,1,154.8,-47.1,0,4.18,0,1,0,220,4,1.1,0.9
2010,1,0,0,0,0,0,1,0,150,9,1.1,0.9
2011,1,-0,-0,0,0.85,0,1,0,110,18,1.1,0.9
2012,1,41.45,4.9,0,18.43,0,1,0,220,5,1.1,0.9
2013,1,0,-0,0,18.99,0,1,0,220,13,1.1,0.9
2014,1,0,-0,0,0.34,0,1,0,380,1,1.3,0.7
2015,1,25.93,8,0,1.24,0,1,0,110,21,1.1,0.9
2016,1,119,-315.3,0,41.89,0,1,0,380,3,1.1,0.9
2017,2,0,0,0,0,0,1,0,220,7,1.1,0.9
2018,2,0,0,0,0,0,1,0,110,18,1.1,0.9
2019,1,72.08,21.3,0,7.19,0,1,0,220,5,1.1,0.9
2020,1,0,0,0,9.98,0,1,0,220,5,1.1,0.9
2021,1,3.9,1,0,3.81,0,1,0,220,5,1.1,0.9
2022,1,8.11,2.9,0,0.52,0,1,0,110,19,1.1,0.9
2023,1,36.44,12,0,1.39,0,1,0,110,21,1.1,0.9
2024,1,8.91,1.8,0,1.78,0,1,0,110,18,1.1,0.9
2025,1,89.1,2.3,0,1.68,0,1,0,220,6,1.1,0.9
2026,1,16.02,4,0,5.56,0,1,0,220,11,1.1,0.9
2027,1,0,-0,0.181549,5.390889,0,1,0,220,18,1.1,0.9
2028,1,110.9,15.8,0,30.2,0,1,0,400,1,1.1,0.9
2029,1,90.1,12.7,0,10.61,0,1,0,220,3,1.1,0.9
2030,2,0,0,0,0,0,1,0,150,8,1.1,0.9
2031,1,-0,-0,0.104186,55.436651,0,1,0,380,10,1.1,0.9
2032,1,56.86,35.2,0,2.29,0,1,0,150,9,1.1,0.9
2033,1,-0,-0,0,0.66,0,1,0,220,3,1.1,0.9
2034,1,153.64,29.2,0,7.65,0,1,0,220,6,1.1,0.9
2035,2,0,0,0,0,0,1,0,380,5,1.1,0.9
2036,1,6.31,3.8,0,0.36,0,1,0,110,18,1.1,0.9
2037,1,28.83,9.6,0,0.8,0,1,0,110,21,1.1,0.9
2038,1,0,0,0,14.4,0,1,0,380,3,1.1,0.9
2039,1,297.7,258.6,0,65.78,0,1,0,380,6,1.1,0.9
2040,1,178.4,69.1,0,14.2,0,1,0,220,6,1.1,0.9
2041,1,-0,-0,0.273444,108.530355,0,1,0,380,19,1.1,0.9
2042,1,14.02,6.5,0,0.09,0,1,0,220,5,1.1,0.9
2043,1,3.2,1.7,0,0.05,0,1,0,220,5,1.1,0.9
2044,1,0,0,0,0.14,0,1,0,220,5,1.1,0.9
2045,1,-0,0,0,0.74,0,1,0,150,9,1.1,0.9
2046,2,0,0,0,0,0,1,0,380,3,1.1,0.9
2047,1,-0.65,-1.44,0,0.16,0,1,0,150,9,1.1,0.9
2048,1,19.22,6.9,0,1.16,0,1,0,110,15,1.1,0.9
2049,1,29.3,4.2,0,5.26,0,1,0,154,1,1.1,0.9
2050,2,0,0,0,0,0,1,0,380,5,1.1,0.9
2051,2,0,0,0,0,0,1,0,380,16,1.1,0.9
2052,1,0,0,0,0,0,1,0,150,9,1.1,0.9
2053,1,-0,0,0,2.99,0,1,0,220,1,1.1,0.9
2054,2,0,0,0,0,0,1,0,220,7,1.1,0.9
2055,1,52.66,21.5,0,0.04,0,1,0,150,8,1.1,0.9
2056,1,-0,0,0,7.338808,0,1,0,380,5,1.1,0.9
2057,1,120.2,20.5,0,19.94,0,1,0,220,5,1.1,0.9
2058,1,0,0,0,1.31,0,1,0,380,10,1.1,0.9
2059,1,0,0,0,16.08,0,1,0,380,9,1.3,0.7
2060,1,115.1,23.5,0,3.78,0,1,0,220,4,1.1,0.9
2061,1,-0,0,0,0.31,0,1,0,110,18,1.1,0.9
2062,1,-0.61,-1.33,0,0.43,0,1,0,110,15,1.1,0.9
2063,2,0,0,0,0,0,1,0,220,13,1.1,0.9
2064,1,14.4,2,0,4.17,0,1,0,154,1,1.1,0.9
2065,1,98.6,14,0,12.86,0,1,0,154,1,1.1,0.9
2066,1,-0,-0,0,5.18,0,1,0,220,3,1.1,0.9
2067,1,0,0,0,0,0,1,0,150,9,1.1,0.9
2068,1,50.16,18,0,0.1,0,1,0,110,19,1.1,0.9
2069,1,1.4,-2,0,5.05,0,1,0,150,1,1.1,0.9
2070,1,14,2,0,3.32,0,1,0,154,1,1.1,0.9
2071,1,-0,0,0,2.88,0,1,0,220,3,1.1,0.9
2072,1,101.2,2.1,0,38.43,0,1,0,380,5,1.1,0.9
2073,1,86.9,30.3,0,1.32,0,1,0,110,15,1.1,0.9
2074,1,-0,-0,0,5.7,0,1,0,380,3,1.1,0.9
2075,1,-0,-0,0,20.79,0,1,0,380,3,1.1,0.9
2076,1,7,1,0,1.54,0,1,0,154,1,1.1,0.9
2077,1,72.18,44.9,0,6.34,0,1,0,150,8,1.1,0.9
2078,1,77.19,18.6,0,2.22,0,1,0,220,5,1.1,0.9
2079,1,0,-0,0,13.94,0,1,0,220,5,1.1,0.9
2080,1,163.7,94.1,0,18.55,0,1,0,380,3,1.1,0.9
2081,1,30.93,2.8,0,2.11,0,1,0,220,4,1.1,0.9
2082,2,0,0,0,0,0,1,0,154,1,1.1,0.9
2083,1,121.4,20.2,0,16.61,0,1,0,220,5,1.1,0.9
2084,1,-0,-0,0,6.01,0,1,0,380,14,1.1,0.9
2085,2,0,0,0,0,0,1,0,380,5,1.1,0.9
2086,2,0,0,0,0,0,1,0,220,18,1.1,0.9
2087,1,23.7,3.4,0,4.27,0,1,0,154,1,1.1,0.9
2088,1,-0,0,0,6.02,0,1,0,220,5,1.1,0.9
2089,1,199.86,56.93,0,46.83,0,1,0,220,5,1.1,0.9
2090,1,11.2,1.6,0,4,0,1,0,154,1,1.1,0.9
2091,2,0,0,0,0,0,1,0,220,4,1.1,0.9
2092,1,110.09,53.32,0,0,0,1,0,110,18,1.1,0.9
2093,1,-5.64,-2.84,0,34.582195,0,1,0,380,5,1.1,0.9
2094,1,65.87,31.4,0,3.46,0,1,0,220,3,1.1,0.9
2095,1,-0,-0,0,0,0,1,0,150,9,1.1,0.9
2096,2,0,0,0,0,0,1,0,380,4,1.1,0.9
2097,1,54.26,19.5,0,0.05,0,1,0,220,7,1.1,0.9
2098,2,0,0,0,0,0,1,0,380,14,1.1,0.9
2099,1,-3.7,-8,0,19.02,0,1,0,380,7,1.1,0.9
2100,2,0,0,0,0,0,1,0,380,6,1.1,0.9
2101,1,-0,-0,0,38.32,0,1,0,380,5,1.1,0.9
2102,1,-0,0,0,3.95,0,1,0,220,3,1.1,0.9
2103,1,0,0,0,2.67,0,1,0,220,6,1.1,0.9
2104,2,0,0,0,0,0,1,0,154,1,1.1,0.9
2105,1,0,-0,0,6.22,0,1,0,380,1,1.1,0.9
2106,1,-0,0,0,0.09,0,1,0,110,21,1.1,0.9
2107,2,0,0,0,0,0,1,0,380,2,1.1,0.9
2108,1,0,0,0.090774,10.830444,0,1,0,220,18,1.1,0.9
2109,1,529.9,23.3,0,57.66,0,1,0,380,6,1.1,0.9
2110,1,-0,-0,0.136871,2.413044,0,1,0,220,19,1.1,0.9
2111,1,12.81,4.4,0,0.47,0,1,0,110,18,1.1,0.9
2112,1,152.5,-0.1,0,2.66,0,1,0,220,3,1.1,0.9
2113,2,0,0,0,0,0,1,0,380,9,1.3,0.7
2114,1,5.71,2,0,1.03,0,1,0,110,18,1.1,0.9
2115,1,11,3.15,0,0.63,0,1,0,110,18,1.1,0.9
2116,1,53.36,7.1,0,6.02,0,1,0,220,4,1.1,0.9
2117,1,-0.2,-1,0,0,0,1,0,150,8,1.1,0.9
2118,1,-0,0,0,3.61,0,1,0,220,1,1.1,0.9
2119,1,4,0.6,0,3.46,0,1,0,154,1,1.1,0.9
2120,1,-0.19,-3.76,0,0,0,1,0,150,8,1.1,0.9
2121,1,133.2,24.8,0,74.43,0,1,0,380,6,1.1,0.9
2122,1,0,0,0,2.33,0,1,0,154,1,1.1,0.9
2123,1,19.82,6,0,1.68,0,1,0,110,21,1.1,0.9
2124,1,8.07,1.23,0,3.91,0,1,0,150,1,1.1,0.9
2125,1,0,0,0,1.81,0,1,0,150,9,1.1,0.9
2126,1,92.3,14.6,0,1.14,0,1,0,220,4,1.1,0.9
2127,1,30.33,11,0,2.29,0,1,0,110,19,1.1,0.9
2128,1,79.09,18.7,0,10.8,0,1,0,220,5,1.1,0.9
2129,1,0,0,0,56.686515,0,1,0,380,5,1.1,0.9
2130,1,34.34,12.5,0,0.23,0,1,0,110,19,1.1,0.9
2131,1,16.22,4,0,0,0,1,0,150,9,1.1,0.9
2132,1,107.3,14.2,0,20.23,0,1,0,220,5,1.1,0.9
2133,1,-0,0,0,11.63,0,1,0,380,3,1.1,0.9
2134,1,-0,-0,0,25.72,0,1,0,220,1,1.1,0.9
2135,1,78.69,56.7,0,10.47,0,1,0,220,6,1.1,0.9
2136,1,23.2,3.3,0,3,0,1,0,154,1,1.1,0.9
2137,1,141.5,20.1,0,5.35,0,1,0,154,1,1.1,0.9
2138,1,137.8,64.5,0,18.2,0,1,0,380,3,1.1,0.9
2139,1,0,0,0,9.51,0,1,0,220,6,1.1,0.9
2140,1,0,0,0,1.2,0,1,0,150,10,1.1,0.9
2141,1,29.4,4.2,0,5.52,0,1,0,154,1,1.1,0.9
2142,1,0,-0,0,7.63,0,1,0,220,5,1.1,0.9
2143,1,129.5,38.3,0,5.42,0,1,0,220,4,1.1,0.9
2144,1,-0,0,0,0.44,0,1,0,220,20,1.1,0.9
2145,1,130.9,37.8,0,0.27,0,1,0,220,3,1.1,0.9
2146,1,10.81,1.3,0,2.23,0,1,0,110,18,1.1,0.9
2147,1,6.11,-0,0,0.92,0,1,0,220,4,1.1,0.9
2148,1,-0,-0,0,0.3,0,1,0,150,9,1.1,0.9
2149,1,17.62,5.8,0,0.48,0,1,0,110,21,1.1,0.9
2150,2,0,0,0,0,0,1,0,380,8,1.1,0.9
2151,1,-0,0,0,116.62,0,1,0,400,1,1.1,0.9
2152,1,-0,0,0.181549,4.450889,0,1,0,220,18,1.1,0.9
2153,2,0,0,0,0,0,1,0,380,14,1.1,0.9
2154,1,0,0,0.29,13.47,0,1,0,380,2,1.1,0.9
2155,1,63.67,20.2,0,6.13,0,1,0,220,5,1.1,0.9
2156,1,6.01,2.2,0,1.91,0,1,0,110,18,1.1,0.9
2157,1,0,-0,0,3.6,0,1,0,380,3,1.1,0.9
2158,1,-0,-0,0,1.12,0,1,0,150,9,1.1,0.9
2159,1,51.96,32.2,0,0.84,0,1,0,150,9,1.3,0.7
2160,1,304.2,114.1,0,26.84,0,1,0,380,6,1.1,0.9
2161,1,35.66,-9.39,0,7.89,0,1,0,220,5,1.1,0.9
2162,1,12.21,4.4,0,1.03,0,1,0,110,15,1.1,0.9
2163,2,0,0,0,0,0,1,0,110,19,1.1,0.9
2164,1,15.82,9.8,0,4.86,0,1,0,150,9,1.1,0.9
2165,1,0,-0,0,10.34,0,1,0,400,1,1.1,0.9
2166,1,20.92,7.7,0,1.21,0,1,0,220,5,1.1,0.9
2167,2,0,0,0,0,0,1,0,110,19,1.1,0.9
2168,1,8.6,-1.48,0,0,0,1,0,150,2,1.1,0.9
2169,1,-0,-0,0,1.33,0,1,0,220,1,1.1,0.9
2170,1,0,-0,0.090774,6.319044,0,1,0,220,18,1.1,0.9
2171,1,37.6,5.4,0,2.24,0,1,0,154,1,1.1,0.9
2172,1,114.2,34.4,0,10.29,0,1,0,220,4,1.1,0.9
2173,1,396.7,62.8,0,0,0,1,0,120,20,1.1,0.9
2174,1,0,0,0,61.795782,0,1,0,380,5,1.1,0.9
2175,1,0,0,0.153288,-0.361586,0,1,0,220,3,1.1,0.9
2176,2,0,0,0,0,0,1,0,380,3,1.1,0.9
2177,2,0,0,0,0,0,1,0,220,5,1.1,0.9
2178,1,40.65,13.2,0,1.27,0,1,0,110,22,1.1,0.9
2179,1,0,0,0,0.78,0,1,0,150,9,1.1,0.9
2180,1,0,-0,0,2.24,0,1,0,150,8,1.1,0.9
2181,2,0,0,0,0,0,1,0,400,1,1.1,0.9
2182,1,25,3.6,0,13,0,1,0,154,1,1.1,0.9
2183,1,0,0,0,32.849821,0,1,0,380,5,1.1,0.9
2184,1,0,-0,0,1.29,0,1,0,150,9,1.1,0.9
2185,2,0,0,0,0,0,1,0,220,18,1.1,0.9
2186,1,16.7,2.4,0,15.54,0,1,0,154,1,1.1,0.9
2187,2,0,0,0,0,0,1,0,380,6,1.1,0.9
2188,1,25.23,11.9,0,18.72,0,1,0,380,4,1.1,0.9
2189,1,-0,0,0,0.18,0,1,0,220,5,1.1,0.9
2190,1,-14.27,-6.6,0,0.91,0,1,0,380,3,1.1,0.9
2191,1,0,0,0,9.9,0,1,0,220,7,1.1,0.9
2192,1,-19.79,-21.11,0.159201,65.262484,0,1,0,380,3,1.1,0.9
2193,2,0,0,0,0,0,1,0,220,4,1.1,0.9
2194,1,0,0,0,23.66,0,1,0,150,9,1.1,0.9
2195,1,55.46,18.5,0,2.23,0,1,0,110,21,1.1,0.9
2196,1,-0,0,0,5.14,0,1,0,220,3,1.1,0.9
2197,2,0,0,0,0,0,1,0,380,5,1.1,0.9
2198,1,34.14,11.4,0,0.8,0,1,0,110,18,1.1,0.9
2199,1,297.2,93.2,0,23.74,0,1,0,380,6,1.1,0.9
2200,1,137.3,-2.8,0,16.39,0,1,0,220,6,1.1,0.9
2201,1,29.03,9.6,0,0.53,0,1,0,110,21,1.1,0.9
2202,1,213,39.6,0,20.63,0,1,0,380,4,1.1,0.9
2203,1,0,-0,0.316851,27.238806,0,1,0,380,11,1.1,0.9
2204,1,-0,0,0,-0.46,0,1,0,380,6,1.1,0.9
2205,1,11.01,3.6,0,0.84,0,1,0,110,12,1.1,0.9
2206,2,0,0,0,0,0,1,0,150,10,1.1,0.9
2207,2,0,0,0,0,0,1,0,110,18,1.1,0.9
2208,1,74.98,26.9,0,2.96,0,1,0,220,5,1.1,0.9
2209,1,6.01,4.1,0,0.19,0,1,0,110,18,1.1,0.9
2210,1,-0,-7.5,0,0,0,1,0,150,9,1.1,0.9
2211,1,44.55,16.1,0,1.18,0,1,0,110,19,1.1,0.9
2212,1,60.07,45,0,2.53,0,1,0,220,3,1.1,0.9
2213,1,0,-0,0,0.3,0,1,0,150,9,1.1,0.9
2214,1,54.32,7.98,0,13.58,0,1,0,150,1,1.1,0.9
2215,1,23.7,3.4,0,2.51,0,1,0,154,1,1.1,0.9
2216,1,-0,-0,0,47.421898,0,1,0,380,13,1.3,0.7
2217,1,0,0,0,0.41,0,1,0,150,9,1.1,0.9
2218,1,-0,0,0,1.6,0,1,0,110,21,1.1,0.9
2219,1,20.32,6.7,0,0.27,0,1,0,110,12,1.1,0.9
2220,1,0,-0,0,0.73,0,1,0,150,9,1.1,0.9
2221,1,14.26,-1.13,0,0.65,0,1,0,110,18,1.1,0.9
2222,1,0,0,0,2.67,0,1,0,380,3,1.1,0.9
2223,1,142.8,19.5,0,10.53,0,1,0,220,3,1.1,0.9
2224,1,78.79,27.4,0,2.37,0,1,0,220,6,1.1,0.9
2225,2,0,0,0,0,0,1,0,220,4,1.1,0.9
2226,1,145.7,83.6,0.135375,53.822175,0,1,0,380,18,1.1,0.9
2227,1,0,0,0,0,0,1,0,150,9,1.1,0.9
2228,1,143.1,18.9,0,3.42,0,1,0,110,8,1.1,0.9
2229,1,0,-0,0,2.91,0,1,0,220,5,1.1,0.9
2230,1,0,-0,0,1.71,0,1,0,220,5,1.1,0.9
2231,1,0,0,0,0.45,0,1,0,220,5,1.1,0.9
2232,1,19.52,11,0,1.11,0,1,0,220,6,1.1,0.9
2233,1,269.9,12.4,0,4.09,0,1,0,150,10,1.1,0.9
2234,1,63.67,39.5,0,0.38,0,1,0,150,9,1.1,0.9
2235,1,193.1,69.9,0,28.91,0,1,0,380,4,1.1,0.9
2236,2,0,0,0,0,0,1,0,220,4,1.1,0.9
2237,2,0,0,0,0,0,1,0,220,3,1.1,0.9
2238,1,0,-0,0,0.57,0,1,0,110,18,1.1,0.9
2239,1,-3.51,-0.52,0,0.19,0,1,0,110,18,1.1,0.9
2240,1,66.87,21.8,0,12.3,0,1,0,150,8,1.1,0.9
2241,2,0,0,0,0,0,1,0,400,1,1.1,0.9
2242,1,-0,-0,0,2.76,0,1,0,220,5,1.1,0.9
2243,2,0,0,0,0,0,1,0,154,1,1.1,0.9
2244,1,0,-0,0,0.24,0,1,0,150,9,1.1,0.9
2245,2,0,0,0,0,0,1,0,154,1,1.1,0.9
2246,1,7.61,2.5,0,0.39,0,1,0,110,18,1.1,0.9
2247,1,47.46,11.54,0,14.15,0,1,0,150,1,1.1,0.9
2248,1,110.3,28.7,0,0.65,0,1,0,220,4,1.1,0.9
2249,1,1.8,0.7,0,0.22,0,1,0,110,19,1.1,0.9
2250,2,0,0,0,0,0,1,0,220,13,1.1,0.9
2251,1,25.33,12.7,0.181549,6.830889,0,1,0,220,18,1.1,0.9
2252,1,100.7,-4.2,0,1.57,0,1,0,220,5,1.1,0.9
2253,2,0,0,0,0,0,1,0,380,21,1.3,0.7
2254,1,0,-8,0,0,0,1,0,150,9,1.1,0.9
2255,1,76.6,10.9,0,12.63,0,1,0,154,1,1.1,0.9
2256,1,23.03,8.3,0,1.14,0,1,0,110,19,1.1,0.9
2257,1,97,18.7,0,21.46,0,1,0,220,7,1.1,0.9
2258,1,-14.83,-3.56,0,0.06,0,1,0,110,18,1.1,0.9
2259,1,5.71,1.6,0,0.48,0,1,0,110,18,1.1,0.9
2260,1,305.6,207.3,0,52.37,0,1,0,380,3,1.1,0.9
2261,1,0,-0,0,20.5,0,1,0,380,4,1.1,0.9
2262,1,-0,-0,0,1.55,0,1,0,150,9,1.1,0.9
2263,1,1.9,0.7,0,0.42,0,1,0,110,19,1.1,0.9
2264,1,117.6,16.7,0,10.55,0,1,0,154,1,1.1,0.9
2265,1,27.9,4,0,2.16,0,1,0,154,1,1.1,0.9
2266,2,0,0,0,0,0,1,0,154,1,1.1,0.9
2267,2,0,0,0,0,0,1,0,380,2,1.1,0.9
2268,1,0,-0,0.183167,22.675025,0,1,0,380,2,1.1,0.9
2269,1,-0,0,0,2.59,0,1,0,220,1,1.1,0.9
2270,1,0,0,0,0.33,0,1,0,150,9,1.1,0.9
2271,1,0,-0.01,0,5.48,0,1,0,150,8,1.1,0.9
2272,1,0,0,0,26.22,0,1,0,380,1,1.1,0.9
2273,1,141.3,32.4,0,7.29,0,1,0,220,5,1.1,0.9
2274,1,268.56,29.72,0,6.5,0,1,0,220,13,1.1,0.9
2275,1,91.9,5.5,0,7.02,0,1,0,110,18,1.1,0.9
2276,2,0,0,0,0,0,1,0,220,5,1.1,0.9
2277,1,-0,0,0,15.57,0,1,0,380,3,1.1,0.9
2278,2,0,0,0,0,0,1,0,154,1,1.1,0.9
2279,1,73.18,22.2,0,0.32,0,1,0,110,19,1.1,0.9
2280,1,11.61,5.8,0,0.43,0,1,0,110,15,1.1,0.9
2281,1,30.6,4.3,0,7.74,0,1,0,154,1,1.1,0.9
2282,1,0,0,0,0.75,0,1,0,110,1,1.1,0.9
2283,1,1.4,0.5,0,0.63,0,1,0,110,19,1.1,0.9
2284,2,0,0,0,0,0,1,0,220,13,1.1,0.9
2285,1,-0,0,0,3.82,0,1,0,150,1,1.1,0.9
2286,1,208.88,60.8,0,6.68,0,1,0,220,5,1.1,0.9
2287,2,0,0,0,0,0,1,0,154,1,1.1,0.9
2288,1,170.9,39,0,11.25,0,1,0,220,5,1.1,0.9
2289,2,0,0,0,0,0,1,0,154,1,1.1,0.9
2290,1,-0,-0,0,15.02,0,1,0,220,7,1.1,0.9
2291,2,0,0,0,0,0,1,0,220,5,1.1,0.9
2292,1,13.04,7.4,0,5.33,0,1,0,150,9,1.1,0.9
2293,1,-0,0,0,1.32,0,1,0,150,9,1.1,0.9
2294,1,71.88,51.3,0,24.75,0,1,0,380,16,1.1,0.9
2295,1,15.02,5,0,0.39,0,1,0,110,21,1.1,0.9
2296,1,30.83,4.4,0,0.46,0,1,0,110,22,1.1,0.9
2297,1,93.2,13.6,0,14.9,0,1,0,220,4,1.1,0.9
2298,1,162.7,23.2,0,1.7,0,1,0,154,1,1.1,0.9
2299,1,402.1,110.2,0,0,0,1,0,150,2,1.1,0.9
2300,1,-0,0,0,13.21,0,1,0,220,3,1.1,0.9
2301,1,82.39,12.3,0,9.02,0,1,0,220,4,1.1,0.9
2302,1,628.5,91.8,0,19.83,0,1,0,380,6,1.1,0.9
2303,1,0,-0,0,7.94,0,1,0,220,5,1.1,0.9
2304,1,88.7,-0.1,0,2.83,0,1,0,220,5,1.1,0.9
2305,1,21.22,8.3,0,19.1,0,1,0,150,8,1.1,0.9
2306,1,-27.25,-9.38,0,18.78,0,1,0,380,3,1.1,0.9
2307,1,45.75,3.3,0,0.37,0,1,0,110,3,1.1,0.9
2308,1,32.04,6.6,0,0.44,0,1,0,220,5,1.1,0.9
2309,1,-1.8,-12.01,0.294347,159.376332,0,1,0,380,3,1.1,0.9
2310,2,0,0,0,0,0,1,0,220,20,1.1,0.9
2311,1,8.41,3,0,1.2,0,1,0,110,18,1.1,0.9
2312,1,0,0,0,0,0,1,0,150,9,1.1,0.9
2313,1,0,-0,0,0.41,0,1,0,220,5,1.1,0.9
2314,1,110.6,20.4,0,26.9,0,1,0,220,6,1.1,0.9
2315,1,13.9,1.9,0,0.03,0,1,0,154,1,1.1,0.9
2316,1,264,40.1,0,9.489841,0,1,0,380,6,1.1,0.9
2317,1,0,0,0,20.53,0,1,0,220,6,1.1,0.9
2318,1,12.51,3.3,0,1.7,0,1,0,110,18,1.1,0.9
2319,1,39.64,20.9,0,0.65,0,1,0,220,5,1.1,0.9
2320,2,0,0,0,0,0,1,0,220,6,1.1,0.9
