bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
2321,1,8.41,2.8,0,0.67,0,1,0,110,12,1.1,0.9
2322,1,0,0,0,0,0,1,0,150,1,1.1,0.9
2323,1,-0,0,0,3.3,0,1,0,220,1,1.1,0.9
2324,1,0,-0,0,4.16,0,1,0,154,1,1.1,0.9
2325,1,0,-0,0,101.48,0,1,0,400,1,1.1,0.9
2326,1,24.23,6.6,0,1.05,0,1,0,110,22,1.1,0.9
2327,1,114.5,25.2,0,17.57,0,1,0,220,5,1.1,0.9
2328,1,-0,0,0,0.4,0,1,0,220,5,1.1,0.9
2329,1,0,-0,0,28.53,0,1,0,380,1,1.1,0.9
2330,1,-0.2,-1.33,0,0,0,1,0,150,8,1.1,0.9
2331,1,-0.15,-1.4,0,0.01,0,1,0,110,8,1.1,0.9
2332,1,-0,-0,0,0.5,0,1,0,380,6,1.1,0.9
2333,1,27.93,6.4,0,0.89,0,1,0,110,18,1.1,0.9
2334,1,0,0,0,0.35,0,1,0,150,9,1.1,0.9
2335,2,0,0,0,0,0,1,0,150,8,1.1,0.9
2336,1,90.5,12.8,0,0.78,0,1,0,154,1,1.1,0.9
2337,1,103.4,27,0,1.41,0,1,0,220,5,1.1,0.9
2338,1,12.71,4.9,0,0.83,0,1,0,110,18,1.1,0.9
2339,1,24.33,15,0,0.31,0,1,0,150,9,1.1,0.9
2340,1,96.91,13.9,0,3.98,0,1,0,220,5,1.1,0.9
2341,1,-0,0,0,3.28,0,1,0,220,5,1.1,0.9
2342,1,-0,-0,0,12.77,0,1,0,380,3,1.1,0.9
2343,1,33.04,5.6,0,14.55,0,1,0,220,4,1.1,0.9
2344,1,-0,0,0,426.57,0,1,0,380,6,1.1,0.9
2345,1,-0,0,0,2.92,0,1,0,220,21,1.1,0.9
2346,1,53.3,7.6,0,10.7,0,1,0,154,1,1.1,0.9
2347,1,0,0,0,0.5,0,1,0,150,9,1.1,0.9
2348,1,33.24,11.1,0,0.62,0,1,0,110,21,1.1,0.9
2349,1,0,-0,0.12,1.55,0,1,0,220,21,1.1,0.9
2350,1,-0,0,0,7.03,0,1,0,150,8,1.1,0.9
2351,2,0,0,0,0,0,1,0,150,1,1.1,0.9
2352,1,4.91,1.4,0,0.49,0,1,0,110,18,1.1,0.9
2353,2,0,0,0,0,0,1,0,154,1,1.1,0.9
2354,1,75.78,46.9,0,3.07,0,1,0,150,9,1.1,0.9
2355,1,54.46,11.9,0,3.93,0,1,0,220,4,1.1,0.9
2356,1,0,0,0,0,0,1,0,150,9,1.1,0.9
2357,2,0,0,0,0,0,1,0,380,14,1.1,0.9
2358,1,52.96,8.2,0,5.68,0,1,0,220,4,1.1,0.9
2359,2,0,0,0,0,0,1,0,380,5,1.1,0.9
2360,1,215.5,31.3,0,14.23,0,1,0,220,5,1.1,0.9
2361,1,16.9,3.85,0,25.09,0,1,0,220,5,1.1,0.9
2362,2,0,0,0,0,0,1,0,380,6,1.1,0.9
2363,1,0,-0,0,5.71,0,1,0,220,1,1.1,0.9
2364,1,0,0,0,2.59,0,1,0,220,3,1.1,0.9
2365,1,37.94,15.4,0,117.386167,0,1,0,380,5,1.1,0.9
2366,1,-0,0,0,4.24,0,1,0,220,6,1.1,0.9
2367,1,-15.92,5.2,0,0.3,0,1,0,150,9,1.1,0.9
2368,1,178.5,65.8,0,93.42,0,1,0,380,20,1.1,0.9
2369,2,0,0,0,0,0,1,0,220,19,1.1,0.9
2370,1,-0,-0,0,2.53,0,1,0,154,1,1.1,0.9
2371,1,-0,0,0,28.65,0,1,0,380,1,1.1,0.9
2372,1,0,-0,0,14.490904,0,1,0,380,5,1.1,0.9
2373,1,153.3,21.8,0,10,0,1,0,154,1,1.1,0.9
2374,1,0,0,0,0,0,1,0,150,9,1.1,0.9
2375,1,131.1,18.7,0,6.53,0,1,0,154,1,1.1,0.9
2376,1,17.12,3.8,0,1,0,1,0,110,18,1.1,0.9
2377,1,101.7,17.6,0,13.14,0,1,0,220,5,1.1,0.9
2378,1,-41.25,13.5,0,0.48,0,1,0,150,9,1.1,0.9
2379,1,-5.51,1.8,0,0.91,0,1,0,150,9,1.1,0.9
2380,1,-0,-0,0,5.43,0,1,0,220,1,1.1,0.9
2381,1,32.94,13,0,4.04,0,1,0,150,8,1.1,0.9
2382,1,0,0,0,0.45,0,1,0,150,9,1.1,0.9
2383,1,52.26,44.2,0.181549,9.190889,0,1,0,220,18,1.1,0.9
2384,1,0,0,0,9.85,0,1,0,220,6,1.1,0.9
2385,1,122.1,16.7,0,27.05,0,1,0,380,3,1.1,0.9
2386,1,24.13,8.7,0.083411,0.134843,0,1,0,220,19,1.1,0.9
2387,1,0.1,1,0,0.06,0,1,0,220,3,1.1,0.9
2388,1,57.56,24,0,1.01,0,1,0,220,6,1.1,0.9
2389,1,-0,0,0,4.02,0,1,0,220,22,1.1,0.9
2390,1,-0,0,0,0.79,0,1,0,220,3,1.1,0.9
2391,1,20.12,12.5,0,2.83,0,1,0,150,9,1.1,0.9
2392,1,173.7,23,0,18.4,0,1,0,220,7,1.1,0.9
2393,1,20.82,0,0,0.13,0,1,0,220,5,1.1,0.9
2394,2,0,0,0,0,0,1,0,380,3,1.1,0.9
2395,1,80.29,28.4,0,8.67,0,1,0,220,20,1.1,0.9
2396,1,72.4,10.3,0,8.67,0,1,0,154,1,1.1,0.9
2397,1,-0,-0,0,0.52,0,1,0,150,9,1.1,0.9
2398,2,0,0,0,0,0,1,0,380,21,1.3,0.7
2399,1,69.38,43,0,3.22,0,1,0,150,9,1.1,0.9
2400,1,0,-0,0,3.99,0,1,0,154,1,1.1,0.9
2401,1,-0,-0,0,0.16,0,1,0,150,9,1.1,0.9
2402,2,0,0,0,0,0,1,0,220,21,1.1,0.9
2403,1,37.24,5.3,0,14.78,0,1,0,220,4,1.1,0.9
2404,1,0,-0,0,0.96,0,1,0,110,18,1.1,0.9
2405,1,9.7,1.4,0,5.11,0,1,0,154,1,1.1,0.9
2406,1,0,0,0,1.69,0,1,0,220,5,1.1,0.9
2407,1,117.13,52.4,0,7.51,0,1,0,150,10,1.1,0.9
2408,1,30.6,4.3,0,2.82,0,1,0,154,1,1.1,0.9
2409,1,64.8,99.1,0,4.28,0,1,0,380,3,1.1,0.9
2410,1,3.9,-35.8,0,4.71,0,1,0,220,10,1.1,0.9
2411,1,0,-0,0,9.14,0,1,0,150,1,1.1,0.9
2412,2,0,0,0,0,0,1,0,220,4,1.1,0.9
2413,2,0,0,0,0,0,1,0,220,3,1.1,0.9
2414,1,30.6,4.3,0,7.3,0,1,0,154,1,1.1,0.9
2415,1,5.51,2,0,1.3,0,1,0,110,19,1.1,0.9
2416,1,14.32,5.6,0,88.82,0,1,0,380,4,1.1,0.9
2417,1,-0.54,-1,0,0.81,0,1,0,110,15,1.1,0.9
2418,1,15.9,116.3,0,5.1,0,1,0,220,3,1.1,0.9
2419,1,-0,-0,0.258771,12.056323,0,1,0,220,19,1.1,0.9
2420,1,3.4,123.8,0,64.94,0,1,0,380,3,1.1,0.9
2421,2,0,0,0,0,0,1,0,220,5,1.1,0.9
2422,1,39.34,24.3,0,3.06,0,1,0,150,9,1.1,0.9
2423,1,523.3,137.2,0,65.61,0,1,0,380,6,1.1,0.9
2424,1,44.55,16.8,0,2.31,0,1,0,220,5,1.1,0.9
2425,2,0,0,0,0,0,1,0,220,5,1.1,0.9
2426,2,0,0,0,0,0,1,0,220,5,1.1,0.9
2427,1,0,-0,0.27075,102.13435,0,1,0,380,18,1.3,0.7
2428,1,-0,-0,0,50,0,1,0,150,8,1.1,0.9
2429,2,0,0,0,0,0,1,0,380,3,1.1,0.9
2430,1,-0,0,0,6.21,0,1,0,220,5,1.1,0.9
2431,1,9.61,1.8,0,2.84,0,1,0,110,18,1.1,0.9
2432,1,291.2,35.4,0,21.87,0,1,0,220,5,1.1,0.9
2433,1,0,-0,0,2.31,0,1,0,220,3,1.1,0.9
2434,1,0,0,0,0.12,0,1,0,150,9,1.1,0.9
2435,1,-0,-0,0,16.92,0,1,0,380,1,1.3,0.7
2436,1,0,0,0,91.66,0,1,0,400,1,1.1,0.9
2437,1,-0,-8.6,0,297.94,0,1,0,380,4,1.1,0.9
2438,1,-0,0,0,0.64,0,1,0,220,5,1.1,0.9
2439,1,-0,-0,0,8.66,0,1,0,220,3,1.1,0.9
2440,1,0,-0,0,10.21,0,1,0,380,3,1.1,0.9
2441,1,0,-0,0.242534,1.143584,0,1,0,380,2,1.1,0.9
2442,1,2.43,0.49,0,0.17,0,1,0,110,18,1.1,0.9
2443,1,45.6,142,0,3.17,0,1,0,220,3,1.1,0.9
2444,1,0,-0,0,18.25,0,1,0,380,3,1.1,0.9
2445,1,-0,-0,0,0.19,0,1,0,150,9,1.1,0.9
2446,2,0,0,0,0,0,1,0,380,5,1.1,0.9
2447,2,0,0,0,0,0,1,0,154,1,1.1,0.9
2448,1,34.24,16.5,0,0,0,1,0,220,8,1.1,0.9
2449,1,301.9,-103.2,0,0,0,1,0,150,2,1.1,0.9
2450,1,20.3,3.7,0,0.06,0,1,0,154,1,1.1,0.9
2451,1,-0,-0,0,3.62,0,1,0,150,9,1.1,0.9
2452,2,0,0,0,0,0,1,0,154,1,1.1,0.9
2453,1,98.36,-0.47,0,5.44,0,1,0,220,13,1.1,0.9
2454,1,-0,-0,0,1.55,0,1,0,150,9,1.1,0.9
2455,1,0,0,0,63.59,0,1,0,400,1,1.1,0.9
2456,1,262.5,18.9,0,39.85,0,1,0,380,6,1.1,0.9
2457,1,30.73,9.6,0,2.75,0,1,0,220,5,1.1,0.9
2458,1,132,26,0,27.18,0,1,0,380,5,1.1,0.9
2459,1,-0,0,0,145.98,0,1,0,380,4,1.1,0.9
2460,2,0,0,0,0,0,1,0,220,10,1.1,0.9
2461,1,3.3,1.9,0,0.25,0,1,0,110,19,1.1,0.9
2462,1,-5.22,-3.77,0,0.91,0,1,0,110,18,1.1,0.9
2463,1,0,-0,0,32.55,0,1,0,380,3,1.1,0.9
2464,1,1.5,0.4,0,0.89,0,1,0,110,18,1.1,0.9
2465,1,314.65,87.51,0,42.61,0,1,0,380,14,1.1,0.9
2466,1,0,0.5,0,1.82,0,1,0,110,18,1.1,0.9
2467,1,0,-0,0,11.65,0,1,0,220,5,1.1,0.9
2468,2,0,0,0,0,0,1,0,220,5,1.1,0.9
2469,1,-0,0,0,1.12,0,1,0,150,9,1.1,0.9
2470,1,0,-0,0,1.31,0,1,0,150,9,1.1,0.9
2471,1,103.5,21.7,0,8.88,0,1,0,220,4,1.1,0.9
2472,1,76.58,14,0,0,0,1,0,220,3,1.1,0.9
2473,1,40.44,12.8,0,1.04,0,1,0,110,21,1.1,0.9
2474,1,35.04,16,0,12.14,0,1,0,220,23,1.1,0.9
2475,1,0,0,0,0.21,0,1,0,220,5,1.1,0.9
2476,1,0,0,0,0,0,1,0,150,9,1.1,0.9
2477,1,4.2,0.6,0,4.73,0,1,0,154,1,1.1,0.9
2478,1,50.96,6.8,0,9.13,0,1,0,110,8,1.1,0.9
2479,1,-2.65,-1.17,0,65.673108,0,1,0,380,5,1.1,0.9
2480,1,-0,-0,0,1.55,0,1,0,220,22,1.1,0.9
2481,2,0,0,0,0,0,1,0,220,5,1.1,0.9
2482,1,-0.21,-1.98,0,0,0,1,0,150,8,1.1,0.9
2483,1,26.6,3.8,0,6.43,0,1,0,154,1,1.1,0.9
2484,1,-0,0,0,2.43,0,1,0,220,6,1.1,0.9
2485,1,33.5,4.8,0,1.52,0,1,0,154,1,1.1,0.9
2486,1,79.09,-36.9,0,4.58,0,1,0,380,3,1.1,0.9
2487,1,0,-0,0,13.39,0,1,0,220,7,1.1,0.9
2488,1,-0,-0,0,0,0,1,0,110,18,1.1,0.9
2489,2,0,0,0,0,0,1,0,220,5,1.1,0.9
2490,1,42.2,6,0,5.22,0,1,0,154,1,1.1,0.9
2491,1,48.8,6.9,0,3.23,0,1,0,154,1,1.1,0.9
2492,1,0,0,0,7.67,0,1,0,220,16,1.1,0.9
2493,1,74.18,22.6,0,0.31,0,1,0,220,3,1.1,0.9
2494,1,0,0,0,0,0,1,0,150,8,1.1,0.9
2495,1,0,0,0,1.2,0,1,0,220,1,1.1,0.9
2496,1,50.56,4.6,0,1.74,0,1,0,220,4,1.1,0.9
2497,1,0,0,0,9.36,0,1,0,220,10,1.1,0.9
2498,1,87.7,22.2,0,7.35,0,1,0,220,7,1.1,0.9
2499,1,-0,0,0,0.68,0,1,0,154,1,1.1,0.9
2500,1,0,-0,0,4.8,0,1,0,380,23,1.3,0.7
2501,2,0,0,0,0,0,1,0,220,7,1.1,0.9
2502,1,0,-0,0,84.7,0,1,0,380,22,1.1,0.9
2503,1,-0,0,0,2.09,0,1,0,220,5,1.1,0.9
2504,1,119.2,32.1,0,4.14,0,1,0,220,4,1.1,0.9
2505,1,48.75,16.2,0,0.77,0,1,0,110,21,1.1,0.9
2506,1,-14.9,-4.81,0,0.45,0,1,0,110,18,1.1,0.9
2507,1,-0,0,0,36.17,0,1,0,380,4,1.1,0.9
2508,1,41.8,5.9,0,4.74,0,1,0,154,1,1.1,0.9
2509,2,0,0,0,0,0,1,0,220,13,1.1,0.9
2510,1,115.87,29.41,0,7.92,0,1,0,220,5,1.1,0.9
2511,1,174.1,-519.7,0,54.02,0,1,0,380,3,1.1,0.9
2512,1,0,0,0,18.83,0,1,0,380,12,1.1,0.9
2513,1,0,-0,0,29.79,0,1,0,380,3,1.1,0.9
2514,1,18.2,2.6,0,1.75,0,1,0,154,1,1.1,0.9
2515,2,0,0,0,0,0,1,0,110,18,1.1,0.9
2516,1,-0,-0,0,6.66,0,1,0,220,3,1.1,0.9
2517,2,0,0,0,0,0,1,0,220,4,1.1,0.9
2518,1,-5.29,-1.91,0,42.622979,0,1,0,380,5,1.1,0.9
2519,2,0,0,0,0,0,1,0,150,1,1.1,0.9
2520,1,-0,-0,0.057433,3.80797,0,1,0,380,2,1.1,0.9
2521,1,90.5,12.9,0,2.99,0,1,0,154,1,1.1,0.9
2522,1,59.7,26.3,0,37.680934,0,1,0,380,9,1.1,0.9
2523,1,0,0,0,7.06,0,1,0,220,8,1.1,0.9
2524,1,11.2,1.6,0,3.05,0,1,0,154,1,1.1,0.9
2525,1,18.32,14.1,0,3.12,0,1,0,150,9,1.1,0.9
2526,1,238.45,46.86,0,125.534496,0,1,0,380,5,1.1,0.9
2527,1,59.77,16.7,0,0.64,0,1,0,220,5,1.1,0.9
2528,1,-10.41,-3.3,0,4.11,0,1,0,150,9,1.1,0.9
2529,1,0,0,0,0,0,1,0,150,9,1.1,0.9
2530,1,77.39,20.7,0,0.46,0,1,0,110,3,1.1,0.9
2531,1,1.3,-0,0,0.58,0,1,0,110,18,1.1,0.9
2532,1,-0,-0,0.08367,4.954954,0,1,0,380,3,1.1,0.9
2533,1,56.7,8,0,4.42,0,1,0,154,1,1.1,0.9
2534,2,0,0,0,0,0,1,0,220,18,1.1,0.9
2535,1,51.56,2.1,0,0.18,0,1,0,220,5,1.1,0.9
2536,1,15.12,9.4,0,0.69,0,1,0,150,9,1.1,0.9
2537,1,70.28,16.2,0,0.12,0,1,0,110,18,1.1,0.9
2538,1,118.8,39.5,0,2.61,0,1,0,220,4,1.1,0.9
2539,2,0,0,0,0,0,1,0,220,13,1.1,0.9
2540,1,278.35,90.4,0,12.1,0,1,0,220,6,1.1,0.9
2541,2,0,0,0,0,0,1,0,150,9,1.1,0.9
2542,1,72.68,45,0,8.25,0,1,0,150,9,1.1,0.9
2543,1,38.44,13.2,0,1.73,0,1,0,110,22,1.1,0.9
2544,1,27.33,5,0,0.15,0,1,0,150,1,1.1,0.9
2545,1,0,0,0,10.78,0,1,0,380,3,1.1,0.9
2546,1,-0,0,0,0.23,0,1,0,110,23,1.1,0.9
2547,2,0,0,0,0,0,1,0,154,1,1.1,0.9
2548,1,-4.88,5.5,0,1.38,0,1,0,150,9,1.1,0.9
2549,1,0,-0,0,3.86,0,1,0,220,1,1.1,0.9
2550,2,0,0,0,0,0,1,0,220,5,1.1,0.9
2551,1,205.3,27.8,0,8.22,0,1,0,220,4,1.1,0.9
2552,1,28.53,11.3,0,6.81,0,1,0,150,8,1.1,0.9
2553,1,25.77,-36,0,9.85,0,1,0,220,13,1.1,0.9
2554,1,32.54,10.6,0,1.22,0,1,0,110,21,1.1,0.9
2555,1,-0.15,-1,0,0.38,0,1,0,110,8,1.1,0.9
2556,1,0,0,0,2.75,0,1,0,220,7,1.1,0.9
2557,1,-0,-0.2,0,0.69,0,1,0,110,18,1.1,0.9
2558,1,159.27,38.31,0,2.18,0,1,0,220,5,1.1,0.9
2559,1,17.02,5.9,0,0.52,0,1,0,110,19,1.1,0.9
2560,1,6.51,1.4,0,0.54,0,1,0,110,18,1.1,0.9
2561,1,1.8,0.7,0,0.59,0,1,0,110,19,1.1,0.9
2562,1,-88.6,-24.2,0,5.66,0,1,0,220,10,1.1,0.9
2563,1,52.86,13,0,6.04,0,1,0,220,5,1.1,0.9
2564,1,0,0,0,0.93,0,1,0,220,4,1.1,0.9
2565,1,-0,-0,0,1.27,0,1,0,110,18,1.1,0.9
2566,1,0,-0,0,68.93,0,1,0,380,4,1.1,0.9
2567,1,25.43,7.1,0,0.22,0,1,0,110,18,1.1,0.9
2568,2,0,0,0,0,0,1,0,110,21,1.1,0.9
2569,2,0,0,0,0,0,1,0,150,1,1.1,0.9
2570,1,-28.96,-8.62,0,3.08,0,1,0,220,6,1.1,0.9
2571,1,-0,-0,0,1.16,0,1,0,150,9,1.1,0.9
2572,2,0,0,0,0,0,1,0,150,8,1.1,0.9
2573,1,152.18,23.99,0,14.75,0,1,0,220,13,1.1,0.9
2574,1,100.1,44.5,0,3.28,0,1,0,220,6,1.1,0.9
2575,1,62.97,17.4,0,0.3,0,1,0,220,5,1.1,0.9
2576,1,27.05,22.7,0,14.74,0,1,0,150,9,1.1,0.9
2577,1,0,0,0,87.06,0,1,0,380,6,1.1,0.9
2578,1,-0,0,0,-0.3,0,1,0,220,6,1.1,0.9
2579,1,-0,-0,0,0.31,0,1,0,110,1,1.1,0.9
2580,1,0,-0,0,1.61,0,1,0,150,9,1.1,0.9
2581,1,-15.72,5.2,0,1.02,0,1,0,150,9,1.1,0.9
2582,1,2.3,0.8,0,0.59,0,1,0,110,19,1.1,0.9
2583,1,174.6,48.9,0,7.46,0,1,0,380,3,1.1,0.9
2584,1,13.9,1.9,0,6.37,0,1,0,154,1,1.1,0.9
2585,1,-0,0,0.1083,35.537525,0,1,0,380,21,1.3,0.7
2586,1,0,0,0,0.36,0,1,0,150,9,1.1,0.9
2587,1,39.04,24.2,0,13.22,0,1,0,150,9,1.1,0.9
2588,2,0,0,0,0,0,1,0,220,14,1.1,0.9
2589,2,0,0,0,0,0,1,0,380,6,1.1,0.9
2590,1,0,0,0,0.98,0,1,0,220,14,1.1,0.9
2591,1,253.77,84.6,0,20.71,0,1,0,220,5,1.1,0.9
2592,1,28.13,14.2,0,0.49,0,1,0,110,18,1.1,0.9
2593,1,-9.51,3.1,0,0.83,0,1,0,150,9,1.1,0.9
2594,2,0,0,0,0,0,1,0,220,6,1.1,0.9
2595,2,0,0,0,0,0,1,0,380,3,1.1,0.9
2596,1,0,-0,0,2.08,0,1,0,150,9,1.1,0.9
2597,1,14.72,5.4,0,0.72,0,1,0,220,5,1.1,0.9
2598,1,25.63,12.7,0,8.42,0,1,0,220,5,1.1,0.9
2599,1,48.8,6.9,0,9.44,0,1,0,154,1,1.1,0.9
2600,2,0,0,0,0,0,1,0,220,5,1.1,0.9
2601,1,-0,0,0,3.86,0,1,0,220,1,1.1,0.9
2602,1,-23.13,-8.4,0,1.01,0,1,0,110,19,1.1,0.9
2603,1,-0,0,0,5.09,0,1,0,150,9,1.1,0.9
2604,2,0,0,0,0,0,1,0,220,13,1.1,0.9
2605,1,115.3,-8.8,0,16.22,0,1,0,220,3,1.1,0.9
2606,2,0,0,0,0,0,1,0,220,3,1.1,0.9
2607,1,-0,0,0,11.54,0,1,0,380,1,1.1,0.9
2608,1,226.8,53.2,0,0,0,1,0,220,3,1.1,0.9
2609,1,14.92,4.4,0,1.32,0,1,0,110,18,1.1,0.9
2610,1,499.8,110.3,0,4.21,0,1,0,220,3,1.1,0.9
2611,1,0,-0,0,9.49,0,1,0,380,1,1.1,0.9
2612,1,-0,0,0,29.89,0,1,0,150,9,1.1,0.9
2613,1,0,-0,0,31.53,0,1,0,220,12,1.1,0.9
2614,1,0,0,0,7.61,0,1,0,220,3,1.1,0.9
2615,1,-0,0,0,23.88,0,1,0,380,6,1.1,0.9
2616,1,-0,0,0,1.46,0,1,0,150,8,1.1,0.9
2617,1,14.74,14.7,0,7.86,0,1,0,150,9,1.1,0.9
2618,1,69.7,9.9,0,2.89,0,1,0,154,1,1.1,0.9
2619,1,0,0,0,1.01,0,1,0,150,8,1.1,0.9
2620,2,0,0,0,0,0,1,0,220,12,1.1,0.9
2621,1,112.1,16,0,0.89,0,1,0,154,1,1.1,0.9
2622,1,-0,0,0,6.91,0,1,0,380,4,1.1,0.9
2623,1,64.4,9.1,0,1.61,0,1,0,154,1,1.1,0.9
2624,2,0,0,0,0,0,1,0,220,7,1.1,0.9
2625,1,10.61,3.5,0,1.61,0,1,0,110,12,1.1,0.9
2626,1,5.51,2,0,0.8,0,1,0,110,19,1.1,0.9
2627,2,0,0,0,0,0,1,0,380,5,1.1,0.9
2628,1,0,-0,0,1.39,0,1,0,150,9,1.1,0.9
2629,1,203.1,65.2,0,0.64,0,1,0,220,5,1.1,0.9
2630,1,166.7,87.6,0,60.34,0,1,0,380,3,1.1,0.9
2631,1,29.93,-4.2,0,1.47,0,1,0,220,3,1.1,0.9
2632,1,655.8,72.8,0,10.76,0,1,0,380,3,1.1,0.9
2633,1,3.7,1.3,0,0.91,0,1,0,110,21,1.1,0.9
2634,1,0,-0,0,44.86,0,1,0,380,6,1.1,0.9
2635,1,42.95,26.6,0,3.89,0,1,0,150,9,1.3,0.7
2636,1,98.3,25.9,0,3.37,0,1,0,220,6,1.1,0.9
2637,1,33.04,12.1,0,0.55,0,1,0,110,22,1.1,0.9
2638,1,21.72,7.2,0,0.76,0,1,0,110,21,1.1,0.9
2639,1,45.05,-4.5,0,1.57,0,1,0,110,23,1.1,0.9
2640,1,37.6,5.4,0,4.56,0,1,0,154,1,1.1,0.9
2641,1,0,0,0,1.72,0,1,0,220,5,1.1,0.9
2642,2,0,0,0,0,0,1,0,380,4,1.1,0.9
2643,1,2,0.5,0,1.13,0,1,0,110,18,1.1,0.9
2644,1,0,0,0,0.19,0,1,0,220,5,1.1,0.9
2645,1,-0,-0,0,0.28,0,1,0,110,18,1.1,0.9
2646,1,123.1,3.9,0,59.08,0,1,0,380,16,1.1,0.9
2647,1,70.18,30.5,0,0.48,0,1,0,220,3,1.1,0.9
2648,1,46.65,15.1,0,9.79,0,1,0,110,8,1.1,0.9
2649,2,0,0,0,0,0,1,0,380,22,1.1,0.9
2650,2,0,0,0,0,0,1,0,220,6,1.1,0.9
2651,1,0,0,0,0.39,0,1,0,110,18,1.1,0.9
2652,1,93.1,43.7,0,11.87,0,1,0,150,9,1.1,0.9
2653,2,0,0,0,0,0,1,0,220,5,1.1,0.9
2654,1,207.1,50.4,0,4.93,0,1,0,220,5,1.1,0.9
2655,1,-0,-0,0,1.38,0,1,0,220,3,1.1,0.9
2656,1,-0.72,0,0,69.582294,0,1,0,380,5,1.1,0.9
2657,1,0,0,0,1.28,0,1,0,220,3,1.1,0.9
2658,2,0,0,0,0,0,1,0,220,4,1.1,0.9
2659,1,-0,-0,0,64.39,0,1,0,400,1,1.1,0.9
2660,2,0,0,0,0,0,1,0,150,10,1.1,0.9
2661,1,45.45,28.1,0,0.16,0,1,0,150,9,1.1,0.9
2662,2,0,0,0,0,0,1,0,150,1,1.1,0.9
2663,1,150,104.3,0,9.21,0,1,0,220,3,1.1,0.9
2664,2,0,0,0,0,0,1,0,150,9,1.1,0.9
2665,1,-0,0,0,2.73,0,1,0,220,3,1.1,0.9
2666,1,30.6,4.3,0,8.67,0,1,0,154,1,1.1,0.9
2667,1,70.68,10.7,0,1.24,0,1,0,220,4,1.1,0.9
2668,1,252.9,95.6,0,1.22,0,1,0,220,4,1.1,0.9
2669,1,223.5,48,0,12.74,0,1,0,380,6,1.1,0.9
2670,1,20.92,1.1,0,1.18,0,1,0,110,22,1.1,0.9
2671,1,16.82,5.5,0,0.11,0,1,0,110,12,1.1,0.9
2672,1,7.41,1.8,0,0.3,0,1,0,110,19,1.1,0.9
2673,1,13.21,4.4,0,1.17,0,1,0,110,22,1.1,0.9
2674,1,0,-0,0,0.12,0,1,0,150,9,1.1,0.9
2675,1,0,-0,0,11.28,0,1,0,220,6,1.1,0.9
2676,1,123.24,23.65,0,6.44,0,1,0,220,5,1.1,0.9
2677,1,-0,0,0.252685,32.19909,0,1,0,220,19,1.1,0.9
2678,1,10.61,3.8,0,0.96,0,1,0,110,19,1.1,0.9
2679,1,27.93,10.1,0,0.44,0,1,0,110,19,1.1,0.9
2680,1,-0,0,0,100.092366,0,1,0,380,6,1.1,0.9
2681,1,0,0,0,29.87,0,1,0,380,3,1.1,0.9
2682,1,-0,-0,0,0.47,0,1,0,220,12,1.1,0.9
2683,1,-0,-0,0,23.22,0,1,0,400,1,1.1,0.9
2684,1,394.9,45.9,0,19.569841,0,1,0,380,6,1.1,0.9
2685,2,0,0,0,0,0,1,0,220,6,1.1,0.9
2686,2,0,0,0,0,0,1,0,220,4,1.1,0.9
2687,1,2,1,0,0.17,0,1,0,110,21,1.1,0.9
2688,1,0,0,0,0,0,1,0,150,9,1.1,0.9
2689,1,0,0,0,0.45,0,1,0,220,5,1.1,0.9
2690,1,-0,0,0,0.85,0,1,0,150,9,1.1,0.9
2691,1,-5.89,-3.59,0,0.51,0,1,0,110,18,1.1,0.9
2692,1,285.2,65.3,0,11.28,0,1,0,220,10,1.1,0.9
2693,1,149.6,21.3,0,2.09,0,1,0,154,1,1.1,0.9
2694,1,681.5,57.7,0,66.36,0,1,0,380,6,1.1,0.9
2695,1,16.22,8.9,0,2.2,0,1,0,220,5,1.1,0.9
2696,1,0,0,0,0.24,0,1,0,150,9,1.1,0.9
2697,1,-0,0,0,0.06,0,1,0,150,9,1.1,0.9
2698,1,0,-1.2,0,0.41,0,1,0,110,8,1.1,0.9
2699,1,23.13,8.8,0,0.95,0,1,0,110,22,1.1,0.9
2700,1,-0,0,0,3.08,0,1,0,380,4,1.1,0.9
2701,1,0,0,0,0,0,1,0,150,9,1.1,0.9
2702,1,151.7,27.6,0,6.49,0,1,0,220,5,1.1,0.9
2703,1,-0.2,-4.97,0,0,0,1,0,150,8,1.1,0.9
2704,1,56.26,18.5,0,1.01,0,1,0,110,12,1.1,0.9
2705,1,117.4,12.1,0,1.14,0,1,0,220,3,1.1,0.9
2706,1,118,37.8,0,0,0,1,0,110,18,1.1,0.9
2707,1,0,0,0.099501,119.783595,0,1,0,380,18,1.1,0.9
2708,1,47.75,18.8,0,4.42,0,1,0,150,8,1.1,0.9
2709,1,189.7,52,0,30.21,0,1,0,380,6,1.1,0.9
2710,2,0,0,0,0,0,1,0,380,6,1.1,0.9
2711,1,106.6,15.2,0,0.34,0,1,0,154,1,1.1,0.9
2712,1,104.8,22,0,6.99,0,1,0,220,3,1.1,0.9
2713,1,11.01,4,0,0.73,0,1,0,110,19,1.1,0.9
2714,1,-0,8.4,0,12.47,0,1,0,150,9,1.1,0.9
2715,1,90.5,27.8,0,7.85,0,1,0,220,7,1.1,0.9
2716,1,-0,0,0.349307,35.121782,0,1,0,380,7,1.1,0.9
2717,1,32.04,11,0,0.57,0,1,0,110,15,1.1,0.9
2718,1,48.8,6.9,0,5.48,0,1,0,154,1,1.1,0.9
2719,2,0,0,0,0,0,1,0,220,5,1.1,0.9
2720,1,13.01,14.2,0,15.78,0,1,0,150,8,1.1,0.9
2721,1,-0,0,0,10.040547,0,1,0,380,5,1.1,0.9
2722,1,0,0,0,56.39,0,1,0,380,8,1.1,0.9
2723,1,3.8,0.6,0,0.73,0,1,0,110,18,1.1,0.9
2724,1,151.2,81.3,0,50.19,0,1,0,380,3,1.1,0.9
2725,2,0,0,0,0,0,1,0,150,9,1.1,0.9
2726,1,0,0,0,4.68,0,1,0,380,3,1.1,0.9
2727,1,32.54,11.7,0,1.02,0,1,0,110,15,1.1,0.9
2728,1,-0.13,-1,0,0,0,1,0,220,8,1.1,0.9
2729,2,0,0,0,0,0,1,0,110,1,1.1,0.9
2730,1,0.1,152.7,0,233.41,0,1,0,380,4,1.1,0.9
2731,1,44.05,14.6,0,0.6,0,1,0,110,21,1.1,0.9
2732,1,85.59,20.72,0,142.79,0,1,0,380,5,1.1,0.9
2733,1,36.19,10.75,0,0.58,0,1,0,110,19,1.1,0.9
2734,1,-61.67,-0.9,0,12.33,0,1,0,150,10,1.1,0.9
2735,1,29.5,4.3,0,21.5,0,1,0,154,1,1.1,0.9
2736,2,0,0,0,0,0,1,0,220,3,1.1,0.9
2737,1,-0,-0,0.12635,9.466325,0,1,0,380,21,1.3,0.7
2738,1,0,0,0,4.52,0,1,0,220,12,1.1,0.9
2739,1,-0,-0,0,0.6,0,1,0,150,9,1.1,0.9
2740,1,36.24,5.7,0,15.06,0,1,0,220,4,1.1,0.9
2741,1,148.5,21.2,0,1.26,0,1,0,154,1,1.1,0.9
2742,1,0,0,0,0,0,1,0,150,9,1.1,0.9
2743,2,0,0,0,0,0,1,0,220,3,1.1,0.9
2744,1,-9.82,-3.4,0,0.21,0,1,0,110,18,1.1,0.9
2745,1,0,-0,0,56.27,0,1,0,150,8,1.1,0.9
2746,1,27.9,4,0,2.58,0,1,0,154,1,1.1,0.9
2747,1,-11.77,-3.81,0,0.23,0,1,0,110,18,1.1,0.9
2748,1,65.47,26.7,0,18.6,0,1,0,150,8,1.1,0.9
2749,1,55.56,26.5,0,1.09,0,1,0,220,5,1.1,0.9
2750,1,118.4,16.9,0,41.52,0,1,0,154,1,1.1,0.9
2751,1,34.54,8.6,0,5.05,0,1,0,220,5,1.1,0.9
2752,1,12.21,1,0,0.96,0,1,0,110,18,1.1,0.9
2753,1,-0.63,-1.17,0,1.92,0,1,0,150,9,1.1,0.9
2754,1,-0,0,0,3.72,0,1,0,220,5,1.1,0.9
2755,1,0,-0,0,3.22,0,1,0,380,3,1.1,0.9
2756,1,159.3,13.5,0,62.36,0,1,0,380,6,1.1,0.9
2757,1,-0,-0,0,1.56,0,1,0,150,9,1.1,0.9
2758,2,0,0,0,0,0,1,0,380,13,1.1,0.9
2759,1,90.4,13.8,0,0.35,0,1,0,220,1,1.1,0.9
2760,1,64.87,25.6,0,14.89,0,1,0,150,8,1.1,0.9
2761,1,8.51,2.8,0,1.35,0,1,0,110,12,1.1,0.9
2762,1,59.9,8.5,0,1.27,0,1,0,154,1,1.1,0.9
2763,1,16.52,6,0,0.55,0,1,0,110,19,1.1,0.9
2764,2,0,0,0,0,0,1,0,380,4,1.1,0.9
2765,1,40.5,5.7,0,4.13,0,1,0,154,1,1.1,0.9
2766,1,0,-0,0,12.96,0,1,0,380,6,1.1,0.9
2767,1,0,0,0,0.47,0,1,0,110,18,1.1,0.9
2768,1,34.9,5,0,2.1,0,1,0,154,1,1.1,0.9
2769,1,98.6,28.3,0,4.76,0,1,0,220,8,1.1,0.9
2770,1,85.39,14.3,0,0.35,0,1,0,220,5,1.1,0.9
2771,1,57.21,-7.12,0,6.86,0,1,0,220,13,1.1,0.9
2772,1,103.1,3.1,0,61.7,0,1,0,380,11,1.1,0.9
2773,1,4.7,1.8,0,0.17,0,1,0,110,18,1.1,0.9
2774,1,1.5,0.3,0,0.47,0,1,0,110,18,1.1,0.9
2775,2,0,0,0,0,0,1,0,400,1,1.1,0.9
2776,1,16.76,-0.51,0,0.35,0,1,0,110,19,1.1,0.9
2777,1,26.63,7.6,0,0.1,0,1,0,110,18,1.1,0.9
2778,1,0,0,0,0,0,1,0,150,9,1.1,0.9
2779,1,35.34,21.9,0,3.03,0,1,0,150,9,1.1,0.9
2780,1,2.9,0.8,0,0.68,0,1,0,110,18,1.1,0.9
2781,1,-9.41,3.1,0,0.87,0,1,0,150,9,1.1,0.9
2782,1,-28.13,-0.81,0,0.1,0,1,0,220,5,1.1,0.9
2783,1,0,-0,0,4.47,0,1,0,150,9,1.1,0.9
2784,1,0.3,1.3,0,0.28,0,1,0,220,3,1.1,0.9
2785,1,189.4,25.8,0,3.62,0,1,0,220,4,1.1,0.9
2786,2,0,0,0,0,0,1,0,380,5,1.3,0.7
2787,1,0,-0,0,1.77,0,1,0,220,3,1.1,0.9
2788,1,129.5,26,0,0,0,1,0,220,3,1.1,0.9
2789,1,0,0,0,0,0,1,0,150,9,1.1,0.9
2790,1,-0,-0,0,0.87,0,1,0,110,19,1.1,0.9
2791,2,0,0,0,0,0,1,0,154,1,1.1,0.9
2792,1,3,0.1,0,0.42,0,1,0,110,18,1.1,0.9
2793,1,16.7,2.4,0,2.21,0,1,0,154,1,1.1,0.9
2794,1,0,-0,0,0.39,0,1,0,220,5,1.1,0.9
2795,1,-0,-0,0,1.94,0,1,0,220,5,1.1,0.9
2796,1,100.7,17.5,0,6.54,0,1,0,150,8,1.1,0.9
2797,2,0,0,0,0,0,1,0,220,5,1.1,0.9
2798,1,8.91,2.7,0,1.01,0,1,0,110,18,1.1,0.9
2799,2,0,0,0,0,0,1,0,220,5,1.1,0.9
2800,2,0,0,0,0,0,1,0,380,4,1.1,0.9
2801,1,0,-0,0,12.17,0,1,0,220,5,1.1,0.9
2802,1,24.63,8.1,0,0.93,0,1,0,110,21,1.1,0.9
2803,1,69.08,68,0,2.93,0,1,0,220,6,1.1,0.9
2804,1,31.33,9.6,0,1.86,0,1,0,110,8,1.1,0.9
2805,1,390.8,79.5,0,20.79,0,1,0,380,6,1.1,0.9
2806,1,-0,-0,0,0.39,0,1,0,220,5,1.1,0.9
2807,1,327.4,125.3,0,34.36,0,1,0,380,16,1.1,0.9
2808,1,72,10.3,0,5.5,0,1,0,154,1,1.1,0.9
2809,1,27.53,11,0,2.49,0,1,0,110,22,1.1,0.9
2810,2,0,0,0,0,0,1,0,154,1,1.1,0.9
2811,1,6.91,2.3,0,0.74,0,1,0,110,12,1.1,0.9
2812,1,97,18.6,0,1.25,0,1,0,150,8,1.1,0.9
2813,1,32.94,11.8,0,0.83,0,1,0,110,19,1.1,0.9
2814,1,0,0,0,52.89,0,1,0,380,9,1.1,0.9
2815,1,25.33,14.2,0,4.05,0,1,0,220,5,1.1,0.9
2816,2,0,0,0,0,0,1,0,380,5,1.1,0.9
2817,2,0,0,0,0,0,1,0,150,10,1.1,0.9
2818,1,76.6,10.9,0,2.96,0,1,0,154,1,1.1,0.9
2819,1,22.02,2.2,0,2.4,0,1,0,110,22,1.1,0.9
2820,1,0,0,0,1.28,0,1,0,150,9,1.1,0.9
2821,1,81.19,31.4,0,2.04,0,1,0,220,6,1.1,0.9
2822,2,0,0,0,0,0,1,0,220,6,1.1,0.9
2823,1,19.32,6.4,0,3.74,0,1,0,110,12,1.1,0.9
2824,1,-0,-0,0,4.17,0,1,0,220,8,1.1,0.9
2825,1,0,-0,0,31.79,0,1,0,150,9,1.1,0.9
2826,2,0,0,0,0,0,1,0,154,1,1.1,0.9
2827,1,8.91,4.9,0,4.58,0,1,0,220,13,1.1,0.9
2828,1,166.7,87.6,0,4.22,0,1,0,220,3,1.1,0.9
2829,1,69.28,23.8,0,2.56,0,1,0,110,22,1.1,0.9
2830,1,46.55,9.1,0,0.68,0,1,0,110,18,1.1,0.9
2831,1,7.41,2.7,0,0.56,0,1,0,110,19,1.1,0.9
2832,1,48.15,14.8,0,2.16,0,1,0,110,8,1.1,0.9
2833,1,62.7,9,0,8.23,0,1,0,154,1,1.1,0.9
2834,1,3.8,1.3,0,0.11,0,1,0,110,18,1.1,0.9
2835,2,0,0,0,0,0,1,0,380,13,1.1,0.9
2836,1,31.28,5.34,0,8.75,0,1,0,150,1,1.1,0.9
2837,1,-0,-0,0,21.27,0,1,0,150,9,1.1,0.9
2838,1,-9.31,3,0,0.02,0,1,0,150,9,1.1,0.9
2839,2,0,0,0,0,0,1,0,150,1,1.1,0.9
2840,1,330.9,51.9,0,0,0,1,0,120,20,1.1,0.9
2841,2,0,0,0,0,0,1,0,220,5,1.1,0.9
2842,2,0,0,0,0,0,1,0,220,5,1.1,0.9
2843,1,25.13,15.6,0,0.04,0,1,0,150,9,1.1,0.9
2844,1,179,50.5,0,3.08,0,1,0,220,4,1.1,0.9
2845,1,21.22,5.3,0,1.25,0,1,0,110,18,1.1,0.9
2846,1,42.25,4.4,0,9.58843,0,1,0,220,16,1.1,0.9
2847,1,40.14,8.8,0,0.82,0,1,0,220,5,1.1,0.9
2848,1,453.23,139.16,0,25.583218,0,1,0,380,5,1.1,0.9
2849,1,0,0,0,70.11,0,1,0,380,4,1.1,0.9
2850,1,-0,-0,0,4.76,0,1,0,220,5,1.1,0.9
2851,1,-0,-0,0,0.3,0,1,0,150,9,1.1,0.9
2852,2,0,0,0,0,0,1,0,220,3,1.1,0.9
2853,2,0,0,0,0,0,1,0,150,10,1.1,0.9
2854,1,-12.33,-2.65,0,69.323028,0,1,0,380,5,1.1,0.9
2855,1,-0,0,0.234854,45.08542,0,1,0,380,21,1.1,0.9
2856,1,7.11,4.4,0,0.97,0,1,0,150,9,1.1,0.9
2857,1,4.2,1.1,0,0.73,0,1,0,110,18,1.1,0.9
2858,1,192.3,84.6,0,38.41,0,1,0,220,20,1.1,0.9
2859,1,-57,-24.9,0,8.1,0,1,0,150,9,1.1,0.9
2860,1,0,0,0,0,0,1,0,150,9,1.1,0.9
2861,1,17.72,5.9,0,0.17,0,1,0,110,21,1.1,0.9
2862,2,0,0,0,0,0,1,0,220,13,1.1,0.9
2863,1,37.73,13.84,0,0.09,0,1,0,220,5,1.1,0.9
2864,1,30.03,10,0,0.66,0,1,0,110,21,1.1,0.9
2865,1,46.35,16.8,0,8.35,0,1,0,220,19,1.1,0.9
2866,1,-0,0,0,4.21,0,1,0,220,5,1.1,0.9
2867,2,0,0,0,0,0,1,0,220,11,1.1,0.9
2868,1,0,-0,0,1.6,0,1,0,110,18,1.1,0.9
2869,1,18.8,8.5,0,75.218793,0,1,0,380,9,1.3,0.7
2870,1,-0,0,0,0.62,0,1,0,380,2,1.1,0.9
2871,1,59.32,-20.32,0,4.86,0,1,0,220,6,1.1,0.9
2872,2,0,0,0,0,0,1,0,220,5,1.1,0.9
2873,1,33.36,20,0,0,0,1,0,150,9,1.3,0.7
2874,2,0,0,0,0,0,1,0,400,1,1.1,0.9
2875,1,69.28,23.1,0,4.86,0,1,0,110,22,1.1,0.9
2876,1,24.13,15,0,3.86,0,1,0,150,9,1.1,0.9
2877,1,29.93,-0,0,0.46,0,1,0,220,5,1.1,0.9
2878,2,0,0,0,0,0,1,0,220,5,1.1,0.9
2879,1,13.82,5,0,0.24,0,1,0,110,19,1.1,0.9
2880,1,-0,-0,0,14.2,0,1,0,220,6,1.1,0.9
2881,2,0,0,0,0,0,1,0,154,1,1.1,0.9
2882,1,-7.47,-6.45,0,1.08,0,1,0,110,18,1.1,0.9
2883,1,205.9,38.3,0,6.54,0,1,0,220,3,1.1,0.9
2884,1,282.5,17.4,0,20.04,0,1,0,380,6,1.1,0.9
2885,1,0,-0,0,24.73,0,1,0,380,1,1.1,0.9
2886,2,0,0,0,0,0,1,0,220,5,1.1,0.9
2887,1,57.66,61,0,6.46,0,1,0,220,17,1.1,0.9
2888,1,-0,0,0,0.22,0,1,0,220,5,1.1,0.9
2889,1,-0,0,0,3.2,0,1,0,220,5,1.1,0.9
2890,1,102.8,30.8,0,2.66,0,1,0,380,3,1.1,0.9
2891,1,254.9,71.4,0,0.7,0,1,0,380,3,1.1,0.9
2892,1,10.11,3.7,0,0.52,0,1,0,110,19,1.3,0.7
2893,1,-0,-0,0,2.82,0,1,0,220,1,1.1,0.9
2894,1,-0,0,0,0.64,0,1,0,150,10,1.1,0.9
2895,1,151,45.7,0,3.02,0,1,0,220,3,1.1,0.9
2896,2,0,0,0,0,0,1,0,220,4,1.1,0.9
2897,2,0,0,0,0,0,1,0,110,23,1.1,0.9
2898,1,56.76,13.4,0,1.18,0,1,0,220,5,1.1,0.9
2899,1,-0,-0,0,44.66,0,1,0,380,10,1.1,0.9
2900,1,0,0,0,0,0,1,0,150,8,1.1,0.9
2901,1,-0.51,-20.69,0,2.07,0,1,0,220,3,1.1,0.9
2902,2,0,0,0,0,0,1,0,220,5,1.1,0.9
2903,1,133.7,59,0,2.48,0,1,0,220,3,1.1,0.9
2904,1,0,-0,0.37905,21.97435,0,1,0,380,18,1.1,0.9
2905,1,-0,0,0,0.43,0,1,0,220,6,1.1,0.9
2906,1,255.8,144.8,0,52.33,0,1,0,380,3,1.1,0.9
2907,1,241,32.3,0,34.74,0,1,0,220,4,1.1,0.9
2908,1,203.8,61,0,0.6,0,1,0,150,2,1.1,0.9
2909,1,-0,0,0,5.21,0,1,0,220,6,1.1,0.9
2910,1,-0,0,0,2.87,0,1,0,220,5,1.1,0.9
2911,1,10.91,3.6,0,1.21,0,1,0,110,12,1.1,0.9
2912,1,46.25,32.2,0,1.5,0,1,0,220,3,1.1,0.9
2913,1,51.96,9.4,0,42.51,0,1,0,380,4,1.1,0.9
2914,1,-0,-0,0,3.43,0,1,0,110,19,1.1,0.9
2915,1,-0,-0,0,0.66,0,1,0,110,18,1.1,0.9
2916,1,63.47,30.2,0,81.36,0,1,0,380,4,1.1,0.9
2917,1,31.64,7.5,0,21.91,0,1,0,220,4,1.1,0.9
2918,1,0,0,0,53.25003,0,1,0,380,5,1.1,0.9
2919,1,-0,0,0,32.049116,0,1,0,380,5,1.1,0.9
2920,2,0,0,0,0,0,1,0,380,6,1.1,0.9
2921,1,37.24,7.1,0,1.07,0,1,0,220,4,1.1,0.9
2922,1,34.04,12.3,0,0.25,0,1,0,110,19,1.1,0.9
2923,2,0,0,0,0,0,1,0,380,6,1.1,0.9
2924,1,19.92,7.4,0,17.28,0,1,0,220,5,1.1,0.9
2925,1,19.04,7.9,0,4.53,0,1,0,150,9,1.1,0.9
2926,1,61.97,14.3,0,8.38,0,1,0,220,7,1.1,0.9
2927,1,-0,0,0,26.18,0,1,0,380,8,1.1,0.9
2928,1,0,-0,0,92.38,0,1,0,220,5,1.1,0.9
2929,1,-0,-0,0,0.34,0,1,0,150,9,1.1,0.9
2930,2,0,0,0,0,0,1,0,220,5,1.1,0.9
2931,1,230.7,19.3,0,4.56,0,1,0,220,5,1.1,0.9
2932,1,17.7,-333.3,0.132526,89.131068,0,1,0,380,3,1.1,0.9
2933,1,70.08,10,0,33.04,0,1,0,380,11,1.1,0.9
2934,2,0,0,0,0,0,1,0,220,5,1.1,0.9
2935,1,-0,-0,0,-4.4045,0,1,0,380,1,1.3,0.7
2936,1,-0,-0,0,3.9,0,1,0,220,1,1.1,0.9
2937,1,16.72,6.1,0,0.41,0,1,0,110,19,1.1,0.9
2938,1,0,-0,0,137.29,0,1,0,380,5,1.1,0.9
2939,1,0,0,0.26,6.5,0,1,0,220,21,1.1,0.9
2940,1,103,28.7,0,2.88,0,1,0,220,5,1.1,0.9
2941,1,0,0,0,35.93,0,1,0,380,1,1.1,0.9
2942,2,0,0,0,0,0,1,0,380,19,1.1,0.9
2943,1,0,-0,0,0.75,0,1,0,150,9,1.1,0.9
2944,1,0,0,0,2.32,0,1,0,220,3,1.1,0.9
2945,1,41.95,26,0,12.42,0,1,0,150,9,1.1,0.9
2946,2,0,0,0,0,0,1,0,220,4,1.1,0.9
2947,1,-21.38,-13.23,0,2.52,0,1,0,110,21,1.1,0.9
2948,1,215.7,60.28,0,97.42,0,1,0,380,13,1.1,0.9
2949,1,-0,-0,0,11.03,0,1,0,220,5,1.1,0.9
2950,1,16.22,5.7,0,4.68,0,1,0,110,15,1.1,0.9
2951,1,104.6,40.7,0,1.42,0,1,0,220,4,1.1,0.9
2952,1,94.3,13.4,0,0.9,0,1,0,154,1,1.1,0.9
2953,1,0,0,0,0,0,1,0,150,9,1.1,0.9
2954,1,4.81,1.2,0,0.13,0,1,0,150,10,1.1,0.9
2955,1,188.2,23.4,0,17.95,0,1,0,220,3,1.1,0.9
2956,2,0,0,0,0,0,1,0,380,6,1.1,0.9
2957,1,81.19,24.4,0,0.6,0,1,0,220,4,1.1,0.9
2958,1,16.72,5.5,0,0.66,0,1,0,110,12,1.1,0.9
2959,1,-0.45,-0.03,0,0.46,0,1,0,110,18,1.1,0.9
2960,1,-0,0,0,0.4,0,1,0,150,9,1.1,0.9
2961,1,159.9,53.2,0,7.99,0,1,0,220,5,1.1,0.9
2962,1,93.5,42.5,0,133.56,0,1,0,380,4,1.1,0.9
2963,1,-0,-0,0,22.54,0,1,0,380,7,1.1,0.9
2964,1,0,-0,0,0.68,0,1,0,150,9,1.1,0.9
2965,1,-29.96,-21.31,0,0,0,1,0,150,8,1.1,0.9
2966,1,4.4,1.5,0,0.58,0,1,0,110,18,1.1,0.9
2967,1,0,-0,0,0.19,0,1,0,220,5,1.1,0.9
2968,1,112.51,16.51,0,1.63,0,1,0,220,5,1.1,0.9
2969,1,9.31,3,0,0.08,0,1,0,110,12,1.1,0.9
2970,1,-0,-0,0,1.66,0,1,0,150,9,1.1,0.9
2971,1,0,0,0,11.55,0,1,0,380,1,1.1,0.9
2972,1,97.82,20.59,0,6.67,0,1,0,220,5,1.1,0.9
2973,2,0,0,0,0,0,1,0,380,14,1.1,0.9
2974,1,65.47,26.7,0,0.6,0,1,0,150,8,1.1,0.9
2975,2,0,0,0,0,0,1,0,110,22,1.1,0.9
2976,1,0,0,0,0.93,0,1,0,110,21,1.1,0.9
2977,1,5.81,1.3,0,0.83,0,1,0,110,21,1.1,0.9
2978,1,0,0,0,2.47,0,1,0,220,4,1.1,0.9
2979,1,13.9,1.9,0,1.5,0,1,0,154,1,1.1,0.9
2980,1,-0,0,0,0.42,0,1,0,380,5,1.1,0.9
2981,1,-0,0,0,1.68,0,1,0,220,5,1.1,0.9
2982,2,0,0,0,0,0,1,0,110,21,1.1,0.9
2983,1,26.83,13,0,0.36,0,1,0,220,6,1.1,0.9
2984,1,17.35,-0.8,0,1.21,0,1,0,110,18,1.1,0.9
2985,2,0,0,0,0,0,1,0,220,5,1.1,0.9
2986,1,0,0,0,21.88,0,1,0,380,6,1.1,0.9
2987,2,0,0,0,0,0,1,0,220,7,1.1,0.9
2988,1,27.03,9,0,0.2,0,1,0,110,21,1.1,0.9
2989,2,0,0,0,0,0,1,0,380,14,1.1,0.9
2990,1,0,-0,0,12.22,0,1,0,380,3,1.1,0.9
2991,1,0,0,0,0,0,1,0,150,9,1.3,0.7
2992,2,0,0,0,0,0,1,0,380,12,1.3,0.7
2993,1,17.72,7.3,0,0.13,0,1,0,110,18,1.1,0.9
2994,1,5.81,1.9,0,3.45,0,1,0,110,12,1.1,0.9
2995,1,0,-0,0,3.9,0,1,0,220,5,1.1,0.9
2996,1,31.84,5.5,0,0.25,0,1,0,110,18,1.1,0.9
2997,2,0,0,0,0,0,1,0,380,13,1.3,0.7
2998,1,17.02,6.2,0,0.87,0,1,0,110,19,1.1,0.9
2999,1,48.8,6.9,0,14.55,0,1,0,154,1,1.1,0.9
3000,1,139.6,68.4,0,0,0,1,0,150,8,1.1,0.9
3001,1,87.73,23.17,0,2.68,0,1,0,220,13,1.1,0.9
3002,2,0,0,0,0,0,1,0,154,1,1.1,0.9
3003,2,0,0,0,0,0,1,0,220,13,1.1,0.9
3004,1,-0,0,0,0.77,0,1,0,150,9,1.1,0.9
3005,1,-0,-0,0,2.03,0,1,0,380,3,1.1,0.9
3006,1,87.6,27.4,0,0.99,0,1,0,110,19,1.1,0.9
3007,1,108.8,33.2,0.358716,45.62985,0,1,0,380,10,1.1,0.9
3008,1,0,0,0,22.7,0,1,0,380,4,1.1,0.9
3009,2,0,0,0,0,0,1,0,150,1,1.1,0.9
3010,1,0,0,0,0,0,1,0,150,9,1.1,0.9
3011,1,33.34,11,0,1.16,0,1,0,110,21,1.1,0.9
3012,1,-1398.9,-380.6,0,58.1,0,1,0,380,3,1.1,0.9
3013,1,2.2,1.1,0,0.67,0,1,0,220,5,1.1,0.9
3014,1,12.81,3.9,0,0.66,0,1,0,110,15,1.1,0.9
3015,1,-0,-0,0,17.77,0,1,0,220,13,1.1,0.9
3016,1,30.23,10,0,0.31,0,1,0,110,21,1.1,0.9
3017,1,-0,-0,0.27075,22.54135,0,1,0,380,18,1.1,0.9
3018,2,0,0,0,0,0,1,0,220,5,1.1,0.9
3019,1,0,-0,0,1.37,0,1,0,220,5,1.1,0.9
3020,1,0,0,0,0.64,0,1,0,220,6,1.1,0.9
3021,1,74.38,8.8,0,6.1,0,1,0,220,5,1.1,0.9
3022,1,149,19.8,0,23.89,0,1,0,380,5,1.1,0.9
3023,1,0,-0,0,27.69,0,1,0,380,8,1.1,0.9
3024,1,-0,0,0,1.57,0,1,0,220,6,1.1,0.9
3025,1,-0,-0,0.169151,40.514944,0,1,0,380,11,1.1,0.9
3026,1,0,-0,0,0.9,0,1,0,110,21,1.1,0.9
3027,1,0,0,0,1.54,0,1,0,220,4,1.1,0.9
3028,2,0,0,0,0,0,1,0,380,5,1.1,0.9
3029,2,0,0,0,0,0,1,0,110,18,1.1,0.9
3030,1,78.59,25.6,0,1,0,1,0,110,18,1.1,0.9
3031,1,6.61,2.4,0,0.61,0,1,0,110,18,1.1,0.9
3032,1,-0,0,0,2.37,0,1,0,154,1,1.1,0.9
3033,1,41.15,5.7,0,4.11,0,1,0,110,18,1.1,0.9
3034,1,4.61,1.4,0,0.83,0,1,0,110,18,1.1,0.9
3035,2,0,0,0,0,0,1,0,380,6,1.1,0.9
3036,1,116.93,33.6,0,3.35,0,1,0,220,5,1.1,0.9
3037,1,221,146.8,0,8.35,0,1,0,220,5,1.1,0.9
3038,2,0,0,0,0,0,1,0,220,3,1.1,0.9
3039,2,0,0,0,0,0,1,0,220,13,1.1,0.9
3040,1,-0,0,0,0.86,0,1,0,150,9,1.1,0.9
3041,1,0,0,0,0.91,0,1,0,220,7,1.1,0.9
3042,1,0,-0,0,50,0,1,0,380,7,1.1,0.9
3043,1,26.93,8,0,0.27,0,1,0,110,18,1.1,0.9
3044,1,29.33,5.6,0,6.56,0,1,0,220,5,1.1,0.9
3045,2,0,0,0,0,0,1,0,154,1,1.1,0.9
3046,1,-0,-0,0,4.21,0,1,0,220,1,1.1,0.9
3047,1,0,-0,0,3.84,0,1,0,150,8,1.1,0.9
3048,1,95.91,-15.4,0,1.51,0,1,0,220,6,1.1,0.9
3049,1,-0,0,0,0.5,0,1,0,150,9,1.1,0.9
3050,1,-0.54,-0.77,0.181549,1.270889,0,1,0,220,18,1.1,0.9
3051,1,0,0,0,0,0,1,0,220,5,1.1,0.9
3052,1,0,-0,0,8.21,0,1,0,380,3,1.1,0.9
3053,1,10.31,4.6,0,0.64,0,1,0,110,15,1.1,0.9
3054,2,0,0,0,0,0,1,0,220,10,1.1,0.9
3055,1,1.4,0.2,0,5,0,1,0,154,1,1.1,0.9
3056,1,22.5,9.5,0,29.37436,0,1,0,380,9,1.3,0.7
3057,1,-17.8,-3.68,0.110438,41.234223,0,1,0,380,3,1.3,0.7
3058,1,0,-0,0,0.82,0,1,0,154,1,1.1,0.9
3059,1,-14.85,-4.99,0,0.6,0,1,0,110,18,1.1,0.9
3060,1,0,0,0,0.49,0,1,0,150,9,1.1,0.9
3061,1,493.4,53.5,0,58.09,0,1,0,380,4,1.1,0.9
3062,1,8.71,1.6,0,1.23,0,1,0,110,19,1.1,0.9
3063,1,71.28,6.9,0,1.93,0,1,0,220,4,1.1,0.9
3064,2,0,0,0,0,0,1,0,400,1,1.1,0.9
3065,1,55.86,8.8,0,4.2,0,1,0,220,4,1.1,0.9
3066,1,119.7,3.7,0,0.88,0,1,0,220,4,1.1,0.9
3067,1,272.3,58.5,0,23.57,0,1,0,380,4,1.1,0.9
3068,1,566.1,54.2,0,44.559841,0,1,0,380,6,1.1,0.9
3069,1,89.6,22.7,0,4.06,0,1,0,220,5,1.1,0.9
3070,1,0,-0,0,4.27,0,1,0,220,5,1.1,0.9
3071,1,0,-0,0,2.83,0,1,0,220,5,1.1,0.9
3072,1,92.9,27.7,0,5.22,0,1,0,220,5,1.1,0.9
3073,1,100.7,-23.3,0,2.97,0,1,0,220,7,1.1,0.9
3074,1,0,0,0,0.51,0,1,0,150,9,1.1,0.9
3075,1,30.33,10.5,0,0.33,0,1,0,220,5,1.1,0.9
3076,1,164,42.3,0,8.07,0,1,0,220,4,1.1,0.9
3077,1,11.91,3,0,1.22,0,1,0,110,18,1.1,0.9
3078,2,0,0,0,0,0,1,0,220,6,1.1,0.9
3079,1,10.11,3.3,0,0.92,0,1,0,110,18,1.1,0.9
3080,1,-0,-0,0.256503,101.229042,0,1,0,380,10,1.1,0.9
3081,1,0,0,0,0.24,0,1,0,150,9,1.1,0.9
3082,1,0,0,0,75.076038,0,1,0,380,5,1.1,0.9
3083,1,567.97,130.73,0,1.09,0,1,0,220,5,1.1,0.9
3084,2,0,0,0,0,0,1,0,220,13,1.1,0.9
3085,1,64.67,24.5,0,1.46,0,1,0,220,5,1.1,0.9
3086,1,0,0,0,0.93,0,1,0,150,9,1.1,0.9
3087,1,0,0,0,3.64,0,1,0,220,1,1.1,0.9
3088,2,0,0,0,0,0,1,0,220,7,1.1,0.9
3089,1,15.22,4.2,0,1.35,0,1,0,110,1,1.1,0.9
3090,2,0,0,0,0,0,1,0,220,3,1.1,0.9
3091,2,0,0,0,0,0,1,0,154,1,1.1,0.9
3092,1,28.63,12.1,0,0.77,0,1,0,110,22,1.1,0.9
3093,1,11.21,3.7,0,0.49,0,1,0,110,12,1.1,0.9
3094,1,4.1,1.5,0,0.52,0,1,0,110,19,1.1,0.9
3095,1,69.78,15.3,0,1.34,0,1,0,220,4,1.1,0.9
3096,2,0,0,0,0,0,1,0,154,1,1.1,0.9
3097,1,128.11,64.9,0,19.1,0,1,0,380,2,1.1,0.9
3098,1,-0,-0,0,6.1,0,1,0,220,12,1.1,0.9
3099,1,380.9,85.1,0,57.449841,0,1,0,380,6,1.1,0.9
3100,1,-0,-0,0,4,0,1,0,150,9,1.1,0.9
3101,1,0,8.4,0,15.72,0,1,0,150,9,1.1,0.9
3102,1,125.2,105.4,0,76.73,0,1,0,380,3,1.1,0.9
3103,1,-0,-0,0.06,11.38,0,1,0,220,21,1.1,0.9
3104,1,-0,0,0.11,2.05,0,1,0,220,21,1.1,0.9
3105,1,2.3,0.8,0,0.8,0,1,0,110,12,1.1,0.9
3106,1,30.63,11.6,0,52.28,0,1,0,380,4,1.1,0.9
3107,1,-0,-0,0,2.65,0,1,0,220,1,1.1,0.9
3108,1,-0,-0,0,0.39,0,1,0,150,9,1.1,0.9
3109,1,-0,0,0,8.33,0,1,0,220,4,1.1,0.9
3110,1,-0.19,-73.31,0,2.36,0,1,0,380,3,1.1,0.9
3111,1,0,0,0,20.96,0,1,0,220,4,1.1,0.9
3112,1,-0,0,0,0,0,1,0,220,5,1.1,0.9
3113,2,0,0,0,0,0,1,0,380,4,1.1,0.9
3114,2,0,0,0,0,0,1,0,220,5,1.1,0.9
3115,1,-0,0,0,113.7,0,1,0,380,18,1.1,0.9
3116,1,57.86,70.5,0.495087,218.066972,0,1,0,380,3,1.1,0.9
3117,1,0,0,0,0,0,1,0,150,9,1.1,0.9
3118,1,0,-0,0,4.36,0,1,0,220,3,1.1,0.9
3119,1,99.9,20.1,0,17.41,0,1,0,150,8,1.1,0.9
3120,1,0,0,0.181549,15.300889,0,1,0,220,18,1.1,0.9
3121,1,242.16,73.64,0,12.79,0,1,0,220,5,1.1,0.9
3122,1,13.21,4.4,0,0.38,0,1,0,110,21,1.1,0.9
3123,1,115.5,71.5,0,150.47,0,1,0,380,6,1.1,0.9
3124,1,0,-0,0,3.13,0,1,0,220,7,1.1,0.9
3125,1,-0,0,0,3.25,0,1,0,220,4,1.1,0.9
3126,1,104.78,20.92,0,6.17,0,1,0,220,5,1.1,0.9
3127,2,0,0,0,0,0,1,0,380,3,1.1,0.9
3128,1,2.5,0.5,0,0.8,0,1,0,110,18,1.1,0.9
3129,1,109.5,22.8,0,7.06,0,1,0,110,18,1.1,0.9
3130,2,0,0,0,0,0,1,0,380,20,1.1,0.9
3131,1,3.5,1.4,0,0.83,0,1,0,110,18,1.1,0.9
3132,1,-14.9,-4.6,0,0.14,0,1,0,110,18,1.1,0.9
3133,2,0,0,0,0,0,1,0,220,5,1.1,0.9
3134,2,0,0,0,0,0,1,0,220,5,1.1,0.9
3135,2,0,0,0,0,0,1,0,154,1,1.1,0.9
3136,1,7.61,2.5,0,1.2,0,1,0,110,21,1.1,0.9
3137,1,0,-0,0,0.03,0,1,0,220,5,1.1,0.9
3138,1,0,-0,0,0.86,0,1,0,150,9,1.1,0.9
3139,1,0,0,0,0,0,1,0,150,9,1.1,0.9
3140,1,13.9,1.9,0,2.11,0,1,0,154,1,1.1,0.9
3141,1,20.72,6.3,0,0.37,0,1,0,110,19,1.1,0.9
3142,1,100.5,37,0,14.95,0,1,0,380,18,1.1,0.9
3143,1,91.7,13,0,2.25,0,1,0,154,1,1.1,0.9
3144,1,19.82,7.2,0,0.36,0,1,0,110,19,1.1,0.9
3145,1,-0,-0,0,24.909116,0,1,0,380,5,1.1,0.9
3146,1,-0,0,0,45.39,0,1,0,380,15,1.3,0.7
3147,2,0,0,0,0,0,1,0,380,13,1.3,0.7
3148,1,0,0,0,0,0,1,0,150,8,1.1,0.9
3149,1,80.09,-1.8,0,4.09,0,1,0,380,3,1.1,0.9
3150,2,0,0,0,0,0,1,0,220,4,1.1,0.9
3151,1,8.31,3,0,0.87,0,1,0,110,19,1.1,0.9
3152,2,0,0,0,0,0,1,0,220,11,1.1,0.9
3153,1,68.68,19.1,0,0.1,0,1,0,110,18,1.1,0.9
3154,1,-0,0,0,0.21,0,1,0,150,9,1.1,0.9
3155,1,0,0,0,19.63,0,1,0,220,3,1.1,0.9
3156,2,0,0,0,0,0,1,0,154,1,1.1,0.9
3157,2,0,0,0,0,0,1,0,220,4,1.1,0.9
3158,2,0,0,0,0,0,1,0,150,1,1.1,0.9
3159,1,136.7,19.3,0,37.5,0,1,0,380,6,1.1,0.9
3160,1,10.61,51.2,0.203187,8.281355,0,1,0,380,3,1.1,0.9
3161,1,59.98,15.54,0,0.49,0,1,0,110,18,1.1,0.9
3162,1,8.31,2.5,0,0.8,0,1,0,110,21,1.1,0.9
3163,2,0,0,0,0,0,1,0,220,4,1.1,0.9
3164,1,83.9,11.9,0,1.14,0,1,0,154,1,1.1,0.9
3165,1,-16.5,3.6,0,1.54,0,1,0,150,9,1.1,0.9
3166,1,184.91,32.8,0,8.35,0,1,0,220,5,1.1,0.9
3167,1,11.11,3.6,0,3.36,0,1,0,110,12,1.1,0.9
3168,1,-0,0,0,0.49,0,1,0,154,1,1.1,0.9
3169,1,0,0,0,75,0,1,0,150,8,1.1,0.9
3170,1,39.64,9.8,0,1.08,0,1,0,110,22,1.1,0.9
3171,1,13.84,1.85,0,0.2,0,1,0,110,19,1.1,0.9
3172,1,-0,-0,0,1.98,0,1,0,150,9,1.1,0.9
3173,1,0,-0,0.22,21.48,0,1,0,220,19,1.1,0.9
3174,1,292.8,114.2,0,22.01,0,1,0,380,6,1.1,0.9
3175,1,0,0,0,1.58,0,1,0,150,9,1.1,0.9
3176,1,132.9,40.5,0,6.92,0,1,0,220,3,1.1,0.9
3177,1,39.34,11.2,0,0.85,0,1,0,150,8,1.1,0.9
3178,1,180.2,46.4,0,9.7,0,1,0,220,4,1.1,0.9
3179,1,23.63,7.8,0,0.62,0,1,0,110,12,1.1,0.9
3180,1,0,-0,0,62.76,0,1,0,380,6,1.1,0.9
3181,1,-0,0,0,0.54,0,1,0,150,9,1.1,0.9
3182,1,31.94,12.6,0,10.67,0,1,0,150,8,1.1,0.9
3183,2,0,0,0,0,0,1,0,220,5,1.1,0.9
3184,1,14.12,7.7,0,1.42,0,1,0,220,5,1.1,0.9
3185,1,0,0,0,0,0,1,0,150,9,1.1,0.9
3186,1,-20.92,2.5,0,16.42,0,1,0,220,10,1.1,0.9
3187,1,107,34.7,0,1.54,0,1,0,220,5,1.1,0.9
3188,1,75.58,30.3,0,34.66,0,1,0,220,6,1.1,0.9
3189,2,0,0,0,0,0,1,0,220,3,1.1,0.9
3190,1,0,-0,0,35.14,0,1,0,380,8,1.1,0.9
3191,1,127.8,15.2,0,9.34,0,1,0,220,5,1.1,0.9
3192,1,-0,0,0.370251,146.807945,0,1,0,380,18,1.3,0.7
3193,1,0,0,0,207.85,0,1,0,380,4,1.1,0.9
3194,1,-0,-0,0,54.23,0,1,0,400,1,1.1,0.9
3195,1,104.5,31.8,0,0.71,0,1,0,220,6,1.1,0.9
3196,1,398,11.5,0,7.749841,0,1,0,380,6,1.1,0.9
3197,1,15.92,12,0,6.79,0,1,0,220,16,1.1,0.9
3198,2,0,0,0,0,0,1,0,220,22,1.1,0.9
3199,1,23.8,3.4,0,6.09,0,1,0,154,1,1.1,0.9
3200,1,86.2,19.9,0,5.43,0,1,0,220,5,1.1,0.9
3201,1,-0,0,0,0.19,0,1,0,150,9,1.1,0.9
3202,1,0.2,0.9,0,0.04,0,1,0,220,3,1.1,0.9
3203,1,27.03,9,0,0.98,0,1,0,110,21,1.1,0.9
3204,1,8.51,3.2,0,0.96,0,1,0,220,5,1.1,0.9
3205,2,0,0,0,0,0,1,0,380,5,1.1,0.9
3206,1,146.7,20.7,0,62.64,0,1,0,150,8,1.1,0.9
3207,1,98.01,16.6,0,0,0,1,0,110,18,1.1,0.9
3208,1,0,-0,0,104.11,0,1,0,380,22,1.1,0.9
3209,1,2.3,0.8,0,0.42,0,1,0,110,12,1.1,0.9
3210,1,-0,-0,0,47.99,0,1,0,380,8,1.1,0.9
3211,1,0,0,0,5.21,0,1,0,220,10,1.1,0.9
3212,1,62.7,9,0,3.22,0,1,0,154,1,1.1,0.9
3213,1,0,0,0.181549,5.810889,0,1,0,220,18,1.1,0.9
3214,1,0,-0,0,1.43,0,1,0,150,9,1.1,0.9
3215,1,63.07,25.8,0,18.63,0,1,0,150,8,1.1,0.9
3216,1,73.58,30.1,0,6.02,0,1,0,150,8,1.1,0.9
3217,1,64,9.1,0,12.23,0,1,0,154,1,1.1,0.9
3218,2,0,0,0,0,0,1,0,220,5,1.1,0.9
3219,2,0,0,0,0,0,1,0,220,13,1.1,0.9
3220,1,-0,-0,0,24.67,0,1,0,400,1,1.1,0.9
3221,1,76.38,24.8,0,3.24,0,1,0,220,5,1.1,0.9
3222,1,9.01,1.1,0,1.26,0,1,0,110,12,1.1,0.9
3223,1,0,-0,0,0.6,0,1,0,150,9,1.1,0.9
3224,1,0,-0,0,1.86,0,1,0,110,8,1.1,0.9
3225,1,81.2,89.3,0,15.55,0,1,0,380,3,1.1,0.9
3226,1,77.7,11.1,0,4.49,0,1,0,154,1,1.1,0.9
3227,2,0,0,0,0,0,1,0,380,6,1.1,0.9
3228,1,-0,0,0,3.58,0,1,0,220,6,1.1,0.9
3229,2,0,0,0,0,0,1,0,380,6,1.1,0.9
3230,1,18.5,2.7,0,0.11,0,1,0,154,1,1.1,0.9
3231,1,251.3,42.6,0,5.47,0,1,0,220,5,1.1,0.9
3232,1,133.9,32.4,0,0,0,1,0,110,21,1.1,0.9
3233,2,0,0,0,0,0,1,0,220,4,1.1,0.9
3234,2,0,0,0,0,0,1,0,220,6,1.1,0.9
3235,1,-6.58,-1.67,0,1.14,0,1,0,110,18,1.1,0.9
3236,2,0,0,0,0,0,1,0,220,12,1.1,0.9
3237,1,16.42,5.9,0,0.17,0,1,0,110,19,1.1,0.9
3238,1,0,-0,0,6.19,0,1,0,220,6,1.1,0.9
3239,1,-5.06,-1.84,0,187.327025,0,1,0,380,5,1.1,0.9
3240,2,0,0,0,0,0,1,0,220,5,1.1,0.9
3241,1,132,27,0,4.66,0,1,0,220,5,1.1,0.9
3242,1,296.1,82.3,0,0,0,1,0,150,2,1.1,0.9
3243,1,-0,0,0,1.18,0,1,0,380,5,1.1,0.9
3244,1,0,0,0,0,0,1,0,150,9,1.1,0.9
3245,1,0,0,0,17.82055,0,1,0,220,20,1.1,0.9
3246,1,20.9,-171.5,0,0.21,0,1,0,220,5,1.1,0.9
3247,1,113,56.5,0,4.12,0,1,0,150,9,1.1,0.9
3248,1,84.19,17.3,0,6.2,0,1,0,220,5,1.1,0.9
3249,1,-0,-0,0,17.65,0,1,0,380,3,1.1,0.9
3250,1,26.33,7.6,0,0.32,0,1,0,110,18,1.1,0.9
3251,2,0,0,0,0,0,1,0,220,13,1.1,0.9
3252,1,0,0,0,0,0,1,0,150,9,1.1,0.9
3253,2,0,0,0,0,0,1,0,154,1,1.1,0.9
3254,1,-0,-0,0,45.7,0,1,0,380,3,1.1,0.9
3255,1,0,0,0,1.44,0,1,0,220,5,1.1,0.9
3256,1,-0,0,0,1.87,0,1,0,380,10,1.1,0.9
3257,1,0,-0,0,3.71,0,1,0,220,8,1.1,0.9
3258,1,-11.71,3.8,0,0.13,0,1,0,150,9,1.1,0.9
3259,1,-0,0,0,53.64,0,1,0,380,15,1.3,0.7
3260,1,83.6,11.9,0,5.03,0,1,0,154,1,1.1,0.9
3261,1,87,29.6,0,4.95,0,1,0,220,3,1.1,0.9
3262,1,-0,-0,0.2166,10.9704,0,1,0,380,1,1.3,0.7
3263,2,0,0,0,0,0,1,0,110,19,1.1,0.9
3264,2,0,0,0,0,0,1,0,380,3,1.1,0.9
3265,1,0,-0,0,61.52,0,1,0,380,10,1.1,0.9
3266,1,-0,0,0,4.62,0,1,0,220,10,1.1,0.9
3267,1,-0,0,0,21.82,0,1,0,380,3,1.1,0.9
3268,1,-0,-0,0,29.27,0,1,0,380,4,1.1,0.9
3269,1,115.6,16.4,0,2.41,0,1,0,154,1,1.1,0.9
3270,1,0,0,0,5.12,0,1,0,380,3,1.1,0.9
3271,1,-0,-0,0,2.13,0,1,0,154,1,1.1,0.9
3272,1,-30.03,9.9,0,0,0,1,0,150,9,1.1,0.9
3273,1,-0,-0,0,0.32,0,1,0,110,18,1.1,0.9
3274,1,12.11,5.5,0,1.19,0,1,0,110,22,1.1,0.9
3275,1,-0,0,0,17.75,0,1,0,380,4,1.1,0.9
3276,1,-0,-0,0,0.13,0,1,0,220,5,1.1,0.9
3277,1,0,0,0.294847,40.776932,0,1,0,380,7,1.1,0.9
3278,2,0,0,0,0,0,1,0,220,7,1.1,0.9
3279,1,0,0,0,0,0,1,0,150,2,1.1,0.9
3280,1,-0,0,0,2.08,0,1,0,150,8,1.1,0.9
3281,1,10.61,3.8,0,0.66,0,1,0,110,19,1.1,0.9
3282,1,-0,0,0,9.66,0,1,0,220,4,1.1,0.9
3283,1,5.5,0.8,0,1.19,0,1,0,154,1,1.1,0.9
3284,2,0,0,0,0,0,1,0,380,6,1.1,0.9
3285,2,0,0,0,0,0,1,0,380,6,1.1,0.9
3286,1,0,0,0,5.67,0,1,0,220,1,1.1,0.9
3287,1,27.8,4,0,9.38,0,1,0,154,1,1.1,0.9
3288,1,-0.57,-0.91,0,0.09,0,1,0,220,21,1.1,0.9
3289,1,11.01,6,0,0.04,0,1,0,150,9,1.1,0.9
3290,2,0,0,0,0,0,1,0,380,14,1.1,0.9
3291,2,0,0,0,0,0,1,0,220,4,1.1,0.9
3292,2,0,0,0,0,0,1,0,400,1,1.1,0.9
3293,1,33.14,11.6,0,4.51,0,1,0,220,5,1.1,0.9
3294,1,5.51,2,0,0.39,0,1,0,110,19,1.1,0.9
3295,1,-0.01,0,0,30.55,0,1,0,150,9,1.1,0.9
3296,1,-0,0,0,1.08,0,1,0,150,9,1.1,0.9
3297,1,-0,-0,0,0.8,0,1,0,150,9,1.1,0.9
3298,2,0,0,0,0,0,1,0,150,9,1.1,0.9
3299,1,332.9,99.6,0,0.53,0,1,0,150,8,1.1,0.9
3300,1,12.01,3.9,0,0.94,0,1,0,110,21,1.1,0.9
3301,1,72.08,29.5,0,1.06,0,1,0,150,8,1.1,0.9
3302,1,34.9,5,0,11.17,0,1,0,154,1,1.1,0.9
3303,1,0,0,0,3.25,0,1,0,220,3,1.1,0.9
3304,2,0,0,0,0,0,1,0,400,1,1.1,0.9
3305,1,13.9,1.9,0,3.4,0,1,0,154,1,1.1,0.9
3306,2,0,0,0,0,0,1,0,220,5,1.1,0.9
3307,1,-0,-0,0,1.84,0,1,0,150,9,1.1,0.9
3308,1,-0,-0,0,7.75,0,1,0,380,1,1.1,0.9
3309,1,32.64,11.8,0,2.07,0,1,0,110,19,1.1,0.9
3310,2,0,0,0,0,0,1,0,110,18,1.1,0.9
3311,1,19.82,7.3,0,0.25,0,1,0,110,22,1.1,0.9
3312,1,-10.11,3.3,0,0.53,0,1,0,150,9,1.1,0.9
3313,1,0,-0,0,34.49,0,1,0,380,1,1.1,0.9
3314,1,-0.2,-1.64,0,0,0,1,0,150,8,1.1,0.9
3315,1,-0,0,0,0.05,0,1,0,150,9,1.1,0.9
3316,1,50.56,16.6,0,2.02,0,1,0,110,12,1.1,0.9
3317,1,89.5,12.8,0,5.08,0,1,0,154,1,1.1,0.9
3318,1,0,0,0,0,0,1,0,150,9,1.1,0.9
3319,1,120.4,39.5,0,47.2,0,1,0,380,3,1.1,0.9
3320,1,-0,-0,0,0.83,0,1,0,150,9,1.1,0.9
3321,1,-0,-0,0,2.22,0,1,0,220,3,1.1,0.9
3322,2,0,0,0,0,0,1,0,150,1,1.1,0.9
3323,2,0,0,0,0,0,1,0,154,1,1.1,0.9
3324,2,0,0,0,0,0,1,0,220,5,1.1,0.9
3325,1,-0,0,0,0.91,0,1,0,220,5,1.1,0.9
3326,2,0,0,0,0,0,1,0,220,13,1.1,0.9
3327,1,-0,-0,0,2.27,0,1,0,220,5,1.1,0.9
3328,1,14.72,4.6,0,0.33,0,1,0,110,18,1.1,0.9
3329,1,2.3,0.8,0,0.6,0,1,0,110,19,1.1,0.9
3330,2,0,0,0,0,0,1,0,220,3,1.1,0.9
3331,1,-0,-0,0,4.56,0,1,0,220,5,1.1,0.9
3332,1,-10.59,-5.25,0,3.59,0,1,0,220,3,1.1,0.9
3333,1,34.04,11,0,0.96,0,1,0,110,22,1.1,0.9
3334,2,0,0,0,0,0,1,0,220,4,1.1,0.9
3335,2,0,0,0,0,0,1,0,380,8,1.1,0.9
3336,2,0,0,0,0,0,1,0,154,1,1.1,0.9
3337,1,236.2,116.4,0,16.22,0,1,0,220,6,1.1,0.9
3338,1,14.72,6.7,0,0.32,0,1,0,110,18,1.1,0.9
3339,1,0,-0,0,0.38,0,1,0,150,9,1.1,0.9
3340,2,0,0,0,0,0,1,0,220,14,1.1,0.9
3341,1,46.85,16.6,0,2.08,0,1,0,150,10,1.1,0.9
3342,1,76.18,13.2,0,7.4,0,1,0,220,4,1.1,0.9
3343,1,379.9,73,0,59.58,0,1,0,380,6,1.1,0.9
3344,1,83.29,24.1,0,1.23,0,1,0,220,5,1.1,0.9
3345,2,0,0,0,0,0,1,0,154,1,1.1,0.9
3346,2,0,0,0,0,0,1,0,380,5,1.1,0.9
3347,1,38.04,20,0,0.03,0,1,0,220,6,1.1,0.9
3348,1,-0,0,0,0.68,0,1,0,380,6,1.1,0.9
3349,2,0,0,0,0,0,1,0,380,3,1.1,0.9
3350,1,1.3,0.4,0,0.24,0,1,0,110,18,1.1,0.9
3351,1,129.5,51.8,0,107.08,0,1,0,380,6,1.1,0.9
3352,1,-0,-0,0,5.22,0,1,0,380,8,1.1,0.9
3353,2,0,0,0,0,0,1,0,220,5,1.1,0.9
3354,1,0,0,0,0,0,1,0,150,9,1.1,0.9
3355,1,0,-0,0,5.14,0,1,0,220,1,1.1,0.9
3356,1,-0,-0,0.185125,56.232473,0,1,0,380,18,1.1,0.9
3357,1,36.54,27.4,0,0.16,0,1,0,220,3,1.1,0.9
3358,1,0,0,0,0,0,1,0,110,3,1.1,0.9
3359,1,-0,-0,0,0.82,0,1,0,110,18,1.1,0.9
3360,1,-0,-0,0,6.1,0,1,0,380,6,1.1,0.9
3361,1,-0,-0,0,7.68,0,1,0,380,3,1.1,0.9
3362,2,0,0,0,0,0,1,0,220,18,1.1,0.9
3363,1,155.8,38.4,0,3.77,0,1,0,150,8,1.1,0.9
3364,2,0,0,0,0,0,1,0,220,5,1.1,0.9
3365,1,-0,-0,0.090774,0.080444,0,1,0,220,18,1.1,0.9
3366,1,3.8,1.3,0,0.99,0,1,0,110,18,1.1,0.9
3367,1,57.46,15.3,0,4.37,0,1,0,220,4,1.1,0.9
3368,1,143.79,106.96,0,99.84,0,1,0,380,13,1.1,0.9
3369,1,3.4,1.4,0,0.62,0,1,0,110,18,1.1,0.9
3370,1,-0,-0,0,0,0,1,0,380,8,1.1,0.9
3371,2,0,0,0,0,0,1,0,220,22,1.1,0.9
3372,1,0,-0,0.13,10.79,0,1,0,220,21,1.1,0.9
3373,1,0.5,0.5,0,0.74,0,1,0,110,18,1.1,0.9
3374,1,156.2,24.5,0,2.22,0,1,0,150,8,1.1,0.9
3375,2,0,0,0,0,0,1,0,220,14,1.1,0.9
3376,1,-0,0,0,0.4,0,1,0,150,9,1.1,0.9
3377,1,77.49,21.4,0,0.05,0,1,0,220,5,1.1,0.9
3378,1,-0,-0,0,13.02,0,1,0,220,4,1.1,0.9
3379,1,13.9,1.9,0,5.68,0,1,0,154,1,1.1,0.9
3380,1,50.06,19.7,0,0.84,0,1,0,110,23,1.1,0.9
3381,1,8.31,3,0,0.69,0,1,0,110,19,1.1,0.9
3382,1,115,-4.5,0,15.05,0,1,0,220,4,1.1,0.9
3383,1,47.15,15.2,0,0.17,0,1,0,110,12,1.1,0.9
3384,1,0,0,0,0.23,0,1,0,220,6,1.1,0.9
3385,1,-0,0,0,0.52,0,1,0,150,9,1.1,0.9
3386,1,82.6,11.7,0,1.75,0,1,0,154,1,1.1,0.9
3387,1,4.61,1.7,0,0.19,0,1,0,110,19,1.1,0.9
3388,1,-0.2,-1.64,0,0,0,1,0,150,8,1.1,0.9
3389,2,0,0,0,0,0,1,0,220,14,1.1,0.9
3390,2,0,0,0,0,0,1,0,220,5,1.1,0.9
3391,1,302.5,65.1,0,8.87,0,1,0,220,5,1.1,0.9
3392,1,-0,0,0,0.67,0,1,0,150,9,1.1,0.9
3393,1,15.57,9.59,0,0.41,0,1,0,110,18,1.1,0.9
3394,1,27.13,9,0,0.42,0,1,0,110,21,1.1,0.9
3395,1,-0,-0,0,0.54,0,1,0,150,9,1.1,0.9
3396,2,0,0,0,0,0,1,0,380,3,1.1,0.9
3397,1,24.12,9.8,0,0.04,0,1,0,150,8,1.1,0.9
3398,1,-0.75,-0.93,0,0.26,0,1,0,110,12,1.1,0.9
3399,1,50.06,16,0,0.65,0,1,0,110,21,1.1,0.9
3400,1,0,0,0,17.31,0,1,0,220,5,1.1,0.9
3401,1,23.22,6.3,0,0.66,0,1,0,220,5,1.1,0.9
3402,1,115,16.4,0,3.94,0,1,0,154,1,1.1,0.9
3403,1,234.2,33.3,0,0.88,0,1,0,154,1,1.1,0.9
3404,1,140.93,18.71,0,12.73,0,1,0,220,13,1.1,0.9
3405,1,-0.76,-0.86,0,6.15,0,1,0,220,12,1.1,0.9
3406,1,0,-0,0,0.29,0,1,0,150,9,1.1,0.9
3407,1,108.7,26.3,0,2.06,0,1,0,220,7,1.1,0.9
3408,1,0,0,0,0,0,1,0,150,9,1.1,0.9
3409,1,-0,-0,0,16.4,0,1,0,380,1,1.1,0.9
3410,1,52.06,17,0,0.24,0,1,0,110,21,1.1,0.9
3411,2,0,0,0,0,0,1,0,220,13,1.1,0.9
3412,1,-0,0,0,0,0,1,0,220,5,1.1,0.9
3413,1,19.42,7,0,0.6,0,1,0,150,10,1.1,0.9
3414,1,78.09,27,0,0.83,0,1,0,110,22,1.1,0.9
3415,1,14.72,5.3,0,0.58,0,1,0,110,19,1.1,0.9
3416,2,0,0,0,0,0,1,0,220,10,1.1,0.9
3417,1,0,0,0,1.78,0,1,0,150,9,1.1,0.9
3418,1,-0,-0,0,0.24,0,1,0,150,9,1.1,0.9
3419,1,0,-0,0,0.28,0,1,0,110,3,1.1,0.9
3420,1,6.71,2.4,0,0.2,0,1,0,110,19,1.1,0.9
3421,1,11.51,4.2,0,3.64,0,1,0,110,19,1.1,0.9
3422,2,0,0,0,0,0,1,0,220,5,1.1,0.9
3423,1,173.1,4.6,0,2.57,0,1,0,220,3,1.1,0.9
3424,1,11.5,1.7,0,3.11,0,1,0,154,1,1.1,0.9
3425,1,83.59,21.6,0,25.51,0,1,0,220,4,1.1,0.9
3426,2,0,0,0,0,0,1,0,154,1,1.1,0.9
3427,1,146.9,26.6,0,11.95,0,1,0,220,4,1.1,0.9
3428,1,-0,-0,0,17.92,0,1,0,380,4,1.1,0.9
3429,1,175.4,28.8,0,2.03,0,1,0,150,10,1.1,0.9
3430,1,125.1,44,0,6.04,0,1,0,220,5,1.1,0.9
3431,2,0,0,0,0,0,1,0,220,3,1.1,0.9
3432,1,39.05,-11.82,0,1.12,0,1,0,220,7,1.1,0.9
3433,1,-0,0,0.121066,38.317958,0,1,0,380,7,1.1,0.9
3434,1,4.2,2,0,0.42,0,1,0,110,18,1.1,0.9
3435,1,-0,0,0,10.13,0,1,0,220,5,1.1,0.9
3436,2,0,0,0,0,0,1,0,220,5,1.1,0.9
3437,1,0,-0,0,0.04,0,1,0,110,19,1.1,0.9
3438,2,0,0,0,0,0,1,0,220,13,1.1,0.9
3439,1,9.7,1.4,0,4.51,0,1,0,154,1,1.1,0.9
3440,1,0,0,0,80.21,0,1,0,380,19,1.1,0.9
3441,2,0,0,0,0,0,1,0,220,18,1.1,0.9
3442,1,54.96,12.2,0,7.05,0,1,0,220,4,1.1,0.9
3443,1,-0,0,0,0.74,0,1,0,150,8,1.1,0.9
3444,1,5.11,1.3,0,0.67,0,1,0,110,18,1.1,0.9
3445,1,-7.63,-4.3,0,94.00001,0,1,0,380,5,1.1,0.9
3446,1,271.43,74.55,0,78.4,0,1,0,380,14,1.1,0.9
3447,1,120.1,30.5,0,5.26,0,1,0,220,17,1.1,0.9
3448,1,-15.8,-2.8,0,7.6,0,1,0,150,9,1.1,0.9
3449,1,0,-0,0,25.28,0,1,0,380,6,1.1,0.9
3450,1,78.99,16.2,0,1.97,0,1,0,220,5,1.1,0.9
3451,1,20.82,9.5,0,1.16,0,1,0,110,18,1.1,0.9
3452,1,15.63,4.8,0,1.21,0,1,0,110,18,1.1,0.9
3453,1,3.9,0.9,0,0.3,0,1,0,110,18,1.1,0.9
3454,1,0,0,0,33.22,0,1,0,380,13,1.1,0.9
3455,1,-18.8,-5.9,0,6.23,0,1,0,150,9,1.1,0.9
3456,1,-0,0,0,2.09,0,1,0,150,8,1.1,0.9
3457,1,23.13,8.8,0,1.42,0,1,0,110,22,1.1,0.9
3458,1,4.2,0.6,0,4.02,0,1,0,154,1,1.1,0.9
3459,1,76.6,10.9,0,9.96,0,1,0,154,1,1.1,0.9
3460,1,0,-0,0,1.38,0,1,0,150,9,1.1,0.9
3461,1,119.1,60.5,0,2,0,1,0,150,9,1.1,0.9
3462,1,209.5,95,0,24.39,0,1,0,150,8,1.1,0.9
3463,1,0,0,0,0.69,0,1,0,150,9,1.1,0.9
3464,1,-0,-0,0,7.49,0,1,0,400,1,1.1,0.9
3465,1,119.1,22.3,0,2.71,0,1,0,220,6,1.1,0.9
3466,1,7.71,2.2,0,0.81,0,1,0,110,22,1.1,0.9
3467,1,1.5,0.5,0,0.59,0,1,0,110,12,1.1,0.9
3468,1,50.36,-36.2,0,1.25,0,1,0,220,4,1.1,0.9
3469,1,0,-0,0,0.27,0,1,0,110,1,1.1,0.9
3470,1,123.1,51.8,0,1.68,0,1,0,110,21,1.1,0.9
3471,1,18.72,5.5,0,1.15,0,1,0,110,22,1.1,0.9
3472,1,18.02,-15.7,0,1.03,0,1,0,110,23,1.1,0.9
