bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
3473,1,0,0,0,0,0,1,0,150,9,1.1,0.9
3474,1,23.93,8.7,0,0.52,0,1,0,110,19,1.1,0.9
3475,1,0,-0,0,64.67,0,1,0,400,1,1.1,0.9
3476,1,0,0,0,8.48,0,1,0,380,3,1.1,0.9
3477,1,22.12,7.9,0,0.7,0,1,0,110,19,1.1,0.9
3478,1,-3.4,-0.5,0,0.23,0,1,0,220,10,1.1,0.9
3479,1,124.9,104,0,4.31,0,1,0,220,3,1.1,0.9
3480,2,0,0,0,0,0,1,0,220,6,1.1,0.9
3481,1,142.5,23.6,0,4.24,0,1,0,220,5,1.1,0.9
3482,1,22.02,13.7,0,0.44,0,1,0,150,9,1.1,0.9
3483,1,-0,-0,0,91.192543,0,1,0,380,5,1.1,0.9
3484,1,-0,0,0,37.1,0,1,0,380,8,1.1,0.9
3485,1,-0,0,0,6.501668,0,1,0,380,5,1.1,0.9
3486,1,101.5,-18.3,0,8.47,0,1,0,220,5,1.1,0.9
3487,1,16.32,7.6,0,3.15,0,1,0,220,4,1.1,0.9
3488,1,55.66,4.5,0,1.33,0,1,0,220,5,1.1,0.9
3489,1,0,-0,0,12.24,0,1,0,220,4,1.1,0.9
3490,1,12.51,4.1,0,0.71,0,1,0,110,12,1.1,0.9
3491,1,15.92,5.2,0,0.58,0,1,0,110,12,1.1,0.9
3492,2,0,0,0,0,0,1,0,220,5,1.1,0.9
3493,1,226.3,61.1,0,0,0,1,0,150,2,1.1,0.9
3494,1,0,0,0.230863,107.524848,0,1,0,380,7,1.1,0.9
3495,1,36.34,3.3,0,2.16,0,1,0,220,4,1.1,0.9
3496,1,99.3,23.3,0,1.88,0,1,0,220,5,1.1,0.9
3497,1,100.5,32,0,1.89,0,1,0,150,8,1.1,0.9
3498,1,138.5,19.3,0,5.26,0,1,0,220,5,1.1,0.9
3499,1,180.4,71.6,0,81.042938,0,1,0,380,5,1.1,0.9
3500,1,94.2,21.6,0,2.88,0,1,0,220,4,1.1,0.9
3501,1,33.5,4.8,0,3.47,0,1,0,154,1,1.1,0.9
3502,1,98.2,19.1,0,10.92,0,1,0,220,5,1.1,0.9
3503,1,-0,0,0,1.93,0,1,0,220,5,1.1,0.9
3504,1,8.91,2.5,0,0.31,0,1,0,110,18,1.1,0.9
3505,1,0,0,0,3.49,0,1,0,220,19,1.1,0.9
3506,1,0,0,0,0.6,0,1,0,150,2,1.1,0.9
3507,2,0,0,0,0,0,1,0,220,6,1.1,0.9
3508,2,0,0,0,0,0,1,0,380,11,1.1,0.9
3509,1,23.62,16.5,0,8.39,0,1,0,150,8,1.1,0.9
3510,1,0,-0,0,43.87,0,1,0,380,18,1.1,0.9
3511,2,0,0,0,0,0,1,0,220,18,1.1,0.9
3512,1,65.64,-0.98,0,11.55,0,1,0,220,4,1.1,0.9
3513,2,0,0,0,0,0,1,0,380,5,1.1,0.9
3514,1,-0.64,-3.53,0,8.84,0,1,0,380,3,1.1,0.9
3515,2,0,0,0,0,0,1,0,220,13,1.1,0.9
3516,1,-0,0,0,3.48,0,1,0,110,15,1.1,0.9
3517,1,-0,0,0,42.71,0,1,0,380,1,1.1,0.9
3518,2,0,0,0,0,0,1,0,330,24,1.1,0.9
3519,1,-0,0,0,68.053762,0,1,0,380,5,1.1,0.9
3520,1,-0,0,0,2.47,0,1,0,220,5,1.1,0.9
3521,1,9.7,1.4,0,2.74,0,1,0,154,1,1.1,0.9
3522,1,-0,-0,0,13.79,0,1,0,380,3,1.1,0.9
3523,1,29.33,9.6,0,0.6,0,1,0,110,21,1.1,0.9
3524,1,29.93,10.8,0,0.46,0,1,0,110,19,1.1,0.9
3525,1,0,-0,0.040985,0.716371,0,1,0,220,1,1.1,0.9
3526,1,33.34,13.2,0,0.76,0,1,0,220,5,1.1,0.9
3527,1,-0,0,0,0.9,0,1,0,110,18,1.1,0.9
3528,1,0,0,0,0,0,1,0,150,9,1.1,0.9
3529,1,-0,0,0,2.47,0,1,0,220,1,1.1,0.9
3530,1,118.5,21,0,2.19,0,1,0,150,8,1.1,0.9
3531,1,7.81,2.8,0,0.77,0,1,0,110,19,1.1,0.9
3532,1,0,0,0,0,0,1,0,150,9,1.1,0.9
3533,1,159.1,-28.7,0,2.31,0,1,0,220,3,1.1,0.9
3534,1,8.61,3.1,0,0.48,0,1,0,110,19,1.1,0.9
3535,1,-0,0,0,0.49,0,1,0,220,5,1.1,0.9
3536,1,-0.48,0.1,0,0.91,0,1,0,220,18,1.1,0.9
3537,1,96.5,-43,0,0.91,0,1,0,220,3,1.1,0.9
3538,1,0,0,0,4.17,0,1,0,220,8,1.1,0.9
3539,1,97,-52.1,0,3.95,0,1,0,220,3,1.1,0.9
3540,1,6.01,3,0,0.05,0,1,0,220,6,1.1,0.9
3541,1,0,-0,0,3.34,0,1,0,220,5,1.1,0.9
3542,1,0,-0,0,0.98,0,1,0,220,3,1.1,0.9
3543,1,-0,-0,0,14.079026,0,1,0,380,5,1.1,0.9
3544,1,0,-0,0,83.96,0,1,0,380,4,1.1,0.9
3545,1,20.12,7.6,0,0.89,0,1,0,220,5,1.1,0.9
3546,1,-0,-0,0,48.46,0,1,0,380,6,1.1,0.9
3547,2,0,0,0,0,0,1,0,110,19,1.1,0.9
3548,1,10.01,3,0,0.84,0,1,0,110,21,1.1,0.9
3549,1,0,0,0,3.91,0,1,0,220,4,1.1,0.9
3550,2,0,0,0,0,0,1,0,220,7,1.1,0.9
3551,2,0,0,0,0,0,1,0,220,14,1.1,0.9
3552,1,-0,0,0,18.31,0,1,0,380,3,1.1,0.9
3553,1,0,0,0,0.25,0,1,0,150,9,1.1,0.9
3554,1,362.2,-10.5,0,19.86,0,1,0,220,6,1.1,0.9
3555,1,0,-0,0,1.33,0,1,0,150,9,1.1,0.9
3556,1,31.23,12.9,0,0.36,0,1,0,220,6,1.1,0.9
3557,1,87.2,31.8,0,5.96,0,1,0,220,5,1.1,0.9
3558,1,-0,0,0,2.51,0,1,0,220,5,1.1,0.9
3559,1,4.1,0.9,0,0.09,0,1,0,110,18,1.1,0.9
3560,1,47.95,17.2,0,7.91,0,1,0,220,6,1.1,0.9
3561,1,60.67,37.6,0,0.92,0,1,0,150,9,1.1,0.9
3562,1,6.31,1.3,0,0.43,0,1,0,110,18,1.1,0.9
3563,1,392.8,70.6,0,13.309841,0,1,0,380,6,1.1,0.9
3564,1,0,-0,0,5.34,0,1,0,154,1,1.1,0.9
3565,2,0,0,0,0,0,1,0,220,5,1.1,0.9
3566,1,5.21,1.5,0,1.1,0,1,0,110,18,1.1,0.9
3567,1,0,0,0,0,0,1,0,150,9,1.1,0.9
3568,1,30.6,4.3,0,8.4,0,1,0,154,1,1.1,0.9
3569,1,215.3,37.7,0,14.36,0,1,0,220,7,1.1,0.9
3570,2,0,0,0,0,0,1,0,220,18,1.1,0.9
3571,2,0,0,0,0,0,1,0,220,6,1.1,0.9
3572,1,8.31,3,0,0.24,0,1,0,110,19,1.1,0.9
3573,1,-0,-0,0,0,0,1,0,150,9,1.1,0.9
3574,1,-0,0,0,32.63,0,1,0,220,12,1.1,0.9
3575,1,24.43,8.7,0,0.46,0,1,0,110,15,1.1,0.9
3576,1,1.4,0.5,0,0.85,0,1,0,110,19,1.1,0.9
3577,1,-38.7,-12.99,0,13.47383,0,1,0,380,5,1.1,0.9
3578,1,-0,0,0,11.06,0,1,0,380,3,1.1,0.9
3579,1,277.72,7.35,0,3.58,0,1,0,220,5,1.1,0.9
3580,2,0,0,0,0,0,1,0,220,5,1.1,0.9
3581,1,-10.61,3.5,0,1.3,0,1,0,150,9,1.1,0.9
3582,2,0,0,0,0,0,1,0,380,4,1.1,0.9
3583,2,0,0,0,0,0,1,0,380,3,1.1,0.9
3584,2,0,0,0,0,0,1,0,220,4,1.1,0.9
3585,2,0,0,0,0,0,1,0,220,10,1.1,0.9
3586,1,0,-0,0,0.32,0,1,0,150,9,1.1,0.9
3587,1,0,-0,0,78.22,0,1,0,380,4,1.1,0.9
3588,1,0,-0,0,1.6,0,1,0,150,9,1.1,0.9
3589,1,37.54,18.3,0,0.22,0,1,0,220,5,1.1,0.9
3590,2,0,0,0,0,0,1,0,154,1,1.1,0.9
3591,1,13.9,1.9,0,4.47,0,1,0,154,1,1.1,0.9
3592,1,102.7,77.5,0,4.89,0,1,0,220,4,1.1,0.9
3593,1,84.09,52.1,0,0,0,1,0,150,9,1.1,0.9
3594,1,31.43,6.6,0,3.32,0,1,0,220,5,1.1,0.9
3595,1,14.02,7.6,0,0.33,0,1,0,110,18,1.1,0.9
3596,1,86.7,34.6,0,2.73,0,1,0,220,6,1.1,0.9
3597,1,0,-0,0,0.06,0,1,0,220,21,1.1,0.9
3598,1,4.4,2.2,0,1.79,0,1,0,110,22,1.1,0.9
3599,2,0,0,0,0,0,1,0,220,14,1.1,0.9
3600,1,-11.01,3.6,0,0.55,0,1,0,150,9,1.1,0.9
3601,1,0,0,0,0.23,0,1,0,220,5,1.1,0.9
3602,1,86.6,14.9,0,1.34,0,1,0,220,5,1.1,0.9
3603,1,0,-0,0,0.74,0,1,0,150,9,1.1,0.9
3604,1,124.3,39.4,0,6.43,0,1,0,380,20,1.1,0.9
3605,2,0,0,0,0,0,1,0,220,6,1.1,0.9
3606,1,194.3,27.9,0,3.53,0,1,0,220,3,1.1,0.9
3607,1,95.1,-19.36,0,12.46,0,1,0,220,13,1.1,0.9
3608,1,0,-0,0,58.146813,0,1,0,380,5,1.1,0.9
3609,1,-28.13,-0.82,0,0.1,0,1,0,220,5,1.1,0.9
3610,1,185.8,31.8,0,3.73,0,1,0,220,5,1.1,0.9
3611,2,0,0,0,0,0,1,0,220,5,1.1,0.9
3612,1,-0,-0,0,4.48,0,1,0,154,1,1.1,0.9
3613,1,152.5,14.4,0,24.61,0,1,0,380,5,1.1,0.9
3614,1,9.21,3.3,0,1.13,0,1,0,110,19,1.1,0.9
3615,1,0,-0,0,13.51,0,1,0,380,1,1.1,0.9
3616,1,108.43,31.33,0,0.88,0,1,0,220,13,1.1,0.9
3617,1,81.79,51.1,0,3.06,0,1,0,220,3,1.1,0.9
3618,2,0,0,0,0,0,1,0,110,15,1.1,0.9
3619,1,0,0,0,0,0,1,0,150,9,1.1,0.9
3620,1,35.14,16.1,0,0.45,0,1,0,150,8,1.1,0.9
3621,2,0,0,0,0,0,1,0,220,4,1.1,0.9
3622,1,-0,-0,0,53.84,0,1,0,380,12,1.1,0.9
3623,1,0,-0,0,4.08,0,1,0,220,10,1.1,0.9
3624,1,0,0,0,0,0,1,0,150,9,1.1,0.9
3625,2,0,0,0,0,0,1,0,154,1,1.1,0.9
3626,1,13.62,8.4,0,2.67,0,1,0,150,9,1.1,0.9
3627,1,-0,-0,0,0.39,0,1,0,150,9,1.1,0.9
3628,2,0,0,0,0,0,1,0,400,1,1.1,0.9
3629,2,0,0,0,0,0,1,0,220,4,1.1,0.9
3630,1,21.52,7.6,0,0.18,0,1,0,110,18,1.1,0.9
3631,1,-0,-0,0,11.98,0,1,0,380,3,1.1,0.9
3632,1,-12.3,-10.6,0,3.54,0,1,0,150,9,1.1,0.9
3633,1,-0,0,0,15.23,0,1,0,220,4,1.1,0.9
3634,2,0,0,0,0,0,1,0,220,6,1.1,0.9
3635,2,0,0,0,0,0,1,0,154,1,1.1,0.9
3636,1,0,0,0,10.82,0,1,0,380,3,1.1,0.9
3637,1,23.93,5.8,0,0.64,0,1,0,110,21,1.1,0.9
3638,2,0,0,0,0,0,1,0,154,1,1.1,0.9
3639,1,1.7,0.3,0,0.21,0,1,0,110,18,1.1,0.9
3640,1,0,-0,0,7.1,0,1,0,220,18,1.1,0.9
3641,1,30.33,11,0,0.58,0,1,0,110,19,1.1,0.9
3642,1,1.3,0.4,0,1.7,0,1,0,110,18,1.1,0.9
3643,1,24.23,6.4,0,3.9,0,1,0,220,5,1.1,0.9
3644,2,0,0,0,0,0,1,0,220,4,1.1,0.9
3645,1,42.55,17.6,0,17.28,0,1,0,220,5,1.1,0.9
3646,1,32.24,11.7,0,0.1,0,1,0,110,19,1.1,0.9
3647,1,-668.3,-230.2,0,0.52,0,1,0,380,3,1.1,0.9
3648,1,-0,0,0,57.87,0,1,0,380,1,1.1,0.9
3649,1,-0,-0,0,4.86,0,1,0,220,5,1.1,0.9
3650,1,0,-0,0,4.68,0,1,0,220,4,1.1,0.9
3651,1,0,-0,0,11.87,0,1,0,380,1,1.1,0.9
3652,1,61.4,8.8,0,3.53,0,1,0,154,1,1.1,0.9
3653,1,11.5,6.16,0,1.79,0,1,0,150,9,1.1,0.9
3654,1,20.72,5,0,6.64,0,1,0,220,5,1.1,0.9
3655,1,114.8,121.5,0,24.25,0,1,0,380,3,1.1,0.9
3656,2,0,0,0,0,0,1,0,220,5,1.1,0.9
3657,1,131,1.3,0,120.45,0,1,0,220,5,1.1,0.9
3658,1,0,-0,0,2.8,0,1,0,150,9,1.1,0.9
3659,2,0,0,0,0,0,1,0,380,2,1.1,0.9
3660,2,0,0,0,0,0,1,0,154,1,1.1,0.9
3661,2,0,0,0,0,0,1,0,380,5,1.1,0.9
3662,1,-0,-0,0,4.74,0,1,0,380,4,1.1,0.9
3663,1,50.2,7.1,0,8.14,0,1,0,154,1,1.1,0.9
3664,1,-0.2,-0.96,0,0,0,1,0,150,8,1.1,0.9
3665,1,295.4,42,0,0.83,0,1,0,220,4,1.1,0.9
3666,1,-0,0,0,0.74,0,1,0,150,9,1.1,0.9
3667,1,-0,-0,0,0.53,0,1,0,150,9,1.1,0.9
3668,1,-0,0,0,13.93,0,1,0,380,3,1.1,0.9
3669,1,-0,-0,0,2.04,0,1,0,110,19,1.1,0.9
3670,1,28.03,6.5,0,6.32,0,1,0,220,5,1.1,0.9
3671,1,22.83,9.7,0,5.07,0,1,0,110,18,1.1,0.9
3672,1,82.99,25.9,0,0.23,0,1,0,220,5,1.1,0.9
3673,2,0,0,0,0,0,1,0,220,4,1.1,0.9
3674,1,155.05,39.56,0,6.27,0,1,0,220,5,1.1,0.9
3675,1,-0,0,0,-0.73,0,1,0,150,1,1.1,0.9
3676,1,95,10.43,0,89.57,0,1,0,380,13,1.1,0.9
3677,1,5.51,2.2,0,0.59,0,1,0,110,22,1.1,0.9
3678,1,4.69,1.89,0,2.45,0,1,0,150,9,1.1,0.9
3679,1,49.91,23.81,0,0.17,0,1,0,110,18,1.1,0.9
3680,1,-0,-0,0,12.4,0,1,0,220,5,1.1,0.9
3681,1,-0,0,0,0.02,0,1,0,150,9,1.1,0.9
3682,1,2.5,1.3,0,0.12,0,1,0,110,18,1.1,0.9
3683,1,28.93,10.5,0,0.88,0,1,0,110,19,1.1,0.9
3684,1,182.3,65.9,0,62.49,0,1,0,380,20,1.1,0.9
3685,1,52.79,2.64,0,0,0,1,0,110,18,1.1,0.9
3686,1,-0,0.01,0,0,0,1,0,150,9,1.1,0.9
3687,1,0,-0,0,70.71,0,1,0,380,4,1.1,0.9
3688,1,-0,0,0.1,5.73,0,1,0,220,21,1.1,0.9
3689,2,0,0,0,0,0,1,0,220,4,1.1,0.9
3690,1,-17.62,5.8,0,0.23,0,1,0,150,9,1.1,0.9
3691,2,0,0,0,0,0,1,0,150,8,1.1,0.9
3692,2,0,0,0,0,0,1,0,220,4,1.1,0.9
3693,1,0,0,0,1,0,1,0,154,1,1.1,0.9
3694,1,16.4,2.3,0,3.43,0,1,0,154,1,1.1,0.9
3695,1,-0,-0,0,0.56,0,1,0,150,9,1.1,0.9
3696,2,0,0,0,0,0,1,0,380,6,1.1,0.9
3697,1,-32.71,-13.76,0,135.136611,0,1,0,380,5,1.1,0.9
3698,2,0,0,0,0,0,1,0,220,5,1.1,0.9
3699,1,16.62,-10.3,0,0.1,0,1,0,220,6,1.1,0.9
3700,1,-4.86,-2.12,0,0.64,0,1,0,110,18,1.1,0.9
3701,1,-0,0,0,0.43,0,1,0,220,5,1.1,0.9
3702,1,0,-0,0,13.3,0,1,0,220,11,1.1,0.9
3703,1,0,0,0,1.53,0,1,0,150,9,1.1,0.9
3704,1,72.68,45,0,6.61,0,1,0,150,9,1.1,0.9
3705,1,120.7,24.3,0,4.51,0,1,0,220,6,1.1,0.9
3706,1,2.5,-0,0,0.57,0,1,0,110,18,1.1,0.9
3707,1,77.49,17.3,0,0.1,0,1,0,220,5,1.1,0.9
3708,1,32.1,4.5,0,2.53,0,1,0,154,1,1.1,0.9
3709,1,-0,-0,0,1.2,0,1,0,220,3,1.1,0.9
3710,1,0,0,0,7.4,0,1,0,220,1,1.1,0.9
3711,2,0,0,0,0,0,1,0,150,10,1.1,0.9
3712,1,-0.19,-0.87,0,0,0,1,0,150,8,1.1,0.9
3713,1,24.03,8,0,0.75,0,1,0,110,21,1.1,0.9
3714,1,-2835.7,-818.9,0,56.48,0,1,0,380,3,1.1,0.9
3715,1,68.78,13,0,10.45,0,1,0,220,4,1.1,0.9
3716,1,85.1,-122.4,0,6.67,0,1,0,380,3,1.1,0.9
3717,1,-0,-0,0,4.67,0,1,0,220,1,1.1,0.9
3718,1,179.4,58.3,0,0.64,0,1,0,220,5,1.1,0.9
3719,1,4.4,2.2,0,0.41,0,1,0,110,22,1.1,0.9
3720,2,0,0,0,0,0,1,0,220,13,1.1,0.9
3721,1,-0,0,0,0.87,0,1,0,220,6,1.1,0.9
3722,1,65.1,26.4,0,0.58,0,1,0,110,23,1.1,0.9
3723,2,0,0,0,0,0,1,0,380,8,1.1,0.9
3724,2,0,0,0,0,0,1,0,220,3,1.1,0.9
3725,1,50.96,17,0,0.31,0,1,0,110,21,1.1,0.9
3726,1,16.52,7.1,0,1.1,0,1,0,110,22,1.1,0.9
3727,1,165.3,89.2,0,13.47,0,1,0,380,3,1.1,0.9
3728,1,67.77,10.4,0,7.18,0,1,0,220,4,1.1,0.9
3729,1,-0,0,0.27075,43.13435,0,1,0,380,18,1.1,0.9
3730,1,2.3,0.8,0,0.21,0,1,0,110,19,1.1,0.9
3731,1,0,-0,0.090774,3.980444,0,1,0,220,18,1.1,0.9
3732,1,-24.87,-3.7,0,0.35,0,1,0,110,18,1.1,0.9
3733,1,-0,-0,0,0.11,0,1,0,110,18,1.1,0.9
3734,1,51.36,-0.7,0,0.57,0,1,0,220,4,1.1,0.9
3735,1,-0,-0,0,0.09,0,1,0,150,9,1.1,0.9
3736,1,45.15,4.1,0,2.61,0,1,0,220,4,1.1,0.9
3737,1,42.48,10.36,0,0.37,0,1,0,220,5,1.1,0.9
3738,1,18.42,6,0,0.93,0,1,0,110,21,1.1,0.9
3739,2,0,0,0,0,0,1,0,220,3,1.1,0.9
3740,1,0,-0,0,13.03,0,1,0,220,5,1.1,0.9
3741,2,0,0,0,0,0,1,0,380,5,1.1,0.9
3742,1,122.3,45.9,0,4.03,0,1,0,220,7,1.1,0.9
3743,2,0,0,0,0,0,1,0,150,1,1.1,0.9
3744,1,93.9,10.95,0,4.98,0,1,0,220,4,1.1,0.9
3745,1,5.51,2,0,0.46,0,1,0,110,21,1.1,0.9
3746,2,0,0,0,0,0,1,0,110,19,1.1,0.9
3747,1,39.44,5.9,0,1.92,0,1,0,220,4,1.1,0.9
3748,1,194.6,48.3,0,0.85,0,1,0,110,21,1.1,0.9
3749,1,115.1,16.4,0,7.67,0,1,0,220,5,1.1,0.9
3750,2,0,0,0,0,0,1,0,220,21,1.1,0.9
3751,1,2.5,0,0,0.8,0,1,0,110,18,1.1,0.9
3752,1,7.61,0.5,0,0.59,0,1,0,110,18,1.1,0.9
3753,2,0,0,0,0,0,1,0,380,3,1.1,0.9
3754,1,-24.93,11.8,0,3.51,0,1,0,220,4,1.1,0.9
3755,2,0,0,0,0,0,1,0,154,1,1.1,0.9
3756,1,35.54,11.7,0,0.19,0,1,0,110,21,1.1,0.9
3757,1,4,1.3,0,0.56,0,1,0,110,12,1.1,0.9
3758,1,83.49,17.4,0,19.32,0,1,0,220,5,1.1,0.9
3759,2,0,0,0,0,0,1,0,220,3,1.1,0.9
3760,1,163.5,44.9,0,1.17,0,1,0,220,5,1.1,0.9
3761,1,71.08,16.2,0,11.58,0,1,0,220,3,1.1,0.9
3762,1,338.22,104.11,0,91.11,0,1,0,380,13,1.1,0.9
3763,1,119.1,61.4,0,1.9,0,1,0,150,9,1.1,0.9
3764,1,37.84,23.4,0,0.02,0,1,0,150,9,1.1,0.9
3765,1,18.02,6.5,0,0.64,0,1,0,110,19,1.1,0.9
3766,2,0,0,0,0,0,1,0,154,1,1.1,0.9
3767,1,33.04,21.6,0,26.59,0,1,0,220,6,1.1,0.9
3768,1,19.82,10.9,0,0.05,0,1,0,220,5,1.1,0.9
3769,2,0,0,0,0,0,1,0,220,6,1.1,0.9
3770,1,27.13,8.9,0,0.27,0,1,0,110,21,1.1,0.9
3771,1,34.14,13.5,0,0,0,1,0,150,8,1.1,0.9
3772,1,2.2,-48.8,0,39.69,0,1,0,380,3,1.1,0.9
3773,1,0,0,0,30.09,0,1,0,380,1,1.1,0.9
3774,1,-0,0,0,0.46,0,1,0,150,9,1.1,0.9
3775,1,55.54,15.06,0,6.28,0,1,0,220,5,1.1,0.9
3776,1,0,-0,0,5.25,0,1,0,150,8,1.1,0.9
3777,1,77.19,25.4,0,4.13,0,1,0,220,3,1.1,0.9
3778,1,-0,0,0,6.96,0,1,0,220,1,1.1,0.9
3779,1,0,0,0,0.57,0,1,0,150,9,1.1,0.9
3780,1,-0,0,0,7.6,0,1,0,220,3,1.1,0.9
3781,1,52.46,19,0,0.34,0,1,0,110,19,1.1,0.9
3782,2,0,0,0,0,0,1,0,220,13,1.1,0.9
3783,1,-0,-0,0,10.31,0,1,0,154,1,1.1,0.9
3784,1,46.35,86.9,0,10.32,0,1,0,380,3,1.1,0.9
3785,1,27.8,4,0,3.34,0,1,0,154,1,1.1,0.9
3786,1,-0,-0,0,26.98,0,1,0,220,5,1.1,0.9
3787,1,80.56,20.85,0,10.33,0,1,0,220,13,1.1,0.9
3788,1,23.93,8.7,0,0.48,0,1,0,110,19,1.1,0.9
3789,1,0,-0,0,9.09,0,1,0,380,3,1.1,0.9
3790,1,-0,-0,0,1.12,0,1,0,220,12,1.1,0.9
3791,2,0,0,0,0,0,1,0,150,10,1.1,0.9
3792,2,0,0,0,0,0,1,0,220,4,1.1,0.9
3793,1,197.7,67.65,0,13.58,0,1,0,220,5,1.1,0.9
3794,1,165.3,7.4,0,28.32,0,1,0,380,5,1.1,0.9
3795,1,-0,0,0,0.96,0,1,0,150,9,1.1,0.9
3796,1,2.8,0.6,0,0.62,0,1,0,110,15,1.1,0.9
3797,2,0,0,0,0,0,1,0,380,13,1.1,0.9
3798,1,-0,0,0,17.64,0,1,0,380,4,1.1,0.9
3799,1,39,5.5,0,18.09,0,1,0,154,1,1.1,0.9
3800,2,0,0,0,0,0,1,0,154,1,1.1,0.9
3801,1,-0,-0,0,2.97,0,1,0,110,12,1.1,0.9
3802,1,0,0,0.181549,6.920889,0,1,0,220,18,1.1,0.9
3803,1,23.3,3.3,0,9.29,0,1,0,154,1,1.1,0.9
3804,1,10.11,5.6,0,0.89,0,1,0,110,18,1.1,0.9
3805,1,8.91,1.3,0,0.82,0,1,0,110,18,1.1,0.9
3806,1,5.01,2,0,0.84,0,1,0,110,23,1.1,0.9
3807,1,258.3,166,0,16.31,0,1,0,220,6,1.1,0.9
3808,2,0,0,0,0,0,1,0,380,14,1.1,0.9
3809,2,0,0,0,0,0,1,0,220,5,1.1,0.9
3810,2,0,0,0,0,0,1,0,110,18,1.1,0.9
3811,1,159.9,10.6,0,69.6,0,1,0,380,6,1.1,0.9
3812,1,-0,0,0,0.05,0,1,0,150,9,1.1,0.9
3813,1,226,55.79,0,18.2,0,1,0,220,4,1.1,0.9
3814,1,130.5,24.7,0,0.4,0,1,0,220,5,1.1,0.9
3815,1,16.32,2.8,0,1.41,0,1,0,110,18,1.1,0.9
3816,1,0,-0,0,6.32,0,1,0,220,6,1.1,0.9
3817,1,0,-0,0,1.02,0,1,0,220,5,1.1,0.9
3818,1,44.45,10.9,0,2.23,0,1,0,220,5,1.1,0.9
3819,1,0,-0,0,35,0,1,0,150,8,1.1,0.9
3820,1,5.31,1.8,0,0.72,0,1,0,110,12,1.1,0.9
3821,2,0,0,0,0,0,1,0,220,4,1.1,0.9
3822,1,-0,-0,0,0.54,0,1,0,154,1,1.1,0.9
3823,1,227.6,37.8,0,39.33,0,1,0,380,6,1.1,0.9
3824,1,0,0,0,0,0,1,0,150,9,1.1,0.9
3825,2,0,0,0,0,0,1,0,380,5,1.1,0.9
3826,1,0,0,0,9.47,0,1,0,220,11,1.1,0.9
3827,1,40.5,5.7,0,5.41,0,1,0,154,1,1.1,0.9
3828,1,18.82,6.8,0,0.59,0,1,0,110,19,1.1,0.9
3829,1,0,0,0,0.67,0,1,0,150,9,1.1,0.9
3830,1,-0,0,0,97.326028,0,1,0,380,5,1.1,0.9
3831,1,74.98,46.4,0,2.74,0,1,0,150,9,1.1,0.9
3832,1,130.1,19.3,0,19.24,0,1,0,220,6,1.1,0.9
3833,1,14.22,6.1,0,0.18,0,1,0,110,18,1.1,0.9
3834,1,160,69.2,0,0.19,0,1,0,220,5,1.1,0.9
3835,1,180.4,119.2,0,53.22,0,1,0,380,3,1.1,0.9
3836,1,44.15,10.6,0,1.62,0,1,0,110,22,1.1,0.9
3837,1,36.74,22.7,0,0.46,0,1,0,150,9,1.1,0.9
3838,1,89.1,27.5,0,1.01,0,1,0,110,22,1.1,0.9
3839,1,28.83,9.6,0,0.85,0,1,0,110,21,1.1,0.9
3840,2,0,0,0,0,0,1,0,220,4,1.1,0.9
3841,2,0,0,0,0,0,1,0,220,6,1.1,0.9
3842,1,6.41,2.3,0,0.97,0,1,0,110,19,1.1,0.9
3843,1,123.9,32.6,0,1.52,0,1,0,220,4,1.1,0.9
3844,1,12.91,4.7,0,0.39,0,1,0,110,19,1.1,0.9
3845,1,16.7,2.4,0,2.73,0,1,0,154,1,1.1,0.9
3846,1,-0,0,0,5.36,0,1,0,150,8,1.1,0.9
3847,1,6.81,2.3,0,1.88,0,1,0,110,18,1.1,0.9
3848,1,123.09,9.2,0,0.92,0,1,0,220,13,1.1,0.9
3849,1,0,0,0,0,0,1,0,150,9,1.1,0.9
3850,2,0,0,0,0,0,1,0,220,6,1.1,0.9
3851,2,0,0,0,0,0,1,0,150,1,1.1,0.9
3852,1,-0,-0,0,6.39,0,1,0,380,1,1.1,0.9
3853,2,0,0,0,0,0,1,0,220,18,1.1,0.9
3854,1,85.5,118.1,0,5.09,0,1,0,220,3,1.1,0.9
3855,1,-38.73,-15.32,0,97.23,0,1,0,220,5,1.1,0.9
3856,1,28.03,8.8,0,1.05,0,1,0,110,12,1.1,0.9
3857,1,-0,-0,0,11.68,0,1,0,220,5,1.1,0.9
3858,1,0,-0,0,0.13,0,1,0,150,9,1.1,0.9
3859,1,-0,-0,0,3.72,0,1,0,220,3,1.1,0.9
3860,1,0,-0,0,0.23,0,1,0,220,3,1.1,0.9
3861,1,-0.58,-2.28,0,0.56,0,1,0,110,19,1.1,0.9
3862,1,0,0,0,8.07,0,1,0,380,3,1.1,0.9
3863,1,-18.32,6,0,0.32,0,1,0,150,9,1.1,0.9
3864,1,0,0,0,0.73,0,1,0,110,21,1.1,0.9
3865,1,-0,-0,0,2.26,0,1,0,220,5,1.1,0.9
3866,1,201.06,19.46,0,2.87,0,1,0,220,5,1.1,0.9
3867,1,0,0,0,0,0,1,0,150,9,1.1,0.9
3868,1,-8.43,-7.98,0,0,0,1,0,150,8,1.1,0.9
3869,2,0,0,0,0,0,1,0,380,5,1.1,0.9
3870,2,0,0,0,0,0,1,0,154,1,1.1,0.9
3871,1,50.06,23,0,0.24,0,1,0,220,6,1.1,0.9
3872,1,115.3,16.4,0,2.45,0,1,0,154,1,1.1,0.9
3873,1,58.97,18.1,0,0.32,0,1,0,110,18,1.1,0.9
3874,1,51.26,-17.2,0,100.22,0,1,0,380,6,1.1,0.9
3875,1,11.61,4.3,0,1,0,1,0,110,15,1.1,0.9
3876,2,0,0,0,0,0,1,0,220,5,1.1,0.9
3877,1,31.74,3.8,0,1.3,0,1,0,110,18,1.1,0.9
3878,1,-0,-0,0,9.19,0,1,0,220,8,1.1,0.9
3879,2,0,0,0,0,0,1,0,150,9,1.1,0.9
3880,1,-28.13,-0.82,0,0.09,0,1,0,220,5,1.1,0.9
3881,1,0,0,0,0.44,0,1,0,110,18,1.1,0.9
3882,1,56.26,20.1,0,0.92,0,1,0,110,15,1.1,0.9
3883,1,3.2,1.2,0,0.3,0,1,0,110,19,1.1,0.9
3884,1,293,-45.9,0,33.199841,0,1,0,380,6,1.1,0.9
3885,1,0,-0,0.381919,69.809723,0,1,0,380,19,1.1,0.9
3886,1,94.3,-27.5,0,2.34,0,1,0,220,3,1.1,0.9
3887,1,-49.05,1,0,32.5,0,1,0,220,11,1.1,0.9
3888,2,0,0,0,0,0,1,0,220,1,1.1,0.9
3889,1,-10.41,3.4,0,0.99,0,1,0,150,9,1.1,0.9
3890,1,4.61,1.7,0,0.49,0,1,0,110,19,1.1,0.9
3891,1,0,0,0,7.89,0,1,0,220,8,1.1,0.9
3892,1,19.62,-3.1,0,10.98,0,1,0,220,6,1.1,0.9
3893,1,8.91,5.1,0,0.42,0,1,0,110,18,1.1,0.9
3894,1,0,0,0,4.77,0,1,0,220,5,1.1,0.9
3895,1,-272.2,6.6,0,29.33,0,1,0,380,6,1.1,0.9
3896,1,33.04,12.1,0,1.19,0,1,0,110,22,1.1,0.9
3897,1,23.43,8.4,0,0.32,0,1,0,110,15,1.1,0.9
3898,1,121.5,29.6,0,2.49,0,1,0,150,8,1.1,0.9
3899,1,5.11,2.3,0,0.48,0,1,0,110,18,1.1,0.9
3900,2,0,0,0,0,0,1,0,220,21,1.1,0.9
3901,1,0,0,0,0.59,0,1,0,150,9,1.1,0.9
3902,1,20.12,8.6,0,0.18,0,1,0,110,18,1.1,0.9
3903,1,0,0,0,4.36,0,1,0,220,5,1.1,0.9
3904,1,7.61,2.5,0,0.25,0,1,0,110,18,1.1,0.9
3905,1,195.3,87.6,0,9.53,0,1,0,220,3,1.1,0.9
3906,1,0,0,0,98.2,0,1,0,380,5,1.1,0.9
3907,2,0,0,0,0,0,1,0,400,1,1.1,0.9
3908,2,0,0,0,0,0,1,0,110,18,1.1,0.9
3909,1,-0,-0,0,8.16,0,1,0,220,13,1.1,0.9
3910,2,0,0,0,0,0,1,0,380,14,1.1,0.9
3911,1,-3.3,-0.7,0,0.7,0,1,0,150,9,1.1,0.9
3912,1,0,-0,0,19.73,0,1,0,220,5,1.1,0.9
3913,1,143.9,85.2,0,3.1,0,1,0,220,3,1.1,0.9
3914,1,16.32,5.3,0,1.04,0,1,0,110,21,1.1,0.9
3915,1,0,0,0.086633,0.534111,0,1,0,220,18,1.1,0.9
3916,2,0,0,0,0,0,1,0,220,5,1.1,0.9
3917,1,20.32,6.7,0,1,0,1,0,110,21,1.1,0.9
3918,1,-11.8,-5.47,0,88.050735,0,1,0,380,5,1.1,0.9
3919,1,-0,0,0,39.95,0,1,0,380,5,1.1,0.9
3920,2,0,0,0,0,0,1,0,380,14,1.1,0.9
3921,1,39.34,10.3,0,0.33,0,1,0,110,18,1.1,0.9
3922,2,0,0,0,0,0,1,0,380,3,1.1,0.9
3923,1,11.11,4,0,0.15,0,1,0,110,19,1.1,0.9
3924,1,227.4,40.3,0,0.27,0,1,0,110,21,1.1,0.9
3925,1,89.3,25.1,0,2.98,0,1,0,220,5,1.1,0.9
3926,1,29.73,-0,0,1.34,0,1,0,110,22,1.1,0.9
3927,1,35.64,22,0,5.67,0,1,0,150,9,1.1,0.9
3928,1,105.2,24.2,0,0.25,0,1,0,220,5,1.1,0.9
3929,1,48.95,11.6,0,2,0,1,0,220,5,1.1,0.9
3930,1,0,0,0,45.86,0,1,0,380,13,1.1,0.9
3931,1,0,-0,0,14.83,0,1,0,150,1,1.1,0.9
3932,1,-0,0,0,4.86,0,1,0,220,10,1.1,0.9
3933,1,37.94,23.5,0,0.85,0,1,0,150,9,1.1,0.9
3934,1,236.2,45.1,0,2.88,0,1,0,220,3,1.1,0.9
3935,1,0,-0,0,0.89,0,1,0,220,3,1.1,0.9
3936,1,0,0,0,0.81,0,1,0,110,12,1.1,0.9
3937,1,83.19,11.4,0,9.84,0,1,0,220,4,1.1,0.9
3938,2,0,0,0,0,0,1,0,220,13,1.1,0.9
3939,1,27.9,4,0,0.02,0,1,0,154,1,1.1,0.9
3940,2,0,0,0,0,0,1,0,220,24,1.1,0.9
3941,1,4.81,1.3,0,0.85,0,1,0,110,18,1.1,0.9
3942,1,1.1,-0,0,26.91,0,1,0,220,22,1.1,0.9
3943,1,90.5,12.8,0,7.61,0,1,0,154,1,1.1,0.9
3944,1,-0,0,0,4.14,0,1,0,220,3,1.1,0.9
3945,1,0,0,0,9.05,0,1,0,220,1,1.1,0.9
3946,1,71.88,44.5,0,0.04,0,1,0,150,9,1.1,0.9
3947,1,20.02,15,0,2.11,0,1,0,220,3,1.1,0.9
3948,2,0,0,0,0,0,1,0,220,6,1.1,0.9
3949,2,0,0,0,0,0,1,0,220,7,1.1,0.9
3950,1,0.4,0.9,0,0.38,0,1,0,380,3,1.1,0.9
3951,2,0,0,0,0,0,1,0,220,5,1.1,0.9
3952,1,5.11,3.8,0,1.06,0,1,0,110,18,1.1,0.9
3953,1,108.31,14.23,0,8.47,0,1,0,220,13,1.1,0.9
3954,1,310.8,162.6,0,19.47,0,1,0,220,10,1.1,0.9
3955,1,0,-0,0,0,0,1,0,110,16,1.1,0.9
3956,1,-0,-0,0,1.18,0,1,0,220,5,1.1,0.9
3957,1,-0,-0,0,0.04,0,1,0,220,10,1.1,0.9
3958,2,0,0,0,0,0,1,0,220,6,1.1,0.9
3959,2,0,0,0,0,0,1,0,154,1,1.1,0.9
3960,1,0,-0,0,5.62,0,1,0,150,8,1.1,0.9
3961,1,42.35,7.2,0,1.47,0,1,0,220,4,1.1,0.9
3962,1,19.42,11.8,0,2.6,0,1,0,220,5,1.1,0.9
3963,2,0,0,0,0,0,1,0,380,6,1.1,0.9
3964,1,1.3,-0,0,0.57,0,1,0,110,18,1.1,0.9
3965,1,4.2,0.9,0,0.12,0,1,0,110,18,1.1,0.9
3966,1,220.7,-14.8,0,125.52,0,1,0,380,4,1.1,0.9
3967,1,3.9,1.4,0,0.2,0,1,0,110,19,1.1,0.9
3968,1,-0.18,-2.27,0,0,0,1,0,380,8,1.1,0.9
3969,1,-0,-0,0,0.84,0,1,0,220,5,1.1,0.9
3970,1,5.11,1.1,0,0.33,0,1,0,110,18,1.1,0.9
3971,2,0,0,0,0,0,1,0,220,5,1.1,0.9
3972,1,419.5,114.1,0,55.629522,0,1,0,380,6,1.1,0.9
3973,1,2.51,-1.64,0,6.26,0,1,0,220,7,1.1,0.9
3974,1,-0.18,-1.42,0,0,0,1,0,150,8,1.1,0.9
3975,1,148,26.1,0,9.44,0,1,0,220,5,1.1,0.9
3976,1,-0,0,0,4.39,0,1,0,380,3,1.1,0.9
3977,1,29.83,14.4,0,8.89,0,1,0,220,1,1.1,0.9
3978,1,-0,0,0,28.93,0,1,0,380,1,1.1,0.9
3979,2,0,0,0,0,0,1,0,154,1,1.1,0.9
3980,1,13.9,1.9,0,3.72,0,1,0,154,1,1.1,0.9
3981,1,0,-0,0.359411,37.9409,0,1,0,380,19,1.1,0.9
3982,1,130.5,18.6,0,4.56,0,1,0,154,1,1.1,0.9
3983,2,0,0,0,0,0,1,0,150,8,1.1,0.9
3984,1,33.34,20.7,0,0.02,0,1,0,150,9,1.1,0.9
3985,1,77.19,26.5,0,6.2,0,1,0,220,5,1.1,0.9
3986,1,14.15,3.8,0,0.47,0,1,0,110,18,1.1,0.9
3987,2,0,0,0,0,0,1,0,220,10,1.1,0.9
3988,1,22.73,5.8,0,0.51,0,1,0,110,3,1.1,0.9
3989,1,76.6,10.9,0,1.33,0,1,0,154,1,1.1,0.9
3990,1,7.01,1.8,0,35.44,0,1,0,380,10,1.1,0.9
3991,2,0,0,0,0,0,1,0,220,13,1.1,0.9
3992,1,34.64,21.4,0,0.02,0,1,0,150,9,1.1,0.9
3993,1,-0,-0,0,0.66,0,1,0,150,9,1.1,0.9
3994,1,36.34,10.4,0,2.67,0,1,0,220,5,1.1,0.9
3995,1,-7.91,2.6,0,1.77,0,1,0,150,9,1.1,0.9
3996,2,0,0,0,0,0,1,0,220,13,1.1,0.9
3997,1,26.13,9.7,0,2.37,0,1,0,220,5,1.1,0.9
3998,1,0,-0,0,0.99,0,1,0,150,9,1.1,0.9
3999,1,110.8,36.9,0,23.2,0,1,0,220,5,1.1,0.9
4000,1,-0,0,0,24.103274,0,1,0,380,5,1.1,0.9
4001,1,18.2,2.6,0,6.72,0,1,0,154,1,1.1,0.9
4002,1,88.93,16.75,0,6.75,0,1,0,220,13,1.1,0.9
4003,1,0,0,0,10.43,0,1,0,380,1,1.1,0.9
4004,1,0,0,0,0,0,1,0,150,9,1.1,0.9
4005,1,171.18,28.49,0,0,0,1,0,220,5,1.1,0.9
4006,1,-0.18,-1,0,0,0,1,0,150,8,1.1,0.9
4007,1,76.6,10.9,0,7.8,0,1,0,154,1,1.1,0.9
4008,1,-0,-0,0.649603,14.162287,0,1,0,220,19,1.1,0.9
4009,2,0,0,0,0,0,1,0,110,19,1.1,0.9
4010,1,19.32,6,0,1.38,0,1,0,110,12,1.1,0.9
4011,1,144.8,39.7,0,12.64,0,1,0,220,4,1.1,0.9
4012,2,0,0,0,0,0,1,0,220,3,1.1,0.9
4013,1,0,-0,0,0.17,0,1,0,150,10,1.1,0.9
4014,1,0,0,0,0,0,1,0,150,2,1.1,0.9
4015,1,-0,0,0,0.2,0,1,0,110,21,1.1,0.9
4016,2,0,0,0,0,0,1,0,220,4,1.1,0.9
4017,1,0,0,0,0,0,1,0,150,6,1.1,0.9
4018,1,0,0,0,0,0,1,0,150,9,1.1,0.9
4019,1,394.9,-17.3,0,30.22,0,1,0,380,6,1.1,0.9
4020,1,0,-0,0,14.28,0,1,0,380,4,1.1,0.9
4021,1,-0.18,-1,0,0,0,1,0,380,8,1.1,0.9
4022,1,-0,-0,0,53.04,0,1,0,380,12,1.1,0.9
4023,1,-1270.6,-476.3,0,154.25,0,1,0,380,3,1.1,0.9
4024,2,0,0,0,0,0,1,0,380,5,1.1,0.9
4025,1,0,0,0,2.67,0,1,0,220,5,1.1,0.9
4026,2,0,0,0,0,0,1,0,380,4,1.1,0.9
4027,1,0,0,0,0,0,1,0,380,6,1.1,0.9
4028,2,0,0,0,0,0,1,0,110,19,1.1,0.9
4029,1,20.92,10.3,0,0.68,0,1,0,110,18,1.1,0.9
4030,1,0,0,0,0,0,1,0,150,9,1.1,0.9
4031,1,0,-0,0,6.42,0,1,0,220,5,1.1,0.9
4032,1,265.7,113.5,0,1.85,0,1,0,220,5,1.1,0.9
4033,1,54.96,31.7,0,8.58,0,1,0,220,3,1.1,0.9
4034,1,24.03,7.9,0,1.08,0,1,0,110,21,1.1,0.9
4035,1,58.56,15.9,0,3.75,0,1,0,220,6,1.1,0.9
4036,1,-0,0,0,0.3,0,1,0,380,6,1.1,0.9
4037,1,352.6,193.5,0,39.3,0,1,0,380,6,1.1,0.9
4038,1,15.52,4.1,0,0.63,0,1,0,110,12,1.1,0.9
4039,1,-0,-0,0,1.18,0,1,0,220,5,1.1,0.9
4040,1,37.24,40.5,0,67.07,0,1,0,380,6,1.1,0.9
4041,1,-0,0,0,19.37,0,1,0,380,3,1.1,0.9
4042,1,8.9,1.3,0,3.55,0,1,0,154,1,1.1,0.9
4043,1,76.6,10.9,0,3.24,0,1,0,154,1,1.1,0.9
4044,1,1.9,0.7,0,1.34,0,1,0,110,19,1.1,0.9
4045,1,0,-0,0,0.57,0,1,0,110,18,1.1,0.9
4046,2,0,0,0,0,0,1,0,380,14,1.1,0.9
4047,1,-0,-0,0,23.74,0,1,0,220,3,1.1,0.9
4048,1,-0,0,0,17.54,0,1,0,220,1,1.1,0.9
4049,1,-0,-0,0,0.89,0,1,0,220,5,1.1,0.9
4050,1,-0,-0,0,107.36,0,1,0,400,1,1.1,0.9
4051,1,27.58,-33.38,0,13.08,0,1,0,220,13,1.1,0.9
4052,2,0,0,0,0,0,1,0,380,3,1.1,0.9
4053,1,0,-0,0,1.12,0,1,0,110,18,1.1,0.9
4054,1,0,-0,0,2.71,0,1,0,220,5,1.1,0.9
4055,1,347.7,96.6,0,101.73,0,1,0,380,16,1.1,0.9
4056,2,0,0,0,0,0,1,0,220,5,1.1,0.9
4057,1,74.78,-31.4,0,1.74,0,1,0,110,8,1.1,0.9
4058,1,0,0,0,0.91,0,1,0,220,4,1.1,0.9
4059,1,0,0,0,0,0,1,0,380,8,1.1,0.9
4060,1,-0,0,0,2.08,0,1,0,220,5,1.1,0.9
4061,1,0,0,0,5.66,0,1,0,154,1,1.1,0.9
4062,1,6.31,0,0,0.42,0,1,0,220,4,1.1,0.9
4063,1,56.53,15.4,0,0.12,0,1,0,110,24,1.1,0.9
4064,1,131.35,63.6,0,8.55,0,1,0,220,1,1.1,0.9
4065,1,14.72,5.3,0,0.49,0,1,0,110,19,1.1,0.9
4066,1,111.4,15.9,0,1.04,0,1,0,154,1,1.1,0.9
4067,1,-0,-0,0,3.51,0,1,0,150,9,1.1,0.9
4068,1,18.22,2.3,0,0.97,0,1,0,110,18,1.1,0.9
4069,1,7.29,-0.73,0,0.73,0,1,0,110,19,1.1,0.9
4070,1,35.44,22,0,0.61,0,1,0,150,9,1.1,0.9
4071,2,0,0,0,0,0,1,0,154,1,1.1,0.9
4072,1,4.2,2,0,0.21,0,1,0,110,18,1.1,0.9
4073,1,0,-0,0,1.01,0,1,0,150,9,1.1,0.9
4074,1,0,-0,0,0.53,0,1,0,110,3,1.1,0.9
4075,2,0,0,0,0,0,1,0,220,6,1.1,0.9
4076,2,0,0,0,0,0,1,0,220,14,1.1,0.9
4077,1,0,-0,0,23.27,0,1,0,380,8,1.1,0.9
4078,1,8.3,1.2,0,1.07,0,1,0,154,1,1.1,0.9
4079,1,0,0,0.16,31.35,0,1,0,380,7,1.1,0.9
4080,1,0,-0,0,1.51,0,1,0,150,9,1.1,0.9
4081,1,-0,-0,0,6.9,0,1,0,220,4,1.1,0.9
4082,1,-0,0,0,1.14,0,1,0,150,8,1.1,0.9
4083,1,113,57.3,0,12.82,0,1,0,150,9,1.1,0.9
4084,2,0,0,0,0,0,1,0,220,5,1.1,0.9
4085,2,0,0,0,0,0,1,0,220,3,1.1,0.9
4086,1,62.7,9,0,8.02,0,1,0,154,1,1.1,0.9
4087,1,-0,-0,0,26.36,0,1,0,380,8,1.1,0.9
4088,1,-0,0,0,0.88,0,1,0,220,1,1.1,0.9
4089,1,195.2,92.2,0,11.67,0,1,0,220,6,1.1,0.9
4090,2,0,0,0,0,0,1,0,154,1,1.1,0.9
4091,1,-0,-0,0,28.29,0,1,0,380,1,1.3,0.7
4092,1,0,0,0,0.05,0,1,0,220,3,1.1,0.9
4093,1,40.24,24.9,0,1.81,0,1,0,150,9,1.1,0.9
4094,2,0,0,0,0,0,1,0,220,6,1.1,0.9
4095,1,65.27,6,0,3.89,0,1,0,220,4,1.1,0.9
4096,1,47.65,7.1,0,7.3,0,1,0,220,4,1.1,0.9
4097,1,0,0,0,4.05,0,1,0,400,1,1.1,0.9
4098,1,61.67,28.3,0,0.1,0,1,0,220,10,1.1,0.9
4099,1,173,11.3,0,8.41,0,1,0,220,3,1.1,0.9
4100,1,-0,-0,0,1.23,0,1,0,220,5,1.1,0.9
4101,1,128,72.9,0,14.95,0,1,0,380,3,1.1,0.9
4102,1,5.31,2,0,0.17,0,1,0,110,18,1.1,0.9
4103,1,81.09,12.5,0,2.4,0,1,0,220,5,1.1,0.9
4104,1,40.34,10.4,0,7.02,0,1,0,110,8,1.1,0.9
4105,1,0.5,12.4,0,0.25,0,1,0,220,3,1.1,0.9
4106,2,0,0,0,0,0,1,0,154,1,1.1,0.9
4107,1,-0,-0,0,1.04,0,1,0,220,3,1.1,0.9
4108,1,-0,0,0,0.34,0,1,0,150,9,1.1,0.9
4109,1,0,-0,0,5.16,0,1,0,154,1,1.1,0.9
4110,1,13.01,3.8,0,3.59,0,1,0,220,5,1.1,0.9
4111,1,-0,0,0.009025,43.164575,0,1,0,380,16,1.1,0.9
4112,1,64.77,6.4,0,3.84,0,1,0,220,4,1.1,0.9
4113,1,-0,0,0,84.33,0,1,0,380,3,1.1,0.9
4114,1,9.91,5.4,0,4.6,0,1,0,220,5,1.1,0.9
4115,1,-0,0,0.08,-0.24,0,1,0,220,11,1.1,0.9
4116,1,2.2,0.5,0,2.31,0,1,0,150,10,1.1,0.9
4117,1,-0,0,0,18.49,0,1,0,380,3,1.1,0.9
4118,2,0,0,0,0,0,1,0,220,5,1.1,0.9
4119,1,0,0,0,19.2,0,1,0,380,3,1.1,0.9
4120,1,-0.54,-1,0,4.8,0,1,0,150,9,1.1,0.9
4121,1,-0,-0,0.316107,31.224257,0,1,0,380,3,1.1,0.9
4122,2,0,0,0,0,0,1,0,220,3,1.1,0.9
4123,1,0,-0,0,0.04,0,1,0,150,9,1.1,0.9
4124,1,230.42,-7.87,0,5.13,0,1,0,220,4,1.1,0.9
4125,2,0,0,0,0,0,1,0,380,5,1.1,0.9
4126,1,0,0,0,1.48,0,1,0,220,6,1.1,0.9
4127,1,39.14,7.7,0,11.68,0,1,0,220,5,1.1,0.9
4128,2,0,0,0,0,0,1,0,220,5,1.1,0.9
4129,1,-0.02,-0.51,0,1.61,0,1,0,150,1,1.1,0.9
4130,1,0,-0,0,2.1,0,1,0,150,8,1.1,0.9
4131,2,0,0,0,0,0,1,0,110,21,1.1,0.9
4132,1,25.43,7.9,0,1.03,0,1,0,110,8,1.1,0.9
4133,1,145.8,42.4,0,2.34,0,1,0,220,6,1.1,0.9
4134,1,-0,0,0,0.09,0,1,0,220,5,1.1,0.9
4135,1,52.6,7.5,0,3.66,0,1,0,154,1,1.1,0.9
4136,1,13.31,4.4,0,1.51,0,1,0,110,21,1.1,0.9
4137,1,13.64,9,0,1.7,0,1,0,150,9,1.1,0.9
4138,1,137.8,22.9,0,6.55,0,1,0,220,6,1.1,0.9
4139,1,-0,0,0,20.86,0,1,0,380,3,1.1,0.9
4140,1,-0,-0,0,11.85,0,1,0,220,3,1.1,0.9
4141,1,-0.62,0,0,75.020288,0,1,0,380,5,1.1,0.9
4142,1,-0,0,0,30.64,0,1,0,380,1,1.1,0.9
4143,1,11.11,4.1,0,0.8,0,1,0,220,5,1.1,0.9
4144,1,310.2,4.5,0,8.51,0,1,0,220,5,1.1,0.9
4145,1,128.18,35.03,0,1.76,0,1,0,150,1,1.1,0.9
4146,1,246.9,20.3,0,4.52,0,1,0,220,3,1.1,0.9
4147,1,-0,-0,0,0.47,0,1,0,380,6,1.1,0.9
4148,1,-13.26,-7.13,0,23.16,0,1,0,220,6,1.1,0.9
4149,1,6.71,1.3,0,0.34,0,1,0,110,18,1.1,0.9
4150,1,1.9,9.2,0,7.57,0,1,0,220,20,1.1,0.9
4151,1,91.4,-88.2,0,0.29,0,1,0,220,3,1.1,0.9
4152,1,71.68,14.8,0,13.66,0,1,0,220,6,1.1,0.9
4153,1,0,0,0,2.69,0,1,0,220,3,1.1,0.9
4154,1,110.7,94.3,0,6.43,0,1,0,220,3,1.1,0.9
4155,1,15.02,7,0,0.67,0,1,0,110,23,1.1,0.9
4156,1,0.2,109.4,0,0,0,1,0,380,3,1.1,0.9
4157,1,0,0,0,1.2,0,1,0,220,5,1.1,0.9
4158,1,121.4,40,0,11.16,0,1,0,380,3,1.1,0.9
4159,1,175.2,70.7,0,109.1,0,1,0,380,6,1.1,0.9
4160,1,0,0,0,0,0,1,0,150,9,1.1,0.9
4161,1,29.03,10.1,0,2.41,0,1,0,110,19,1.1,0.9
4162,1,0,-0,0,4.37,0,1,0,380,9,1.3,0.7
4163,2,0,0,0,0,0,1,0,220,13,1.1,0.9
4164,1,0,0,0,14.62,0,1,0,380,3,1.1,0.9
4165,1,325.2,38.1,0,19.99,0,1,0,380,4,1.1,0.9
4166,1,0,0,0,0,0,1,0,150,9,1.1,0.9
4167,1,50.86,-23,0,16.36,0,1,0,220,3,1.1,0.9
4168,1,200.2,90.6,0,24.07,0,1,0,220,6,1.1,0.9
4169,1,62.07,20,0,0.25,0,1,0,110,21,1.1,0.9
4170,1,-0,0,0,12.88,0,1,0,220,10,1.1,0.9
4171,1,7.91,3.8,0,0.22,0,1,0,110,18,1.1,0.9
4172,2,0,0,0,0,0,1,0,110,12,1.1,0.9
4173,1,34.9,5,0,1.72,0,1,0,154,1,1.1,0.9
4174,1,-0,0,0,0.71,0,1,0,150,9,1.1,0.9
4175,2,0,0,0,0,0,1,0,380,3,1.1,0.9
4176,1,144.5,40.9,0,17.35,0,1,0,220,7,1.1,0.9
4177,1,20.22,5.7,0,3.25,0,1,0,220,4,1.1,0.9
4178,2,0,0,0,0,0,1,0,380,6,1.1,0.9
4179,2,0,0,0,0,0,1,0,110,18,1.1,0.9
4180,1,-0,-0,0,4.04,0,1,0,220,1,1.1,0.9
4181,1,195.6,-1,0,3.19,0,1,0,220,4,1.1,0.9
4182,2,0,0,0,0,0,1,0,380,4,1.1,0.9
4183,2,0,0,0,0,0,1,0,110,18,1.1,0.9
4184,1,26.73,9.6,0,2.19,0,1,0,110,19,1.1,0.9
4185,1,87.5,21.3,0,7.52,0,1,0,220,5,1.1,0.9
4186,1,-0,0,0,5.06,0,1,0,220,5,1.1,0.9
4187,1,0,0,0.090774,6.020444,0,1,0,220,18,1.1,0.9
4188,1,59.17,19.3,0,1.16,0,1,0,150,8,1.1,0.9
4189,1,200.65,30.72,0,9.72,0,1,0,220,5,1.1,0.9
4190,1,0,0,0,42.131932,0,1,0,380,24,1.1,0.9
4191,1,12.71,2.5,0,0.83,0,1,0,110,18,1.1,0.9
4192,2,0,0,0,0,0,1,0,380,8,1.1,0.9
4193,1,0,0,0,2.06,0,1,0,154,1,1.1,0.9
4194,1,0,0,0,0,0,1,0,150,9,1.1,0.9
4195,2,0,0,0,0,0,1,0,380,14,1.1,0.9
4196,1,-3.2,-1.05,0,48.471563,0,1,0,380,5,1.1,0.9
4197,1,9.01,4.9,0,0.64,0,1,0,220,5,1.1,0.9
4198,2,0,0,0,0,0,1,0,154,1,1.1,0.9
4199,1,50.3,7.2,0,8.06,0,1,0,154,1,1.1,0.9
4200,2,0,0,0,0,0,1,0,380,1,1.1,0.9
4201,1,318.3,76.8,0.146686,63.265082,0,1,0,380,7,1.1,0.9
4202,1,53.86,18.7,0,3.48,0,1,0,110,22,1.1,0.9
4203,1,0,0,0,0,0,1,0,150,9,1.1,0.9
4204,2,0,0,0,0,0,1,0,220,4,1.1,0.9
4205,1,5.81,1.7,0,0.42,0,1,0,220,5,1.1,0.9
4206,1,0,-0,0,39.36,0,1,0,380,3,1.1,0.9
4207,2,0,0,0,0,0,1,0,220,11,1.1,0.9
4208,1,0,0,0,10.1,0,1,0,380,15,1.3,0.7
4209,1,-0,-0,0,0,0,1,0,380,8,1.1,0.9
4210,2,0,0,0,0,0,1,0,150,9,1.1,0.9
4211,2,0,0,0,0,0,1,0,220,7,1.1,0.9
4212,1,0,0,0,61.61,0,1,0,154,1,1.1,0.9
4213,1,32.34,14.1,0,0.24,0,1,0,110,18,1.1,0.9
4214,1,-806.3,-50.1,0,4.19,0,1,0,380,3,1.1,0.9
4215,1,-0,-0,0,17.29,0,1,0,220,5,1.1,0.9
4216,1,-0.17,-8.06,0,0.83,0,1,0,110,8,1.1,0.9
4217,1,-0,-0,0.117325,64.47707,0,1,0,380,1,1.1,0.9
4218,1,0,0,0,27.56,0,1,0,220,3,1.1,0.9
4219,1,8.41,2.5,0,1.18,0,1,0,110,18,1.1,0.9
4220,1,27.63,9.2,0,0.58,0,1,0,110,21,1.1,0.9
4221,2,0,0,0,0,0,1,0,154,1,1.1,0.9
4222,1,-0.66,-2.79,0,2.49,0,1,0,150,9,1.1,0.9
4223,1,0,-0,0,1.44,0,1,0,110,18,1.1,0.9
4224,1,-20.56,-3.88,0,1.72,0,1,0,220,4,1.1,0.9
4225,1,46.8,6.7,0,25.55,0,1,0,400,1,1.1,0.9
4226,1,0,0,0,122.87,0,1,0,380,3,1.1,0.9
4227,1,-9.87,-3.76,0,0.21,0,1,0,110,18,1.1,0.9
4228,2,0,0,0,0,0,1,0,150,1,1.1,0.9
4229,1,0,0,0,0,0,1,0,150,9,1.3,0.7
4230,1,57.76,16,0,2.39,0,1,0,220,4,1.1,0.9
4231,3,0,0,0,0,0,1,0,380,5,1.1,0.9
4232,1,11.01,3.1,0,0.14,0,1,0,110,19,1.1,0.9
4233,1,-0,0,0,0.71,0,1,0,150,9,1.1,0.9
4234,1,0,0,0,8.95,0,1,0,220,5,1.1,0.9
4235,1,-0,-0,0,12.68,0,1,0,220,5,1.1,0.9
4236,1,19.52,6.4,0,0.03,0,1,0,150,9,1.1,0.9
4237,1,-0,0,0,42.02,0,1,0,400,1,1.1,0.9
4238,1,-0,-0,0,8.08,0,1,0,220,4,1.1,0.9
4239,1,190.7,52,0,20.57,0,1,0,220,5,1.1,0.9
4240,1,44.35,14.8,0,0.36,0,1,0,110,21,1.1,0.9
4241,1,-0,-0,0,93.61,0,1,0,380,4,1.1,0.9
4242,1,269.22,97.24,0,0,0,1,0,110,24,1.1,0.9
4243,1,188.48,128.3,0,18.06,0,1,0,220,6,1.1,0.9
4244,2,0,0,0,0,0,1,0,380,13,1.1,0.9
4245,1,24.93,9.6,0,0.09,0,1,0,220,5,1.1,0.9
4246,1,24.23,5.5,0,1.18,0,1,0,110,22,1.1,0.9
4247,1,33.54,20.8,0,2.42,0,1,0,150,9,1.3,0.7
4248,1,0,-0,0,3.24,0,1,0,220,8,1.1,0.9
4249,1,57.06,15.6,0,2.03,0,1,0,220,4,1.1,0.9
4250,1,-10.71,3.5,0,0.58,0,1,0,150,9,1.1,0.9
4251,1,47.15,15.7,0,5.41,0,1,0,220,5,1.1,0.9
4252,1,-0,0,0,0.56,0,1,0,110,18,1.1,0.9
4253,1,105,18,0,5.41,0,1,0,220,4,1.1,0.9
4254,1,44.55,27.6,0,1.86,0,1,0,150,9,1.1,0.9
4255,1,2.7,0.4,0,4.05,0,1,0,154,1,1.1,0.9
4256,1,-0,0,0,6.76,0,1,0,220,3,1.1,0.9
4257,1,100.42,58.37,0,40.35,0,1,0,380,13,1.1,0.9
4258,1,9.51,5.9,0,0.7,0,1,0,150,9,1.1,0.9
4259,2,0,0,0,0,0,1,0,150,10,1.1,0.9
4260,1,0,0,0,0.54,0,1,0,150,9,1.1,0.9
4261,1,0,-0,0,7.91,0,1,0,380,3,1.1,0.9
4262,1,0,0,0,0,0,1,0,150,9,1.1,0.9
4263,1,-11.81,-4.02,0,0.37,0,1,0,110,18,1.1,0.9
4264,1,0,0,0,0.74,0,1,0,154,1,1.1,0.9
4265,1,-0,-0,0,0.88,0,1,0,150,9,1.1,0.9
4266,1,61.4,8.8,0,4.24,0,1,0,154,1,1.1,0.9
4267,1,70.78,19.6,0,7.9,0,1,0,220,5,1.1,0.9
4268,1,303.7,247.8,0,8.79,0,1,0,220,3,1.1,0.9
4269,1,24.93,8.2,0,0.6,0,1,0,110,21,1.1,0.9
4270,1,128.7,25.6,0,1.32,0,1,0,110,1,1.1,0.9
4271,1,66.97,45.1,0,2.04,0,1,0,110,18,1.1,0.9
4272,1,184.7,71.5,0,95.42,0,1,0,150,8,1.1,0.9
4273,1,31.94,10,0,0.18,0,1,0,110,18,1.1,0.9
4274,1,35.49,11.53,0,1.31,0,1,0,220,4,1.1,0.9
4275,1,5.71,2.1,0,0.31,0,1,0,110,19,1.1,0.9
4276,1,-0,0,0,60.39,0,1,0,380,3,1.1,0.9
4277,1,-0,0,0,1.63,0,1,0,150,10,1.1,0.9
4278,2,0,0,0,0,0,1,0,154,1,1.1,0.9
4279,2,0,0,0,0,0,1,0,220,4,1.1,0.9
4280,1,11.91,4.3,0,0.47,0,1,0,110,19,1.1,0.9
4281,1,-0,-0,0,11.4,0,1,0,220,5,1.1,0.9
4282,1,22.22,6,0,0.43,0,1,0,110,18,1.1,0.9
4283,1,-0,0,0,8.45,0,1,0,220,6,1.1,0.9
4284,1,214.4,52.9,0,2.59,0,1,0,220,7,1.1,0.9
4285,1,-0,-0,0,14.49,0,1,0,380,3,1.1,0.9
4286,1,-253.24,-29.59,0,10.61,0,1,0,150,1,1.1,0.9
4287,1,0.5,0.3,0,0.07,0,1,0,150,9,1.1,0.9
4288,1,-0,-0,0,1.09,0,1,0,220,3,1.1,0.9
4289,1,0,0,0,0,0,1,0,150,9,1.1,0.9
4290,1,-1.9,-28.1,0,100.56,0,1,0,380,4,1.1,0.9
4291,2,0,0,0,0,0,1,0,220,4,1.1,0.9
4292,1,0,-0,0,7.3,0,1,0,154,1,1.1,0.9
4293,1,80.59,7.3,0,18.92,0,1,0,220,4,1.1,0.9
4294,1,63.87,55.1,0,14.84,0,1,0,380,3,1.1,0.9
4295,1,-0.18,-1,0,0,0,1,0,150,8,1.1,0.9
4296,2,0,0,0,0,0,1,0,380,3,1.1,0.9
4297,1,26.63,9.7,0,0.75,0,1,0,110,19,1.1,0.9
4298,1,0,0,0,6.93,0,1,0,380,3,1.1,0.9
4299,1,0,0,0,3.56,0,1,0,150,9,1.1,0.9
4300,1,81.49,25.1,0,0.36,0,1,0,220,5,1.1,0.9
4301,1,-0,-0,0,2.27,0,1,0,220,5,1.1,0.9
4302,1,30.53,9,0,1.9,0,1,0,110,8,1.1,0.9
4303,1,90.5,12.8,0,15.77,0,1,0,154,1,1.1,0.9
4304,1,2.4,0.9,0,1.18,0,1,0,110,19,1.1,0.9
4305,1,0,-0,0,138.24,0,1,0,400,1,1.1,0.9
4306,1,0,-0,0,0.3,0,1,0,380,5,1.1,0.9
4307,1,8.21,2.7,0,0.35,0,1,0,110,12,1.1,0.9
4308,1,33.5,4.8,0,3.33,0,1,0,154,1,1.1,0.9
4309,1,60.07,-4.7,0,0.25,0,1,0,110,15,1.1,0.9
4310,1,0,-0,0,0,0,1,0,220,11,1.1,0.9
4311,1,8.91,2.5,0,0.68,0,1,0,110,18,1.1,0.9
4312,1,11.41,-3.7,0,0.1,0,1,0,110,18,1.1,0.9
4313,1,133.4,29.4,0,10.87,0,1,0,220,5,1.1,0.9
4314,1,26.13,2.7,0,1.7,0,1,0,220,5,1.1,0.9
4315,1,-113.33,45.2,0,67.52,0,1,0,380,4,1.1,0.9
4316,1,-9.01,21.8,0,4.58,0,1,0,150,9,1.1,0.9
4317,1,-0,0,0,3.81,0,1,0,220,4,1.1,0.9
4318,1,51.06,16.5,0,2.37,0,1,0,110,8,1.1,0.9
4319,1,55.4,7.9,0,0.12,0,1,0,154,1,1.1,0.9
4320,1,50.35,24.3,0,3.64,0,1,0,220,8,1.1,0.9
4321,1,-0,0,0,28.03,0,1,0,150,9,1.1,0.9
4322,2,0,0,0,0,0,1,0,110,23,1.1,0.9
4323,2,0,0,0,0,0,1,0,380,7,1.1,0.9
4324,1,-0,0,0,1.68,0,1,0,220,5,1.1,0.9
4325,1,0,0,0,18.33,0,1,0,380,1,1.1,0.9
4326,1,10.81,3.6,0,0.26,0,1,0,110,12,1.1,0.9
4327,1,-0,-0,0.054465,9.927347,0,1,0,220,18,1.1,0.9
4328,1,0,0,0,1.58,0,1,0,150,9,1.1,0.9
4329,1,96.2,37.3,0,0.19,0,1,0,110,23,1.1,0.9
4330,2,0,0,0,0,0,1,0,380,6,1.1,0.9
4331,2,0,0,0,0,0,1,0,220,5,1.1,0.9
4332,1,-0,-0,0,7.13,0,1,0,380,3,1.1,0.9
4333,2,0,0,0,0,0,1,0,220,10,1.1,0.9
4334,2,0,0,0,0,0,1,0,380,3,1.1,0.9
4335,1,-0,0,0.135375,4.892175,0,1,0,380,18,1.1,0.9
4336,1,55.46,8.4,0,5,0,1,0,220,4,1.1,0.9
4337,2,0,0,0,0,0,1,0,380,8,1.1,0.9
4338,2,0,0,0,0,0,1,0,220,4,1.1,0.9
4339,1,-0,-0,0,42.345005,0,1,0,380,5,1.1,0.9
4340,1,-0,-0,0,4.03,0,1,0,220,8,1.1,0.9
4341,1,18.62,6.8,0,0.92,0,1,0,110,19,1.1,0.9
4342,1,14.32,7.2,0,3.62,0,1,0,220,7,1.1,0.9
4343,1,43.55,14.3,0,1.63,0,1,0,110,21,1.1,0.9
4344,1,68.48,-10.6,0,2.65,0,1,0,150,10,1.1,0.9
4345,1,0,0,0,18.8,0,1,0,380,3,1.1,0.9
4346,1,57,39.9,0,153.693557,0,1,0,380,9,1.3,0.7
4347,1,31.2,4.4,0,1.61,0,1,0,154,1,1.1,0.9
4348,1,0,-0,0,31.35,0,1,0,220,6,1.1,0.9
4349,1,24.13,29.4,0,146.51,0,1,0,380,3,1.1,0.9
4350,2,0,0,0,0,0,1,0,220,3,1.1,0.9
4351,1,0,0,0,0.57,0,1,0,110,18,1.1,0.9
4352,1,163.63,23,0,5.11,0,1,0,220,6,1.1,0.9
4353,1,165.8,44,0,6.15,0,1,0,220,5,1.1,0.9
4354,1,-0.73,-1.93,0,0.36,0,1,0,220,12,1.1,0.9
4355,1,65.07,15,0,1.37,0,1,0,220,5,1.1,0.9
4356,1,22.12,6.5,0,0.94,0,1,0,110,12,1.1,0.9
4357,1,235,58.9,0,14.47,0,1,0,220,5,1.1,0.9
4358,1,3.7,0.6,0,5.81,0,1,0,154,1,1.1,0.9
4359,1,5.11,2.3,0,0.94,0,1,0,110,18,1.1,0.9
4360,1,20.82,8.2,0,2.96,0,1,0,220,4,1.1,0.9
4361,1,0,-0,0.05,4.54,0,1,0,220,21,1.1,0.9
4362,1,43.75,17.3,0,7.73,0,1,0,150,8,1.1,0.9
4363,1,0,-0,0,18.66,0,1,0,380,1,1.1,0.9
4364,1,1.3,-0,0,1.48,0,1,0,110,18,1.1,0.9
4365,1,-13.72,4.5,0,0.08,0,1,0,150,9,1.1,0.9
4366,1,156.9,122.5,0,17.71,0,1,0,380,3,1.1,0.9
4367,1,23.23,7.6,0,0.88,0,1,0,110,12,1.1,0.9
4368,1,90.6,15.8,0,7.99,0,1,0,220,5,1.1,0.9
4369,1,136.1,18.8,0,6.55,0,1,0,220,7,1.1,0.9
4370,1,18.9,2.7,0,5.84,0,1,0,154,1,1.1,0.9
4371,1,72.28,6.6,0,1.42,0,1,0,220,4,1.1,0.9
4372,1,2.8,1,0,0.56,0,1,0,110,19,1.1,0.9
4373,1,28.63,5.6,0,1.28,0,1,0,110,22,1.1,0.9
4374,1,0,0,0,0,0,1,0,150,9,1.1,0.9
4375,2,0,0,0,0,0,1,0,220,18,1.1,0.9
4376,2,0,0,0,0,0,1,0,150,1,1.1,0.9
4377,1,37.6,5.4,0,5.37,0,1,0,154,1,1.1,0.9
4378,1,-0,-0,0,0.51,0,1,0,110,18,1.1,0.9
4379,1,0,0,0,9.57,0,1,0,380,1,1.1,0.9
4380,1,-67.31,-44.04,0,0,0,1,0,150,8,1.1,0.9
4381,1,-0,0,0,3.16,0,1,0,380,6,1.1,0.9
4382,1,35.24,12.7,0,3.4,0,1,0,110,22,1.1,0.9
4383,1,17.82,5.9,0,0.64,0,1,0,110,21,1.1,0.9
4384,1,33.74,11.8,0,1.66,0,1,0,110,3,1.1,0.9
4385,1,60.97,19.7,0,2.22,0,1,0,110,12,1.1,0.9
4386,1,16.7,2.4,0,3.18,0,1,0,154,1,1.1,0.9
4387,1,10.91,3.6,0,0.26,0,1,0,110,12,1.1,0.9
4388,1,-0,0,0.26,6.56,0,1,0,220,19,1.1,0.9
4389,1,-0,0,0,20.48,0,1,0,380,3,1.1,0.9
4390,1,-0,0,0,72.64,0,1,0,380,4,1.1,0.9
4391,1,-0,-0,0,1.23,0,1,0,110,18,1.1,0.9
4392,1,62.07,20.7,0,6.92,0,1,0,220,21,1.1,0.9
4393,2,0,0,0,0,0,1,0,380,10,1.1,0.9
4394,1,-0,0,0.135375,53.752175,0,1,0,380,18,1.1,0.9
4395,2,0,0,0,0,0,1,0,220,5,1.1,0.9
4396,2,0,0,0,0,0,1,0,380,18,1.3,0.7
4397,1,193,17.6,0,4.74,0,1,0,220,4,1.1,0.9
4398,2,0,0,0,0,0,1,0,380,6,1.1,0.9
4399,2,0,0,0,0,0,1,0,110,21,1.1,0.9
4400,2,0,0,0,0,0,1,0,380,14,1.1,0.9
4401,1,-0,0,0,8.33,0,1,0,220,3,1.1,0.9
4402,1,-0,0,0,1.02,0,1,0,220,5,1.1,0.9
4403,1,35.24,12.3,0,0.3,0,1,0,110,3,1.1,0.9
4404,1,0,0,0,0,0,1,0,150,9,1.1,0.9
4405,1,-15.02,4.9,0,0.26,0,1,0,150,9,1.1,0.9
4406,1,29.13,9.6,0,0.76,0,1,0,110,21,1.1,0.9
4407,1,-0,-0,0,51.43,0,1,0,380,4,1.1,0.9
4408,1,11.01,3.3,0,0.67,0,1,0,110,22,1.1,0.9
4409,1,-5.15,-16.03,0,0,0,1,0,150,8,1.1,0.9
4410,1,45.05,13.2,0,44.93,0,1,0,220,5,1.1,0.9
4411,1,-0,0,0,6.72,0,1,0,220,3,1.1,0.9
4412,1,19.4,2.8,0,2.53,0,1,0,154,1,1.1,0.9
4413,1,0,0,0,13.44,0,1,0,150,8,1.1,0.9
4414,1,303.6,47.5,0,14.96,0,1,0,380,6,1.1,0.9
4415,1,30.03,9.7,0,4.1,0,1,0,110,8,1.1,0.9
4416,1,117.4,12.5,0,5.16,0,1,0,220,7,1.1,0.9
4417,1,0,-0,0,5.12,0,1,0,220,22,1.1,0.9
4418,1,-0,0,0,0.05,0,1,0,220,5,1.1,0.9
4419,2,0,0,0,0,0,1,0,380,5,1.1,0.9
4420,2,0,0,0,0,0,1,0,154,1,1.1,0.9
4421,1,32.84,9.3,0,0.76,0,1,0,110,18,1.1,0.9
4422,1,77.19,47.8,0,2.08,0,1,0,150,9,1.1,0.9
4423,1,-0,-0,0,0.33,0,1,0,150,2,1.1,0.9
4424,1,0,-0,0,0.51,0,1,0,220,3,1.1,0.9
4425,1,-0,0,0,3.22,0,1,0,220,3,1.1,0.9
4426,1,485.5,-63.38,0,34.92,0,1,0,220,5,1.1,0.9
4427,1,296.8,77.7,0,0,0,1,0,150,2,1.1,0.9
4428,2,0,0,0,0,0,1,0,220,4,1.1,0.9
4429,2,0,0,0,0,0,1,0,154,1,1.1,0.9
4430,1,-0,0,0,0.68,0,1,0,220,1,1.1,0.9
4431,1,19.52,5.6,0,1.46,0,1,0,150,8,1.1,0.9
4432,1,-0,0,0,0.8,0,1,0,220,5,1.1,0.9
4433,1,142.49,523.51,0,34.96,0,1,0,380,6,1.1,0.9
4434,1,60.07,45,0,0.12,0,1,0,220,3,1.1,0.9
4435,1,-0,-0,0,102.217726,0,1,0,380,5,1.1,0.9
4436,1,0.01,-0.01,0,420.1,0,1,0,380,6,1.1,0.9
4437,1,0,-0,0.17,11.68,0,1,0,220,21,1.1,0.9
4438,1,5.51,2,0,0.69,0,1,0,110,19,1.1,0.9
4439,1,13.82,4.5,0,0.25,0,1,0,110,12,1.1,0.9
4440,2,0,0,0,0,0,1,0,150,1,1.1,0.9
4441,1,1.3,0.4,0,1.43,0,1,0,110,18,1.1,0.9
4442,2,0,0,0,0,0,1,0,380,4,1.1,0.9
4443,1,5.21,1,0,0.94,0,1,0,110,18,1.1,0.9
4444,1,16.52,4.8,0,0.33,0,1,0,110,18,1.1,0.9
4445,2,0,0,0,0,0,1,0,380,6,1.1,0.9
4446,1,0,-0,0,9.25,0,1,0,380,4,1.1,0.9
4447,2,0,0,0,0,0,1,0,380,21,1.3,0.7
4448,1,182.18,36.4,0,7.79,0,1,0,220,6,1.1,0.9
4449,1,32.8,4.7,0,8.02,0,1,0,154,1,1.1,0.9
4450,1,140.2,11.2,0,9.1,0,1,0,220,4,1.1,0.9
4451,1,8.91,8.9,0,0.58,0,1,0,110,18,1.1,0.9
4452,1,0,-0,0,0.03,0,1,0,154,1,1.1,0.9
4453,1,52.6,110.6,0,2.72,0,1,0,220,7,1.1,0.9
4454,1,-0,-0,0,1,0,1,0,220,5,1.1,0.9
4455,2,0,0,0,0,0,1,0,400,1,1.1,0.9
4456,1,0,-0,0,2.06,0,1,0,150,9,1.1,0.9
4457,1,55.7,7.9,0,2.29,0,1,0,154,1,1.1,0.9
4458,1,413,-353,0,8.88,0,1,0,400,1,1.1,0.9
4459,1,5.5,0.8,0,1.57,0,1,0,154,1,1.1,0.9
4460,1,0,0,0,39.29,0,1,0,380,9,1.3,0.7
4461,1,-0,-0,0,0.31,0,1,0,150,9,1.1,0.9
4462,1,22.42,4.8,0,0.53,0,1,0,110,3,1.1,0.9
4463,1,0,-0,0.083969,-0.251906,0,1,0,220,11,1.1,0.9
4464,2,0,0,0,0,0,1,0,150,9,1.1,0.9
4465,1,15.12,5,0,0.53,0,1,0,110,21,1.1,0.9
4466,1,0,0,0,7.75,0,1,0,220,3,1.1,0.9
4467,1,-0,0,0,7.22,0,1,0,220,4,1.1,0.9
4468,2,0,0,0,0,0,1,0,220,13,1.1,0.9
4469,1,-0,-0,0,53.34,0,1,0,400,1,1.1,0.9
4470,1,0,-0,0,6.45,0,1,0,220,1,1.1,0.9
4471,1,37.44,-28.3,0,9.28,0,1,0,220,3,1.1,0.9
4472,1,0,-0,0,31.6,0,1,0,380,3,1.1,0.9
4473,1,0,-0,0,0.05,0,1,0,150,9,1.1,0.9
4474,1,0,0,0,9.72,0,1,0,380,3,1.1,0.9
4475,1,49.45,30.6,0,1.57,0,1,0,150,9,1.1,0.9
4476,1,24.93,15.4,0,5.48,0,1,0,150,9,1.1,0.9
4477,1,-0.2,-1.64,0,0,0,1,0,150,8,1.1,0.9
4478,2,0,0,0,0,0,1,0,380,3,1.1,0.9
4479,1,0,0,0,2.13,0,1,0,150,9,1.1,0.9
4480,2,0,0,0,0,0,1,0,220,5,1.1,0.9
4481,1,0,0,0,2.7,0,1,0,220,1,1.1,0.9
4482,2,0,0,0,0,0,1,0,220,5,1.1,0.9
4483,1,0,0,0,0,0,1,0,150,9,1.1,0.9
4484,1,69.78,25,0,14.24,0,1,0,220,5,1.1,0.9
4485,1,0,0,0,18.32,0,1,0,380,8,1.1,0.9
4486,2,0,0,0,0,0,1,0,110,18,1.1,0.9
4487,1,-0,0,0,0.24,0,1,0,380,6,1.1,0.9
4488,1,71.88,-2.2,0,0.07,0,1,0,220,3,1.1,0.9
4489,1,0,-0,0,5.9,0,1,0,220,4,1.1,0.9
4490,1,-0,0,0,12.29,0,1,0,220,22,1.1,0.9
4491,1,0,-0,0,1.75,0,1,0,220,5,1.1,0.9
4492,1,-0,0,0,18.07,0,1,0,380,3,1.1,0.9
4493,1,15.32,18.2,0,27.62,0,1,0,220,4,1.1,0.9
4494,1,-0,0,0,55.514618,0,1,0,380,5,1.1,0.9
4495,1,336.3,104.4,0,0,0,1,0,150,2,1.1,0.9
4496,1,0,-0,0,2.91,0,1,0,220,3,1.1,0.9
4497,1,-0,0,0,0.7,0,1,0,110,18,1.1,0.9
4498,2,0,0,0,0,0,1,0,380,3,1.1,0.9
4499,1,80.09,20,0,6.98,0,1,0,220,3,1.1,0.9
4500,1,199.3,53.7,0,12.54,0,1,0,380,3,1.1,0.9
4501,1,65.6,-382,0.218901,57.448127,0,1,0,380,3,1.1,0.9
4502,2,0,0,0,0,0,1,0,220,6,1.1,0.9
4503,1,20.72,6.8,0,0.69,0,1,0,110,12,1.1,0.9
4504,1,170.1,-9.3,0,5.97,0,1,0,220,5,1.1,0.9
4505,1,95.51,17.1,0,8.5,0,1,0,220,5,1.1,0.9
4506,2,0,0,0,0,0,1,0,220,5,1.1,0.9
4507,1,-0,0,0,43.44,0,1,0,380,4,1.1,0.9
4508,1,55.98,18.47,0,9.45,0,1,0,150,1,1.1,0.9
4509,1,77.99,30.8,0,2.41,0,1,0,150,8,1.1,0.9
4510,1,75.38,21.8,0,0.63,0,1,0,220,4,1.1,0.9
4511,1,81.89,19.9,0,5.1,0,1,0,220,5,1.1,0.9
4512,1,-0,0,0,12.9,0,1,0,380,6,1.1,0.9
4513,1,92.1,29.5,0,3.14,0,1,0,220,5,1.1,0.9
4514,1,60.9,8.7,0,1.34,0,1,0,154,1,1.1,0.9
4515,1,-0,-0,0,0,0,1,0,110,3,1.1,0.9
4516,2,0,0,0,0,0,1,0,220,6,1.1,0.9
4517,1,7,1,0,3.58,0,1,0,154,1,1.1,0.9
4518,1,12.91,4,0,1.66,0,1,0,110,19,1.1,0.9
4519,1,97.5,13.9,0,29.65,0,1,0,400,1,1.1,0.9
4520,1,-0,-0,0,0.94,0,1,0,220,5,1.1,0.9
4521,1,349.6,22,0,10.29,0,1,0,380,6,1.1,0.9
4522,1,91.1,36.1,0,1.01,0,1,0,220,3,1.1,0.9
4523,1,114.2,16.3,0,2.85,0,1,0,154,1,1.1,0.9
4524,1,19.4,2.8,0,1.61,0,1,0,154,1,1.1,0.9
4525,1,-0,0,0,6.12,0,1,0,220,5,1.1,0.9
4526,2,0,0,0,0,0,1,0,220,6,1.1,0.9
4527,1,34.04,21.1,0,0,0,1,0,150,9,1.1,0.9
4528,1,3.2,8.3,0,0.38,0,1,0,150,9,1.1,0.9
4529,1,48.48,8.7,0,10.14,0,1,0,220,5,1.1,0.9
4530,1,113.6,16.2,0,1.83,0,1,0,154,1,1.1,0.9
4531,1,15.32,9.5,0,5.33,0,1,0,150,9,1.1,0.9
4532,1,5.11,1.9,0,2.31,0,1,0,110,18,1.1,0.9
4533,2,0,0,0,0,0,1,0,380,13,1.3,0.7
4534,1,3.2,0.4,0,0.65,0,1,0,110,18,1.1,0.9
4535,1,-0,-0,0.174597,35.618105,0,1,0,380,3,1.1,0.9
4536,1,14.92,5.4,0,0.97,0,1,0,110,19,1.1,0.9
4537,1,7.71,1.3,0,2.44,0,1,0,110,18,1.1,0.9
4538,1,-14.82,-5.03,0,0.15,0,1,0,110,18,1.1,0.9
4539,1,-15.88,-4.9,0,0.29,0,1,0,110,22,1.1,0.9
4540,1,0,-0,0,14.72,0,1,0,220,7,1.1,0.9
4541,1,0,-0,0,150.797812,0,1,0,380,5,1.1,0.9
4542,1,-0,0,0,38.49,0,1,0,380,4,1.1,0.9
4543,1,-0,0,0,2.32,0,1,0,380,10,1.1,0.9
4544,1,-0,-0,0,14.64,0,1,0,220,5,1.1,0.9
4545,1,21.12,13.1,0,0.18,0,1,0,150,9,1.1,0.9
4546,1,2.8,0.5,0,2.37,0,1,0,110,18,1.1,0.9
4547,1,33.04,10.9,0,0.97,0,1,0,110,21,1.1,0.9
4548,1,20.02,9,0,0.67,0,1,0,110,23,1.1,0.9
4549,1,0,-0,0,0.3,0,1,0,220,5,1.1,0.9
4550,1,0,-0,0,124.2,0,1,0,380,5,1.1,0.9
4551,1,0,0,0,1.33,0,1,0,150,9,1.1,0.9
4552,2,0,0,0,0,0,1,0,154,1,1.1,0.9
4553,1,179.8,76.5,0,8.05,0,1,0,220,7,1.1,0.9
4554,1,119,21.9,0,0.95,0,1,0,220,5,1.1,0.9
4555,1,48.45,16,0,0.47,0,1,0,110,21,1.1,0.9
4556,1,138.2,21.3,0,2.33,0,1,0,220,4,1.1,0.9
4557,1,93,66,0,2.25,0,1,0,220,3,1.1,0.9
4558,1,6.41,2.3,0,0.78,0,1,0,110,19,1.1,0.9
4559,1,0,-0,0,1.1,0,1,0,110,15,1.1,0.9
4560,1,13.92,6.3,0,0.37,0,1,0,110,18,1.1,0.9
4561,1,101,20.6,0,54.5,0,1,0,380,6,1.1,0.9
4562,1,130.5,25.7,0,2.27,0,1,0,220,5,1.1,0.9
4563,1,-9.87,-3.77,0,0.42,0,1,0,110,18,1.1,0.9
4564,2,0,0,0,0,0,1,0,220,6,1.1,0.9
4565,1,0,0,0,0,0,1,0,150,8,1.1,0.9
4566,2,0,0,0,0,0,1,0,220,5,1.1,0.9
4567,1,92.4,13.1,0,98.17,0,1,0,400,1,1.1,0.9
4568,1,0,0,0,0.31,0,1,0,150,9,1.1,0.9
4569,1,-0,-0,0.158724,-1.020369,0,1,0,220,3,1.1,0.9
4570,1,11.91,4.3,0,1.68,0,1,0,110,19,1.1,0.9
4571,1,73.28,9.4,0,24.65,0,1,0,380,3,1.1,0.9
4572,1,47.95,16.3,0,3.46,0,1,0,220,6,1.1,0.9
4573,2,0,0,0,0,0,1,0,154,1,1.1,0.9
4574,1,-31.26,-13.2,0,2.81,0,1,0,220,6,1.1,0.9
4575,1,8.51,2.8,0,1.16,0,1,0,110,12,1.1,0.9
4576,1,311.4,43,0,37.55,0,1,0,380,6,1.1,0.9
4577,1,2.2,0.6,0,0.04,0,1,0,150,10,1.1,0.9
4578,1,50.66,56.5,0,6.86,0,1,0,380,3,1.1,0.9
4579,1,19.52,6.4,0,0.03,0,1,0,150,9,1.1,0.9
4580,1,11.01,3.9,0,7.98,0,1,0,220,5,1.1,0.9
4581,1,36.28,-45.18,0,0.84,0,1,0,220,13,1.1,0.9
4582,1,13.9,1.9,0,4.25,0,1,0,154,1,1.1,0.9
4583,1,-0,0,0,2.07,0,1,0,110,22,1.1,0.9
4584,1,-0,0,0,0.52,0,1,0,110,18,1.1,0.9
4585,1,-0,-0,0,0.16,0,1,0,110,18,1.1,0.9
4586,2,0,0,0,0,0,1,0,150,2,1.1,0.9
4587,1,12.21,7.9,0,0.56,0,1,0,110,18,1.1,0.9
4588,1,-0,0,0,75.38,0,1,0,380,4,1.1,0.9
4589,1,5.77,2.68,0,1.72,0,1,0,150,9,1.1,0.9
4590,1,-6.7,-7.5,0,1.48,0,1,0,150,9,1.1,0.9
4591,1,0,0,0,3.16,0,1,0,110,22,1.1,0.9
4592,1,183.8,2.2,0,2.98,0,1,0,220,4,1.1,0.9
4593,1,20.32,-24.8,0,7.45,0,1,0,220,3,1.1,0.9
4594,1,-1.73,-1.71,0,22.062314,0,1,0,380,5,1.1,0.9
4595,1,84.59,42.82,0,0.86,0,1,0,220,13,1.1,0.9
4596,1,4.3,1.4,0,1.59,0,1,0,110,12,1.1,0.9
4597,1,-0,-0,0,4.25,0,1,0,220,3,1.1,0.9
4598,1,-0,0,0,52.958443,0,1,0,380,5,1.1,0.9
4599,1,0,-0,0,1.27,0,1,0,110,19,1.1,0.9
4600,1,19.12,7.4,0,21.97,0,1,0,380,4,1.1,0.9
4601,1,0,-0,0,37.74,0,1,0,150,1,1.1,0.9
4602,2,0,0,0,0,0,1,0,380,21,1.3,0.7
4603,1,70.28,10.3,0,13.73,0,1,0,220,4,1.1,0.9
4604,1,0,-0,0,4.36,0,1,0,150,9,1.1,0.9
4605,1,10.11,3.7,0,2.15,0,1,0,110,19,1.1,0.9
4606,1,-0,-0,0,1.69,0,1,0,380,6,1.1,0.9
4607,1,10.11,0,0,0.32,0,1,0,110,18,1.1,0.9
4608,2,0,0,0,0,0,1,0,154,1,1.1,0.9
4609,2,0,0,0,0,0,1,0,154,1,1.1,0.9
4610,1,-0,0,0,16.93,0,1,0,380,6,1.1,0.9
4611,1,0,-0,0,2.72,0,1,0,154,1,1.1,0.9
4612,1,16.52,5.5,0,0.75,0,1,0,110,22,1.1,0.9
4613,2,0,0,0,0,0,1,0,400,1,1.1,0.9
4614,1,74.18,14.6,0,11.71,0,1,0,110,8,1.1,0.9
4615,1,42.55,17.6,0,1.2,0,1,0,220,5,1.1,0.9
4616,1,30.83,16.5,0,3.83,0,1,0,150,8,1.1,0.9
4617,1,64.57,10,0,4.8,0,1,0,110,18,1.1,0.9
4618,1,1.9,0.6,0,1.06,0,1,0,110,12,1.1,0.9
4619,1,74.68,46.3,0,4.98,0,1,0,150,9,1.1,0.9
4620,2,0,0,0,0,0,1,0,380,3,1.3,0.7
4621,1,26.03,16.1,0,0,0,1,0,150,9,1.1,0.9
4622,1,40.04,15,0,1.59,0,1,0,220,3,1.1,0.9
4623,1,0,-0,0,80.388213,0,1,0,380,5,1.1,0.9
4624,2,0,0,0,0,0,1,0,220,5,1.1,0.9
4625,1,162.1,73,0,0.3,0,1,0,110,23,1.1,0.9
4626,1,44.6,6.4,0,2.31,0,1,0,154,1,1.1,0.9
