bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
4627,1,7,1,0,0.87,0,1,0,154,1,1.1,0.9
4628,1,194.1,27.6,0,3.26,0,1,0,154,1,1.1,0.9
4629,1,16.7,2.4,0,14.37,0,1,0,154,1,1.1,0.9
4630,1,18.2,2.6,0,1.59,0,1,0,154,1,1.1,0.9
4631,1,350,129.4,0,33.52,0,1,0,220,7,1.1,0.9
4632,1,0,-0,0,3.21,0,1,0,220,4,1.1,0.9
4633,2,0,0,0,0,0,1,0,154,1,1.1,0.9
4634,1,137.8,64.5,0,5.41,0,1,0,380,3,1.1,0.9
4635,1,16.12,4.3,0,0.49,0,1,0,110,23,1.1,0.9
4636,1,-0,0,0,0.11,0,1,0,110,12,1.1,0.9
4637,1,75.58,-7.5,0,8.08,0,1,0,380,3,1.1,0.9
4638,2,0,0,0,0,0,1,0,380,13,1.1,0.9
4639,1,17.92,7.2,0,0.8,0,1,0,110,21,1.1,0.9
4640,1,-0,-0,0,1.59,0,1,0,154,1,1.1,0.9
4641,1,1.7,0.6,0,0.51,0,1,0,110,18,1.1,0.9
4642,1,-0,-0,0,1.45,0,1,0,150,9,1.1,0.9
4643,1,3.7,1.3,0,0.9,0,1,0,110,19,1.1,0.9
4644,1,18.22,8.6,0,34.7,0,1,0,380,4,1.1,0.9
4645,1,-0,0,0.305544,0.218877,0,1,0,380,3,1.1,0.9
4646,1,0,0,0,2.07,0,1,0,220,3,1.1,0.9
4647,2,0,0,0,0,0,1,0,380,3,1.1,0.9
4648,1,41.75,13.2,0,3.36,0,1,0,110,22,1.1,0.9
4649,1,5.01,2,0,0.77,0,1,0,110,23,1.1,0.9
4650,1,-0,0,0,0,0,1,0,220,10,1.1,0.9
4651,1,0,0,0,8.1,0,1,0,220,4,1.1,0.9
4652,1,-0,0,0,165.63,0,1,0,380,4,1.1,0.9
4653,1,0,0,0,0.84,0,1,0,110,18,1.1,0.9
4654,2,0,0,0,0,0,1,0,154,1,1.1,0.9
4655,1,4.61,1.7,0,0.88,0,1,0,110,19,1.1,0.9
4656,1,93.9,-0.4,0,3.66,0,1,0,220,5,1.1,0.9
4657,2,0,0,0,0,0,1,0,220,4,1.1,0.9
4658,1,51.06,7.4,0,2.49,0,1,0,220,4,1.1,0.9
4659,1,27.13,16.8,0,0.28,0,1,0,150,9,1.1,0.9
4660,1,16.52,3.2,0,0.9,0,1,0,110,18,1.1,0.9
4661,2,0,0,0,0,0,1,0,220,5,1.1,0.9
4662,2,0,0,0,0,0,1,0,380,3,1.1,0.9
4663,2,0,0,0,0,0,1,0,220,4,1.1,0.9
4664,1,-0,-0,0,0.33,0,1,0,110,18,1.1,0.9
4665,1,390.5,62.5,0,0,0,1,0,150,2,1.1,0.9
4666,2,0,0,0,0,0,1,0,220,6,1.1,0.9
4667,2,0,0,0,0,0,1,0,110,18,1.1,0.9
4668,1,28.03,10.2,0,0.83,0,1,0,110,19,1.1,0.9
4669,1,11.41,5.1,0,0.15,0,1,0,110,18,1.1,0.9
4670,2,0,0,0,0,0,1,0,380,3,1.1,0.9
4671,1,44.35,14.8,0,1.94,0,1,0,110,21,1.1,0.9
4672,1,91.2,56.1,0,8.3,0,1,0,220,6,1.1,0.9
4673,1,0,-0,0,1.06,0,1,0,150,9,1.1,0.9
4674,1,124,29.2,0,0.53,0,1,0,220,5,1.1,0.9
4675,1,0.2,0.8,0,0.04,0,1,0,220,3,1.1,0.9
4676,2,0,0,0,0,0,1,0,380,18,1.3,0.7
4677,1,0,0,0,0.66,0,1,0,220,1,1.1,0.9
4678,1,25.13,8.2,0,0.89,0,1,0,110,21,1.1,0.9
4679,1,102.7,17.8,0,48.05,0,1,0,220,5,1.1,0.9
4680,1,344.7,-31.1,0,39.129841,0,1,0,380,6,1.1,0.9
4681,1,84.09,1,0,32.3,0,1,0,380,11,1.1,0.9
4682,1,2.5,1.3,0,1.55,0,1,0,110,18,1.1,0.9
4683,1,38.84,8.5,0,7.31,0,1,0,220,5,1.1,0.9
4684,1,-0,-0,0,0.36,0,1,0,110,19,1.1,0.9
4685,1,46.15,11.2,0,10.16,0,1,0,220,5,1.1,0.9
4686,1,16.02,5.1,0,0.63,0,1,0,110,8,1.1,0.9
4687,1,0,0,0,0,0,1,0,150,8,1.1,0.9
4688,1,0,0,0,43.7,0,1,0,400,1,1.1,0.9
4689,1,109.7,15,0,30.97,0,1,0,220,5,1.1,0.9
4690,2,0,0,0,0,0,1,0,380,4,1.1,0.9
4691,1,-0,8.3,0,10.19,0,1,0,150,9,1.3,0.7
4692,1,-0,0,0,50,0,1,0,150,8,1.1,0.9
4693,1,29.38,-14.09,0,1.33,0,1,0,110,19,1.1,0.9
4694,1,10.81,3.9,0,0.61,0,1,0,110,15,1.1,0.9
4695,2,0,0,0,0,0,1,0,220,13,1.1,0.9
4696,1,15.82,7.2,0,1.9,0,1,0,110,18,1.1,0.9
4697,1,-0,0,0.147967,92.214944,0,1,0,380,18,1.3,0.7
4698,1,25.33,8.8,0,1.39,0,1,0,110,22,1.1,0.9
4699,1,-0,-0,0,3.4,0,1,0,150,9,1.1,0.9
4700,1,162,83.6,0,5.32,0,1,0,220,7,1.1,0.9
4701,2,0,0,0,0,0,1,0,380,5,1.1,0.9
4702,1,136.8,4.8,0,10,0,1,0,220,3,1.1,0.9
4703,1,19.72,7.1,0,0.28,0,1,0,110,15,1.1,0.9
4704,1,0,-0,0.304554,30.256205,0,1,0,380,10,1.1,0.9
4705,1,19.62,7.4,0,0.76,0,1,0,110,15,1.1,0.9
4706,1,0,-0,0,20.81,0,1,0,380,4,1.1,0.9
4707,1,-0,-0,0,1.74,0,1,0,150,9,1.1,0.9
4708,2,0,0,0,0,0,1,0,110,18,1.1,0.9
4709,1,0,-0,0,27.85,0,1,0,380,3,1.1,0.9
4710,1,195.4,76.84,0,8.59,0,1,0,220,5,1.1,0.9
4711,1,-0,0,0,16.11,0,1,0,220,5,1.1,0.9
4712,1,-0,0,0.073728,5.986272,0,1,0,220,10,1.1,0.9
4713,1,14.22,5.1,0,0.39,0,1,0,110,15,1.1,0.9
4714,1,-0,0,0,13.16,0,1,0,380,3,1.1,0.9
4715,1,-0,0,0,23.37,0,1,0,220,6,1.1,0.9
4716,1,392,177.7,0.181549,10.880889,0,1,0,220,18,1.1,0.9
4717,1,0,0,0,46.25,0,1,0,380,4,1.1,0.9
4718,1,97,57.4,0,93.82,0,1,0,380,3,1.1,0.9
4719,1,-2.91,-0.6,0,0.02,0,1,0,220,6,1.1,0.9
4720,1,-0,-0,0,4.51,0,1,0,150,1,1.1,0.9
4721,1,0,-0,0,6.11,0,1,0,150,10,1.1,0.9
4722,1,19.4,2.8,0,11.38,0,1,0,154,1,1.1,0.9
4723,1,-0,-0,0,35.78,0,1,0,380,3,1.1,0.9
4724,1,0,0,0,0,0,1,0,150,9,1.1,0.9
4725,1,4.91,1.6,0,4.15,0,1,0,220,5,1.1,0.9
4726,1,47.55,-1.41,0,0.76,0,1,0,110,18,1.1,0.9
4727,1,2,0.6,0,0.53,0,1,0,110,21,1.1,0.9
4728,1,3.1,0.1,0,1.34,0,1,0,220,5,1.1,0.9
4729,1,0,0,0,2.38,0,1,0,220,5,1.1,0.9
4730,1,0,0,0,0.81,0,1,0,150,9,1.1,0.9
4731,1,-0,-0,0,2.42,0,1,0,150,9,1.1,0.9
4732,1,17.7,-334.5,0.132526,55.711068,0,1,0,380,3,1.1,0.9
4733,1,-0,0,0,0,0,1,0,380,8,1.1,0.9
4734,1,0,0,0,25.339116,0,1,0,380,5,1.1,0.9
4735,1,0,0,0,13.59,0,1,0,380,1,1.1,0.9
4736,1,0,0,0.099501,43.903596,0,1,0,380,18,1.1,0.9
4737,1,277.9,143.1,0,0.69,0,1,0,380,3,1.1,0.9
4738,1,101.89,25.72,0,5.11,0,1,0,220,5,1.1,0.9
4739,2,0,0,0,0,0,1,0,110,18,1.1,0.9
4740,1,-0.15,-0.9,0,0,0,1,0,110,8,1.1,0.9
4741,1,10.5,7.32,0,0.24,0,1,0,110,18,1.1,0.9
4742,1,-0,0,0,2.03,0,1,0,380,3,1.1,0.9
4743,1,13.77,18.73,0,0.46,0,1,0,150,9,1.1,0.9
4744,1,2.2,0,0,4.81,0,1,0,220,10,1.1,0.9
4745,1,63.67,21.3,0,3.69,0,1,0,220,7,1.1,0.9
4746,1,0,0,0.181549,17.630889,0,1,0,220,18,1.1,0.9
4747,1,93.3,27.8,0,6.1,0,1,0,220,5,1.1,0.9
4748,1,-0,-0,0,1.49,0,1,0,220,5,1.1,0.9
4749,2,0,0,0,0,0,1,0,154,1,1.1,0.9
4750,1,137.7,32.6,0,5.17,0,1,0,220,4,1.1,0.9
4751,1,0,0,0,0,0,1,0,150,9,1.1,0.9
4752,1,101.1,19.8,0,3.62,0,1,0,220,4,1.1,0.9
4753,1,-0,-0,0,1.4,0,1,0,220,3,1.1,0.9
4754,1,59.17,14,0,4.07,0,1,0,220,3,1.1,0.9
4755,2,0,0,0,0,0,1,0,154,1,1.1,0.9
4756,1,10.97,-6.31,0,1.14,0,1,0,110,18,1.1,0.9
4757,1,147,56.3,0,0.51,0,1,0,150,8,1.1,0.9
4758,2,0,0,0,0,0,1,0,380,3,1.1,0.9
4759,1,45.05,19.2,0,0.21,0,1,0,110,18,1.1,0.9
4760,1,65.07,30,0,0.99,0,1,0,110,15,1.1,0.9
4761,1,173.4,31,0,1.91,0,1,0,220,7,1.1,0.9
4762,1,0,0,0,0.65,0,1,0,150,7,1.1,0.9
4763,1,31.94,10.5,0,1.02,0,1,0,110,21,1.1,0.9
4764,1,14.92,5.1,0,0.65,0,1,0,110,18,1.1,0.9
4765,1,33.04,10.1,0,0.43,0,1,0,220,5,1.1,0.9
4766,1,-16.84,-7.96,0,53.85,0,1,0,380,3,1.1,0.9
4767,1,-0,-0,0,1.04,0,1,0,110,12,1.1,0.9
4768,1,13.9,1.9,0,3.89,0,1,0,154,1,1.1,0.9
4769,1,-0,-0,0,25.04,0,1,0,154,1,1.1,0.9
4770,1,51.86,19.2,0,1.07,0,1,0,220,6,1.1,0.9
4771,1,0,0,0,1.32,0,1,0,150,10,1.1,0.9
4772,2,0,0,0,0,0,1,0,220,4,1.1,0.9
4773,2,0,0,0,0,0,1,0,220,4,1.1,0.9
4774,1,63.27,28.9,0,2.19,0,1,0,150,8,1.1,0.9
4775,1,153.2,31.5,0,12.56,0,1,0,220,11,1.1,0.9
4776,2,0,0,0,0,0,1,0,380,8,1.1,0.9
4777,1,97.5,13.9,0,1.24,0,1,0,154,1,1.1,0.9
4778,1,0,-0,0,0.01,0,1,0,150,9,1.1,0.9
4779,1,0,0,0,3.52,0,1,0,380,8,1.1,0.9
4780,1,2.5,1.5,0,0.83,0,1,0,110,18,1.1,0.9
4781,1,40.14,24.9,0,5.71,0,1,0,150,9,1.1,0.9
4782,1,21.02,14.8,0,0.1,0,1,0,150,9,1.1,0.9
4783,2,0,0,0,0,0,1,0,220,5,1.1,0.9
4784,1,69.78,22.4,0,2.72,0,1,0,110,21,1.1,0.9
4785,1,-0,-0,0,6.26,0,1,0,220,3,1.1,0.9
4786,1,89.9,40.2,0,0.37,0,1,0,380,3,1.1,0.9
4787,1,71.98,27.1,0,7.2,0,1,0,380,5,1.1,0.9
4788,2,0,0,0,0,0,1,0,220,19,1.1,0.9
4789,1,146.9,-5.1,0,0,0,1,0,220,3,1.1,0.9
4790,1,0,0,0,0,0,1,0,150,9,1.1,0.9
4791,1,9.11,3,0,1.24,0,1,0,110,12,1.1,0.9
4792,1,0,0,0,29.91,0,1,0,150,9,1.1,0.9
4793,1,336.9,81,0,19.53,0,1,0,220,3,1.1,0.9
4794,1,11.41,3.8,0,0.36,0,1,0,110,18,1.1,0.9
4795,1,0,0,0,81.29,0,1,0,380,4,1.1,0.9
4796,1,-9.6,-2.5,0,2.15,0,1,0,150,9,1.3,0.7
4797,1,-0.01,0,0,0,0,1,0,380,8,1.1,0.9
4798,1,0,0,0,0,0,1,0,150,9,1.1,0.9
4799,1,0,0,0,2.62,0,1,0,380,1,1.1,0.9
4800,1,-0,-0,0,0.34,0,1,0,150,9,1.1,0.9
4801,1,-0,0,0.252818,66.30157,0,1,0,380,21,1.3,0.7
4802,1,20.12,4.9,0,1.61,0,1,0,110,18,1.1,0.9
4803,1,0,-0,0,2.03,0,1,0,110,21,1.1,0.9
4804,1,118.6,43.4,0,0.8,0,1,0,220,3,1.1,0.9
4805,2,0,0,0,0,0,1,0,220,13,1.1,0.9
4806,1,210.8,-0.7,0,4.14,0,1,0,220,4,1.1,0.9
4807,1,39.84,6.4,0,34.58,0,1,0,380,10,1.1,0.9
4808,1,7.01,1,0,0.92,0,1,0,150,7,1.1,0.9
4809,1,151,7.1,0,4.24,0,1,0,220,4,1.1,0.9
4810,1,-0,0,0.07,3.65,0,1,0,220,1,1.1,0.9
4811,1,-875.4,-172.2,0,40.13,0,1,0,380,3,1.1,0.9
4812,1,11.2,1.6,0,4.75,0,1,0,154,1,1.1,0.9
4813,1,141.36,53.5,0,2.76,0,1,0,220,6,1.1,0.9
4814,1,41.25,13.5,0,0.39,0,1,0,110,21,1.1,0.9
4815,1,0,-0,0,0.15,0,1,0,110,21,1.1,0.9
4816,2,0,0,0,0,0,1,0,220,5,1.1,0.9
4817,1,270.5,77.8,0,81.25,0,1,0,380,20,1.1,0.9
4818,1,110.2,15.7,0,2.3,0,1,0,154,1,1.1,0.9
4819,2,0,0,0,0,0,1,0,380,5,1.1,0.9
4820,1,0,-0,0,0.06,0,1,0,120,6,1.1,0.9
4821,1,0,-0,0,0.83,0,1,0,150,9,1.1,0.9
4822,1,78.49,48.6,0,1.05,0,1,0,150,9,1.1,0.9
4823,2,0,0,0,0,0,1,0,220,5,1.1,0.9
4824,2,0,0,0,0,0,1,0,380,21,1.3,0.7
4825,1,-0,0,0,46.7,0,1,0,380,8,1.1,0.9
4826,1,103.6,16,0,11.22,0,1,0,220,5,1.1,0.9
4827,1,0,-0,0,3.38,0,1,0,220,3,1.1,0.9
4828,1,0,0,0,0,0,1,0,150,9,1.1,0.9
4829,1,171.9,39.1,0,4.23,0,1,0,220,5,1.1,0.9
4830,1,-0,-0,0.127127,25.564419,0,1,0,380,7,1.1,0.9
4831,1,130.4,44.33,0,5.22,0,1,0,220,5,1.1,0.9
4832,1,19.22,6.4,0,31.78,0,1,0,220,6,1.1,0.9
4833,1,5.11,2.5,0,0.57,0,1,0,110,18,1.1,0.9
4834,2,0,0,0,0,0,1,0,154,1,1.1,0.9
4835,1,34.14,21.1,0,0,0,1,0,150,9,1.3,0.7
4836,1,-0,-0,0.11,4.95,0,1,0,380,6,1.1,0.9
4837,1,-10.28,-2.68,0,0.9,0,1,0,110,18,1.1,0.9
4838,1,19.82,6.5,0,1.47,0,1,0,110,18,1.1,0.9
4839,1,0.01,0,0,0,0,1,0,150,9,1.1,0.9
4840,1,151.1,66.9,0,0.41,0,1,0,380,3,1.1,0.9
4841,1,25.23,15.6,0,0,0,1,0,150,9,1.1,0.9
4842,1,-5.01,-1.81,0,15.16,0,1,0,220,11,1.1,0.9
4843,2,0,0,0,0,0,1,0,380,4,1.1,0.9
4844,2,0,0,0,0,0,1,0,220,13,1.1,0.9
4845,2,0,0,0,0,0,1,0,150,1,1.1,0.9
4846,2,0,0,0,0,0,1,0,150,8,1.1,0.9
4847,2,0,0,0,0,0,1,0,380,13,1.1,0.9
4848,2,0,0,0,0,0,1,0,220,23,1.1,0.9
4849,1,0.2,0.5,0.684311,47.304488,0,1,0,380,3,1.1,0.9
4850,2,0,0,0,0,0,1,0,220,5,1.1,0.9
4851,1,2.3,0.3,0,0.29,0,1,0,110,18,1.1,0.9
4852,1,45.55,-59.9,0,30.04,0,1,0,220,5,1.1,0.9
4853,1,-0,-0,0,12.98,0,1,0,150,9,1.1,0.9
4854,1,-0,-0,0,2.47,0,1,0,220,3,1.1,0.9
4855,1,127.9,-34,0,19.86,0,1,0,220,4,1.1,0.9
4856,1,45.95,7.5,0,8.39,0,1,0,220,4,1.1,0.9
4857,1,78.69,19.6,0,0.87,0,1,0,110,3,1.1,0.9
4858,1,-0,-0,0,53.97,0,1,0,380,8,1.1,0.9
4859,1,261.2,105.6,0,28.53,0,1,0,380,3,1.1,0.9
4860,1,0,-0,0,29.32,0,1,0,380,3,1.1,0.9
4861,1,0,-0,0.09,7.22,0,1,0,220,21,1.1,0.9
4862,1,-5.88,-3.76,0,0.39,0,1,0,110,18,1.1,0.9
4863,1,-0,0,0,0,0,1,0,150,8,1.1,0.9
4864,1,-28.21,-6,0,0.05,0,1,0,220,5,1.1,0.9
4865,1,0,0,0,0.51,0,1,0,380,6,1.1,0.9
4866,1,169,56.4,0,8.06,0,1,0,380,3,1.1,0.9
4867,1,65.77,27.3,0,0.49,0,1,0,220,5,1.1,0.9
4868,1,2.2,0.5,0,2.88,0,1,0,150,10,1.1,0.9
4869,1,-0,0,0,8.1,0,1,0,220,6,1.1,0.9
4870,1,65.5,9.3,0,5.31,0,1,0,154,1,1.1,0.9
4871,2,0,0,0,0,0,1,0,110,3,1.1,0.9
4872,1,15.42,3.9,0,0.79,0,1,0,110,8,1.1,0.9
4873,1,262.6,31.8,0,8.13,0,1,0,220,6,1.1,0.9
4874,1,-0.58,-53.03,0,6.85,0,1,0,220,5,1.1,0.9
4875,1,-0,-0,0,2.74,0,1,0,220,3,1.1,0.9
4876,1,230.9,42.6,0,12.62,0,1,0,220,7,1.1,0.9
4877,1,0.9,0.3,0,1.48,0,1,0,110,19,1.1,0.9
4878,1,5.11,1.7,0,0.48,0,1,0,110,12,1.1,0.9
4879,1,0,-0,0,3.48,0,1,0,380,3,1.1,0.9
4880,2,0,0,0,0,0,1,0,220,5,1.1,0.9
4881,1,5.11,0,0,4.97,0,1,0,110,18,1.1,0.9
4882,2,0,0,0,0,0,1,0,154,1,1.1,0.9
4883,1,0,-0,0,1.26,0,1,0,150,9,1.1,0.9
4884,1,0,0,0,9.77,0,1,0,380,3,1.1,0.9
4885,1,166.4,50.4,0,1.23,0,1,0,220,5,1.1,0.9
4886,1,-0,0,0,3.08,0,1,0,380,3,1.1,0.9
4887,1,53.56,33.2,0,3.77,0,1,0,150,9,1.1,0.9
4888,1,186.9,26.6,0,11.96,0,1,0,400,1,1.1,0.9
4889,1,74.98,19.8,0,6.47,0,1,0,220,5,1.1,0.9
4890,1,185,43.6,0,6.3,0,1,0,220,4,1.1,0.9
4891,1,25.1,3.6,0,1.74,0,1,0,154,1,1.1,0.9
4892,2,0,0,0,0,0,1,0,220,1,1.1,0.9
4893,1,-0,-0,0,39.21,0,1,0,380,1,1.1,0.9
4894,1,21.62,7.8,0,0.68,0,1,0,110,19,1.3,0.7
4895,1,-7.61,2.5,0,0.5,0,1,0,150,9,1.1,0.9
4896,1,329.7,32.4,0,4.5,0,1,0,220,4,1.1,0.9
4897,2,0,0,0,0,0,1,0,220,4,1.1,0.9
4898,1,55.7,7.9,0,0.1,0,1,0,154,1,1.1,0.9
4899,1,0,-0,0.12,12.76,0,1,0,220,21,1.1,0.9
4900,2,0,0,0,0,0,1,0,154,1,1.1,0.9
4901,1,-0,0,0,0.88,0,1,0,110,3,1.1,0.9
4902,1,1.9,-0,0,0.5,0,1,0,110,18,1.1,0.9
4903,1,-0,-0,0,220.46,0,1,0,380,18,1.3,0.7
4904,1,96,33.3,0,16.89,0,1,0,220,6,1.1,0.9
4905,1,17.12,5.6,0,1.12,0,1,0,110,12,1.1,0.9
4906,1,175.8,70.7,0,19.08,0,1,0,220,4,1.1,0.9
4907,1,125.16,29.2,0,2.69,0,1,0,220,5,1.1,0.9
4908,1,50.06,9.9,0,11.56,0,1,0,220,5,1.1,0.9
4909,1,220.6,83.4,0,17.73,0,1,0,380,20,1.1,0.9
4910,1,-0,0,0,0.95,0,1,0,220,4,1.1,0.9
4911,1,-0,-0,0,1.09,0,1,0,150,9,1.1,0.9
4912,1,-0,0,0,0.45,0,1,0,220,20,1.1,0.9
4913,1,-24.03,7.9,0,0.25,0,1,0,150,9,1.1,0.9
4914,1,14.91,-8.73,0,34.66,0,1,0,220,5,1.1,0.9
4915,1,0,0,0,0.31,0,1,0,150,9,1.1,0.9
4916,1,0,-0,0,0.94,0,1,0,110,18,1.1,0.9
4917,1,71.6,10.2,0,58.47,0,1,0,400,1,1.1,0.9
4918,2,0,0,0,0,0,1,0,220,5,1.1,0.9
4919,1,15.82,9.8,0,7.61,0,1,0,150,9,1.1,0.9
4920,1,-0,0,0,145.62,0,1,0,400,1,1.1,0.9
4921,1,0,-0,0,18.54,0,1,0,380,3,1.1,0.9
4922,1,0,-0,0,2.57,0,1,0,380,1,1.1,0.9
4923,1,0,0,0,26,0,1,0,380,1,1.1,0.9
4924,1,71.76,11.37,0,0,0,1,0,110,24,1.1,0.9
4925,1,-0,0,0,0.3,0,1,0,220,5,1.1,0.9
4926,1,3.8,1.1,0,10.69,0,1,0,380,10,1.1,0.9
4927,1,46.2,6.6,0,1.24,0,1,0,154,1,1.1,0.9
4928,1,40.04,10,0,23.59,0,1,0,380,6,1.1,0.9
4929,1,37,8.7,0.070441,50.913893,0,1,0,380,2,1.1,0.9
4930,1,2.5,1.3,0,0.16,0,1,0,110,18,1.1,0.9
4931,2,0,0,0,0,0,1,0,380,4,1.1,0.9
4932,1,0,0,0,0,0,1,0,150,9,1.1,0.9
4933,1,-19.22,6.3,0,1.02,0,1,0,150,9,1.1,0.9
4934,1,22.42,7.3,0,0.77,0,1,0,110,12,1.1,0.9
4935,1,-0,0,0,15.76,0,1,0,220,12,1.1,0.9
4936,1,312.2,28,0,48.6,0,1,0,220,5,1.1,0.9
4937,1,11.61,2.5,0,0.42,0,1,0,110,3,1.1,0.9
4938,2,0,0,0,0,0,1,0,380,7,1.1,0.9
4939,1,56.76,31.1,0,0.37,0,1,0,220,5,1.1,0.9
4940,1,0,0,0,5.5,0,1,0,150,9,1.1,0.9
4941,1,59.67,25.6,0,11.54,0,1,0,220,3,1.1,0.9
4942,1,109.9,33.6,0,3.72,0,1,0,220,5,1.1,0.9
4943,1,0,-0,0,0.83,0,1,0,380,6,1.1,0.9
4944,2,0,0,0,0,0,1,0,110,19,1.1,0.9
4945,2,0,0,0,0,0,1,0,380,4,1.1,0.9
4946,1,329.7,220.4,0,46.92,0,1,0,380,3,1.1,0.9
4947,1,88.3,2.8,0,5.21,0,1,0,220,4,1.1,0.9
4948,1,10.21,-3.2,0,5.15,0,1,0,220,4,1.1,0.9
4949,2,0,0,0,0,0,1,0,110,18,1.1,0.9
4950,1,218.7,-9.1,0,49,0,1,0,220,5,1.1,0.9
4951,1,71.98,34.1,0,7.65,0,1,0,220,5,1.1,0.9
4952,2,0,0,0,0,0,1,0,220,5,1.1,0.9
4953,1,66.77,11.1,0,2.7,0,1,0,220,4,1.1,0.9
4954,2,0,0,0,0,0,1,0,220,4,1.1,0.9
4955,2,0,0,0,0,0,1,0,154,1,1.1,0.9
4956,1,0,-0,0,0.99,0,1,0,220,1,1.1,0.9
4957,2,0,0,0,0,0,1,0,380,4,1.1,0.9
4958,1,-0,-0,0,1.94,0,1,0,220,4,1.1,0.9
4959,2,0,0,0,0,0,1,0,400,1,1.1,0.9
4960,1,12.91,7.1,0,0.84,0,1,0,110,18,1.1,0.9
4961,1,62.97,68,0,13.59,0,1,0,220,16,1.1,0.9
4962,1,29.13,18,0,0.06,0,1,0,150,9,1.1,0.9
4963,1,-0,-0,0,0.29,0,1,0,150,9,1.1,0.9
4964,1,-0,-0,0,29.32,0,1,0,380,8,1.1,0.9
4965,1,0,0,0,0,0,1,0,150,9,1.1,0.9
4966,1,110.7,78.7,0,5.27,0,1,0,220,17,1.1,0.9
4967,2,0,0,0,0,0,1,0,220,4,1.1,0.9
4968,1,-0,-0,0,16.57,0,1,0,380,1,1.1,0.9
4969,2,0,0,0,0,0,1,0,380,14,1.1,0.9
4970,1,-0,-0,0,171.931977,0,1,0,380,5,1.1,0.9
4971,1,130,128,0,7.73,0,1,0,220,3,1.1,0.9
4972,1,13.9,1.9,0,4.71,0,1,0,154,1,1.1,0.9
4973,1,0,0,0,0,0,1,0,150,9,1.1,0.9
4974,1,89.08,26.9,0,4.68,0,1,0,220,5,1.1,0.9
4975,1,0,0,0,0,0,1,0,150,9,1.3,0.7
4976,1,23.43,7.5,0,0.1,0,1,0,110,18,1.1,0.9
4977,1,-0,-0,0.181549,24.230889,0,1,0,220,18,1.1,0.9
4978,1,0,0,0,0.31,0,1,0,150,9,1.1,0.9
4979,2,0,0,0,0,0,1,0,380,6,1.1,0.9
4980,1,51.8,7.4,0,3.41,0,1,0,154,1,1.1,0.9
4981,1,-0,0,0,1.2,0,1,0,150,9,1.1,0.9
4982,1,4.81,1.6,0,0.53,0,1,0,110,12,1.1,0.9
4983,1,0,-0,0,16.87,0,1,0,154,1,1.1,0.9
4984,1,10.11,1.6,0,0.66,0,1,0,110,18,1.1,0.9
4985,1,32.5,30.5,0,265.721081,0,1,0,380,9,1.3,0.7
4986,1,-22.8,-16.4,0,0.19,0,1,0,110,21,1.1,0.9
4987,1,-4.66,1.11,0,0.19,0,1,0,110,18,1.1,0.9
4988,1,11.41,3.8,0,1.01,0,1,0,110,18,1.1,0.9
4989,1,-4.89,-2.4,0,0.25,0,1,0,110,18,1.1,0.9
4990,1,0,-0,0.090774,3.730444,0,1,0,220,18,1.1,0.9
4991,1,501.1,10.7,0,18.07,0,1,0,380,6,1.1,0.9
4992,1,58.36,42.7,0,1.29,0,1,0,110,18,1.1,0.9
4993,1,-0.12,-1.74,0,0,0,1,0,380,8,1.1,0.9
4994,2,0,0,0,0,0,1,0,380,6,1.1,0.9
4995,1,190.7,13.3,0,4.61,0,1,0,220,6,1.1,0.9
4996,2,0,0,0,0,0,1,0,110,12,1.1,0.9
4997,1,0,0,0,0.06,0,1,0,220,21,1.1,0.9
4998,1,-0,-0,0,1.433772,0,1,0,220,20,1.1,0.9
4999,1,73.7,10.5,0,4.55,0,1,0,154,1,1.1,0.9
5000,1,-0,-0,0,5.98,0,1,0,220,21,1.1,0.9
5001,1,82.49,24.5,0,0.62,0,1,0,110,8,1.1,0.9
5002,1,-0,0,0,4.34,0,1,0,220,5,1.1,0.9
5003,1,17.87,-8.59,0,0.21,0,1,0,220,5,1.1,0.9
5004,2,0,0,0,0,0,1,0,220,5,1.1,0.9
5005,2,0,0,0,0,0,1,0,380,3,1.1,0.9
5006,1,-58.77,18.7,0,4.23,0,1,0,150,10,1.1,0.9
5007,1,0,0,0,40.291745,0,1,0,380,5,1.1,0.9
5008,1,0,-0,0,23.76,0,1,0,380,8,1.1,0.9
5009,1,0,-0,0.27075,87.43435,0,1,0,380,18,1.1,0.9
5010,1,11.2,1.6,0,3.74,0,1,0,154,1,1.1,0.9
5011,1,0,-0,0,11.27,0,1,0,380,3,1.1,0.9
5012,1,5.11,2.5,0,0.52,0,1,0,110,18,1.1,0.9
5013,1,-0,-0,0,1.15,0,1,0,150,9,1.1,0.9
5014,1,70.08,35,0,1.45,0,1,0,220,6,1.1,0.9
5015,1,27.13,9.8,0,0.17,0,1,0,110,19,1.1,0.9
5016,1,-0,0,0,8.347383,0,1,0,380,5,1.1,0.9
5017,1,0.1,-9.6,0,1.3,0,1,0,220,3,1.1,0.9
5018,1,9.51,2.8,0,0.5,0,1,0,110,18,1.1,0.9
5019,2,0,0,0,0,0,1,0,220,5,1.1,0.9
5020,2,0,0,0,0,0,1,0,220,1,1.1,0.9
5021,1,0,-0,0,1.98,0,1,0,220,3,1.1,0.9
5022,1,38.64,23.9,0,0.94,0,1,0,150,9,1.1,0.9
5023,1,-0,0,0,2.81,0,1,0,154,1,1.1,0.9
5024,1,9.51,3.1,0,0.52,0,1,0,110,19,1.1,0.9
5025,2,0,0,0,0,0,1,0,220,4,1.1,0.9
5026,1,-0,-0,0,20.11,0,1,0,380,1,1.1,0.9
5027,2,0,0,0,0,0,1,0,110,19,1.1,0.9
5028,1,38.1,5.5,0,3.32,0,1,0,154,1,1.1,0.9
5029,1,-12.92,-1.53,0,0.96,0,1,0,110,18,1.1,0.9
5030,1,30.33,18.8,0,1.35,0,1,0,150,9,1.1,0.9
5031,1,174.7,35,0,2.14,0,1,0,150,8,1.1,0.9
5032,1,14.32,4.4,0,0.74,0,1,0,110,22,1.1,0.9
5033,1,18.9,2.7,0,2.81,0,1,0,154,1,1.1,0.9
5034,1,32.24,4.8,0,0.85,0,1,0,220,4,1.1,0.9
5035,1,-0,-0,0,13.25,0,1,0,380,1,1.1,0.9
5036,2,0,0,0,0,0,1,0,110,15,1.1,0.9
5037,1,10.31,4.3,0,0.67,0,1,0,110,18,1.1,0.9
5038,1,-0,0,0,2.02,0,1,0,380,1,1.1,0.9
5039,1,20.32,10.1,0,0.14,0,1,0,110,18,1.1,0.9
5040,1,55.7,7.9,0,11.74,0,1,0,154,1,1.1,0.9
5041,1,0,8.8,0,18.87,0,1,0,150,9,1.1,0.9
5042,1,24.33,10,0,84.57,0,1,0,380,4,1.1,0.9
5043,2,0,0,0,0,0,1,0,220,21,1.1,0.9
5044,1,0,-0,0,12.01,0,1,0,380,1,1.1,0.9
5045,1,11.41,2.5,0,0.22,0,1,0,110,18,1.1,0.9
5046,1,-0,-0,0.07356,1.029149,0,1,0,220,1,1.1,0.9
5047,1,4.61,1.3,0,0.53,0,1,0,110,18,1.1,0.9
5048,1,-0,0,0,9.59,0,1,0,380,3,1.1,0.9
5049,1,136.6,29,0,2.05,0,1,0,220,5,1.1,0.9
5050,1,0,0,0.181549,18.620889,0,1,0,220,18,1.1,0.9
5051,2,0,0,0,0,0,1,0,220,5,1.1,0.9
5052,1,-0,-0,0,5.173673,0,1,0,220,24,1.1,0.9
5053,1,43.45,26.9,0,6.37,0,1,0,150,9,1.1,0.9
5054,1,55.16,19.8,0,135.46,0,1,0,380,3,1.1,0.9
5055,1,0,0,0.263214,3.036617,0,1,0,220,19,1.1,0.9
5056,1,62.7,9,0,4.93,0,1,0,154,1,1.1,0.9
5057,1,0,0,0,0.06,0,1,0,110,21,1.1,0.9
5058,1,9.51,0.5,0,0.04,0,1,0,150,9,1.1,0.9
5059,2,0,0,0,0,0,1,0,380,6,1.1,0.9
5060,2,0,0,0,0,0,1,0,380,4,1.1,0.9
5061,1,205.8,66.8,0,3.65,0,1,0,380,3,1.1,0.9
5062,1,160.6,51.2,0,46.39,0,1,0,380,20,1.1,0.9
5063,1,0,0,0,0,0,1,0,150,9,1.1,0.9
5064,1,22.32,7.3,0,0.46,0,1,0,110,12,1.1,0.9
5065,2,0,0,0,0,0,1,0,380,8,1.1,0.9
5066,1,35.64,22,0,4.46,0,1,0,150,9,1.1,0.9
5067,2,0,0,0,0,0,1,0,380,5,1.1,0.9
5068,1,3.8,1.3,0,0.78,0,1,0,110,18,1.1,0.9
5069,1,-19.07,-6.06,0,16.68,0,1,0,220,11,1.1,0.9
5070,1,50.06,25,0,1.21,0,1,0,110,12,1.1,0.9
5071,1,0,0,0,0.85,0,1,0,110,18,1.1,0.9
5072,1,0,0,0,22.93,0,1,0,150,9,1.3,0.7
5073,1,49.8,7.1,0,1.4,0,1,0,154,1,1.1,0.9
5074,1,5.11,2.5,0,1.5,0,1,0,110,18,1.1,0.9
5075,2,0,0,0,0,0,1,0,220,13,1.1,0.9
5076,1,19.12,2.8,0,0.97,0,1,0,110,18,1.1,0.9
5077,1,30.93,5.8,0,4.45,0,1,0,220,5,1.1,0.9
5078,1,92.4,6.3,0,4.32,0,1,0,220,6,1.1,0.9
5079,1,-0,0,0,49.26,0,1,0,400,1,1.1,0.9
5080,1,0,-0,0,0.04,0,1,0,150,9,1.1,0.9
5081,1,3.7,1.3,0,0.98,0,1,0,110,19,1.1,0.9
5082,1,43.15,11.1,0,0.4,0,1,0,110,19,1.1,0.9
5083,1,80.39,10.8,0,0.35,0,1,0,220,5,1.1,0.9
5084,1,0,-0,0,494.41,0,1,0,750,1,1.1,0.9
5085,1,6.61,3.3,0,2.67,0,1,0,110,22,1.1,0.9
5086,1,7.41,2.7,0,1.08,0,1,0,110,19,1.1,0.9
5087,1,-14.81,-0.52,0,0.13,0,1,0,110,18,1.1,0.9
5088,1,87.38,-90.15,0,16.05,0,1,0,220,3,1.1,0.9
5089,1,155.25,23.3,0,3.74,0,1,0,220,6,1.1,0.9
5090,1,0,-0,0,4.74,0,1,0,154,1,1.1,0.9
5091,2,0,0,0,0,0,1,0,380,4,1.1,0.9
5092,2,0,0,0,0,0,1,0,380,16,1.1,0.9
5093,1,70.78,28,0,1.49,0,1,0,220,5,1.1,0.9
5094,1,-0,-0,0,5.02,0,1,0,220,10,1.1,0.9
5095,1,-0,0,0,0.22,0,1,0,110,18,1.1,0.9
5096,1,-2.27,-1.81,0,42.76,0,1,0,380,4,1.1,0.9
5097,2,0,0,0,0,0,1,0,150,2,1.1,0.9
5098,2,0,0,0,0,0,1,0,400,1,1.1,0.9
5099,1,0,0,0,9.34,0,1,0,220,5,1.1,0.9
5100,1,117.7,115,0,12.29,0,1,0,380,3,1.1,0.9
5101,1,-0,0,0.093329,56.622656,0,1,0,380,1,1.1,0.9
5102,1,99.4,-347.1,0,31.86,0,1,0,380,3,1.1,0.9
5103,1,10.81,1.9,0,1.6,0,1,0,110,18,1.1,0.9
5104,1,-0,0,0,9.06,0,1,0,220,3,1.1,0.9
5105,1,37,5.3,0,1.74,0,1,0,154,1,1.1,0.9
5106,1,39.94,13,0,2.47,0,1,0,220,5,1.1,0.9
5107,1,122.9,19.3,0,68.84,0,1,0,380,16,1.1,0.9
5108,1,-55.83,-31.99,0,2.88,0,1,0,110,8,1.1,0.9
5109,1,213.1,-12.3,0,30.87,0,1,0,380,6,1.1,0.9
5110,2,0,0,0,0,0,1,0,220,5,1.1,0.9
5111,1,139.9,1.1,0,5.58,0,1,0,220,4,1.1,0.9
5112,1,41.35,25.6,0,9.9,0,1,0,150,9,1.1,0.9
5113,1,-0,-0,0,11.9,0,1,0,154,1,1.1,0.9
5114,1,-0,0,0,3.41,0,1,0,220,6,1.1,0.9
5115,1,2.47,-0.62,0,2.54,0,1,0,150,1,1.1,0.9
5116,1,124.9,77,0,23.05,0,1,0,380,3,1.1,0.9
5117,1,46.25,13.1,0,1.29,0,1,0,220,4,1.1,0.9
5118,1,111.4,15.9,0,19.05,0,1,0,154,1,1.1,0.9
5119,1,1.4,0.5,0,0.35,0,1,0,110,19,1.1,0.9
5120,2,0,0,0,0,0,1,0,220,5,1.1,0.9
5121,1,23.4,8.38,0,1.07,0,1,0,220,4,1.1,0.9
5122,1,163.1,23.2,0,3.36,0,1,0,154,1,1.1,0.9
5123,1,-15.91,-6.11,0,0.21,0,1,0,110,23,1.1,0.9
5124,1,-0,-0,0,0.66,0,1,0,380,6,1.1,0.9
5125,1,0,0,0,16.06,0,1,0,380,4,1.1,0.9
5126,1,17.82,7.3,0,0.14,0,1,0,110,18,1.1,0.9
5127,1,66.47,22.1,0,0.46,0,1,0,110,21,1.1,0.9
5128,1,20.9,3,0,3.48,0,1,0,154,1,1.1,0.9
5129,1,102.3,14.6,0,1.1,0,1,0,154,1,1.1,0.9
5130,1,572.3,159.7,0,19.88,0,1,0,380,6,1.1,0.9
5131,1,-0,0,0,7.84,0,1,0,220,5,1.1,0.9
5132,1,12.31,3,0,0.98,0,1,0,110,18,1.1,0.9
5133,1,0,0,0,0.16,0,1,0,150,9,1.1,0.9
5134,2,0,0,0,0,0,1,0,154,1,1.1,0.9
5135,1,0,0,0,0.93,0,1,0,110,18,1.1,0.9
5136,1,52.96,32.8,0,5.79,0,1,0,150,9,1.1,0.9
5137,1,16.92,0,0,0.57,0,1,0,220,5,1.1,0.9
5138,2,0,0,0,0,0,1,0,380,6,1.1,0.9
5139,1,24.63,2.1,0,1.26,0,1,0,220,13,1.1,0.9
5140,1,26.35,30,0,1.82,0,1,0,150,9,1.1,0.9
5141,1,18.92,6.6,0,1.4,0,1,0,110,18,1.1,0.9
5142,1,0,0,0,15,0,1,0,220,3,1.1,0.9
5143,1,0,-0,0,1.66,0,1,0,150,9,1.1,0.9
5144,2,0,0,0,0,0,1,0,380,5,1.1,0.9
5145,2,0,0,0,0,0,1,0,220,3,1.1,0.9
5146,1,229.9,48.9,0,8.36,0,1,0,220,5,1.1,0.9
5147,1,-0,0,0,17.81,0,1,0,380,1,1.1,0.9
5148,1,139.77,41.14,0,15.57,0,1,0,220,13,1.1,0.9
5149,1,0.2,1.6,0,0.23,0,1,0,220,3,1.1,0.9
5150,1,-0,0,0,1.33,0,1,0,150,9,1.1,0.9
5151,1,-0,-0,0,0.32,0,1,0,150,9,1.1,0.9
5152,2,0,0,0,0,0,1,0,220,3,1.1,0.9
5153,1,18.52,6.1,0,1.24,0,1,0,110,21,1.1,0.9
5154,2,0,0,0,0,0,1,0,150,1,1.1,0.9
5155,1,411.3,168,0,0,0,1,0,150,2,1.1,0.9
5156,1,0,0,0,0,0,1,0,150,9,1.1,0.9
5157,1,-0,-0,0,0.23,0,1,0,110,18,1.1,0.9
5158,2,0,0,0,0,0,1,0,220,13,1.1,0.9
5159,1,21.12,7.7,0,0.52,0,1,0,110,19,1.1,0.9
5160,1,-0,-0,0.094757,-0.276956,0,1,0,220,19,1.1,0.9
5161,1,0,-0,0,6.89,0,1,0,220,22,1.1,0.9
5162,1,55.26,0,0,1.05,0,1,0,220,4,1.1,0.9
5163,1,-11.81,-12,0,19.39,0,1,0,220,4,1.1,0.9
5164,2,0,0,0,0,0,1,0,380,3,1.1,0.9
5165,1,-0,-0,0,35.06,0,1,0,380,8,1.1,0.9
5166,1,0,-0,0,0.48,0,1,0,150,9,1.1,0.9
5167,1,12.01,0.7,0,0.5,0,1,0,220,3,1.1,0.9
5168,1,-0,0,0,0.45,0,1,0,110,12,1.1,0.9
5169,1,0,0,0,30.28,0,1,0,380,3,1.1,0.9
5170,1,0,0,0,19.57,0,1,0,220,4,1.1,0.9
5171,2,0,0,0,0,0,1,0,220,4,1.1,0.9
5172,1,3,1.7,0,0.53,0,1,0,110,23,1.1,0.9
5173,1,-0,-0,0,1.41,0,1,0,110,12,1.1,0.9
5174,1,0,-0,0,8.19,0,1,0,220,5,1.1,0.9
5175,1,-0,-0,0.087808,3.044992,0,1,0,220,18,1.1,0.9
5176,1,1.9,0.7,0,0.19,0,1,0,110,19,1.1,0.9
5177,1,0,0,0.44806,95.507515,0,1,0,380,11,1.1,0.9
5178,1,90.2,5.8,0,18.69,0,1,0,380,3,1.1,0.9
5179,1,179.8,5.67,0,12.83,0,1,0,220,5,1.1,0.9
5180,2,0,0,0,0,0,1,0,154,1,1.1,0.9
5181,1,45.05,15.3,0,12.29,0,1,0,220,6,1.1,0.9
5182,1,0,0,0,0.18,0,1,0,220,5,1.1,0.9
5183,1,0,0,0,2.18,0,1,0,220,1,1.1,0.9
5184,1,0,0.2,0,0.12,0,1,0,220,3,1.1,0.9
5185,1,0,0,0.090774,3.340444,0,1,0,220,18,1.1,0.9
5186,1,36.34,22.5,0,2.39,0,1,0,150,9,1.1,0.9
5187,1,10.8,1.6,0,2.88,0,1,0,154,1,1.1,0.9
5188,1,107.9,17.6,0,1.03,0,1,0,150,8,1.1,0.9
5189,1,24.33,5.8,0,13.48,0,1,0,220,4,1.1,0.9
5190,1,0,0,0,0.53,0,1,0,110,21,1.1,0.9
5191,1,67.98,9.2,0,7.77,0,1,0,220,4,1.1,0.9
5192,2,0,0,0,0,0,1,0,220,6,1.1,0.9
5193,2,0,0,0,0,0,1,0,110,18,1.1,0.9
5194,1,102.7,39,0,135.53,0,1,0,380,3,1.1,0.9
5195,1,33.24,11.1,0,1.14,0,1,0,110,21,1.1,0.9
5196,1,7.01,2.3,0,0.81,0,1,0,110,12,1.1,0.9
5197,1,35.14,12.6,0,0.97,0,1,0,110,15,1.1,0.9
5198,1,7.41,2.7,0,0.8,0,1,0,110,19,1.1,0.9
5199,1,76.08,17.1,0,5.78,0,1,0,220,20,1.1,0.9
5200,1,214.8,30.6,0,3.65,0,1,0,154,1,1.1,0.9
5201,1,35.94,26,0,8.07,0,1,0,220,1,1.1,0.9
5202,1,85.09,13.4,0,0.23,0,1,0,220,4,1.1,0.9
5203,1,221.9,86.3,0,2.18,0,1,0,150,8,1.1,0.9
5204,1,18.8,2.7,0,0.31,0,1,0,154,1,1.1,0.9
5205,1,-0,-0,0,2.84,0,1,0,220,1,1.1,0.9
5206,1,-0,-0,0,4.99,0,1,0,220,1,1.1,0.9
5207,1,11.71,3.9,0,0.77,0,1,0,110,12,1.1,0.9
5208,1,41.65,13.6,0,0.31,0,1,0,110,21,1.1,0.9
5209,1,158.79,39.45,0,63.31,0,1,0,380,13,1.1,0.9
5210,1,347.61,74.37,0,0,0,1,0,220,2,1.1,0.9
5211,1,0,-0,0,18.22,0,1,0,380,1,1.1,0.9
5212,1,-0,0,0,0.2,0,1,0,220,5,1.1,0.9
5213,1,246.8,36.3,0,16.01,0,1,0,220,5,1.1,0.9
5214,1,0,-0,0,0.88,0,1,0,220,1,1.1,0.9
5215,1,-0,-0,0,0.89,0,1,0,220,5,1.1,0.9
5216,1,0,-0,0,0.38,0,1,0,150,9,1.1,0.9
5217,1,12.11,-0,0,0.6,0,1,0,220,4,1.1,0.9
5218,1,68.68,21,0,0.56,0,1,0,110,21,1.1,0.9
5219,1,23.03,8.3,0,0.09,0,1,0,110,19,1.1,0.9
5220,1,58.5,8.3,0,4,0,1,0,154,1,1.1,0.9
5221,1,0,-0,0,0.2,0,1,0,110,18,1.1,0.9
5222,1,13.9,1.9,0,3.05,0,1,0,154,1,1.1,0.9
5223,1,4.61,1.7,0,0.49,0,1,0,110,19,1.1,0.9
5224,1,27.73,17.2,0,0.36,0,1,0,150,9,1.1,0.9
5225,2,0,0,0,0,0,1,0,220,7,1.1,0.9
5226,2,0,0,0,0,0,1,0,380,9,1.1,0.9
5227,1,1.9,1.4,0,1.07,0,1,0,110,18,1.1,0.9
5228,1,44.95,18.7,0,5.36,0,1,0,220,3,1.1,0.9
5229,1,-0,0,0,50.54,0,1,0,220,22,1.1,0.9
5230,1,102.3,14.5,0,22.12,0,1,0,154,1,1.1,0.9
5231,2,0,0,0,0,0,1,0,110,18,1.1,0.9
5232,1,53.46,15.4,0,0.45,0,1,0,220,3,1.1,0.9
5233,1,-0,-0,0,14.04,0,1,0,220,5,1.1,0.9
5234,1,264.3,111.6,0,34.93,0,1,0,380,3,1.1,0.9
5235,1,14.22,4.7,0,2.05,0,1,0,110,12,1.1,0.9
5236,2,0,0,0,0,0,1,0,220,7,1.1,0.9
5237,2,0,0,0,0,0,1,0,220,5,1.1,0.9
5238,1,30.03,10,0,0.08,0,1,0,110,21,1.1,0.9
5239,2,0,0,0,0,0,1,0,380,4,1.1,0.9
5240,1,27.6,4,0,6.91,0,1,0,154,1,1.1,0.9
5241,1,0,-0,0,70.905048,0,1,0,380,5,1.1,0.9
5242,1,0,0,0,2.59,0,1,0,220,7,1.1,0.9
5243,1,-0,-0,0,29.01,0,1,0,400,1,1.1,0.9
5244,1,20.9,3,0,3.58,0,1,0,154,1,1.1,0.9
5245,1,-0,-0,0,0.05,0,1,0,150,9,1.1,0.9
5246,1,0,-0,0,1.06,0,1,0,150,8,1.1,0.9
5247,1,0,-0,0,0.22,0,1,0,150,8,1.1,0.9
5248,1,4,0.1,0,0.09,0,1,0,150,9,1.1,0.9
5249,1,-4.88,-2.79,0,0.38,0,1,0,110,18,1.1,0.9
5250,1,101.2,48.9,0,7.78,0,1,0,150,9,1.1,0.9
5251,2,0,0,0,0,0,1,0,110,15,1.1,0.9
5252,1,0,-0,0,0.18,0,1,0,110,18,1.1,0.9
5253,1,69.18,38.1,0,28.66,0,1,0,220,6,1.1,0.9
5254,1,0,0,0,0,0,1,0,150,9,1.1,0.9
5255,1,43.95,8.5,0,29.29,0,1,0,150,8,1.1,0.9
5256,1,91,36,0,5.47,0,1,0,220,5,1.1,0.9
5257,1,-0,0,0,0.18,0,1,0,220,5,1.1,0.9
5258,1,-0,-0,0,14.79,0,1,0,380,3,1.1,0.9
5259,1,-17.8,-3.78,0,0.08,0,1,0,110,18,1.1,0.9
5260,1,0,0,0,2.24,0,1,0,154,1,1.1,0.9
5261,1,77,-239.9,0,4.21,0,1,0,220,3,1.1,0.9
5262,2,0,0,0,0,0,1,0,380,16,1.1,0.9
5263,1,0,0,0,0.23,0,1,0,380,10,1.1,0.9
5264,2,0,0,0,0,0,1,0,154,1,1.1,0.9
5265,1,18.12,11.2,0,2.96,0,1,0,150,9,1.1,0.9
5266,1,2.2,0.5,0,0.06,0,1,0,220,10,1.1,0.9
5267,1,72.18,44.7,0,2.72,0,1,0,150,9,1.1,0.9
5268,1,66.97,41.5,0,0.39,0,1,0,150,9,1.1,0.9
5269,1,40.44,13.3,0,0.94,0,1,0,110,21,1.1,0.9
5270,1,-0,-0,0,7.4,0,1,0,220,5,1.1,0.9
5271,1,69.18,19.7,0,6.99,0,1,0,150,8,1.1,0.9
5272,1,-0,-0,0,8.54,0,1,0,380,3,1.1,0.9
5273,2,0,0,0,0,0,1,0,150,1,1.1,0.9
5274,1,2.2,0.5,0,1.84,0,1,0,150,10,1.1,0.9
5275,1,66.47,14.14,0,0.17,0,1,0,110,19,1.1,0.9
5276,1,143.2,5.9,0,5.79,0,1,0,220,4,1.1,0.9
5277,1,78.5,11.2,0,1.65,0,1,0,154,1,1.1,0.9
5278,2,0,0,0,0,0,1,0,220,5,1.1,0.9
5279,1,158.8,105.3,0,21.76,0,1,0,150,8,1.1,0.9
5280,2,0,0,0,0,0,1,0,220,4,1.1,0.9
5281,1,19.82,12.3,0,0.06,0,1,0,150,9,1.1,0.9
5282,1,63.5,9.1,0,51.96,0,1,0,154,1,1.1,0.9
5283,1,13.92,6.9,0,0.79,0,1,0,110,18,1.1,0.9
5284,1,0,-0,0,26.46055,0,1,0,220,20,1.1,0.9
5285,2,0,0,0,0,0,1,0,220,12,1.1,0.9
5286,1,17.22,5.1,0,0.99,0,1,0,220,5,1.1,0.9
5287,1,7,1,0,8.71,0,1,0,154,1,1.1,0.9
5288,1,-0,-0,0,3.06,0,1,0,380,5,1.1,0.9
5289,1,-0,-0,0,165.34,0,1,0,380,4,1.1,0.9
5290,2,0,0,0,0,0,1,0,220,4,1.1,0.9
5291,1,25,3.6,0,1.15,0,1,0,154,1,1.1,0.9
5292,1,-0,-0,0,0.86,0,1,0,220,6,1.1,0.9
5293,2,0,0,0,0,0,1,0,400,1,1.1,0.9
5294,1,31.2,4.4,0,0.35,0,1,0,154,1,1.1,0.9
5295,1,-0,-0,0,2.08,0,1,0,220,8,1.1,0.9
5296,1,16.02,4.7,0,0.94,0,1,0,110,8,1.1,0.9
5297,1,55.26,11,0,7.68,0,1,0,220,5,1.1,0.9
5298,1,0,-0,0,0.48,0,1,0,150,9,1.1,0.9
5299,2,0,0,0,0,0,1,0,380,8,1.1,0.9
5300,1,-0,-0,0,1.3,0,1,0,220,5,1.1,0.9
5301,2,0,0,0,0,0,1,0,220,3,1.1,0.9
5302,1,267.1,57.4,0,13.64,0,1,0,380,6,1.1,0.9
5303,1,40.05,20,0,0.05,0,1,0,220,6,1.1,0.9
5304,1,-0,0,0,4.87,0,1,0,150,9,1.1,0.9
5305,2,0,0,0,0,0,1,0,220,13,1.1,0.9
5306,1,-0.47,0.1,0,0.35,0,1,0,110,18,1.1,0.9
5307,1,-0,0,0,6.4,0,1,0,150,9,1.1,0.9
5308,1,0,-0,0,42.19206,0,1,0,380,5,1.1,0.9
5309,2,0,0,0,0,0,1,0,220,7,1.1,0.9
5310,1,97.06,-0.33,0,1.24,0,1,0,220,13,1.1,0.9
5311,1,-0,-0,0,7.85,0,1,0,220,8,1.1,0.9
5312,1,59.87,19.9,0,0.32,0,1,0,110,21,1.1,0.9
5313,1,15.22,2.5,0,0.69,0,1,0,110,18,1.1,0.9
5314,1,0,0,0,29.25,0,1,0,380,1,1.1,0.9
5315,1,0,-0,0,3.86,0,1,0,380,3,1.1,0.9
5316,1,-0,-0,0,30.04,0,1,0,380,3,1.1,0.9
5317,1,293.2,87.4,0,26.36,0,1,0,220,5,1.1,0.9
5318,1,46.95,54.6,0,29.46,0,1,0,150,9,1.1,0.9
5319,1,21.12,7.7,0,0.7,0,1,0,110,19,1.1,0.9
5320,1,18.12,5.9,0,1.52,0,1,0,150,8,1.1,0.9
5321,1,185.2,26.4,0,12.41,0,1,0,154,1,1.1,0.9
5322,1,41.2,56.52,0,0,0,1,0,110,18,1.1,0.9
5323,2,0,0,0,0,0,1,0,220,3,1.1,0.9
5324,1,0,0,0,15.14,0,1,0,220,3,1.1,0.9
5325,1,46.55,-18.9,0,14.78,0,1,0,220,3,1.1,0.9
5326,1,42.45,-10.2,0,10.02,0,1,0,220,23,1.1,0.9
5327,1,-0,-0,0.225625,26.287525,0,1,0,380,21,1.1,0.9
5328,1,288.7,117.3,0,183.57,0,1,0,380,6,1.1,0.9
5329,2,0,0,0,0,0,1,0,220,4,1.1,0.9
5330,1,-12.61,4.1,0,0.33,0,1,0,150,9,1.1,0.9
5331,1,-0,0,0,0.23,0,1,0,150,10,1.1,0.9
5332,1,366.6,57.4,0,60.78,0,1,0,380,4,1.1,0.9
5333,1,83.59,-7.2,0,12.95,0,1,0,220,10,1.1,0.9
5334,1,17.52,6.6,0,3.79,0,1,0,220,5,1.1,0.9
5335,1,1.6,0.8,0,0.79,0,1,0,110,18,1.1,0.9
5336,1,-0,0,0,0.57,0,1,0,110,18,1.1,0.9
5337,1,0,0,0.090774,1.480444,0,1,0,220,18,1.1,0.9
5338,1,19.4,2.8,0,4.73,0,1,0,154,1,1.1,0.9
5339,1,-16.62,8.7,0,7.68,0,1,0,220,10,1.1,0.9
5340,2,0,0,0,0,0,1,0,220,5,1.1,0.9
5341,1,64.27,17.5,0,0.43,0,1,0,220,5,1.1,0.9
5342,1,32.14,13.1,0,1.72,0,1,0,150,8,1.1,0.9
5343,1,-0,-0,0,142.05,0,1,0,380,14,1.1,0.9
5344,1,21.72,7.2,0,0.64,0,1,0,110,21,1.1,0.9
5345,1,0,0,0,3.36,0,1,0,154,1,1.1,0.9
5346,1,0,0,0,0.81,0,1,0,110,8,1.1,0.9
5347,1,8.71,2.5,0,0.66,0,1,0,110,18,1.1,0.9
5348,2,0,0,0,0,0,1,0,220,4,1.1,0.9
5349,1,5.5,0.8,0,7.28,0,1,0,154,1,1.1,0.9
5350,1,0,0,0,28.208233,0,1,0,380,5,1.1,0.9
5351,1,0,0,0,3.28,0,1,0,220,5,1.1,0.9
5352,2,0,0,0,0,0,1,0,154,1,1.1,0.9
5353,1,0,-0,0,0.34,0,1,0,110,3,1.1,0.9
5354,1,70.18,19.5,0,3.59,0,1,0,220,5,1.1,0.9
5355,1,229,77.1,0,36.732397,0,1,0,380,6,1.1,0.9
5356,1,7,1,0,4.5,0,1,0,154,1,1.1,0.9
5357,1,0,0,0,0,0,1,0,150,9,1.1,0.9
5358,1,0,0,0,0.43,0,1,0,150,9,1.1,0.9
5359,1,0,-0,0,1.54,0,1,0,150,9,1.3,0.7
5360,1,173.6,105.6,0,21.26,0,1,0,380,3,1.1,0.9
5361,1,-0,0,0,2.77,0,1,0,220,10,1.1,0.9
5362,1,152.73,-17.2,0,45.85,0,1,0,220,5,1.1,0.9
5363,1,79.79,49.4,0,2.24,0,1,0,150,9,1.1,0.9
5364,1,110.6,38.1,0,0.98,0,1,0,150,8,1.1,0.9
5365,2,0,0,0,0,0,1,0,220,5,1.1,0.9
5366,1,66.07,12.5,0,2.08,0,1,0,220,4,1.1,0.9
5367,1,40.5,5.7,0,5.29,0,1,0,154,1,1.1,0.9
5368,2,0,0,0,0,0,1,0,110,19,1.1,0.9
5369,2,0,0,0,0,0,1,0,220,13,1.1,0.9
5370,1,13.92,4.1,0,2.27,0,1,0,110,18,1.1,0.9
5371,1,-13.32,20.6,0,1.16,0,1,0,150,9,1.1,0.9
5372,1,21.02,8,0,13.14,0,1,0,380,4,1.1,0.9
5373,1,-8.71,2.9,0,0.42,0,1,0,150,9,1.1,0.9
5374,1,13.2,3.25,0,5.66,0,1,0,150,1,1.1,0.9
5375,1,48.8,6.9,0,1.59,0,1,0,154,1,1.1,0.9
5376,1,408.3,84.5,0,18.02,0,1,0,380,6,1.1,0.9
5377,1,-0,-0,0,2.96,0,1,0,220,1,1.1,0.9
5378,1,13.21,4.4,0,0.86,0,1,0,110,22,1.1,0.9
5379,2,0,0,0,0,0,1,0,380,5,1.3,0.7
5380,1,127.3,90.5,0,6.8,0,1,0,380,3,1.1,0.9
5381,1,0,0,0,0,0,1,0,150,9,1.1,0.9
5382,1,0.8,0.5,0,0,0,1,0,150,9,1.1,0.9
5383,1,0,-0,0,24.7,0,1,0,220,5,1.1,0.9
5384,1,48.05,28.8,0,0.02,0,1,0,150,9,1.1,0.9
5385,1,0,0,0,17.83,0,1,0,380,1,1.1,0.9
5386,1,243.45,104.28,0,4.66,0,1,0,220,13,1.1,0.9
5387,1,37.94,51.4,0,0.55,0,1,0,380,3,1.1,0.9
5388,1,159.5,42,0,2.3,0,1,0,220,5,1.1,0.9
5389,1,0,-0,0,55.700331,0,1,0,220,24,1.1,0.9
5390,1,0,-0,0,3.62,0,1,0,220,1,1.1,0.9
5391,1,57.06,11.9,0,1.68,0,1,0,220,4,1.1,0.9
5392,1,-0,0,0,0.62,0,1,0,150,9,1.1,0.9
5393,1,-0,0,0,9.43,0,1,0,220,5,1.1,0.9
5394,1,0,0,0,2.77,0,1,0,154,1,1.1,0.9
5395,2,0,0,0,0,0,1,0,220,5,1.1,0.9
5396,1,-0,-0,0,1.52,0,1,0,150,9,1.1,0.9
5397,2,0,0,0,0,0,1,0,110,21,1.1,0.9
5398,2,0,0,0,0,0,1,0,380,6,1.1,0.9
5399,1,20.9,3,0,2.4,0,1,0,154,1,1.1,0.9
5400,1,241.62,52.78,0,0.82,0,1,0,220,5,1.1,0.9
5401,2,0,0,0,0,0,1,0,380,3,1.1,0.9
5402,1,54.76,33.9,0,0.46,0,1,0,150,9,1.1,0.9
5403,2,0,0,0,0,0,1,0,380,3,1.1,0.9
5404,1,5.21,1.7,0,0.87,0,1,0,110,12,1.1,0.9
5405,1,0,0,0,0,0,1,0,150,9,1.1,0.9
5406,1,0,-0,0,36.42,0,1,0,380,9,1.3,0.7
5407,1,6.61,2.4,0,0.81,0,1,0,110,18,1.1,0.9
5408,1,11.91,4.3,0,0.66,0,1,0,110,19,1.1,0.9
5409,2,0,0,0,0,0,1,0,220,4,1.1,0.9
5410,1,69.78,26,0,5.18,0,1,0,220,5,1.1,0.9
5411,1,-0,-0,0,3.79,0,1,0,154,1,1.1,0.9
5412,2,0,0,0,0,0,1,0,380,14,1.1,0.9
5413,1,-0,-0,0,5.57,0,1,0,220,5,1.1,0.9
5414,1,0,0,0,0,0,1,0,150,9,1.1,0.9
5415,1,-0,0,0,1.81,0,1,0,154,1,1.1,0.9
5416,1,0,0,0,25.13,0,1,0,380,2,1.1,0.9
5417,1,32.74,5.3,0,3.07,0,1,0,220,5,1.1,0.9
5418,1,-0,0,0,3.96,0,1,0,220,5,1.1,0.9
5419,1,349.3,144.3,0,0.54,0,1,0,220,5,1.1,0.9
5420,1,56.96,1.94,0,26.48,0,1,0,380,5,1.1,0.9
5421,1,-0,-0,0,0.92,0,1,0,380,5,1.1,0.9
5422,1,104.5,14.9,0,0.67,0,1,0,154,1,1.1,0.9
5423,1,28.63,7.3,0,4.36,0,1,0,110,8,1.1,0.9
5424,1,0,0,0,2.04,0,1,0,110,19,1.1,0.9
5425,2,0,0,0,0,0,1,0,380,4,1.1,0.9
5426,1,152.8,38,0,1.46,0,1,0,150,8,1.1,0.9
5427,1,233.8,33.4,0,1.22,0,1,0,154,1,1.1,0.9
5428,1,53.36,44.2,0,22.89,0,1,0,380,3,1.1,0.9
5429,2,0,0,0,0,0,1,0,220,3,1.1,0.9
5430,1,26.4,3.8,0,9.18,0,1,0,154,1,1.1,0.9
5431,1,58.5,8.3,0,1.2,0,1,0,154,1,1.1,0.9
5432,1,-0,-0,0,106.24,0,1,0,400,1,1.1,0.9
5433,1,121.6,49.3,0,10,0,1,0,220,3,1.1,0.9
5434,1,69.5,9.8,0,1.91,0,1,0,154,1,1.1,0.9
5435,1,103.3,24.1,0,9.41,0,1,0,220,4,1.1,0.9
5436,1,-4.86,-2.12,0,0.26,0,1,0,110,18,1.1,0.9
5437,1,-0,0,0,11.59,0,1,0,380,1,1.1,0.9
5438,1,104.7,-12.8,0,2.25,0,1,0,220,7,1.1,0.9
5439,1,-0,0,0,2.72,0,1,0,380,3,1.1,0.9
5440,1,116.4,-8.8,0,8.39,0,1,0,220,3,1.1,0.9
5441,1,138.01,34.55,0,8.44,0,1,0,220,5,1.1,0.9
5442,1,-0.17,-0.84,0,0,0,1,0,150,8,1.1,0.9
5443,1,2.8,1,0,0.95,0,1,0,110,19,1.1,0.9
5444,2,0,0,0,0,0,1,0,380,3,1.1,0.9
5445,1,45.45,7.1,0,1.05,0,1,0,110,3,1.1,0.9
5446,1,-0,0,0,0.57,0,1,0,150,9,1.1,0.9
5447,1,3.33,2.95,0,1.5,0,1,0,110,18,1.1,0.9
5448,1,-0,-0,0,1.06,0,1,0,150,7,1.1,0.9
5449,1,27.9,4,0,4.18,0,1,0,154,1,1.1,0.9
5450,1,-0,-0,0,1.17,0,1,0,150,8,1.1,0.9
5451,1,-0,-0,0,1.82,0,1,0,220,6,1.1,0.9
5452,1,82.09,39.8,0,2.35,0,1,0,150,10,1.1,0.9
5453,1,45.58,-1.95,0,1.8,0,1,0,150,1,1.1,0.9
5454,1,0,-0,0,1.43,0,1,0,150,9,1.1,0.9
5455,1,-0,-0,0,5.27,0,1,0,220,5,1.1,0.9
5456,1,0,-0,0,1.84,0,1,0,110,19,1.1,0.9
5457,2,0,0,0,0,0,1,0,110,19,1.1,0.9
5458,1,0,0,0,9.09,0,1,0,220,5,1.1,0.9
5459,1,211.3,69.3,0,7.96,0,1,0,220,6,1.1,0.9
5460,1,-15.89,-6.42,0,38.657071,0,1,0,380,5,1.1,0.9
5461,2,0,0,0,0,0,1,0,380,5,1.1,0.9
5462,1,114.42,23.58,0,46.99,0,1,0,380,13,1.1,0.9
5463,1,88.4,-5.9,0,3.32,0,1,0,220,4,1.1,0.9
5464,1,25.23,3.3,0,35.45,0,1,0,380,4,1.1,0.9
5465,2,0,0,0,0,0,1,0,220,4,1.1,0.9
5466,1,67.5,9.6,0,26.5,0,1,0,400,1,1.1,0.9
5467,1,1,0.3,0,0.46,0,1,0,110,19,1.1,0.9
5468,1,110,6.83,0,13.51,0,1,0,220,14,1.1,0.9
5469,1,106.6,-18.8,0,4.1,0,1,0,220,5,1.1,0.9
5470,1,3.3,1.1,0,0.25,0,1,0,110,22,1.1,0.9
5471,2,0,0,0,0,0,1,0,380,6,1.1,0.9
5472,1,1.3,0,0,0.41,0,1,0,110,18,1.1,0.9
5473,1,-0,0,0,4.42,0,1,0,380,1,1.1,0.9
5474,1,8.91,2.5,0,0.7,0,1,0,110,18,1.1,0.9
5475,1,1,1,0,0.27,0,1,0,110,23,1.1,0.9
5476,1,0,0,0,90.33,0,1,0,380,6,1.1,0.9
5477,1,-0,-0,0,18.02,0,1,0,220,5,1.1,0.9
5478,1,-0,0,0,91.78,0,1,0,400,1,1.1,0.9
5479,2,0,0,0,0,0,1,0,380,13,1.1,0.9
5480,2,0,0,0,0,0,1,0,220,11,1.1,0.9
5481,2,0,0,0,0,0,1,0,380,5,1.1,0.9
5482,2,0,0,0,0,0,1,0,220,5,1.1,0.9
5483,1,144,56.6,0,5.61,0,1,0,220,6,1.1,0.9
5484,1,0,0,0,30.55,0,1,0,150,9,1.3,0.7
5485,1,-0,0,0,5.75,0,1,0,220,1,1.1,0.9
5486,2,0,0,0,0,0,1,0,380,5,1.1,0.9
5487,2,0,0,0,0,0,1,0,220,18,1.1,0.9
5488,2,0,0,0,0,0,1,0,220,5,1.1,0.9
5489,1,11.81,2.4,0,0.16,0,1,0,110,18,1.1,0.9
5490,2,0,0,0,0,0,1,0,380,5,1.1,0.9
5491,1,0,-0,0.505613,83.804783,0,1,0,380,3,1.1,0.9
5492,1,-0,-0,0,1.23,0,1,0,220,3,1.1,0.9
5493,1,0,0,0,3.21,0,1,0,220,6,1.1,0.9
5494,1,0,-0,0,4.69,0,1,0,220,4,1.1,0.9
5495,1,195.74,-32.87,0,0.83,0,1,0,380,3,1.1,0.9
5496,1,1.63,8.8,0,0.16,0,1,0,150,9,1.1,0.9
5497,1,0,0,0.252685,6.907589,0,1,0,220,19,1.1,0.9
5498,1,574.3,94.6,0,16.63,0,1,0,380,6,1.1,0.9
5499,1,20.12,7.9,0,0.08,0,1,0,110,15,1.1,0.9
5500,1,111.5,24.8,0,9.65,0,1,0,220,4,1.1,0.9
5501,1,-0,0,0,16.84,0,1,0,220,22,1.1,0.9
5502,1,-0,-0,0,0.58,0,1,0,220,5,1.1,0.9
5503,1,342.7,82.2,0,75.02,0,1,0,380,16,1.1,0.9
5504,2,0,0,0,0,0,1,0,110,22,1.1,0.9
5505,1,92.59,8.37,0,16.58,0,1,0,380,13,1.1,0.9
5506,1,29.53,25.1,0,0.8,0,1,0,150,9,1.3,0.7
5507,1,17.62,7.7,0,10.73,0,1,0,110,22,1.1,0.9
5508,1,0,0,0,0,0,1,0,150,9,1.1,0.9
5509,1,0,0,0.314057,17.296509,0,1,0,380,2,1.1,0.9
5510,1,499,191.1,0,60.73,0,1,0,380,6,1.1,0.9
5511,1,67.68,6.2,0,6.83,0,1,0,220,4,1.1,0.9
5512,2,0,0,0,0,0,1,0,220,4,1.1,0.9
5513,2,0,0,0,0,0,1,0,220,13,1.1,0.9
5514,1,0,-0,0,0.4,0,1,0,220,3,1.1,0.9
5515,1,22.12,8,0,0.14,0,1,0,110,19,1.1,0.9
5516,1,18.22,6,0,0.14,0,1,0,110,12,1.1,0.9
5517,1,34.24,-19.6,0,3.59,0,1,0,150,10,1.1,0.9
5518,1,4.4,2.2,0,1.19,0,1,0,110,22,1.1,0.9
5519,1,0,-0,0,1.98,0,1,0,220,5,1.1,0.9
5520,1,55.7,7.9,0,0.76,0,1,0,154,1,1.1,0.9
5521,1,30.43,10.1,0,1.07,0,1,0,110,19,1.1,0.9
5522,1,-0,-0,0,1.18,0,1,0,220,5,1.1,0.9
5523,1,150.2,25.5,0,42.49,0,1,0,380,3,1.1,0.9
5524,1,14.52,5.3,0,0.49,0,1,0,110,15,1.1,0.9
5525,1,236.33,59.35,0,18.71,0,1,0,220,5,1.1,0.9
5526,1,-8.71,-19.54,0,0,0,1,0,150,8,1.1,0.9
5527,1,-0,-0,0,58.79,0,1,0,380,7,1.1,0.9
5528,1,93.6,77.1,0,91.89,0,1,0,380,3,1.1,0.9
5529,1,0,0,0,0.36,0,1,0,220,5,1.1,0.9
5530,2,0,0,0,0,0,1,0,220,3,1.1,0.9
5531,1,-0,-0,0,0.82,0,1,0,220,3,1.1,0.9
5532,1,-0,0,0,53.24,0,1,0,220,6,1.1,0.9
5533,2,0,0,0,0,0,1,0,220,5,1.1,0.9
5534,1,-0,-0,0,0.6,0,1,0,110,1,1.1,0.9
5535,1,68.08,42.2,0,4.4,0,1,0,150,9,1.1,0.9
5536,1,85.8,12.2,0,1.7,0,1,0,154,1,1.1,0.9
5537,1,-0.53,-0.91,0.090774,7.680444,0,1,0,220,18,1.1,0.9
5538,1,91.9,13.1,0,7.35,0,1,0,154,1,1.1,0.9
5539,1,12.21,4.4,0,2.77,0,1,0,110,19,1.1,0.9
5540,1,0,-0,0,0.94,0,1,0,110,18,1.1,0.9
5541,1,11.71,2.2,0,0.48,0,1,0,110,3,1.1,0.9
5542,1,6.71,3,0,1.3,0,1,0,110,15,1.1,0.9
5543,1,0,-0,0,7.08,0,1,0,380,3,1.1,0.9
5544,1,47.65,29.5,0,4.19,0,1,0,150,9,1.3,0.7
5545,1,33.04,8.1,0,1.55,0,1,0,110,22,1.1,0.9
5546,2,0,0,0,0,0,1,0,220,5,1.1,0.9
5547,1,10.01,3,0,0.47,0,1,0,110,21,1.1,0.9
5548,1,-0.94,-6.39,0,1.76,0,1,0,150,9,1.1,0.9
5549,1,30.03,12.2,0,0.93,0,1,0,150,8,1.1,0.9
5550,1,0,-0,0,10.83,0,1,0,220,5,1.1,0.9
5551,1,15.12,5,0,0.69,0,1,0,110,12,1.1,0.9
5552,1,23.93,8.7,0,0.42,0,1,0,110,19,1.1,0.9
5553,1,2.22,7.8,0,19.16,0,1,0,150,9,1.1,0.9
5554,1,50.26,16.5,0,0.69,0,1,0,110,21,1.1,0.9
5555,1,0,-0,0,17.79,0,1,0,380,3,1.1,0.9
5556,2,0,0,0,0,0,1,0,380,3,1.1,0.9
5557,1,21.22,6.7,0,0.2,0,1,0,110,21,1.1,0.9
5558,1,-0,-0,0,15.17,0,1,0,380,8,1.1,0.9
5559,1,0,-0,0,2.66,0,1,0,220,10,1.1,0.9
5560,1,0,-0,0,1.56,0,1,0,150,9,1.1,0.9
5561,1,31.13,12,0,1.03,0,1,0,110,15,1.1,0.9
5562,1,-0,0,0.19855,29.549,0,1,0,380,10,1.1,0.9
5563,1,21.62,7.8,0,1.21,0,1,0,110,19,1.1,0.9
5564,2,0,0,0,0,0,1,0,220,5,1.1,0.9
5565,1,5.11,1.8,0,0.62,0,1,0,110,19,1.1,0.9
5566,1,-0,0,0,1.59,0,1,0,380,3,1.1,0.9
5567,1,0,0,0,3.59,0,1,0,220,5,1.1,0.9
5568,1,-0,-0,0,6.29,0,1,0,150,9,1.1,0.9
5569,1,-0,0,0,0.45,0,1,0,110,18,1.1,0.9
5570,1,23.53,8.5,0,0.64,0,1,0,110,19,1.1,0.9
5571,1,-0,0,0,1.01,0,1,0,220,5,1.1,0.9
5572,2,0,0,0,0,0,1,0,220,6,1.1,0.9
5573,1,0,-0,0,2.94,0,1,0,220,5,1.1,0.9
5574,1,99.7,6,0,2.06,0,1,0,220,5,1.1,0.9
5575,1,-0,0,0,59.52,0,1,0,380,6,1.1,0.9
5576,1,220,68.3,0,3.09,0,1,0,220,7,1.1,0.9
5577,1,0,-0,0,19.73,0,1,0,380,6,1.1,0.9
5578,1,26.63,8.6,0,4.44,0,1,0,110,18,1.1,0.9
5579,1,16.22,5.3,0,0.25,0,1,0,110,12,1.1,0.9
5580,1,130.7,89.1,0,0.08,0,1,0,220,3,1.1,0.9
5581,1,0,0,0,88.66,0,1,0,400,1,1.1,0.9
5582,1,3.2,1,0,0.64,0,1,0,110,18,1.1,0.9
5583,1,1.9,0.7,0,0.48,0,1,0,110,19,1.1,0.9
5584,1,-0.19,-14.8,0,3.08,0,1,0,220,3,1.1,0.9
5585,1,0,0,0,0.17,0,1,0,110,22,1.1,0.9
5586,1,-0,0,0,0,0,1,0,220,5,1.1,0.9
5587,1,-0,-0,0,0.33,0,1,0,150,2,1.1,0.9
5588,1,0,0,0,0.05,0,1,0,150,9,1.1,0.9
5589,1,0,0,0,173.904854,0,1,0,380,5,1.1,0.9
5590,1,55.4,7.9,0,6.35,0,1,0,154,1,1.1,0.9
5591,1,118.6,41.5,0,0.58,0,1,0,150,8,1.1,0.9
5592,1,20.82,7.9,0,18,0,1,0,220,4,1.1,0.9
5593,1,19.52,7,0,1.73,0,1,0,110,15,1.1,0.9
5594,2,0,0,0,0,0,1,0,220,11,1.1,0.9
5595,1,168.5,54.8,0,5.34,0,1,0,150,8,1.1,0.9
5596,1,172.8,11.3,0,8.61,0,1,0,220,3,1.1,0.9
5597,1,72,10.3,0,5.95,0,1,0,154,1,1.1,0.9
5598,1,-0,0,0,14.53,0,1,0,220,3,1.1,0.9
5599,1,8.3,1.2,0,4.2,0,1,0,154,1,1.1,0.9
5600,1,-0,-0,0.062219,7.992656,0,1,0,380,1,1.1,0.9
5601,1,0,0,0,12.61,0,1,0,220,1,1.1,0.9
5602,2,0,0,0,0,0,1,0,154,1,1.1,0.9
5603,2,0,0,0,0,0,1,0,154,1,1.1,0.9
5604,1,83.4,11.9,0,1.4,0,1,0,154,1,1.1,0.9
5605,1,-0,0,0,20.96,0,1,0,380,1,1.1,0.9
5606,1,-0,0,0,0.74,0,1,0,150,9,1.1,0.9
5607,1,34.14,12.4,0,0.4,0,1,0,110,19,1.1,0.9
5608,1,449.4,14.6,0,87.31,0,1,0,380,4,1.1,0.9
5609,1,23.31,-6.67,0,2.15,0,1,0,150,1,1.1,0.9
5610,1,99.5,9.2,0,27.55,0,1,0,220,5,1.1,0.9
5611,2,0,0,0,0,0,1,0,380,3,1.1,0.9
5612,1,22.4,3.1,0,3.4,0,1,0,154,1,1.1,0.9
5613,1,76.6,10.9,0,3.49,0,1,0,154,1,1.1,0.9
5614,1,0,0,0,0.59,0,1,0,110,18,1.1,0.9
5615,1,48.8,6.9,0,6.29,0,1,0,154,1,1.1,0.9
5616,1,225.2,35.2,0,11.99,0,1,0,220,5,1.1,0.9
5617,1,38.04,3.4,0,3.43,0,1,0,220,4,1.1,0.9
5618,1,-0,0,0,1.75,0,1,0,150,8,1.1,0.9
5619,1,-0,-0,0.181549,16.110889,0,1,0,220,18,1.1,0.9
5620,2,0,0,0,0,0,1,0,380,14,1.1,0.9
5621,1,6.51,3.7,0,0.24,0,1,0,110,18,1.1,0.9
5622,1,158.3,-20.5,0,2.07,0,1,0,220,3,1.1,0.9
5623,1,513.4,199.8,0,90.272366,0,1,0,380,6,1.1,0.9
5624,1,152.7,6,0,0.36,0,1,0,120,20,1.1,0.9
5625,1,0,0,0,80,0,1,0,380,12,1.1,0.9
5626,1,13.72,4.7,0,0.22,0,1,0,110,18,1.1,0.9
5627,1,-0,-0,0,0.53,0,1,0,220,5,1.1,0.9
5628,1,-4.43,-3.56,0,0.26,0,1,0,110,18,1.1,0.9
5629,1,0,-0,0,1.36,0,1,0,110,21,1.1,0.9
5630,1,0,0,0,11.52,0,1,0,220,5,1.1,0.9
5631,1,105.5,31.1,0,9.63,0,1,0,220,4,1.1,0.9
5632,1,27.46,5.87,0,0.8,0,1,0,110,18,1.1,0.9
5633,1,29.13,13.5,0,3.62,0,1,0,220,6,1.1,0.9
5634,1,21.12,13.1,0,0.36,0,1,0,150,9,1.1,0.9
5635,1,0,0,0,13.49,0,1,0,150,9,1.1,0.9
5636,1,0,0,0,0,0,1,0,150,9,1.1,0.9
5637,1,1.38,-1.15,0,0.5,0,1,0,110,19,1.1,0.9
5638,1,0,-0,0,4.06,0,1,0,150,9,1.1,0.9
5639,1,-0,0,0,0.35,0,1,0,110,18,1.1,0.9
5640,1,64.33,-57.14,0,8.9,0,1,0,220,13,1.1,0.9
5641,1,-0,-0,0,5.98,0,1,0,220,5,1.1,0.9
5642,1,72.78,45.1,0,11.93,0,1,0,150,9,1.1,0.9
5643,1,-0,-0,0,1.1,0,1,0,220,10,1.1,0.9
5644,1,45.05,40,0,1.79,0,1,0,220,3,1.1,0.9
5645,2,0,0,0,0,0,1,0,220,6,1.1,0.9
5646,1,20.02,8.5,0,1.68,0,1,0,110,18,1.1,0.9
5647,1,6.31,2.5,0,0.81,0,1,0,110,18,1.1,0.9
5648,1,-0,-0,0,115.528858,0,1,0,380,5,1.1,0.9
5649,1,55.7,7.9,0,5.77,0,1,0,154,1,1.1,0.9
5650,1,-0,-0,0,18.66,0,1,0,380,3,1.1,0.9
5651,1,0,0,0,0,0,1,0,150,9,1.1,0.9
5652,1,45.05,5,0,33.8,0,1,0,380,11,1.1,0.9
5653,1,96.59,7.28,0,2.52,0,1,0,220,5,1.1,0.9
5654,1,-0.14,-1.51,0,1.85,0,1,0,110,22,1.1,0.9
5655,1,-0.21,-1.04,0,0,0,1,0,150,8,1.1,0.9
5656,2,0,0,0,0,0,1,0,220,13,1.1,0.9
5657,1,0,0,0,0.58,0,1,0,220,23,1.1,0.9
5658,2,0,0,0,0,0,1,0,380,5,1.1,0.9
5659,1,-27.43,9,0,0.28,0,1,0,150,9,1.1,0.9
5660,1,30.03,9.9,0,0.22,0,1,0,110,12,1.1,0.9
5661,1,0,0,0,0,0,1,0,150,9,1.1,0.9
5662,1,185.7,18.4,0,23.68,0,1,0,220,10,1.1,0.9
5663,1,0,0,0,0,0,1,0,150,9,1.1,0.9
5664,2,0,0,0,0,0,1,0,220,5,1.1,0.9
5665,1,-0,-0,0,6.53,0,1,0,380,1,1.1,0.9
5666,1,124.8,34.7,0,3.66,0,1,0,220,5,1.1,0.9
5667,1,75.2,10.7,0,3.89,0,1,0,154,1,1.1,0.9
5668,2,0,0,0,0,0,1,0,220,6,1.1,0.9
5669,2,0,0,0,0,0,1,0,220,10,1.1,0.9
5670,2,0,0,0,0,0,1,0,220,4,1.1,0.9
5671,1,25.03,1.4,0,0.26,0,1,0,110,18,1.1,0.9
5672,1,139.7,9.7,0,12.61,0,1,0,220,10,1.1,0.9
5673,1,67.27,1.5,0,16.46,0,1,0,220,3,1.1,0.9
5674,1,0,0,0,41.27,0,1,0,380,8,1.1,0.9
5675,1,54.96,17.6,0,0.17,0,1,0,110,22,1.1,0.9
5676,1,6.21,2.2,0,0.46,0,1,0,110,19,1.1,0.9
5677,2,0,0,0,0,0,1,0,220,6,1.1,0.9
5678,1,25.13,8.8,0,0.44,0,1,0,110,21,1.1,0.9
5679,2,0,0,0,0,0,1,0,150,1,1.1,0.9
5680,1,153.5,46,0,0,0,1,0,220,3,1.1,0.9
5681,1,198.1,33.9,0,22.82,0,1,0,220,4,1.1,0.9
5682,1,-0,0,0,6.1,0,1,0,380,3,1.1,0.9
5683,1,-0,-0,0,64.07,0,1,0,400,1,1.1,0.9
5684,1,0,-0,0,71.79,0,1,0,380,21,1.3,0.7
5685,1,34.74,16.3,0,33.38,0,1,0,380,4,1.1,0.9
5686,1,52.26,19.6,0,2.64,0,1,0,220,5,1.1,0.9
5687,1,19.12,11.9,0,1.58,0,1,0,150,9,1.1,0.9
5688,1,14.12,5.2,0,1.44,0,1,0,220,5,1.1,0.9
5689,1,41.8,5.9,0,5.81,0,1,0,154,1,1.1,0.9
5690,1,0,0,0,0,0,1,0,220,18,1.1,0.9
5691,1,195.1,-14.2,0,12.89,0,1,0,220,5,1.1,0.9
5692,2,0,0,0,0,0,1,0,380,6,1.1,0.9
5693,1,-0,-0,0,6.13,0,1,0,380,1,1.1,0.9
5694,1,40.24,14.4,0,1.52,0,1,0,220,6,1.1,0.9
5695,1,142.8,20.3,0,6.77,0,1,0,220,5,1.1,0.9
5696,1,45.35,28.1,0,1.9,0,1,0,150,9,1.1,0.9
5697,1,131.6,33.8,0,6.55,0,1,0,220,4,1.1,0.9
5698,1,11.81,4.2,0,1.07,0,1,0,110,1,1.1,0.9
5699,1,-0,0,0,0.59,0,1,0,220,5,1.1,0.9
5700,1,31.94,4.4,0,0.29,0,1,0,110,22,1.1,0.9
5701,1,20.9,3,0,5,0,1,0,154,1,1.1,0.9
5702,1,-0,-0,0,0.91,0,1,0,110,3,1.1,0.9
5703,1,29.03,18,0,0.02,0,1,0,150,9,1.1,0.9
5704,1,119.6,10.6,0,0.9,0,1,0,220,6,1.1,0.9
5705,2,0,0,0,0,0,1,0,120,6,1.1,0.9
5706,1,32.24,11.7,0,0.85,0,1,0,110,19,1.1,0.9
5707,1,-0,0,0,0.51,0,1,0,150,9,1.1,0.9
5708,1,30.5,4.3,0,2.99,0,1,0,154,1,1.1,0.9
5709,2,0,0,0,0,0,1,0,380,5,1.1,0.9
5710,1,0.4,0.3,0,1.46,0,1,0,110,18,1.1,0.9
5711,1,0,-0,0,32.63,0,1,0,380,3,1.1,0.9
5712,1,183.07,44.65,0,2.77,0,1,0,220,5,1.1,0.9
5713,1,20.72,-2.5,0,0.7,0,1,0,110,18,1.1,0.9
5714,2,0,0,0,0,0,1,0,220,6,1.1,0.9
5715,1,89.51,-12.51,0,7.04,0,1,0,150,1,1.1,0.9
5716,1,-0,-0,0,21.85,0,1,0,380,3,1.1,0.9
5717,2,0,0,0,0,0,1,0,380,3,1.1,0.9
5718,1,-0,0,0,5.05,0,1,0,220,12,1.1,0.9
5719,1,-0,-0,0,2.57,0,1,0,220,3,1.1,0.9
5720,1,337.6,-15.4,0,6.27,0,1,0,220,5,1.1,0.9
5721,2,0,0,0,0,0,1,0,110,22,1.1,0.9
5722,2,0,0,0,0,0,1,0,154,1,1.1,0.9
5723,1,141.2,45.4,0,7.55,0,1,0,220,5,1.1,0.9
5724,1,20.12,8.6,0,0.17,0,1,0,110,18,1.1,0.9
5725,1,19.42,6.3,0,0.48,0,1,0,110,18,1.1,0.9
5726,2,0,0,0,0,0,1,0,220,4,1.1,0.9
5727,1,42.45,14,0,0.44,0,1,0,110,21,1.1,0.9
5728,1,4.61,0.9,0,0.54,0,1,0,110,18,1.1,0.9
5729,1,-0,-0,0,1.67,0,1,0,150,9,1.1,0.9
5730,1,0,0,0,0.61,0,1,0,110,19,1.1,0.9
5731,1,0,0,0,0.8,0,1,0,220,21,1.1,0.9
5732,1,37.14,4.02,0,3.32,0,1,0,220,13,1.1,0.9
5733,1,0,0,0,42.8,0,1,0,220,21,1.1,0.9
5734,1,34.9,5,0,5.14,0,1,0,154,1,1.1,0.9
5735,1,161.3,10.04,0,4.38,0,1,0,220,5,1.1,0.9
5736,1,15.32,3.5,0,0.69,0,1,0,110,18,1.1,0.9
5737,2,0,0,0,0,0,1,0,110,18,1.1,0.9
5738,1,-0,-0,0,8.13,0,1,0,220,5,1.1,0.9
5739,1,0,0,0,2.69,0,1,0,150,9,1.1,0.9
5740,1,-0,0,0,1.26,0,1,0,150,8,1.1,0.9
5741,1,38.64,13.8,0,0.11,0,1,0,110,18,1.1,0.9
5742,2,0,0,0,0,0,1,0,220,8,1.1,0.9
5743,1,-0,0,0,4.28,0,1,0,220,5,1.1,0.9
5744,1,0,0,0,4.96,0,1,0,154,1,1.1,0.9
5745,1,13.72,4.5,0,0.16,0,1,0,110,12,1.1,0.9
5746,1,71.98,28.8,0,4.88,0,1,0,220,6,1.1,0.9
5747,1,371.2,73.5,0,39.869841,0,1,0,380,6,1.1,0.9
5748,1,-0,-0,0,4.27,0,1,0,150,8,1.1,0.9
5749,1,-928,-491.4,0,0.73,0,1,0,380,3,1.1,0.9
5750,2,0,0,0,0,0,1,0,110,22,1.1,0.9
5751,1,175.6,25,0,20.78,0,1,0,400,1,1.1,0.9
5752,1,52.96,50.3,0,0.71,0,1,0,110,1,1.1,0.9
5753,1,-0,-0,0,1.81,0,1,0,220,5,1.1,0.9
5754,1,222.6,62.6,0,30.19,0,1,0,380,3,1.1,0.9
5755,1,-0,-0,0,5.45,0,1,0,150,9,1.1,0.9
5756,1,16.7,2.4,0,3.27,0,1,0,154,1,1.1,0.9
5757,1,210.7,30,0,116.98,0,1,0,400,1,1.1,0.9
5758,1,0,0,0,9.34,0,1,0,150,9,1.1,0.9
5759,2,0,0,0,0,0,1,0,380,18,1.1,0.9
5760,1,0,-0,0,41.75,0,1,0,150,8,1.1,0.9
5761,1,0,0,0,0.49,0,1,0,150,9,1.1,0.9
5762,1,0,0,0,2.23,0,1,0,380,2,1.1,0.9
5763,1,-0,0,0,4.95,0,1,0,220,1,1.1,0.9
5764,1,99.4,4.3,0,3.69,0,1,0,220,5,1.1,0.9
5765,1,9.8,1.4,0,0.06,0,1,0,154,1,1.1,0.9
5766,1,176.4,17.2,0,18.37,0,1,0,220,6,1.1,0.9
5767,1,-0,0,0,1.87,0,1,0,220,4,1.1,0.9
5768,1,0,-0,0,22.54,0,1,0,380,3,1.1,0.9
5769,1,-0,0,0,3.23,0,1,0,150,9,1.1,0.9
5770,1,-0,0,0,0.44,0,1,0,150,9,1.1,0.9
5771,1,190.5,70.9,0,21.3,0,1,0,380,4,1.1,0.9
5772,1,-38.01,-22.73,0,0,0,1,0,150,8,1.1,0.9
5773,1,0,0,0,0.36,0,1,0,220,1,1.1,0.9
5774,1,0,0,0,8.92,0,1,0,380,3,1.1,0.9
5775,1,30.03,10,0,0.26,0,1,0,110,21,1.1,0.9
5776,1,222.7,80.5,0,0,0,1,0,150,2,1.1,0.9
