bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
5777,1,0,0,0,0,0,1,0,150,9,1.1,0.9
5778,1,-0,-0,0,2.16,0,1,0,220,7,1.1,0.9
5779,1,86.2,-30.7,0,8.84,0,1,0,220,3,1.1,0.9
5780,1,0,-0,0,0.95,0,1,0,220,4,1.1,0.9
5781,2,0,0,0,0,0,1,0,380,5,1.1,0.9
5782,1,-0,-0,0,19.08,0,1,0,150,9,1.1,0.9
5783,1,69.08,-49.6,0,3.42,0,1,0,110,8,1.1,0.9
5784,1,-0,0,0,0.94,0,1,0,220,3,1.1,0.9
5785,1,54.2,7.8,0,21.9,0,1,0,154,1,1.1,0.9
5786,2,0,0,0,0,0,1,0,110,22,1.1,0.9
5787,2,0,0,0,0,0,1,0,220,4,1.1,0.9
5788,1,12.6,1.8,0,3.18,0,1,0,154,1,1.1,0.9
5789,1,0,0,0,0.35,0,1,0,220,5,1.1,0.9
5790,1,4.4,1.1,0,0.41,0,1,0,220,10,1.1,0.9
5791,1,0,-0,0,0.85,0,1,0,110,18,1.1,0.9
5792,1,40.95,13.4,0,51.25,0,1,0,150,8,1.1,0.9
5793,1,6.11,0,0,1.17,0,1,0,220,4,1.1,0.9
5794,1,0,0,0,4.64,0,1,0,150,1,1.1,0.9
5795,1,124.6,15.9,0,2.29,0,1,0,220,7,1.1,0.9
5796,1,0,0,0,0.49,0,1,0,150,9,1.1,0.9
5797,1,334.1,103.5,0,14.78,0,1,0,220,10,1.1,0.9
5798,1,5.04,6.1,0,8.68,0,1,0,150,9,1.1,0.9
5799,1,-0,-0,0,1.38,0,1,0,220,5,1.1,0.9
5800,1,12.6,1.8,0,3.66,0,1,0,154,1,1.1,0.9
5801,1,0,0,0,35.66,0,1,0,380,9,1.3,0.7
5802,1,-0,-0,0,0.65,0,1,0,150,9,1.1,0.9
5803,1,0,-0,0,0.35,0,1,0,220,5,1.1,0.9
5804,1,36.24,12.8,0,2.99,0,1,0,110,19,1.1,0.9
5805,1,167.6,-9,0,0.39,0,1,0,150,10,1.1,0.9
5806,1,0,-0,0,0.61,0,1,0,220,3,1.1,0.9
5807,1,0,0,0,18.62,0,1,0,220,7,1.1,0.9
5808,1,-7.91,2.6,0,1.72,0,1,0,150,9,1.1,0.9
5809,2,0,0,0,0,0,1,0,220,6,1.1,0.9
5810,1,-0,-0,0,10.45,0,1,0,154,1,1.1,0.9
5811,2,0,0,0,0,0,1,0,110,18,1.1,0.9
5812,2,0,0,0,0,0,1,0,220,3,1.1,0.9
5813,1,0,0,0,0.14,0,1,0,110,18,1.1,0.9
5814,2,0,0,0,0,0,1,0,220,5,1.1,0.9
5815,1,5.21,1.3,0,24.85,0,1,0,380,10,1.1,0.9
5816,1,13.01,2.4,0,0.42,0,1,0,110,18,1.1,0.9
5817,1,7,1,0,4.33,0,1,0,154,1,1.1,0.9
5818,1,0,0,0,0,0,1,0,150,9,1.1,0.9
5819,1,343.1,109.5,0,41.33,0,1,0,380,16,1.1,0.9
5820,1,-0,-0,0,2.02,0,1,0,220,3,1.1,0.9
5821,2,0,0,0,0,0,1,0,220,4,1.1,0.9
5822,2,0,0,0,0,0,1,0,380,13,1.3,0.7
5823,2,0,0,0,0,0,1,0,380,4,1.1,0.9
5824,2,0,0,0,0,0,1,0,380,17,1.1,0.9
5825,2,0,0,0,0,0,1,0,220,10,1.1,0.9
5826,1,50.2,7.1,0,7.26,0,1,0,154,1,1.1,0.9
5827,1,83.5,41.5,0,0,0,1,0,150,9,1.1,0.9
5828,2,0,0,0,0,0,1,0,220,4,1.1,0.9
5829,1,155.5,38.3,0,52.84,0,1,0,150,8,1.1,0.9
5830,1,53.86,17.7,0,0.33,0,1,0,110,21,1.1,0.9
5831,2,0,0,0,0,0,1,0,380,4,1.1,0.9
5832,1,-0,0,0,0.86,0,1,0,150,9,1.3,0.7
5833,1,-46.15,15.1,0,0.64,0,1,0,150,9,1.1,0.9
5834,1,0.9,0.3,0,2.19,0,1,0,110,12,1.1,0.9
5835,1,0,0,0,3.32,0,1,0,150,8,1.1,0.9
5836,1,244.09,48.92,0,5.96,0,1,0,220,5,1.1,0.9
5837,1,-0,-0,0,132.04744,0,1,0,380,5,1.1,0.9
5838,2,0,0,0,0,0,1,0,154,1,1.1,0.9
5839,2,0,0,0,0,0,1,0,220,6,1.1,0.9
5840,1,0,-0,0,8.78,0,1,0,154,1,1.1,0.9
5841,1,0,0,0,0,0,1,0,380,6,1.1,0.9
5842,1,-0,-0,0,0.19,0,1,0,110,18,1.1,0.9
5843,1,-0,0,0,8.58,0,1,0,380,8,1.1,0.9
5844,2,0,0,0,0,0,1,0,220,7,1.1,0.9
5845,1,23.7,3.4,0,2.1,0,1,0,154,1,1.1,0.9
5846,2,0,0,0,0,0,1,0,400,1,1.1,0.9
5847,1,0,-0,0,15.97,0,1,0,220,11,1.1,0.9
5848,1,0,-0,0.29,-0.42,0,1,0,380,2,1.1,0.9
5849,1,20.52,7.6,0,2.15,0,1,0,110,18,1.1,0.9
5850,1,-0,0,0,49.904544,0,1,0,380,20,1.1,0.9
5851,1,0.9,0.1,0,8.74,0,1,0,154,1,1.1,0.9
5852,1,0,0,0,0,0,1,0,150,1,1.1,0.9
5853,1,122.5,38.9,0,0.84,0,1,0,220,5,1.1,0.9
5854,1,18.42,1.2,0,0.12,0,1,0,220,6,1.1,0.9
5855,2,0,0,0,0,0,1,0,380,14,1.1,0.9
5856,2,0,0,0,0,0,1,0,220,5,1.1,0.9
5857,1,78.39,21.2,0,0.97,0,1,0,220,5,1.1,0.9
5858,1,-0,-0,0,0.2,0,1,0,150,9,1.1,0.9
5859,1,2.2,-0.48,0,3.47,0,1,0,150,9,1.1,0.9
5860,1,18.52,11.5,0,4.41,0,1,0,150,9,1.1,0.9
5861,1,0,-0,0,0.1,0,1,0,150,9,1.1,0.9
5862,2,0,0,0,0,0,1,0,380,3,1.1,0.9
5863,2,0,0,0,0,0,1,0,220,13,1.1,0.9
5864,2,0,0,0,0,0,1,0,154,1,1.1,0.9
5865,1,20.72,6.8,0,0.65,0,1,0,110,21,1.1,0.9
5866,1,10.01,-30,0,0.74,0,1,0,220,6,1.1,0.9
5867,1,55.26,34.2,0,0.51,0,1,0,150,9,1.1,0.9
5868,2,0,0,0,0,0,1,0,380,6,1.1,0.9
5869,1,145.7,122.2,0,4.5,0,1,0,220,3,1.1,0.9
5870,1,0,-0,0,3.45,0,1,0,150,9,1.1,0.9
5871,1,28.83,-3.8,0,7.4,0,1,0,110,22,1.1,0.9
5872,1,177.5,72.5,0,46.35,0,1,0,150,8,1.1,0.9
5873,1,0,0,0,132.84,0,1,0,380,4,1.1,0.9
5874,2,0,0,0,0,0,1,0,150,1,1.1,0.9
5875,1,2,1,0,0.3,0,1,0,110,21,1.1,0.9
5876,1,0,-0,0,0.71,0,1,0,150,9,1.1,0.9
5877,1,-0,0,0,67.98,0,1,0,380,4,1.1,0.9
5878,1,-0,0,0,8.17,0,1,0,220,3,1.1,0.9
5879,1,-0,0,0,0.67,0,1,0,150,9,1.1,0.9
5880,1,159.98,76.4,0,22.64,0,1,0,220,3,1.1,0.9
5881,2,0,0,0,0,0,1,0,220,5,1.1,0.9
5882,2,0,0,0,0,0,1,0,380,14,1.1,0.9
5883,2,0,0,0,0,0,1,0,380,9,1.3,0.7
5884,1,-0,-0,0,68.73,0,1,0,380,4,1.1,0.9
5885,2,0,0,0,0,0,1,0,220,6,1.1,0.9
5886,1,16.42,5.3,0,0.43,0,1,0,110,18,1.1,0.9
5887,1,6.91,-11.1,0,0.67,0,1,0,110,8,1.1,0.9
5888,1,-0,-0,0,93.07,0,1,0,380,8,1.1,0.9
5889,1,27.9,4,0,3.43,0,1,0,154,1,1.1,0.9
5890,1,0,-0,0,3.66,0,1,0,220,4,1.1,0.9
5891,1,14.02,5.5,0,3.3,0,1,0,220,5,1.1,0.9
5892,1,49.86,14.1,0,11.33,0,1,0,220,4,1.1,0.9
5893,1,26.03,10.6,0,2.14,0,1,0,110,8,1.1,0.9
5894,2,0,0,0,0,0,1,0,220,3,1.1,0.9
5895,1,0,0,0,0,0,1,0,150,9,1.1,0.9
5896,2,0,0,0,0,0,1,0,220,3,1.1,0.9
5897,1,0,0,0,0,0,1,0,380,8,1.1,0.9
5898,1,-85.69,-2,0,21.28,0,1,0,220,7,1.1,0.9
5899,1,83.6,11.9,0,3.51,0,1,0,154,1,1.1,0.9
5900,1,0,0,0,0,0,1,0,150,9,1.1,0.9
5901,1,7.21,3.3,0,0.91,0,1,0,110,15,1.1,0.9
5902,1,-0,0,0,0.19,0,1,0,150,9,1.1,0.9
5903,1,0,-7.2,0,0,0,1,0,150,9,1.1,0.9
5904,1,64.4,9.1,0,2.29,0,1,0,154,1,1.1,0.9
5905,1,196.3,-10.4,0,8.97,0,1,0,220,7,1.1,0.9
5906,1,5.31,2.3,0,0.93,0,1,0,110,18,1.1,0.9
5907,1,186.1,14.8,0,17.28,0,1,0,220,5,1.1,0.9
5908,1,10.51,1.3,0,0.18,0,1,0,110,18,1.1,0.9
5909,1,181.9,92.6,0,4.15,0,1,0,220,3,1.1,0.9
5910,1,42.55,14,0,7.52,0,1,0,110,12,1.1,0.9
5911,1,-0,-0,0,9.84,0,1,0,220,3,1.1,0.9
5912,1,-0,-0,0,0.89,0,1,0,220,1,1.1,0.9
5913,1,80.99,30.1,0,29.8,0,1,0,220,6,1.1,0.9
5914,1,94.1,39,0,27.61,0,1,0,380,3,1.1,0.9
5915,1,-0,0,0,4.34,0,1,0,150,9,1.1,0.9
5916,1,-57.59,-30.52,0,2.45,0,1,0,110,8,1.1,0.9
5917,1,61.67,17.4,0,0.29,0,1,0,110,19,1.1,0.9
5918,1,73.83,16.41,0,15.77,0,1,0,220,5,1.1,0.9
5919,1,-0,0,0,33.03,0,1,0,380,4,1.1,0.9
5920,1,0,0,0,30.48,0,1,0,400,1,1.1,0.9
5921,1,-0,-0,0,34.98,0,1,0,400,1,1.1,0.9
5922,2,0,0,0,0,0,1,0,110,22,1.1,0.9
5923,1,74.08,10.7,0,13.55,0,1,0,220,4,1.1,0.9
5924,1,29.03,18,0,0.02,0,1,0,150,9,1.1,0.9
5925,1,0,0,0,0,0,1,0,150,9,1.1,0.9
5926,1,0,-0,0,3.98,0,1,0,220,5,1.1,0.9
5927,1,-0,0,0,1.44,0,1,0,150,10,1.1,0.9
5928,1,-0,0,0,1.39,0,1,0,150,9,1.1,0.9
5929,1,0,0,0,1.74,0,1,0,220,3,1.1,0.9
5930,2,0,0,0,0,0,1,0,220,12,1.1,0.9
5931,1,53.06,17.4,0,0.11,0,1,0,110,21,1.1,0.9
5932,1,22.3,3.1,0,0.54,0,1,0,154,1,1.1,0.9
5933,1,78.49,18.5,0,6.91,0,1,0,220,4,1.1,0.9
5934,1,0,0,0,37.02,0,1,0,400,1,1.1,0.9
5935,1,-0,0,0,5.75,0,1,0,220,5,1.1,0.9
5936,1,0,0,0,0.38,0,1,0,150,9,1.1,0.9
5937,1,-0,0,0,0,0,1,0,150,9,1.1,0.9
5938,1,-0,-0,0,15.14,0,1,0,380,1,1.1,0.9
5939,1,0,-0,0,0.65,0,1,0,150,9,1.1,0.9
5940,2,0,0,0,0,0,1,0,220,5,1.1,0.9
5941,2,0,0,0,0,0,1,0,380,3,1.1,0.9
5942,1,5.21,1.7,0,1.37,0,1,0,110,12,1.1,0.9
5943,1,15.12,7.5,0,0.33,0,1,0,220,3,1.1,0.9
5944,1,71.88,21.7,0,9.63,0,1,0,220,5,1.1,0.9
5945,1,0,-0,0,28.22,0,1,0,220,6,1.1,0.9
5946,1,0,-0,0,5.96,0,1,0,220,4,1.1,0.9
5947,1,0,0,0,1.4,0,1,0,150,9,1.1,0.9
5948,1,57.06,13.3,0,19.18,0,1,0,220,4,1.1,0.9
5949,1,160.7,40.3,0,3.04,0,1,0,150,8,1.1,0.9
5950,1,24.93,22.9,0,2.47,0,1,0,150,9,1.1,0.9
5951,1,-0,-0,0,0.55,0,1,0,150,9,1.1,0.9
5952,1,40.34,15.9,0,1.31,0,1,0,150,8,1.1,0.9
5953,1,-7.97,6.3,0,2.73,0,1,0,150,9,1.1,0.9
5954,1,106.7,33.6,0,3.28,0,1,0,110,19,1.1,0.9
5955,2,0,0,0,0,0,1,0,110,18,1.1,0.9
5956,1,0,0,0,0.18,0,1,0,150,9,1.1,0.9
5957,1,208.06,36.6,0,3.55,0,1,0,220,5,1.1,0.9
5958,1,209.8,102.6,0,24.31,0,1,0,220,3,1.1,0.9
5959,1,160,50,0,23.19,0,1,0,220,6,1.1,0.9
5960,1,-0,0,0,2.78,0,1,0,220,1,1.1,0.9
5961,1,113.5,11.5,0,5.53,0,1,0,220,4,1.1,0.9
5962,1,64.27,22.9,0,3.06,0,1,0,110,19,1.1,0.9
5963,1,0,-0,0,11.87,0,1,0,380,3,1.1,0.9
5964,2,0,0,0,0,0,1,0,110,18,1.1,0.9
5965,1,144.5,67.8,0,2.43,0,1,0,220,3,1.1,0.9
5966,1,62.57,22.7,0,0.47,0,1,0,110,19,1.1,0.9
5967,1,-0,-0,0,0.86,0,1,0,150,9,1.1,0.9
5968,1,-0,-0,0,0.15,0,1,0,150,9,1.1,0.9
5969,1,99.5,28.09,0,6.23,0,1,0,380,3,1.1,0.9
5970,2,0,0,0,0,0,1,0,220,4,1.1,0.9
5971,2,0,0,0,0,0,1,0,380,5,1.3,0.7
5972,1,148.2,65.3,0,10.51,0,1,0,380,3,1.1,0.9
5973,2,0,0,0,0,0,1,0,220,7,1.1,0.9
5974,1,0,0,0,0,0,1,0,150,8,1.1,0.9
5975,2,0,0,0,0,0,1,0,110,12,1.1,0.9
5976,1,0,-0,0,6.35,0,1,0,220,23,1.1,0.9
5977,2,0,0,0,0,0,1,0,380,1,1.1,0.9
5978,1,3.5,0.9,0,1.12,0,1,0,110,18,1.1,0.9
5979,1,-0,-0,0,0,0,1,0,220,8,1.1,0.9
5980,2,0,0,0,0,0,1,0,150,9,1.1,0.9
5981,1,17.12,1.3,0,0.99,0,1,0,110,18,1.1,0.9
5982,1,0,0,0,0.29,0,1,0,380,6,1.1,0.9
5983,2,0,0,0,0,0,1,0,380,5,1.1,0.9
5984,1,27.53,12.1,0,0.88,0,1,0,110,22,1.1,0.9
5985,2,0,0,0,0,0,1,0,380,21,1.3,0.7
5986,2,0,0,0,0,0,1,0,380,3,1.3,0.7
5987,1,24.04,1.68,0,4.02,0,1,0,220,5,1.1,0.9
5988,2,0,0,0,0,0,1,0,380,14,1.1,0.9
5989,1,83.1,26.1,0,23.95,0,1,0,220,23,1.1,0.9
5990,1,0,-0,0,4.53,0,1,0,220,5,1.1,0.9
5991,2,0,0,0,0,0,1,0,220,4,1.1,0.9
5992,1,408.9,77.3,0,13.58,0,1,0,220,7,1.1,0.9
5993,1,0,-0,0,2.75,0,1,0,220,5,1.1,0.9
5994,2,0,0,0,0,0,1,0,220,5,1.1,0.9
5995,1,18.52,6.1,0,0.09,0,1,0,110,21,1.1,0.9
5996,1,-0,-0,0.164188,4.023827,0,1,0,380,2,1.1,0.9
5997,1,25.83,12.5,0,0.2,0,1,0,220,6,1.1,0.9
5998,2,0,0,0,0,0,1,0,154,1,1.1,0.9
5999,1,36.04,-8,0,32.73,0,1,0,220,11,1.1,0.9
6000,2,0,0,0,0,0,1,0,380,8,1.3,0.7
6001,2,0,0,0,0,0,1,0,154,1,1.1,0.9
6002,1,4.61,1.7,0,0.9,0,1,0,110,19,1.1,0.9
6003,1,7.01,2.3,0,0.61,0,1,0,110,12,1.1,0.9
6004,1,0,0,0,2.37,0,1,0,380,10,1.1,0.9
6005,1,0,-0,0,50.27,0,1,0,380,9,1.3,0.7
6006,1,0,0,0.25,20.36,0,1,0,220,19,1.1,0.9
6007,1,191.96,38.57,0,122.89,0,1,0,380,14,1.1,0.9
6008,1,0,-0,0,219.65,0,1,0,400,1,1.1,0.9
6009,1,20.82,7.9,0,6.73,0,1,0,220,4,1.1,0.9
6010,1,0,0,0,1.35,0,1,0,220,5,1.1,0.9
6011,1,11.41,0.7,0,0.24,0,1,0,110,18,1.1,0.9
6012,1,-8.81,2.9,0,0.65,0,1,0,150,9,1.1,0.9
6013,1,105.8,51.8,0,5.31,0,1,0,150,9,1.1,0.9
6014,1,0.04,-0.05,0,20.75,0,1,0,220,14,1.1,0.9
6015,1,-0,0,0,25,0,1,0,150,8,1.1,0.9
6016,1,92.1,45,0,0.4,0,1,0,220,6,1.1,0.9
6017,1,-0,0,0,23.15,0,1,0,380,8,1.1,0.9
6018,1,27.53,17,0,0.86,0,1,0,150,9,1.1,0.9
6019,1,0,0,0,10.52,0,1,0,380,1,1.1,0.9
6020,1,0.1,-19.3,0,0.27,0,1,0,220,3,1.1,0.9
6021,1,-0,0,0,76.15,0,1,0,400,1,1.1,0.9
6022,1,-0,-0,0,5.5,0,1,0,220,4,1.1,0.9
6023,1,9.01,3,0,0.51,0,1,0,110,23,1.1,0.9
6024,1,-0,-0,0,0.37,0,1,0,150,9,1.1,0.9
6025,1,-0.16,-1.92,0,0.45,0,1,0,110,8,1.1,0.9
6026,1,-0,-0,0,0.05,0,1,0,150,9,1.1,0.9
6027,1,61.27,11,0,50.16,0,1,0,380,3,1.1,0.9
6028,1,0,0,0,3.24,0,1,0,110,8,1.1,0.9
6029,1,23.03,7.6,0,0.78,0,1,0,110,12,1.1,0.9
6030,1,48.8,6.9,0,12.07,0,1,0,154,1,1.1,0.9
6031,1,0,0,0,2.22,0,1,0,220,5,1.1,0.9
6032,1,-0,0,0,2.06,0,1,0,150,9,1.1,0.9
6033,2,0,0,0,0,0,1,0,110,19,1.1,0.9
6034,1,0,-0,0,0.19,0,1,0,110,21,1.1,0.9
6035,1,-18.52,6.1,0,0.26,0,1,0,150,9,1.1,0.9
6036,2,0,0,0,0,0,1,0,380,5,1.1,0.9
6037,1,21.62,9.8,0,0.14,0,1,0,110,18,1.1,0.9
6038,1,43.55,-20.5,0,2.53,0,1,0,220,4,1.1,0.9
6039,1,165.9,154.6,0,15.17,0,1,0,380,4,1.1,0.9
6040,1,-57.46,-30.3,0,5.4,0,1,0,220,4,1.1,0.9
6041,1,0,0,0,0.53,0,1,0,220,5,1.1,0.9
6042,1,-0,-0,0,0.48,0,1,0,150,9,1.1,0.9
6043,1,49.76,15,0,1.22,0,1,0,110,21,1.1,0.9
6044,1,117.5,16.7,0,3.35,0,1,0,154,1,1.1,0.9
6045,1,-0.2,-0.98,0,0,0,1,0,150,8,1.1,0.9
6046,2,0,0,0,0,0,1,0,220,19,1.3,0.7
6047,1,79.49,22.7,0,9.26,0,1,0,150,8,1.1,0.9
6048,1,6.61,1.9,0,0.67,0,1,0,110,18,1.1,0.9
6049,1,-0,-0,0,3.23,0,1,0,220,3,1.1,0.9
6050,1,0,0,0,42.02,0,1,0,400,1,1.1,0.9
6051,1,5.61,2,0,0.96,0,1,0,110,19,1.1,0.9
6052,1,-0,-0,0,0,0,1,0,150,8,1.1,0.9
6053,1,412.1,79.3,0,7.73,0,1,0,220,5,1.1,0.9
6054,1,4.1,1.4,0,0.4,0,1,0,110,12,1.1,0.9
6055,1,19.32,7,0,0.39,0,1,0,110,19,1.1,0.9
6056,1,0,0,0,1.43,0,1,0,150,9,1.1,0.9
6057,1,47.65,19.4,0,0.79,0,1,0,150,8,1.1,0.9
6058,1,0,-0,0,1.73,0,1,0,110,8,1.1,0.9
6059,1,35.14,14.3,0,7.31,0,1,0,110,22,1.1,0.9
6060,1,0,0,0,80.66,0,1,0,380,1,1.1,0.9
6061,1,15.02,9,0,0.01,0,1,0,150,9,1.1,0.9
6062,1,13.31,2.8,0,0.88,0,1,0,110,18,1.1,0.9
6063,1,61.36,23.66,0,0.16,0,1,0,110,18,1.1,0.9
6064,1,-0,0,0,14.03,0,1,0,380,1,1.3,0.7
6065,1,25.73,9.3,0,0.59,0,1,0,110,19,1.1,0.9
6066,1,0,0,0,30.94,0,1,0,380,3,1.1,0.9
6067,1,-0,-0,0,10.33,0,1,0,220,6,1.1,0.9
6068,1,0,0,0,33.08,0,1,0,380,8,1.1,0.9
6069,1,-0,-0,0.285753,52.671068,0,1,0,380,2,1.1,0.9
6070,1,-14.58,-5.96,0,4.76,0,1,0,220,6,1.1,0.9
6071,1,163.5,35.6,0,4.59,0,1,0,220,5,1.1,0.9
6072,1,47.6,41.3,0,295.019105,0,1,0,380,9,1.3,0.7
6073,1,27.9,4,0,1.75,0,1,0,154,1,1.1,0.9
6074,1,2.7,0.9,0,1.49,0,1,0,110,12,1.1,0.9
6075,1,0,-0,0,4.17,0,1,0,220,1,1.1,0.9
6076,1,1.8,0.7,0,0.32,0,1,0,110,19,1.1,0.9
6077,1,-0,0,0,-1.896325,0,1,0,380,1,1.1,0.9
6078,1,0,-0,0,1.25,0,1,0,150,9,1.1,0.9
6079,1,160.2,89.89,0,0,0,1,0,150,9,1.1,0.9
6080,1,0,0,0.361,33.735,0,1,0,380,10,1.1,0.9
6081,1,5.81,1.4,0,0.2,0,1,0,110,18,1.1,0.9
6082,1,6.01,1.5,0,0.73,0,1,0,110,18,1.1,0.9
6083,1,111.5,147.5,0,26.54,0,1,0,380,3,1.1,0.9
6084,1,-0,-0,0.072589,52.192656,0,1,0,380,1,1.1,0.9
6085,1,-0,0,0,22.6,0,1,0,400,1,1.1,0.9
6086,2,0,0,0,0,0,1,0,154,1,1.1,0.9
6087,1,27.9,4,0,3.97,0,1,0,154,1,1.1,0.9
6088,2,0,0,0,0,0,1,0,380,14,1.1,0.9
6089,1,26.23,8.6,0,6.14,0,1,0,110,12,1.1,0.9
6090,2,0,0,0,0,0,1,0,220,4,1.1,0.9
6091,1,-0,-0,0,17.336728,0,1,0,220,24,1.1,0.9
6092,2,0,0,0,0,0,1,0,380,4,1.1,0.9
6093,1,21.02,12.4,0,2.96,0,1,0,220,4,1.1,0.9
6094,1,0,0,0,0.45,0,1,0,150,9,1.1,0.9
6095,1,0,-0,0,10.05,0,1,0,380,3,1.1,0.9
6096,1,0,0,0,0,0,1,0,150,9,1.1,0.9
6097,1,-0,0,0,3.87,0,1,0,380,3,1.1,0.9
6098,1,-0,-0,0.135493,28.29062,0,1,0,380,21,1.3,0.7
6099,1,0.3,2,0,10.34,0,1,0,220,14,1.1,0.9
6100,2,0,0,0,0,0,1,0,220,13,1.1,0.9
6101,1,103,40.2,0,1.13,0,1,0,220,5,1.1,0.9
6102,1,-0,0,0,0.14,0,1,0,150,9,1.1,0.9
6103,2,0,0,0,0,0,1,0,220,20,1.1,0.9
6104,1,93.12,4.99,0,0.18,0,1,0,220,5,1.1,0.9
6105,2,0,0,0,0,0,1,0,110,18,1.1,0.9
6106,1,1.3,3.8,0,0.09,0,1,0,110,18,1.1,0.9
6107,1,128.6,27.8,0,36.2,0,1,0,220,6,1.1,0.9
6108,1,-0,-0,0,24.64,0,1,0,380,3,1.1,0.9
6109,1,176.75,51.7,0,39.79,0,1,0,380,13,1.1,0.9
6110,1,78.59,16,0,1.87,0,1,0,220,5,1.1,0.9
6111,1,13.9,1.9,0,0.54,0,1,0,154,1,1.1,0.9
6112,1,45.28,15.27,0,7.88,0,1,0,220,5,1.1,0.9
6113,1,0,-0,0,0.05,0,1,0,150,9,1.1,0.9
6114,1,0,0,0,8.78,0,1,0,220,5,1.1,0.9
6115,1,-0,-0,0,1.18,0,1,0,220,5,1.1,0.9
6116,1,0,-0,0.118007,-0.299556,0,1,0,220,18,1.1,0.9
6117,1,0,-0,0,1.79,0,1,0,150,9,1.1,0.9
6118,1,82.55,30.58,0,4.26,0,1,0,220,8,1.1,0.9
6119,1,221.25,72.56,0,8.23,0,1,0,220,5,1.1,0.9
6120,2,0,0,0,0,0,1,0,220,3,1.1,0.9
6121,1,16.12,5.8,0,0.91,0,1,0,150,9,1.1,0.9
6122,1,3.7,1.4,0,0.63,0,1,0,110,15,1.1,0.9
6123,1,55.8,7.9,0,11.5,0,1,0,154,1,1.1,0.9
6124,2,0,0,0,0,0,1,0,400,1,1.1,0.9
6125,1,0,-0,0,1.47,0,1,0,150,9,1.1,0.9
6126,1,118.4,16.9,0,0.02,0,1,0,154,1,1.1,0.9
6127,1,-0.1,68.5,0,17.24,0,1,0,220,4,1.1,0.9
6128,1,27.23,8.9,0,0.72,0,1,0,110,12,1.1,0.9
6129,2,0,0,0,0,0,1,0,380,6,1.1,0.9
6130,2,0,0,0,0,0,1,0,220,3,1.1,0.9
6131,2,0,0,0,0,0,1,0,150,8,1.3,0.7
6132,1,60.67,5.9,0,5.32,0,1,0,220,4,1.1,0.9
6133,1,109,28.3,0,0.55,0,1,0,110,19,1.1,0.9
6134,1,42.55,6.5,0,3.7,0,1,0,220,4,1.1,0.9
6135,1,2.2,0.5,0,0.5,0,1,0,150,10,1.1,0.9
6136,1,58.8,8.4,0,5.06,0,1,0,154,1,1.1,0.9
6137,1,-0,-0,0,37.02,0,1,0,380,3,1.1,0.9
6138,2,0,0,0,0,0,1,0,220,4,1.1,0.9
6139,1,76.89,35.1,0,1.9,0,1,0,150,8,1.1,0.9
6140,1,11.51,3.8,0,7.14,0,1,0,110,12,1.1,0.9
6141,1,44.05,16,0,1.63,0,1,0,110,21,1.1,0.9
6142,1,116.2,16.5,0,2.4,0,1,0,154,1,1.1,0.9
6143,1,39,5.5,0,7.15,0,1,0,154,1,1.1,0.9
6144,2,0,0,0,0,0,1,0,110,18,1.1,0.9
6145,2,0,0,0,0,0,1,0,220,4,1.1,0.9
6146,1,0,-0,0,3.15,0,1,0,220,5,1.1,0.9
6147,1,-0,0,0,0.61,0,1,0,150,9,1.1,0.9
6148,1,8.71,5.4,0,0.84,0,1,0,150,9,1.1,0.9
6149,1,39.05,24.8,0,7.47,0,1,0,150,8,1.1,0.9
6150,1,15.32,5,0,0.76,0,1,0,110,21,1.1,0.9
6151,1,60.67,33.2,0,0.31,0,1,0,220,5,1.1,0.9
6152,1,-0,-0,0,2.57,0,1,0,220,3,1.1,0.9
6153,2,0,0,0,0,0,1,0,380,5,1.1,0.9
6154,1,0,0,0,0.67,0,1,0,220,1,1.1,0.9
6155,1,67.98,54.6,0,3.39,0,1,0,220,3,1.1,0.9
6156,1,95.9,26.2,0,16.21,0,1,0,220,6,1.1,0.9
6157,1,160.2,88.7,0,0,0,1,0,150,9,1.1,0.9
6158,1,-0,-0,0.25,2.3,0,1,0,220,19,1.3,0.7
6159,1,0,-0,0.173089,4.478398,0,1,0,220,3,1.1,0.9
6160,1,-0,-0,0,16.34,0,1,0,380,3,1.1,0.9
6161,1,383.6,-37.9,0,21.3,0,1,0,380,6,1.1,0.9
6162,1,0,0,0,0,0,1,0,150,9,1.1,0.9
6163,1,0,-0,0,4.96,0,1,0,220,5,1.1,0.9
6164,1,-0,-0,0.215903,26.017449,0,1,0,380,3,1.1,0.9
6165,1,-0,-0,0,0.32,0,1,0,150,9,1.1,0.9
6166,1,67.28,-0.33,0,8.4,0,1,0,220,13,1.1,0.9
6167,1,152.6,61.8,0,2.35,0,1,0,150,8,1.1,0.9
6168,2,0,0,0,0,0,1,0,220,5,1.1,0.9
6169,2,0,0,0,0,0,1,0,220,13,1.1,0.9
6170,1,47.3,6.7,0,2.54,0,1,0,154,1,1.1,0.9
6171,1,28.93,0.2,0,0,0,1,0,220,3,1.1,0.9
6172,1,66.97,14.1,0,5.58,0,1,0,220,3,1.1,0.9
6173,1,-6.3,-3.18,0,7.28,0,1,0,220,3,1.1,0.9
6174,1,289.1,84.2,0,17.34,0,1,0,220,4,1.1,0.9
6175,2,0,0,0,0,0,1,0,154,1,1.1,0.9
6176,1,16.72,5.5,0,0.65,0,1,0,110,12,1.1,0.9
6177,1,18.42,5.3,0,0.39,0,1,0,110,18,1.1,0.9
6178,1,91,28.4,0,10.57,0,1,0,220,5,1.1,0.9
6179,2,0,0,0,0,0,1,0,220,4,1.1,0.9
6180,1,0,-0,0,20.11,0,1,0,380,3,1.1,0.9
6181,2,0,0,0,0,0,1,0,400,1,1.1,0.9
6182,2,0,0,0,0,0,1,0,220,22,1.1,0.9
6183,1,59.37,12.7,0,22.18,0,1,0,220,4,1.1,0.9
6184,1,16.72,5.5,0,0.89,0,1,0,110,12,1.1,0.9
6185,1,-0,-0,0,1.01,0,1,0,150,9,1.1,0.9
6186,1,63.07,13.4,0,15.52,0,1,0,220,4,1.1,0.9
6187,1,-0,0,0.361,25.935,0,1,0,380,10,1.1,0.9
6188,1,209.9,38,0,5.26,0,1,0,150,10,1.1,0.9
6189,1,131.9,50.6,0,79.02,0,1,0,380,6,1.1,0.9
6190,1,141.52,50.48,0,66.28,0,1,0,380,13,1.1,0.9
6191,1,-2.91,-0.62,0,0.01,0,1,0,220,6,1.1,0.9
6192,1,50.56,5.9,0,10.58,0,1,0,220,4,1.1,0.9
6193,1,165.4,130.5,0,28.06,0,1,0,380,3,1.1,0.9
6194,1,0,-0,0,3.14,0,1,0,220,5,1.1,0.9
6195,1,0,0,0,0.28,0,1,0,150,6,1.1,0.9
6196,1,17.52,6.1,0,0.53,0,1,0,110,19,1.1,0.9
6197,1,126.7,46.1,0,5.58,0,1,0,220,3,1.1,0.9
6198,1,154.2,22,0,12.1,0,1,0,154,1,1.1,0.9
6199,1,-4.82,-0.88,0,224.85,0,1,0,380,5,1.1,0.9
6200,1,0,-0,0,0.15,0,1,0,150,9,1.1,0.9
6201,2,0,0,0,0,0,1,0,380,6,1.1,0.9
6202,1,83.79,33.1,0,65.16,0,1,0,150,8,1.1,0.9
6203,1,14.02,5.6,0,2.34,0,1,0,220,5,1.1,0.9
6204,2,0,0,0,0,0,1,0,220,20,1.1,0.9
6205,1,-0,0,0,1.77,0,1,0,110,18,1.1,0.9
6206,1,-7.62,-2.52,0,33.197994,0,1,0,380,5,1.1,0.9
6207,2,0,0,0,0,0,1,0,380,6,1.1,0.9
6208,1,18.72,7.9,0,1.67,0,1,0,110,18,1.1,0.9
6209,1,69.48,19.7,0,22.1,0,1,0,220,4,1.1,0.9
6210,1,253.2,78.1,0,10.47,0,1,0,220,6,1.1,0.9
6211,1,48.8,6.9,0,3.06,0,1,0,154,1,1.1,0.9
6212,1,117,19.2,0,5.38,0,1,0,220,3,1.1,0.9
6213,1,-0,-0,0,2.49,0,1,0,150,9,1.1,0.9
6214,1,7.61,2.5,0,0.57,0,1,0,110,1,1.1,0.9
6215,1,-0,0,0,2.18,0,1,0,150,9,1.1,0.9
6216,1,13.72,4.5,0,0.91,0,1,0,110,12,1.1,0.9
6217,1,-0,-0,0,3.88,0,1,0,380,6,1.1,0.9
6218,1,88.8,35.1,0,1.24,0,1,0,150,8,1.1,0.9
6219,1,-0,-0,0,0.22,0,1,0,220,5,1.1,0.9
6220,1,231.9,27.6,0,0.36,0,1,0,220,5,1.1,0.9
6221,1,0,0,0,0.7,0,1,0,220,3,1.1,0.9
6222,1,-11.79,-22.64,0.10131,0.71027,0,1,0,380,3,1.1,0.9
6223,1,0,0,0,1.28,0,1,0,150,9,1.1,0.9
6224,1,0,0,0,58.990785,0,1,0,380,5,1.1,0.9
6225,1,-0,0,0,0.8,0,1,0,220,1,1.1,0.9
6226,1,-0,0,0,1.14,0,1,0,150,9,1.1,0.9
6227,1,88,70.3,0,36.55,0,1,0,380,3,1.1,0.9
6228,1,26.9,3.8,0,4.69,0,1,0,154,1,1.1,0.9
6229,1,26.43,5.5,0,1.03,0,1,0,110,22,1.1,0.9
6230,1,-0,-0,0,0.98,0,1,0,150,9,1.1,0.9
6231,1,-0,0,0,11.5,0,1,0,220,5,1.1,0.9
6232,1,49.25,12,0,7.28,0,1,0,220,5,1.1,0.9
6233,2,0,0,0,0,0,1,0,380,2,1.1,0.9
6234,1,227.6,71,0,8.59,0,1,0,220,3,1.1,0.9
6235,1,16.52,-0,0,0.13,0,1,0,150,9,1.1,0.9
6236,1,2.5,-0,0,0.64,0,1,0,110,18,1.1,0.9
6237,2,0,0,0,0,0,1,0,154,1,1.1,0.9
6238,1,-0,0,0,49.59,0,1,0,380,13,1.1,0.9
6239,2,0,0,0,0,0,1,0,220,4,1.1,0.9
6240,1,0,-0,0,6.31,0,1,0,220,5,1.1,0.9
6241,1,-0,0,0,0.94,0,1,0,150,9,1.1,0.9
6242,2,0,0,0,0,0,1,0,110,18,1.1,0.9
6243,1,88.41,34.42,0,3.45,0,1,0,220,4,1.1,0.9
6244,1,0,-0,0,2.44,0,1,0,220,4,1.1,0.9
6245,1,-0,-0,0.27075,34.52435,0,1,0,380,18,1.1,0.9
6246,1,-0,0,0,86.73,0,1,0,380,5,1.1,0.9
6247,1,0,-0,0,0.3,0,1,0,110,18,1.1,0.9
6248,1,-0.6,-1.58,0,0.22,0,1,0,380,21,1.3,0.7
6249,2,0,0,0,0,0,1,0,380,6,1.1,0.9
6250,1,0,-0,0,1.07,0,1,0,110,18,1.1,0.9
6251,1,380.53,113.37,0,115,0,1,0,380,14,1.1,0.9
6252,1,164.7,44.5,0,3.67,0,1,0,220,5,1.1,0.9
6253,1,128.8,29.3,0,26.74,0,1,0,220,5,1.1,0.9
6254,1,0,-0,0,9.9,0,1,0,220,10,1.1,0.9
6255,1,-0,0,0,26.52,0,1,0,150,9,1.3,0.7
6256,1,0,0,0.16245,33.4651,0,1,0,380,18,1.3,0.7
6257,1,0,-0,0,36.48,0,1,0,380,9,1.3,0.7
6258,1,11.61,2.5,0,3.84,0,1,0,110,19,1.1,0.9
6259,1,178,33.8,0,2.73,0,1,0,220,7,1.1,0.9
6260,1,47.55,29.4,0,5.79,0,1,0,150,9,1.1,0.9
6261,1,75.88,11.2,0,4.58,0,1,0,220,4,1.1,0.9
6262,1,12.81,4.7,0,0.64,0,1,0,110,21,1.1,0.9
6263,1,0,-0,0,42.81,0,1,0,380,8,1.1,0.9
6264,1,0,0,0,0.17,0,1,0,110,18,1.1,0.9
6265,1,46.56,9.25,0,2.37,0,1,0,110,18,1.1,0.9
6266,1,32.1,4.5,0,2.82,0,1,0,154,1,1.1,0.9
6267,1,91.3,18.1,0,3.05,0,1,0,220,5,1.1,0.9
6268,1,112.17,-11.06,0,13.68,0,1,0,220,13,1.1,0.9
6269,1,-0,0,0,2.28,0,1,0,154,1,1.1,0.9
6270,2,0,0,0,0,0,1,0,154,1,1.1,0.9
6271,1,3.7,2.6,0,4.45,0,1,0,220,5,1.1,0.9
6272,1,125.9,-21.2,0,18.41,0,1,0,380,3,1.1,0.9
6273,1,12.11,4.4,0,1.26,0,1,0,110,22,1.1,0.9
6274,1,441.2,200.7,0,42.12,0,1,0,380,3,1.1,0.9
6275,1,122.8,37.2,0,37.13,0,1,0,150,8,1.1,0.9
6276,1,65.07,40.3,0,5.54,0,1,0,150,9,1.1,0.9
6277,1,153.7,21.9,0,17.71,0,1,0,154,1,1.1,0.9
6278,1,15.22,4.9,0,0.18,0,1,0,110,21,1.1,0.9
6279,2,0,0,0,0,0,1,0,110,18,1.1,0.9
6280,2,0,0,0,0,0,1,0,220,10,1.1,0.9
6281,1,52.9,7.6,0,4.15,0,1,0,154,1,1.1,0.9
6282,1,-0.28,-5.54,0,0,0,1,0,220,8,1.1,0.9
6283,1,0,-0,0,18.64,0,1,0,380,8,1.1,0.9
6284,2,0,0,0,0,0,1,0,380,3,1.1,0.9
6285,1,51.96,22.8,0,0.6,0,1,0,110,18,1.1,0.9
6286,1,0,0,0,1.51,0,1,0,220,3,1.1,0.9
6287,1,-0,-0,0,7.1,0,1,0,220,13,1.1,0.9
6288,1,25.23,10.3,0,2.69,0,1,0,150,8,1.1,0.9
6289,1,0,-0,0,3.19,0,1,0,154,1,1.1,0.9
6290,1,47.65,20.4,0,3.63,0,1,0,220,5,1.1,0.9
6291,2,0,0,0,0,0,1,0,220,5,1.1,0.9
6292,1,186.5,49.9,0,13.17,0,1,0,220,4,1.1,0.9
6293,1,-0,0,0,33.66,0,1,0,380,2,1.1,0.9
6294,1,90.5,12.8,0,2.68,0,1,0,154,1,1.1,0.9
6295,1,0,-0,0,46.83,0,1,0,150,8,1.1,0.9
6296,1,15.02,6,0,6.06,0,1,0,220,3,1.1,0.9
6297,1,20.02,8,0,5.4,0,1,0,220,3,1.1,0.9
6298,1,0,-0,0.274712,52.929035,0,1,0,380,10,1.1,0.9
6299,1,-0,-0,0,2.37,0,1,0,220,4,1.1,0.9
6300,1,139.1,19.8,0,16.14,0,1,0,400,1,1.1,0.9
6301,1,-0.57,-1,0,2.27,0,1,0,150,9,1.1,0.9
6302,1,134.05,13.3,0,25.19,0,1,0,220,6,1.1,0.9
6303,1,49.96,15.6,0,2.66,0,1,0,220,6,1.1,0.9
6304,1,1.7,0.6,0,0.56,0,1,0,110,19,1.1,0.9
6305,1,31.33,6.4,0,1.96,0,1,0,110,18,1.1,0.9
6306,1,0,-0,0,2.13,0,1,0,220,5,1.1,0.9
6307,1,132.4,-10.4,0,3.02,0,1,0,220,3,1.1,0.9
6308,1,0,-0,0,0.05,0,1,0,220,5,1.1,0.9
6309,1,0,-7.5,0,0,0,1,0,150,9,1.1,0.9
6310,1,0,0,0,22.91,0,1,0,150,9,1.1,0.9
6311,1,0,-0,0,2.05,0,1,0,220,10,1.1,0.9
6312,1,-0,-0,0,1.66,0,1,0,220,1,1.1,0.9
6313,1,48.95,14.9,0,4.04,0,1,0,220,5,1.1,0.9
6314,1,30.03,15,0,0.81,0,1,0,110,23,1.1,0.9
6315,1,95.71,19.6,0,20.2,0,1,0,220,4,1.1,0.9
6316,1,474.3,203.4,0,47.469681,0,1,0,380,6,1.1,0.9
6317,1,-0,0,0.090774,7.310444,0,1,0,220,18,1.1,0.9
6318,1,0,0,0,1.05,0,1,0,150,9,1.1,0.9
6319,1,-0,0,0.135375,10.042175,0,1,0,380,18,1.1,0.9
6320,1,-0.2,-1.64,0,0,0,1,0,150,8,1.1,0.9
6321,1,128.8,70,0,1.87,0,1,0,220,3,1.1,0.9
6322,1,0,0,0,1.99,0,1,0,150,9,1.1,0.9
6323,1,116.1,30.2,0,4.38,0,1,0,150,8,1.1,0.9
6324,1,13.9,1.9,0,2.05,0,1,0,154,1,1.1,0.9
6325,1,23,3.2,0,3.05,0,1,0,154,1,1.1,0.9
6326,1,9.7,1.4,0,7.89,0,1,0,154,1,1.1,0.9
6327,1,-5.01,-0,0,3.54,0,1,0,220,6,1.1,0.9
6328,1,0,0,0,0,0,1,0,150,9,1.1,0.9
6329,2,0,0,0,0,0,1,0,150,10,1.1,0.9
6330,1,-0,-0,0,0.04,0,1,0,150,9,1.1,0.9
6331,2,0,0,0,0,0,1,0,220,5,1.1,0.9
6332,2,0,0,0,0,0,1,0,220,5,1.1,0.9
6333,1,42.75,4,0,5.41,0,1,0,220,4,1.1,0.9
6334,2,0,0,0,0,0,1,0,220,6,1.1,0.9
6335,1,92.76,-46.04,0,1.24,0,1,0,220,7,1.1,0.9
6336,1,245.51,46.8,0,4.89,0,1,0,220,3,1.1,0.9
6337,1,0,0,0,8.26,0,1,0,380,5,1.1,0.9
6338,2,0,0,0,0,0,1,0,110,18,1.1,0.9
6339,1,7.21,2.4,0,1.2,0,1,0,110,18,1.1,0.9
6340,1,-0,0,0,2.27,0,1,0,380,10,1.1,0.9
6341,1,22.73,5.3,0,0.54,0,1,0,110,18,1.1,0.9
6342,1,-0,0,0,3.25,0,1,0,110,8,1.1,0.9
6343,1,143.9,123.3,0.203819,60.947564,0,1,0,380,3,1.1,0.9
6344,1,-0,0,0,0.27,0,1,0,220,4,1.1,0.9
6345,1,0,0,0,0,0,1,0,380,8,1.1,0.9
6346,1,-0,0,0,3.8,0,1,0,110,12,1.1,0.9
6347,1,22.22,13.8,0,3.11,0,1,0,150,9,1.1,0.9
6348,1,32.04,15,0,0.15,0,1,0,110,23,1.1,0.9
6349,1,55.46,14.1,0,0.92,0,1,0,220,4,1.1,0.9
6350,1,35.04,20,0,2.49,0,1,0,220,21,1.1,0.9
6351,2,0,0,0,0,0,1,0,220,5,1.1,0.9
6352,1,-0,-0,0,0.68,0,1,0,110,21,1.1,0.9
6353,1,0.6,-0,0,0.6,0,1,0,110,18,1.1,0.9
6354,1,0,-0,0,47.06,0,1,0,150,8,1.1,0.9
6355,1,0,0,0,0.23,0,1,0,150,9,1.1,0.9
6356,1,44.95,12.8,0,2.61,0,1,0,150,8,1.1,0.9
6357,1,430.8,107.9,0,11.64,0,1,0,220,5,1.1,0.9
6358,2,0,0,0,0,0,1,0,110,21,1.1,0.9
6359,1,74.68,10.8,0,5.82,0,1,0,220,4,1.1,0.9
6360,1,0,0,0,1,0,1,0,150,9,1.1,0.9
6361,1,8.11,1.4,0,1.47,0,1,0,110,18,1.1,0.9
6362,1,24.03,8,0,0,0,1,0,120,6,1.1,0.9
6363,1,12.94,4.9,0,0.15,0,1,0,110,18,1.1,0.9
6364,1,-0,-0,0,0.54,0,1,0,150,9,1.1,0.9
6365,1,0,-0,0,3.28,0,1,0,220,1,1.1,0.9
6366,2,0,0,0,0,0,1,0,380,14,1.1,0.9
6367,1,7.41,2.7,0,1.39,0,1,0,110,19,1.1,0.9
6368,2,0,0,0,0,0,1,0,220,5,1.1,0.9
6369,1,-0,-0,0,14.29,0,1,0,380,3,1.1,0.9
6370,2,0,0,0,0,0,1,0,400,1,1.1,0.9
6371,1,-0,-0,0,0.35,0,1,0,220,5,1.1,0.9
6372,1,0,0,0,0,0,1,0,150,9,1.1,0.9
6373,2,0,0,0,0,0,1,0,220,14,1.1,0.9
6374,2,0,0,0,0,0,1,0,380,3,1.1,0.9
6375,1,-18.69,-7.9,0,2.09,0,1,0,220,7,1.1,0.9
6376,2,0,0,0,0,0,1,0,220,5,1.1,0.9
6377,1,11.61,7.2,0,16.18,0,1,0,150,9,1.1,0.9
6378,1,11.31,3.7,0,0.98,0,1,0,110,12,1.1,0.9
6379,1,118.4,16.9,0,27.1,0,1,0,154,1,1.1,0.9
6380,1,-0,-0,0,0.52,0,1,0,150,9,1.1,0.9
6381,1,246.2,119.1,0,31.72,0,1,0,220,10,1.1,0.9
6382,1,75.43,10.49,0,7.91,0,1,0,220,5,1.1,0.9
6383,1,15.62,5.3,0,2.17,0,1,0,110,8,1.1,0.9
6384,1,159.9,47.4,0,3.65,0,1,0,220,5,1.1,0.9
6385,1,5.41,2.81,0,1.9,0,1,0,150,9,1.1,0.9
6386,1,20.9,3,0,1.96,0,1,0,154,1,1.1,0.9
6387,1,0,0,0,3.86,0,1,0,220,1,1.1,0.9
6388,1,27.9,4,0,6.41,0,1,0,154,1,1.1,0.9
6389,1,-0,0,0,0.88,0,1,0,150,9,1.1,0.9
6390,1,-0,0,0,3.36,0,1,0,380,10,1.1,0.9
6391,1,74.32,11.08,0,2.08,0,1,0,150,1,1.1,0.9
6392,1,80.09,19,0,1.88,0,1,0,110,15,1.1,0.9
6393,1,93.7,29.9,0,2.1,0,1,0,110,8,1.1,0.9
6394,1,53.86,-15.3,0,2.87,0,1,0,220,4,1.1,0.9
6395,1,154.7,48.2,0,5.49,0,1,0,150,8,1.1,0.9
6396,1,4,0.1,0,0.02,0,1,0,150,9,1.3,0.7
6397,1,0,0,0,27.4,0,1,0,220,4,1.1,0.9
6398,1,0,0,0,249.421581,0,1,0,750,24,1.1,0.9
6399,1,44.05,18,0,0.88,0,1,0,150,8,1.1,0.9
6400,1,64,9.1,0,9.94,0,1,0,154,1,1.1,0.9
6401,1,62.7,9,0,1.55,0,1,0,154,1,1.1,0.9
6402,1,7.91,2.6,0,1.72,0,1,0,110,12,1.1,0.9
6403,2,0,0,0,0,0,1,0,154,1,1.1,0.9
6404,1,0,-0,0,0.33,0,1,0,150,9,1.1,0.9
6405,1,76.48,19.8,0,5.41,0,1,0,220,5,1.1,0.9
6406,1,2.5,1.3,0,1.01,0,1,0,110,18,1.1,0.9
6407,1,0.3,-34.1,0,0.25,0,1,0,220,3,1.1,0.9
6408,1,126.9,80.5,0,46.82,0,1,0,380,6,1.1,0.9
6409,1,10.44,2.73,0,0.26,0,1,0,110,18,1.1,0.9
6410,2,0,0,0,0,0,1,0,154,1,1.1,0.9
6411,1,115.2,38.9,0,2.96,0,1,0,220,7,1.1,0.9
6412,1,-0,0,0,5.38,0,1,0,150,9,1.1,0.9
6413,2,0,0,0,0,0,1,0,380,3,1.1,0.9
6414,1,8,1.1,0,3.65,0,1,0,154,1,1.1,0.9
6415,2,0,0,0,0,0,1,0,220,10,1.1,0.9
6416,1,67.67,16.4,0,3.7,0,1,0,220,5,1.1,0.9
6417,1,0,0,0,0,0,1,0,150,9,1.1,0.9
6418,1,43.75,2.2,0,1.36,0,1,0,220,3,1.1,0.9
6419,2,0,0,0,0,0,1,0,380,3,1.1,0.9
6420,1,0,-0,0,5.96,0,1,0,150,9,1.1,0.9
6421,1,174.3,11.8,0,0.51,0,1,0,220,3,1.1,0.9
6422,1,17.25,4.26,0,0.21,0,1,0,110,18,1.1,0.9
6423,1,-0,0,0,2.26,0,1,0,150,8,1.1,0.9
6424,1,-0.18,-2.28,0,0,0,1,0,380,8,1.1,0.9
6425,1,0,-0,0,1.08,0,1,0,150,9,1.1,0.9
6426,1,10.21,3.8,0,4.6,0,1,0,220,5,1.1,0.9
6427,1,83.19,22.9,0,28.5,0,1,0,380,5,1.1,0.9
6428,1,93.1,43.7,0,2.7,0,1,0,150,9,1.1,0.9
6429,2,0,0,0,0,0,1,0,220,5,1.1,0.9
6430,1,0,-0,0,6.03,0,1,0,220,5,1.1,0.9
6431,1,1.4,0.5,0,0.47,0,1,0,110,12,1.1,0.9
6432,2,0,0,0,0,0,1,0,220,3,1.1,0.9
6433,1,0,0,0,0,0,1,0,150,7,1.1,0.9
6434,2,0,0,0,0,0,1,0,220,19,1.3,0.7
6435,1,28.63,11,0,1.27,0,1,0,110,22,1.1,0.9
6436,2,0,0,0,0,0,1,0,220,4,1.1,0.9
6437,1,-0,0,0,0.64,0,1,0,150,9,1.1,0.9
6438,1,0.1,-19.1,0,0.26,0,1,0,220,3,1.1,0.9
6439,1,0,0,0,0,0,1,0,150,8,1.1,0.9
6440,1,81.79,10.8,0,10.84,0,1,0,220,3,1.1,0.9
6441,1,3.9,1.1,0,0.19,0,1,0,110,18,1.1,0.9
6442,1,163.3,70.3,0,5.2,0,1,0,150,8,1.1,0.9
6443,1,43.95,15.5,0,6.36,0,1,0,220,4,1.1,0.9
6444,1,193.8,18,0,82.73,0,1,0,380,6,1.1,0.9
6445,1,1,-2.3,0,6.33,0,1,0,150,9,1.1,0.9
6446,1,77.19,23,0,63.4,0,1,0,380,16,1.1,0.9
6447,1,54.96,13.2,0,2.95,0,1,0,110,22,1.1,0.9
6448,2,0,0,0,0,0,1,0,110,21,1.1,0.9
6449,1,0,-0,0.135375,37.092175,0,1,0,380,18,1.1,0.9
6450,1,5.51,2.1,0,1.92,0,1,0,220,5,1.1,0.9
6451,1,139.8,-25.8,0,22.95,0,1,0,220,3,1.1,0.9
6452,1,-0,0,0,5.95,0,1,0,220,3,1.1,0.9
6453,1,8.31,3,0,0.56,0,1,0,110,19,1.1,0.9
6454,1,-0,-0,0,11.67,0,1,0,220,4,1.1,0.9
6455,1,20.52,13.3,0,0.17,0,1,0,220,5,1.1,0.9
6456,1,159.4,28.4,0,15.17,0,1,0,220,4,1.1,0.9
6457,1,-1.5,-41.98,0,36.76,0,1,0,380,3,1.1,0.9
6458,2,0,0,0,0,0,1,0,380,3,1.1,0.9
6459,2,0,0,0,0,0,1,0,150,10,1.1,0.9
6460,1,169.8,-19.6,0,53.619841,0,1,0,380,6,1.1,0.9
6461,1,22.22,8,0,5.7,0,1,0,220,21,1.1,0.9
6462,1,11.1,1.6,0,3.18,0,1,0,154,1,1.1,0.9
6463,1,-4.17,-2.16,0,0.66,0,1,0,110,18,1.1,0.9
6464,1,9.41,13.8,0,65.59,0,1,0,380,6,1.1,0.9
6465,1,3.2,-0.4,0,1.76,0,1,0,110,18,1.1,0.9
6466,1,1.83,-5.69,0,5.49,0,1,0,380,3,1.1,0.9
6467,1,25,3.6,0,3.86,0,1,0,154,1,1.1,0.9
6468,1,172.5,48.7,0,54.92,0,1,0,380,14,1.1,0.9
6469,1,-0,0,0,2.55,0,1,0,220,3,1.1,0.9
6470,1,-0,-0,0.225551,5.082241,0,1,0,380,3,1.1,0.9
6471,1,34.14,11.5,0,0.26,0,1,0,110,21,1.1,0.9
6472,1,0,-0,0,9.93,0,1,0,220,5,1.1,0.9
6473,1,76.6,10.9,0,6.82,0,1,0,154,1,1.1,0.9
6474,2,0,0,0,0,0,1,0,220,5,1.1,0.9
6475,1,-0,0,0,149.047157,0,1,0,380,5,1.1,0.9
6476,1,59.2,8.4,0,2.26,0,1,0,154,1,1.1,0.9
6477,1,0,0,0,1.99,0,1,0,220,8,1.1,0.9
6478,1,141.2,34.8,0,2.37,0,1,0,220,5,1.1,0.9
6479,1,0,-0,0,23.58,0,1,0,150,9,1.1,0.9
6480,1,-0.21,-1.04,0,0,0,1,0,150,8,1.1,0.9
6481,1,-0,-0,0.090774,1.940444,0,1,0,220,18,1.1,0.9
6482,1,-0,0,0,29.2,0,1,0,380,1,1.1,0.9
6483,2,0,0,0,0,0,1,0,110,15,1.1,0.9
6484,2,0,0,0,0,0,1,0,380,4,1.1,0.9
6485,1,0,-0,0.643825,106.534876,0,1,0,380,3,1.1,0.9
6486,1,31.74,17.4,0,0.89,0,1,0,220,5,1.1,0.9
6487,1,18.62,3.6,0,1.14,0,1,0,110,18,1.1,0.9
6488,1,0,0,0,23.8,0,1,0,154,1,1.1,0.9
6489,1,-0.12,-1.74,0,0,0,1,0,380,8,1.1,0.9
6490,1,84.59,12.9,0,3.66,0,1,0,220,4,1.1,0.9
6491,1,0,0,0,17.82,0,1,0,380,1,1.3,0.7
6492,2,0,0,0,0,0,1,0,380,1,1.1,0.9
6493,1,9.51,4.6,0,0.16,0,1,0,150,9,1.1,0.9
6494,1,0,-0,0,8.2,0,1,0,380,1,1.1,0.9
6495,1,49.66,12.3,0,2.2,0,1,0,220,5,1.1,0.9
6496,1,0,-0,0,24.38,0,1,0,380,4,1.1,0.9
6497,2,0,0,0,0,0,1,0,380,3,1.1,0.9
6498,2,0,0,0,0,0,1,0,154,1,1.1,0.9
6499,1,-0,-0,0,13.86,0,1,0,220,4,1.1,0.9
6500,1,25.13,9,0,1.46,0,1,0,110,15,1.1,0.9
6501,1,25.83,9.4,0,0.56,0,1,0,110,19,1.1,0.9
6502,2,0,0,0,0,0,1,0,110,19,1.1,0.9
6503,1,13.21,3.5,0,0.32,0,1,0,110,18,1.1,0.9
6504,1,49.26,30.9,0.097351,12.97086,0,1,0,220,10,1.1,0.9
6505,1,0,-0,0,5.19,0,1,0,220,23,1.1,0.9
6506,1,41.31,5.96,0,0.89,0,1,0,150,1,1.1,0.9
6507,1,41.8,5.9,0,10.95,0,1,0,154,1,1.1,0.9
6508,1,-0,0,0,4.52,0,1,0,380,3,1.1,0.9
6509,1,0,0,0,0.36,0,1,0,150,9,1.1,0.9
6510,1,88.2,26.7,0,8.91,0,1,0,220,5,1.1,0.9
6511,1,20.02,9.6,0,0.17,0,1,0,150,9,1.1,0.9
6512,1,-0,0,0,3.4,0,1,0,150,10,1.1,0.9
6513,1,13.92,4.3,0,1.1,0,1,0,110,18,1.1,0.9
6514,1,-0.18,-1,0,0,0,1,0,150,8,1.1,0.9
6515,1,20.32,8.6,0,0.94,0,1,0,110,18,1.1,0.9
6516,2,0,0,0,0,0,1,0,220,5,1.1,0.9
6517,1,-14.73,-9.85,0,0.51,0,1,0,110,18,1.1,0.9
6518,2,0,0,0,0,0,1,0,400,1,1.1,0.9
6519,1,-0.19,-1.94,0,0,0,1,0,150,8,1.1,0.9
6520,1,20.32,-22,0,5.35,0,1,0,220,7,1.1,0.9
6521,1,0,0,0,2.3,0,1,0,220,5,1.1,0.9
6522,1,30.43,12,0,0.42,0,1,0,110,18,1.1,0.9
6523,1,24.83,9,0,0.24,0,1,0,110,19,1.1,0.9
6524,1,113.4,61.91,0,1.51,0,1,0,380,3,1.1,0.9
6525,2,0,0,0,0,0,1,0,154,1,1.1,0.9
6526,1,8.41,2.6,0,1.77,0,1,0,110,8,1.1,0.9
6527,1,100.1,48.9,0,0.11,0,1,0,150,9,1.1,0.9
6528,1,69.08,24,0,4.79,0,1,0,220,6,1.1,0.9
6529,1,446.5,105.6,0,38.83,0,1,0,380,6,1.1,0.9
6530,1,42.85,14.3,0,0.1,0,1,0,110,22,1.1,0.9
6531,1,-0,-0,0,31.19,0,1,0,150,9,1.1,0.9
6532,1,120.69,18.1,0,15.46,0,1,0,220,5,1.1,0.9
6533,1,37.59,21.67,0,0,0,1,0,150,9,1.3,0.7
6534,1,0,0,0,0,0,1,0,150,9,1.1,0.9
6535,1,27.9,4,0,1.86,0,1,0,154,1,1.1,0.9
6536,1,34.9,5,0,1.74,0,1,0,154,1,1.1,0.9
6537,1,20.72,7.5,0,0.33,0,1,0,110,19,1.1,0.9
6538,1,349.2,61.3,0.225755,37.035147,0,1,0,380,3,1.1,0.9
6539,1,68.48,22.4,0,4.38,0,1,0,150,8,1.1,0.9
6540,1,0.9,0.3,0,0.12,0,1,0,150,10,1.1,0.9
6541,1,27.43,-36.4,0,2.2,0,1,0,220,3,1.1,0.9
6542,1,208.24,11.9,0,24.11,0,1,0,220,2,1.1,0.9
6543,1,118.4,7.1,0,11.11,0,1,0,220,4,1.1,0.9
6544,1,62.17,0.7,0,5.98,0,1,0,220,4,1.1,0.9
6545,1,92.4,13.1,0,0.66,0,1,0,154,1,1.1,0.9
6546,1,1.1,-0,0,0.28,0,1,0,110,18,1.1,0.9
6547,1,26.33,8.7,0,0.58,0,1,0,110,12,1.1,0.9
6548,1,7.61,1.3,0,0.58,0,1,0,110,18,1.1,0.9
6549,1,-0,-0,0,0.76,0,1,0,150,9,1.3,0.7
6550,1,3.1,-5.2,0,0.86,0,1,0,110,18,1.1,0.9
6551,1,20.1,2.9,0,10.11,0,1,0,154,1,1.1,0.9
6552,2,0,0,0,0,0,1,0,220,5,1.1,0.9
6553,1,14,1.9,0,1.33,0,1,0,154,1,1.1,0.9
6554,1,262.1,13.9,0,10.23,0,1,0,380,3,1.1,0.9
6555,1,-37.81,-21.64,0,83.362314,0,1,0,380,5,1.1,0.9
6556,1,-0,-0,0,4.61,0,1,0,220,5,1.1,0.9
6557,1,3.7,1.3,0,0.2,0,1,0,110,19,1.1,0.9
6558,1,-0,0,0,17.75,0,1,0,380,3,1.1,0.9
6559,1,105.5,35.3,0,1.23,0,1,0,150,8,1.1,0.9
6560,1,488.7,118.4,0,75.45,0,1,0,380,6,1.1,0.9
6561,1,216,56.2,0,6.98,0,1,0,220,4,1.1,0.9
6562,1,0,0,0,0,0,1,0,150,9,1.1,0.9
6563,1,0,-0,0,8.94,0,1,0,220,5,1.1,0.9
6564,1,328.9,-9.3,0,28.37,0,1,0,380,4,1.1,0.9
6565,1,0,-0,0,4.05,0,1,0,220,5,1.1,0.9
6566,1,43.15,14.4,0,1.73,0,1,0,220,6,1.1,0.9
6567,1,43.15,14.8,0,17.41,0,1,0,220,6,1.1,0.9
6568,1,-0,-0,0,59.04,0,1,0,380,19,1.3,0.7
6569,1,178.62,14.44,0,136.23,0,1,0,380,14,1.1,0.9
6570,1,-0,0,0,32.43,0,1,0,220,5,1.1,0.9
6571,1,0,-0,0,0.17,0,1,0,110,18,1.1,0.9
6572,1,23.93,7.9,0,0.88,0,1,0,110,21,1.1,0.9
6573,1,114.8,33.1,0,2.03,0,1,0,110,15,1.1,0.9
6574,1,-0,-0,0,24.57,0,1,0,380,1,1.1,0.9
6575,1,-0,-0,0,26.84,0,1,0,380,1,1.1,0.9
6576,1,51.76,21,0,0.57,0,1,0,110,3,1.1,0.9
6577,1,15.14,11.3,0,13.16,0,1,0,150,9,1.1,0.9
6578,1,0,0,0,3.48,0,1,0,154,1,1.1,0.9
6579,1,8.91,2.4,0,0.6,0,1,0,110,18,1.1,0.9
6580,1,26.63,9.4,0,0.14,0,1,0,110,18,1.1,0.9
6581,1,153.8,23.4,0,87.73,0,1,0,380,5,1.1,0.9
6582,1,0,-0,0,10.15,0,1,0,150,8,1.1,0.9
6583,1,0,0,0,0,0,1,0,150,9,1.1,0.9
6584,1,-22.27,-8.9,0.090706,32.332802,0,1,0,380,3,1.1,0.9
6585,1,24.73,6.4,0,0.64,0,1,0,110,3,1.1,0.9
6586,1,0,0,0,3.33,0,1,0,220,3,1.1,0.9
6587,2,0,0,0,0,0,1,0,154,1,1.1,0.9
6588,1,0,0,0,34.29,0,1,0,400,1,1.1,0.9
6589,1,124.8,45.6,0,3.12,0,1,0,380,3,1.1,0.9
6590,1,-0,0,0,23.92,0,1,0,380,1,1.1,0.9
6591,2,0,0,0,0,0,1,0,220,13,1.1,0.9
6592,1,1.3,0,0,0.37,0,1,0,110,18,1.1,0.9
6593,1,0,0,0,0,0,1,0,150,9,1.1,0.9
6594,2,0,0,0,0,0,1,0,220,6,1.1,0.9
6595,1,8.81,2.9,0,0.53,0,1,0,110,12,1.1,0.9
6596,1,109.1,15,0,8.82,0,1,0,220,4,1.1,0.9
6597,1,52.36,7.4,0,26.39,0,1,0,220,4,1.1,0.9
6598,1,16.52,2.1,0,0.72,0,1,0,110,22,1.1,0.9
6599,1,69.98,23.1,0,2.52,0,1,0,110,19,1.1,0.9
6600,1,25.83,7.2,0,0.88,0,1,0,110,8,1.1,0.9
6601,1,77.58,-6.54,0,10.66,0,1,0,220,13,1.1,0.9
6602,1,-0,-0,0,16.66,0,1,0,220,12,1.1,0.9
6603,1,174,49.6,0,14.84,0,1,0,220,3,1.1,0.9
6604,1,15.22,7.2,0,1.81,0,1,0,220,4,1.1,0.9
6605,1,137.4,81.7,0,6.1,0,1,0,380,3,1.1,0.9
6606,1,0,0,0,0,0,1,0,150,9,1.1,0.9
6607,1,0,0,0,40.86,0,1,0,380,4,1.1,0.9
6608,2,0,0,0,0,0,1,0,150,1,1.1,0.9
6609,1,483.8,105.2,0,0,0,1,0,120,20,1.1,0.9
6610,1,14.02,6,0,0.57,0,1,0,110,21,1.1,0.9
6611,1,0,0,0,11.72,0,1,0,380,3,1.1,0.9
6612,1,41.14,15.25,0,3.96,0,1,0,220,5,1.1,0.9
6613,1,0,-0,0,1.04,0,1,0,220,1,1.1,0.9
6614,1,13.31,3.5,0,0.52,0,1,0,110,18,1.1,0.9
6615,1,-0,-0,0,11.08,0,1,0,380,3,1.1,0.9
6616,1,-0,-0,0,3.06,0,1,0,220,5,1.1,0.9
6617,1,69.7,9.9,0,4.66,0,1,0,154,1,1.1,0.9
6618,1,60.7,8.7,0,3.23,0,1,0,154,1,1.1,0.9
6619,1,-0,-0,0,10.67,0,1,0,220,5,1.1,0.9
6620,1,0,0,0,0,0,1,0,150,9,1.1,0.9
6621,2,0,0,0,0,0,1,0,220,3,1.1,0.9
6622,1,0,-0,0,7.88,0,1,0,220,6,1.1,0.9
6623,1,62.7,9,0,5.31,0,1,0,154,1,1.1,0.9
6624,1,-37.33,-11.88,0,145.18,0,1,0,380,5,1.1,0.9
6625,1,18.82,1.7,0,6.24,0,1,0,220,4,1.1,0.9
6626,2,0,0,0,0,0,1,0,110,21,1.1,0.9
6627,2,0,0,0,0,0,1,0,110,23,1.1,0.9
6628,1,35.04,12.9,0,0.46,0,1,0,110,21,1.1,0.9
6629,1,62.63,16.3,0,2.03,0,1,0,220,5,1.1,0.9
6630,1,134.1,24.8,0,13.73,0,1,0,220,5,1.1,0.9
6631,1,57.56,21.1,0,1.46,0,1,0,220,6,1.1,0.9
6632,2,0,0,0,0,0,1,0,380,4,1.1,0.9
6633,1,-0,0,0,2.48,0,1,0,220,1,1.1,0.9
6634,1,-0,0,0,4.18,0,1,0,220,13,1.1,0.9
6635,1,23.43,14.5,0,1.05,0,1,0,150,9,1.1,0.9
6636,1,-0,0,0,0.31,0,1,0,220,5,1.1,0.9
6637,1,-0,0,0,26.92,0,1,0,380,1,1.1,0.9
6638,1,61.65,10.24,0,3.48,0,1,0,220,5,1.1,0.9
6639,1,176.7,41.2,0,10.66,0,1,0,220,5,1.1,0.9
6640,1,20.9,3,0,2.59,0,1,0,154,1,1.1,0.9
6641,2,0,0,0,0,0,1,0,110,22,1.1,0.9
6642,1,4.81,1,0,0.69,0,1,0,110,18,1.1,0.9
6643,1,0,0,0,0,0,1,0,150,9,1.3,0.7
6644,1,-0,0,0,0.27,0,1,0,150,9,1.1,0.9
6645,1,27.63,17.1,0,5.89,0,1,0,150,9,1.1,0.9
6646,1,48.8,6.9,0,3.56,0,1,0,154,1,1.1,0.9
6647,1,-5.92,-2.24,0,1.43,0,1,0,110,18,1.1,0.9
6648,1,-26.03,-0.84,0,0.1,0,1,0,220,5,1.1,0.9
6649,1,-0,-0,0,0.69,0,1,0,220,6,1.1,0.9
6650,1,15.32,5,0,1.3,0,1,0,110,12,1.1,0.9
6651,1,4.61,1.7,0,0.36,0,1,0,110,19,1.1,0.9
6652,1,-9.32,-10.58,0,11.38,0,1,0,220,3,1.1,0.9
6653,1,-0,0,0.062219,66.642656,0,1,0,380,1,1.1,0.9
6654,2,0,0,0,0,0,1,0,220,4,1.1,0.9
6655,1,117.5,40,0,3.69,0,1,0,220,3,1.1,0.9
6656,2,0,0,0,0,0,1,0,220,4,1.1,0.9
6657,1,-0,0,0,19.57,0,1,0,380,3,1.1,0.9
6658,1,29.73,11,0,0.61,0,1,0,110,22,1.1,0.9
6659,1,199.6,27.1,0,33.58,0,1,0,380,4,1.1,0.9
6660,1,435.2,1.3,0,3.25,0,1,0,220,4,1.1,0.9
6661,2,0,0,0,0,0,1,0,220,3,1.1,0.9
6662,1,-0.2,-1.64,0,0,0,1,0,150,8,1.1,0.9
6663,1,74.58,16.6,0,2.02,0,1,0,220,4,1.1,0.9
6664,1,-0,0,0,10.68,0,1,0,220,5,1.1,0.9
6665,1,0,-0,0.090774,3.610444,0,1,0,220,18,1.1,0.9
6666,1,-0,0,0.214323,70.931612,0,1,0,380,7,1.1,0.9
6667,1,0,0,0,35.98,0,1,0,380,3,1.1,0.9
6668,1,261.7,104.6,0,29.76,0,1,0,380,3,1.1,0.9
6669,1,132.9,13.6,0,3.44,0,1,0,220,4,1.1,0.9
6670,1,-0,-0,0,3.87,0,1,0,220,6,1.1,0.9
6671,1,-0,0,0,2,0,1,0,220,6,1.1,0.9
6672,1,0,0,0,0.42,0,1,0,110,18,1.1,0.9
6673,1,20.02,6,0,1.96,0,1,0,110,21,1.1,0.9
6674,1,40.5,5.7,0,2.11,0,1,0,154,1,1.1,0.9
6675,1,37.94,7.5,0,11.89,0,1,0,220,5,1.1,0.9
6676,1,27.93,17.29,0,0,0,1,0,150,9,1.1,0.9
6677,1,3.7,0.9,0,0,0,1,0,154,1,1.1,0.9
6678,1,85.9,12.2,0,2.77,0,1,0,154,1,1.1,0.9
6679,1,0,-0,0,2.48,0,1,0,220,4,1.1,0.9
6680,2,0,0,0,0,0,1,0,220,6,1.1,0.9
6681,2,0,0,0,0,0,1,0,380,4,1.1,0.9
6682,1,-0,0,0,0.51,0,1,0,110,3,1.1,0.9
6683,1,66.67,27.8,0,0.51,0,1,0,220,7,1.1,0.9
6684,1,-0,0,0,9.84,0,1,0,220,5,1.1,0.9
6685,1,70.68,11.9,0,4.34,0,1,0,220,20,1.1,0.9
6686,1,0,0,0,0,0,1,0,150,9,1.1,0.9
6687,1,-0,0,0,0,0,1,0,380,8,1.1,0.9
6688,1,-0,-0,0,32.21,0,1,0,380,12,1.3,0.7
6689,1,-7.1,-4.02,0,1.05,0,1,0,110,18,1.1,0.9
6690,1,0,0,0,0,0,1,0,150,9,1.1,0.9
6691,1,42.55,12.5,0,1.26,0,1,0,220,5,1.1,0.9
6692,1,10.33,3.3,0,4.65,0,1,0,220,5,1.1,0.9
6693,1,0,0,0,21.03,0,1,0,380,1,1.1,0.9
6694,1,-0,-0,0,0.82,0,1,0,220,1,1.1,0.9
6695,1,45.95,16.7,0,0.34,0,1,0,110,19,1.1,0.9
6696,1,-0,-0,0,0.35,0,1,0,110,18,1.1,0.9
6697,1,309,74.5,0,3.69,0,1,0,220,5,1.1,0.9
6698,1,-0,-0,0,1.32,0,1,0,150,9,1.1,0.9
6699,1,0,0,0,0,0,1,0,150,9,1.1,0.9
6700,1,12.6,1.8,0,1.98,0,1,0,154,1,1.1,0.9
6701,1,11.91,1.8,0,0.37,0,1,0,220,13,1.1,0.9
6702,1,0,0,0,0,0,1,0,150,9,1.1,0.9
6703,2,0,0,0,0,0,1,0,380,18,1.3,0.7
6704,1,-0,-0,0.211099,0.672832,0,1,0,380,2,1.1,0.9
6705,1,89.2,42.7,0,13.74,0,1,0,150,9,1.1,0.9
6706,1,0.1,4.4,0,0.19,0,1,0,110,18,1.1,0.9
6707,1,119.5,44.5,0,3.61,0,1,0,150,8,1.1,0.9
6708,1,46.08,-47.15,0,11.39,0,1,0,220,13,1.1,0.9
6709,1,33.24,11.1,0,0.27,0,1,0,110,21,1.1,0.9
6710,1,0,-0,0,37.35,0,1,0,380,18,1.1,0.9
6711,1,12.11,5.4,0,0.63,0,1,0,110,18,1.1,0.9
6712,1,7.61,6.3,0,1.33,0,1,0,110,18,1.1,0.9
6713,1,72.48,44.9,0,1.75,0,1,0,150,9,1.1,0.9
6714,1,-0,-0,0,0.3,0,1,0,220,5,1.1,0.9
6715,2,0,0,0,0,0,1,0,220,3,1.1,0.9
6716,1,-0,0,0,0.76,0,1,0,220,3,1.1,0.9
6717,1,-20.82,-8.8,0,9.24,0,1,0,220,4,1.1,0.9
6718,1,139.8,-23.6,0,1.91,0,1,0,220,3,1.1,0.9
6719,1,61.07,11.1,0,4.8,0,1,0,220,7,1.1,0.9
6720,1,-1.6,-0.9,0,0.38,0,1,0,110,3,1.1,0.9
6721,1,32.54,11.7,0,1.17,0,1,0,110,15,1.1,0.9
6722,1,18.02,5.9,0,0.3,0,1,0,110,12,1.1,0.9
6723,1,0,0,0,1.58,0,1,0,220,5,1.1,0.9
6724,1,151.56,-314.2,0,60.91,0,1,0,380,3,1.1,0.9
6725,1,487.2,116.7,0,56.29,0,1,0,380,6,1.1,0.9
6726,1,18.12,6,0,0.7,0,1,0,110,18,1.1,0.9
6727,1,0,0,0,0,0,1,0,150,9,1.1,0.9
6728,1,4.2,0.6,0,3.9,0,1,0,154,1,1.1,0.9
6729,1,0,0,0.27075,91.79435,0,1,0,380,18,1.1,0.9
6730,1,-0,0,0,2.18,0,1,0,220,5,1.1,0.9
6731,1,62.7,9,0,1.12,0,1,0,154,1,1.1,0.9
6732,1,-6.71,-2.4,0,0.48,0,1,0,110,19,1.1,0.9
6733,1,24.38,5.91,0,0.41,0,1,0,110,18,1.1,0.9
6734,2,0,0,0,0,0,1,0,220,5,1.1,0.9
6735,1,-0,-0,0,0.4,0,1,0,380,5,1.1,0.9
6736,2,0,0,0,0,0,1,0,380,6,1.1,0.9
6737,1,0,-0,0,9.74,0,1,0,220,5,1.1,0.9
6738,1,-4.91,-2.53,0,120.576812,0,1,0,380,5,1.1,0.9
6739,2,0,0,0,0,0,1,0,110,19,1.1,0.9
6740,1,0,0,0,19.54,0,1,0,400,1,1.1,0.9
6741,1,0,0,0,38.84,0,1,0,380,9,1.3,0.7
6742,1,137.4,23.9,0,7.26,0,1,0,220,5,1.1,0.9
6743,1,-0,-0,0,79.151368,0,1,0,380,20,1.1,0.9
6744,1,244.12,95.29,0,7.55,0,1,0,220,5,1.1,0.9
6745,1,25.63,51.6,0,2.79,0,1,0,220,4,1.1,0.9
6746,1,-0,-0,0,9,0,1,0,400,1,1.1,0.9
6747,1,0,-0,0,75,0,1,0,150,8,1.1,0.9
6748,1,0,-0,0,1.28,0,1,0,220,1,1.1,0.9
6749,1,5.91,1.7,0,8.75,0,1,0,220,4,1.1,0.9
6750,1,267.1,57.4,0,21.33,0,1,0,380,6,1.1,0.9
6751,1,76.6,10.9,0,2.3,0,1,0,154,1,1.1,0.9
6752,1,6.81,2.5,0,1,0,1,0,110,15,1.1,0.9
6753,2,0,0,0,0,0,1,0,380,3,1.1,0.9
6754,1,0,0,0,34.44,0,1,0,380,1,1.1,0.9
6755,1,18.42,6,0,0.72,0,1,0,110,21,1.1,0.9
6756,2,0,0,0,0,0,1,0,220,6,1.1,0.9
6757,1,0,0,0,6.57,0,1,0,380,5,1.1,0.9
6758,1,53.66,19.5,0,1.26,0,1,0,110,19,1.1,0.9
6759,1,-0,0,0,2.94,0,1,0,380,1,1.1,0.9
6760,1,4.21,1.2,0,30.55,0,1,0,380,10,1.1,0.9
6761,1,34.35,3.62,0,0.97,0,1,0,110,19,1.1,0.9
6762,1,207.2,28.6,0,13.85,0,1,0,220,11,1.1,0.9
6763,1,0,-0,0,5.46,0,1,0,220,5,1.1,0.9
6764,2,0,0,0,0,0,1,0,110,18,1.1,0.9
6765,1,12.62,7.8,0,0,0,1,0,150,9,1.1,0.9
6766,1,-0,0,0,5.12,0,1,0,380,8,1.1,0.9
6767,1,-0,0,0,5.85,0,1,0,150,9,1.1,0.9
6768,1,27.53,9.9,0,85.25,0,1,0,380,4,1.1,0.9
6769,1,99,23.2,0,10.16,0,1,0,220,4,1.1,0.9
6770,1,60.27,21.3,0,1.87,0,1,0,110,18,1.1,0.9
6771,1,-0,0,0,0.34,0,1,0,380,4,1.1,0.9
6772,1,61.37,23.2,0,0.22,0,1,0,220,5,1.1,0.9
6773,1,0,-0,0,2.18,0,1,0,220,5,1.1,0.9
6774,1,34.14,21.1,0,0.04,0,1,0,150,9,1.1,0.9
6775,1,283.2,101.8,0.230421,43.471474,0,1,0,380,7,1.1,0.9
6776,1,139.9,-26.2,0,5.42,0,1,0,220,6,1.1,0.9
6777,1,-1377.93,-320,0,36.89,0,1,0,380,3,1.1,0.9
6778,2,0,0,0,0,0,1,0,380,6,1.1,0.9
6779,1,74.68,46.3,0,12.92,0,1,0,150,9,1.1,0.9
6780,2,0,0,0,0,0,1,0,380,19,1.1,0.9
6781,1,-0,0,0,20.44,0,1,0,400,1,1.1,0.9
6782,1,18.2,2.6,0,12.22,0,1,0,154,1,1.1,0.9
6783,1,140.1,25.5,0,10.78,0,1,0,220,4,1.1,0.9
6784,1,11.91,4.4,0,0.13,0,1,0,110,15,1.1,0.9
6785,1,0,0,0,8.9,0,1,0,220,5,1.1,0.9
6786,1,-6.77,-2.13,0,0.47,0,1,0,110,18,1.1,0.9
6787,1,0,-0,0.090774,7.550444,0,1,0,220,18,1.1,0.9
6788,1,15.22,3.9,0,0.89,0,1,0,110,18,1.1,0.9
6789,1,0,0,0,4.09,0,1,0,150,9,1.1,0.9
6790,1,154.9,25,0,72.89,0,1,0,380,20,1.1,0.9
6791,1,46.35,9.1,0,18.2,0,1,0,220,5,1.1,0.9
6792,1,43.35,16.2,0,0.77,0,1,0,110,18,1.1,0.9
6793,2,0,0,0,0,0,1,0,220,6,1.1,0.9
6794,1,79.49,17,0,29.21,0,1,0,220,3,1.1,0.9
6795,1,-73.98,-29.8,0,17.77,0,1,0,220,10,1.1,0.9
6796,1,-0,0,0,1.56,0,1,0,154,1,1.1,0.9
6797,1,42.25,5.9,0,13.07,0,1,0,220,4,1.1,0.9
6798,2,0,0,0,0,0,1,0,380,2,1.1,0.9
6799,1,253.4,81.7,0,16.85,0,1,0,220,20,1.1,0.9
6800,1,-6.84,-0.61,0,0.49,0,1,0,110,18,1.1,0.9
6801,1,4.2,0.7,0,0.16,0,1,0,110,18,1.1,0.9
6802,1,-0,0,0,7.43,0,1,0,220,5,1.1,0.9
6803,1,55.76,19.9,0,1.14,0,1,0,110,18,1.1,0.9
6804,1,0,0,0,0,0,1,0,150,9,1.1,0.9
6805,1,-0.5,-0.17,0,0.21,0,1,0,110,18,1.1,0.9
6806,1,135.84,15.97,0,4.57,0,1,0,220,5,1.1,0.9
6807,2,0,0,0,0,0,1,0,220,5,1.1,0.9
6808,1,270.14,57.56,0,4.32,0,1,0,220,3,1.1,0.9
6809,1,76.79,30.7,0,17.7,0,1,0,220,6,1.1,0.9
6810,1,20.02,10,0,8.08,0,1,0,220,6,1.1,0.9
6811,2,0,0,0,0,0,1,0,380,3,1.1,0.9
6812,1,55.7,7.9,0,14.44,0,1,0,154,1,1.1,0.9
6813,1,-0,-0,0,15.06,0,1,0,380,1,1.1,0.9
6814,1,0,0,0,27.51,0,1,0,150,9,1.1,0.9
6815,1,3.4,1.1,0,0.55,0,1,0,110,18,1.1,0.9
6816,2,0,0,0,0,0,1,0,220,5,1.1,0.9
6817,1,106,24.6,0,5.9,0,1,0,220,7,1.1,0.9
6818,1,-0,-0,0,1.77,0,1,0,220,1,1.1,0.9
6819,1,-0,-0,0,0.3,0,1,0,150,9,1.1,0.9
6820,2,0,0,0,0,0,1,0,220,5,1.1,0.9
6821,1,162.7,23.2,0,4.81,0,1,0,154,1,1.1,0.9
6822,2,0,0,0,0,0,1,0,380,6,1.1,0.9
6823,1,36.84,14.4,0,5.09,0,1,0,150,8,1.1,0.9
6824,1,68.78,28.2,0,0.26,0,1,0,150,8,1.1,0.9
6825,1,211.1,93.1,0,0,0,1,0,110,18,1.1,0.9
6826,1,326.9,-82.3,0,0,0,1,0,150,2,1.1,0.9
6827,1,55.46,18.5,0,1.11,0,1,0,110,21,1.1,0.9
6828,1,58.16,16.5,0,6.24,0,1,0,220,5,1.1,0.9
6829,1,46.2,28.47,0,4.19,0,1,0,220,13,1.1,0.9
6830,1,0,-0,0,8.12,0,1,0,220,3,1.1,0.9
6831,2,0,0,0,0,0,1,0,220,5,1.1,0.9
6832,1,-0.12,-1.74,0,0,0,1,0,380,8,1.1,0.9
6833,1,0,0,0.246363,4.841277,0,1,0,380,2,1.1,0.9
6834,1,3.8,2.8,0,0.77,0,1,0,110,18,1.1,0.9
6835,1,-0.15,-1.93,0,0,0,1,0,220,8,1.1,0.9
6836,1,184.88,-21.11,0,39.26,0,1,0,220,4,1.1,0.9
6837,1,47.75,11,0,0.05,0,1,0,220,5,1.1,0.9
6838,2,0,0,0,0,0,1,0,150,8,1.1,0.9
6839,1,78.74,17.8,0,0.58,0,1,0,150,1,1.1,0.9
6840,1,0,0,0,2.64,0,1,0,154,1,1.1,0.9
6841,1,122.8,20.8,0,0.47,0,1,0,220,4,1.1,0.9
6842,1,98,21.7,0,6,0,1,0,220,5,1.1,0.9
6843,2,0,0,0,0,0,1,0,110,21,1.1,0.9
6844,1,-0,-0,0,1.04,0,1,0,220,5,1.1,0.9
6845,2,0,0,0,0,0,1,0,220,5,1.1,0.9
6846,1,44.35,19.3,0,3.25,0,1,0,220,5,1.1,0.9
6847,2,0,0,0,0,0,1,0,380,3,1.1,0.9
6848,1,153.3,27.6,0,23.2,0,1,0,380,3,1.1,0.9
6849,1,50.46,36,0,0.57,0,1,0,110,18,1.1,0.9
6850,2,0,0,0,0,0,1,0,154,1,1.1,0.9
6851,1,2.5,-0,0,0.11,0,1,0,110,18,1.1,0.9
6852,2,0,0,0,0,0,1,0,220,5,1.1,0.9
6853,1,71.08,44,0,3.28,0,1,0,150,9,1.1,0.9
6854,1,0,0,0,0,0,1,0,220,5,1.1,0.9
6855,1,-16.82,5.5,0,0.63,0,1,0,150,9,1.1,0.9
6856,1,16.52,5.5,0,3.5,0,1,0,110,22,1.1,0.9
6857,2,0,0,0,0,0,1,0,380,5,1.1,0.9
6858,1,0,0,0,0,0,1,0,150,9,1.1,0.9
6859,1,-0,8.5,0,0.67,0,1,0,150,9,1.1,0.9
6860,1,0,0,0,4.6,0,1,0,220,15,1.1,0.9
6861,2,0,0,0,0,0,1,0,220,13,1.1,0.9
6862,1,-42.25,2.8,0,0.7,0,1,0,110,1,1.1,0.9
6863,1,-0,-0,0,11.39,0,1,0,220,6,1.1,0.9
6864,2,0,0,0,0,0,1,0,380,3,1.1,0.9
6865,1,-0,0,0,3.37,0,1,0,220,3,1.1,0.9
6866,1,6.41,2.1,0,0.51,0,1,0,110,12,1.1,0.9
6867,1,1.2,0.4,0,0.6,0,1,0,110,19,1.1,0.9
6868,2,0,0,0,0,0,1,0,154,1,1.1,0.9
6869,1,54.9,-96.8,0,16.42,0,1,0,220,4,1.1,0.9
6870,1,0,0,0,3.67,0,1,0,220,1,1.1,0.9
6871,1,0,0,0,0.86,0,1,0,220,1,1.1,0.9
6872,1,0,0,0,0,0,1,0,150,9,1.1,0.9
6873,1,0,0,0,0,0,1,0,150,9,1.1,0.9
6874,2,0,0,0,0,0,1,0,380,6,1.1,0.9
6875,1,-0,-0,0,0,0,1,0,150,9,1.1,0.9
6876,1,1.8,0.6,0,0.75,0,1,0,110,12,1.1,0.9
6877,2,0,0,0,0,0,1,0,380,4,1.1,0.9
6878,1,25.23,8.3,0,0.61,0,1,0,110,21,1.1,0.9
6879,1,199.6,24.4,0,10.6,0,1,0,220,4,1.1,0.9
6880,1,0,0,0,1.36,0,1,0,220,5,1.1,0.9
6881,1,11.41,5.1,0,1,0,1,0,110,18,1.1,0.9
6882,1,67.47,6.1,0,1.46,0,1,0,220,4,1.1,0.9
6883,1,0,-0,0,12.4,0,1,0,380,1,1.1,0.9
6884,1,-0.12,-1.31,0,0,0,1,0,380,8,1.1,0.9
6885,1,25.73,15.9,0,0.74,0,1,0,150,9,1.1,0.9
6886,1,119.3,-2.8,0,0.87,0,1,0,220,3,1.1,0.9
6887,1,-0,-0,0,3.13,0,1,0,220,5,1.1,0.9
6888,2,0,0,0,0,0,1,0,220,5,1.1,0.9
6889,1,-12.49,-5.83,0,6.235224,0,1,0,380,5,1.1,0.9
6890,1,-0,0,0,5.59,0,1,0,154,1,1.1,0.9
6891,1,135.61,26.86,0,1.93,0,1,0,220,5,1.1,0.9
6892,1,-53.06,-100,0,0.06,0,1,0,220,6,1.1,0.9
6893,2,0,0,0,0,0,1,0,400,1,1.1,0.9
6894,1,-1235.46,-43,0,90.6,0,1,0,380,3,1.1,0.9
6895,1,182.5,47,0,33.69,0,1,0,380,6,1.1,0.9
6896,1,8.31,2.7,0,0.72,0,1,0,110,12,1.1,0.9
6897,1,176.8,39.4,0,28.24,0,1,0,380,5,1.1,0.9
6898,1,31.03,10,0,0.13,0,1,0,110,21,1.1,0.9
6899,1,8.01,2.6,0,1.11,0,1,0,110,12,1.1,0.9
6900,2,0,0,0,0,0,1,0,380,3,1.1,0.9
6901,1,-37.84,-19.23,0,28.140258,0,1,0,380,5,1.1,0.9
6902,1,0.3,-9,0,1.96,0,1,0,220,3,1.1,0.9
6903,1,20,2.9,0,2.33,0,1,0,154,1,1.1,0.9
6904,1,0,0,0,6.97,0,1,0,220,4,1.1,0.9
6905,1,-0,-0,0,4.4,0,1,0,150,9,1.1,0.9
6906,1,115.2,55.1,0,30.49,0,1,0,380,3,1.1,0.9
6907,2,0,0,0,0,0,1,0,380,17,1.1,0.9
6908,1,0,0,0,3.01,0,1,0,220,5,1.1,0.9
6909,1,122.5,8.7,0,15.85,0,1,0,220,5,1.1,0.9
6910,2,0,0,0,0,0,1,0,380,6,1.1,0.9
6911,1,18.72,7.7,0,1.09,0,1,0,110,22,1.1,0.9
6912,1,-0,0,0,0.88,0,1,0,150,9,1.1,0.9
6913,1,18.41,41.8,0,0.17,0,1,0,110,12,1.1,0.9
6914,2,0,0,0,0,0,1,0,380,3,1.1,0.9
6915,1,11.71,3.7,0,0.8,0,1,0,110,8,1.1,0.9
6916,1,-0,0,0,0.66,0,1,0,150,9,1.1,0.9
6917,1,-0,-0,0,96.89,0,1,0,380,4,1.1,0.9
6918,1,6.71,1,0,0.39,0,1,0,110,18,1.1,0.9
6919,1,21.62,9.8,0,0.14,0,1,0,110,18,1.1,0.9
6920,2,0,0,0,0,0,1,0,154,1,1.1,0.9
6921,1,-37.34,-13.33,0,251.529665,0,1,0,380,5,1.1,0.9
6922,1,113.6,44.7,0,1.91,0,1,0,220,5,1.1,0.9
6923,1,33.34,8.6,0,3.93,0,1,0,110,8,1.1,0.9
6924,2,0,0,0,0,0,1,0,220,22,1.1,0.9
6925,1,-10.36,-4.66,0,0.58,0,1,0,110,3,1.1,0.9
6926,1,124.5,101.4,0,0.53,0,1,0,220,5,1.1,0.9
6927,1,47.3,6.7,0,4.05,0,1,0,154,1,1.1,0.9
