bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
6928,1,0,-0,0,1.16,0,1,0,150,9,1.1,0.9
6929,1,-92.2,-244.4,0,7.23,0,1,0,400,1,1.1,0.9
6930,2,0,0,0,0,0,1,0,380,16,1.1,0.9
6931,1,20.9,3,0,7.14,0,1,0,154,1,1.1,0.9
6932,1,117,20.4,0,22.34,0,1,0,220,4,1.1,0.9
6933,1,-0,0,0,0.1,0,1,0,110,19,1.1,0.9
6934,2,0,0,0,0,0,1,0,150,1,1.1,0.9
6935,1,0,0,0,2.15,0,1,0,150,9,1.1,0.9
6936,2,0,0,0,0,0,1,0,220,4,1.1,0.9
6937,2,0,0,0,0,0,1,0,220,13,1.1,0.9
6938,1,3.2,1.1,0,0.56,0,1,0,110,12,1.1,0.9
6939,1,135,25.7,0,43.01,0,1,0,380,6,1.1,0.9
6940,1,0,-0,0,10.46,0,1,0,220,5,1.1,0.9
6941,1,43.7,6.2,0,1.73,0,1,0,154,1,1.1,0.9
6942,1,21.62,7.8,0,1.43,0,1,0,110,19,1.1,0.9
6943,1,-0,0,0,1.13,0,1,0,150,9,1.1,0.9
6944,1,-0,-0,0,1.6,0,1,0,150,9,1.1,0.9
6945,1,11.8,1.7,0,3.85,0,1,0,154,1,1.1,0.9
6946,1,0.2,1.8,0,0.43,0,1,0,220,3,1.1,0.9
6947,2,0,0,0,0,0,1,0,220,5,1.1,0.9
6948,2,0,0,0,0,0,1,0,220,3,1.1,0.9
6949,1,35.44,5.3,0,2.24,0,1,0,220,4,1.1,0.9
6950,2,0,0,0,0,0,1,0,154,1,1.1,0.9
6951,1,22.8,3.2,0,9.98,0,1,0,154,1,1.1,0.9
6952,1,180.9,33.2,0,29.17,0,1,0,220,5,1.1,0.9
6953,1,61.77,10.2,0,4.01,0,1,0,220,4,1.1,0.9
6954,1,18.12,10,0,1.03,0,1,0,220,5,1.1,0.9
6955,1,0,0,0,0,0,1,0,150,9,1.1,0.9
6956,1,86.5,29,0,1.48,0,1,0,380,3,1.1,0.9
6957,1,27.86,14.22,0,0,0,1,0,150,9,1.1,0.9
6958,1,20.02,9,0,0.15,0,1,0,220,6,1.1,0.9
6959,1,-0,-0,0,4.07,0,1,0,220,1,1.1,0.9
6960,1,389.8,-68.1,0,5.03,0,1,0,220,10,1.1,0.9
6961,1,56.56,18.4,0,3.29,0,1,0,220,5,1.1,0.9
6962,1,-0,-0,0.464351,40.788627,0,1,0,380,11,1.1,0.9
6963,1,-0,0,0,0.69,0,1,0,220,6,1.1,0.9
6964,1,120.1,2.5,0,6.6,0,1,0,220,4,1.1,0.9
6965,1,125,107.2,0.21016,53.165208,0,1,0,380,3,1.1,0.9
6966,1,94.4,13.5,0,5.37,0,1,0,154,1,1.1,0.9
6967,2,0,0,0,0,0,1,0,220,23,1.1,0.9
6968,1,0,-0,0,0,0,1,0,220,1,1.1,0.9
6969,2,0,0,0,0,0,1,0,220,5,1.1,0.9
6970,1,0,0,0,27.8,0,1,0,380,4,1.1,0.9
6971,1,0,-0,0,7.51,0,1,0,220,19,1.1,0.9
6972,1,83.36,2.6,0,1.06,0,1,0,220,13,1.1,0.9
6973,1,92.1,43.8,0,3.69,0,1,0,220,3,1.1,0.9
6974,1,-0,0,0,0.75,0,1,0,110,18,1.1,0.9
6975,1,0.6,0.1,0,0.38,0,1,0,110,18,1.1,0.9
6976,1,36.04,22.3,0,4.15,0,1,0,150,9,1.1,0.9
6977,1,53.06,75.8,0,51.93,0,1,0,380,3,1.1,0.9
6978,1,-0,-0,0,3.08,0,1,0,220,3,1.1,0.9
6979,1,19.4,2.8,0,9.78,0,1,0,154,1,1.1,0.9
6980,1,-0,-0,0,0.34,0,1,0,154,1,1.1,0.9
6981,1,195.5,67.9,0,6.17,0,1,0,220,3,1.1,0.9
6982,2,0,0,0,0,0,1,0,220,5,1.1,0.9
6983,1,-0,-0,0,12.69,0,1,0,380,3,1.1,0.9
6984,1,0,0,0,0,0,1,0,150,9,1.3,0.7
6985,1,125.2,1.2,0,15.12,0,1,0,220,4,1.1,0.9
6986,1,-0,-0,0,0.39,0,1,0,220,3,1.1,0.9
6987,1,112.1,36.3,0,6.4,0,1,0,150,8,1.1,0.9
6988,1,0,0,0,0.12,0,1,0,110,21,1.1,0.9
6989,1,0,0,0,1.91,0,1,0,220,5,1.1,0.9
6990,1,-0,0,0,4.54,0,1,0,220,5,1.1,0.9
6991,1,-20.38,-7.04,0,0.65,0,1,0,110,18,1.1,0.9
6992,1,89.7,17.5,0,4.06,0,1,0,220,6,1.1,0.9
6993,2,0,0,0,0,0,1,0,380,3,1.1,0.9
6994,1,0,0,0,11.7,0,1,0,220,4,1.1,0.9
6995,1,-0,0,0,3.42,0,1,0,220,14,1.1,0.9
6996,1,0,-0,0,1.37,0,1,0,220,1,1.1,0.9
6997,1,190.3,84.7,0,7.15,0,1,0,220,3,1.1,0.9
6998,1,30.03,8.6,0,21.45,0,1,0,150,8,1.1,0.9
6999,2,0,0,0,0,0,1,0,380,19,1.3,0.7
7000,1,2.3,0.8,0,0.06,0,1,0,110,19,1.1,0.9
7001,1,46.35,28.7,0,16.37,0,1,0,150,9,1.1,0.9
7002,1,51.16,12,0,6.02,0,1,0,220,4,1.1,0.9
7003,1,2.9,0,0,0.62,0,1,0,110,18,1.1,0.9
7004,1,0,0,0,0,0,1,0,380,1,1.1,0.9
7005,1,10.01,2,0,0.61,0,1,0,150,7,1.1,0.9
7006,1,-0,0,0,5.97,0,1,0,220,3,1.1,0.9
7007,1,9.31,0.8,0,0.9,0,1,0,110,3,1.1,0.9
7008,2,0,0,0,0,0,1,0,220,22,1.1,0.9
7009,1,4.2,0.6,0,7.92,0,1,0,154,1,1.1,0.9
7010,1,-0,0,0.090774,2.110444,0,1,0,220,18,1.1,0.9
7011,1,84.59,21.7,0,7.42,0,1,0,110,8,1.1,0.9
7012,1,-15.12,5,0,0.25,0,1,0,150,9,1.1,0.9
7013,1,18.5,3.8,0,0.38,0,1,0,154,1,1.1,0.9
7014,1,0,0,0,0.3,0,1,0,220,5,1.1,0.9
7015,1,-0,-0,0,3.06,0,1,0,150,9,1.1,0.9
7016,1,190,72.7,0,30.78,0,1,0,220,6,1.1,0.9
7017,1,0,-0,0.149251,110.015393,0,1,0,380,18,1.1,0.9
7018,1,53.26,29.5,0,41.35,0,1,0,150,8,1.1,0.9
7019,1,52.56,12.8,0,2.87,0,1,0,220,5,1.1,0.9
7020,1,0,0,0,0,0,1,0,150,9,1.1,0.9
7021,1,226.8,53.3,0,3.26,0,1,0,220,5,1.1,0.9
7022,1,14.92,5.4,0,0.62,0,1,0,110,19,1.1,0.9
7023,1,0,0,0,0,0,1,0,150,9,1.1,0.9
7024,1,-0,0,0,1.76,0,1,0,150,9,1.1,0.9
7025,2,0,0,0,0,0,1,0,220,13,1.1,0.9
7026,1,0,0,0,51.27,0,1,0,400,1,1.1,0.9
7027,2,0,0,0,0,0,1,0,220,7,1.1,0.9
7028,2,0,0,0,0,0,1,0,380,3,1.1,0.9
7029,2,0,0,0,0,0,1,0,380,4,1.1,0.9
7030,1,0,0,0,0.19,0,1,0,220,5,1.1,0.9
7031,1,-0,-0,0,42.94,0,1,0,380,1,1.1,0.9
7032,2,0,0,0,0,0,1,0,154,1,1.1,0.9
7033,2,0,0,0,0,0,1,0,110,15,1.3,0.7
7034,1,-0,0,0,0,0,1,0,150,9,1.1,0.9
7035,1,0,-0,0.386679,23.856092,0,1,0,380,3,1.1,0.9
7036,2,0,0,0,0,0,1,0,220,5,1.1,0.9
7037,1,-0,-0,0,2.77,0,1,0,220,10,1.1,0.9
7038,1,19.52,6.4,0,0.33,0,1,0,110,12,1.1,0.9
7039,1,324.9,37.3,0,10.15,0,1,0,380,3,1.1,0.9
7040,1,21.82,6.3,0,1.14,0,1,0,110,18,1.1,0.9
7041,1,-175.8,-19.6,0,14.58,0,1,0,220,10,1.1,0.9
7042,1,220.98,91,0,1.16,0,1,0,220,5,1.1,0.9
7043,1,6.91,1.9,0,1.05,0,1,0,110,18,1.1,0.9
7044,1,120.6,35.1,0,20.052,0,1,0,380,6,1.1,0.9
7045,1,1.9,-0,0,1.32,0,1,0,110,18,1.1,0.9
7046,1,0,-0,0,0.41,0,1,0,150,9,1.1,0.9
7047,1,339.9,70.5,0,28.91,0,1,0,220,5,1.1,0.9
7048,1,12.91,5.1,0,0.16,0,1,0,110,18,1.1,0.9
7049,2,0,0,0,0,0,1,0,220,5,1.1,0.9
7050,1,120,26,0,22.01,0,1,0,220,5,1.1,0.9
7051,1,0,0,0,21.19,0,1,0,380,2,1.1,0.9
7052,1,111,36.6,0,2.21,0,1,0,220,5,1.1,0.9
7053,1,-0,0,0,34.13,0,1,0,380,4,1.1,0.9
7054,1,129.7,27.1,0,0.36,0,1,0,110,19,1.1,0.9
7055,1,125.2,8.5,0,0.25,0,1,0,220,3,1.1,0.9
7056,2,0,0,0,0,0,1,0,380,5,1.1,0.9
7057,1,-0,0,0,0.2,0,1,0,150,9,1.1,0.9
7058,2,0,0,0,0,0,1,0,220,4,1.1,0.9
7059,1,28.93,8.3,0,0.42,0,1,0,150,8,1.1,0.9
7060,1,0,0,0,4.93,0,1,0,154,1,1.1,0.9
7061,1,0,0,0,0.47,0,1,0,110,18,1.1,0.9
7062,1,-20.12,6.6,0,3.24,0,1,0,150,9,1.1,0.9
7063,2,0,0,0,0,0,1,0,380,16,1.1,0.9
7064,1,-0,0,0,1.02,0,1,0,220,4,1.1,0.9
7065,2,0,0,0,0,0,1,0,220,20,1.1,0.9
7066,1,41.25,48.4,0,16.52,0,1,0,220,6,1.1,0.9
7067,1,6.31,5.1,0,0.08,0,1,0,110,18,1.1,0.9
7068,1,2.8,1,0,0.18,0,1,0,110,19,1.1,0.9
7069,1,258.79,42.82,0,9.28,0,1,0,220,5,1.1,0.9
7070,1,142.9,25.8,0,24.18,0,1,0,220,5,1.1,0.9
7071,1,80.19,23.6,0,19.21,0,1,0,220,6,1.1,0.9
7072,1,62.67,14.6,0,0.73,0,1,0,110,22,1.1,0.9
7073,1,-0,-0,0,15.47,0,1,0,150,8,1.1,0.9
7074,1,15.72,9.7,0,1.61,0,1,0,150,9,1.1,0.9
7075,2,0,0,0,0,0,1,0,220,4,1.1,0.9
7076,1,0,-0,0,0.36,0,1,0,220,5,1.1,0.9
7077,1,18.82,6.8,0,2.15,0,1,0,110,19,1.1,0.9
7078,1,-13.82,4.6,0,0.45,0,1,0,150,9,1.1,0.9
7079,1,-0,0,0,2.2,0,1,0,380,10,1.1,0.9
7080,1,-0,-0,0,1.83,0,1,0,150,9,1.1,0.9
7081,1,-0,-0,0,63.75,0,1,0,380,22,1.1,0.9
7082,1,152.2,53.2,0,33.26,0,1,0,380,3,1.1,0.9
7083,1,0,-0,0,27.92,0,1,0,400,1,1.1,0.9
7084,1,236.6,33.7,0,0.14,0,1,0,154,1,1.1,0.9
7085,2,0,0,0,0,0,1,0,220,3,1.1,0.9
7086,1,10.81,3.6,0,0.08,0,1,0,110,12,1.1,0.9
7087,1,20.22,7.3,0,0.31,0,1,0,110,19,1.1,0.9
7088,1,-0,-0,0,30.43,0,1,0,150,9,1.1,0.9
7089,2,0,0,0,0,0,1,0,380,13,1.1,0.9
7090,1,82.89,41.3,0,36.2,0,1,0,150,8,1.1,0.9
7091,1,0,0,0,0.66,0,1,0,150,9,1.1,0.9
7092,1,44.65,8.8,0,20.17,0,1,0,220,5,1.1,0.9
7093,2,0,0,0,0,0,1,0,380,3,1.1,0.9
7094,1,22.3,3.1,0,4.33,0,1,0,154,1,1.1,0.9
7095,1,-0,-0,0,0.29,0,1,0,150,9,1.1,0.9
7096,1,-0,-0,0,57.66,0,1,0,380,4,1.1,0.9
7097,1,109.5,33.6,0,5.75,0,1,0,220,3,1.1,0.9
7098,1,0,-0,0,7.17,0,1,0,220,5,1.1,0.9
7099,1,102,26.6,0,2.27,0,1,0,220,3,1.1,0.9
7100,1,35.94,22.3,0,1.63,0,1,0,150,9,1.1,0.9
7101,1,4.61,1.7,0,0.34,0,1,0,110,19,1.1,0.9
7102,1,-0,0,0.185509,0.457193,0,1,0,380,3,1.1,0.9
7103,1,0,0,0,16.39,0,1,0,220,6,1.1,0.9
7104,2,0,0,0,0,0,1,0,220,10,1.1,0.9
7105,1,0,0,0,7.46,0,1,0,380,12,1.1,0.9
7106,1,-0,-0,0,0.11,0,1,0,150,9,1.1,0.9
7107,2,0,0,0,0,0,1,0,220,14,1.1,0.9
7108,1,282.5,56.2,0,8.6,0,1,0,380,6,1.1,0.9
7109,1,-0,0,0,1.13,0,1,0,110,18,1.1,0.9
7110,1,-0,0,0,0,0,1,0,220,4,1.1,0.9
7111,1,0,-0,0,1.49,0,1,0,110,22,1.1,0.9
7112,1,0.1,-0,0,0.39,0,1,0,110,19,1.1,0.9
7113,2,0,0,0,0,0,1,0,154,1,1.1,0.9
7114,2,0,0,0,0,0,1,0,380,14,1.1,0.9
7115,2,0,0,0,0,0,1,0,220,5,1.1,0.9
7116,1,117.5,91,0.373436,45.743751,0,1,0,380,3,1.1,0.9
7117,1,0,-0.6,0,0.5,0,1,0,110,8,1.1,0.9
7118,1,0,0,0,39.83,0,1,0,380,1,1.3,0.7
7119,1,149.53,34.9,0,8.9,0,1,0,220,5,1.1,0.9
7120,1,0,-0,0,6.17,0,1,0,220,18,1.1,0.9
7121,1,29.43,10.7,0,0.99,0,1,0,110,19,1.1,0.9
7122,1,0,-0,0,13.03,0,1,0,380,9,1.3,0.7
7123,1,38.34,12.5,0,1.59,0,1,0,220,6,1.1,0.9
7124,1,-0,0,0,16.73,0,1,0,220,5,1.1,0.9
7125,1,0.1,2.2,0,1.22,0,1,0,220,3,1.1,0.9
7126,1,5.71,3,0,0.18,0,1,0,110,18,1.1,0.9
7127,1,231.2,103.5,0,10.91,0,1,0,220,3,1.1,0.9
7128,2,0,0,0,0,0,1,0,400,1,1.1,0.9
7129,1,33.34,5,0,0.38,0,1,0,220,5,1.1,0.9
7130,1,19.32,7,0,0.65,0,1,0,110,19,1.1,0.9
7131,1,-4.73,4.23,0,0.42,0,1,0,110,23,1.1,0.9
7132,1,222,90.5,0,0.16,0,1,0,220,5,1.1,0.9
7133,1,102.3,19,0,1.84,0,1,0,220,5,1.1,0.9
7134,2,0,0,0,0,0,1,0,154,1,1.1,0.9
7135,1,0,0,0.321419,66.618267,0,1,0,380,3,1.1,0.9
7136,1,29.23,9.4,0,0.68,0,1,0,110,8,1.1,0.9
7137,2,0,0,0,0,0,1,0,380,4,1.1,0.9
7138,1,150.2,51.6,0,2.79,0,1,0,150,8,1.1,0.9
7139,1,99.4,22.2,0,2.16,0,1,0,220,4,1.1,0.9
7140,1,51,7.3,0,6.06,0,1,0,154,1,1.1,0.9
7141,1,64.2,26.4,0,1.05,0,1,0,110,23,1.1,0.9
7142,1,32.34,16.8,0,1.42,0,1,0,110,18,1.1,0.9
7143,1,0,-0,0,0.39,0,1,0,150,9,1.1,0.9
7144,1,8.48,-1.82,0,0.37,0,1,0,220,5,1.1,0.9
7145,1,46.75,24.4,0,3.66,0,1,0,220,4,1.1,0.9
7146,1,0,0,0,0,0,1,0,380,1,1.1,0.9
7147,1,41.8,5.9,0,7.64,0,1,0,154,1,1.1,0.9
7148,1,-0,-0,0,10.89,0,1,0,220,5,1.1,0.9
7149,1,6.01,2,0,0.17,0,1,0,110,21,1.1,0.9
7150,1,26.03,-14.1,0,0.84,0,1,0,110,23,1.1,0.9
7151,1,-0,0,0,0.36,0,1,0,110,18,1.1,0.9
7152,1,89.8,19.7,0,0.36,0,1,0,120,20,1.1,0.9
7153,2,0,0,0,0,0,1,0,380,7,1.1,0.9
7154,1,73.58,26.8,0,3.76,0,1,0,220,1,1.1,0.9
7155,1,-8.01,-3.24,0,0.32,0,1,0,110,23,1.1,0.9
7156,1,-0,-0,0,14.82,0,1,0,150,8,1.1,0.9
7157,1,0,-0,0,10.34,0,1,0,400,1,1.1,0.9
7158,1,-0,0,0,40.44,0,1,0,400,1,1.1,0.9
7159,2,0,0,0,0,0,1,0,380,5,1.1,0.9
7160,1,0,-0,0,9.72,0,1,0,380,3,1.1,0.9
7161,1,122.8,20.4,0,0.77,0,1,0,220,3,1.1,0.9
7162,1,-0,0,0,2.48,0,1,0,220,5,1.1,0.9
7163,1,-0,0,0,2.9,0,1,0,220,5,1.1,0.9
7164,1,-18.6,-6.72,0,152.683271,0,1,0,380,5,1.1,0.9
7165,1,-0,-0,0,9.26,0,1,0,220,5,1.1,0.9
7166,2,0,0,0,0,0,1,0,110,18,1.1,0.9
7167,1,64.47,40,0,5.82,0,1,0,220,6,1.1,0.9
7168,1,-20.82,6.8,0,0.91,0,1,0,150,9,1.1,0.9
7169,2,0,0,0,0,0,1,0,380,3,1.1,0.9
7170,1,-1083.9,-433.7,0,2.72,0,1,0,380,3,1.1,0.9
7171,1,0.1,-9.6,0,1.28,0,1,0,220,3,1.1,0.9
7172,1,0,-0,0,0,0,1,0,150,9,1.1,0.9
7173,1,51.7,7.4,0,2.07,0,1,0,154,1,1.1,0.9
7174,1,77.91,5.03,0,19.71,0,1,0,220,13,1.1,0.9
7175,1,-0,0,0,10.22,0,1,0,380,3,1.1,0.9
7176,1,10.21,3.3,0,0.62,0,1,0,110,12,1.1,0.9
7177,1,17.62,7.7,0,0.59,0,1,0,110,22,1.1,0.9
7178,1,-0,-0,0,2.45,0,1,0,220,5,1.1,0.9
7179,1,47,6.7,0,6.12,0,1,0,154,1,1.1,0.9
7180,1,-0,0,0.234234,4.220723,0,1,0,380,2,1.1,0.9
7181,1,1,0.2,0,0.52,0,1,0,110,19,1.1,0.9
7182,1,290.8,30.5,0,29.529841,0,1,0,380,6,1.1,0.9
7183,2,0,0,0,0,0,1,0,380,5,1.3,0.7
7184,1,16.7,2.4,0,3.56,0,1,0,154,1,1.1,0.9
7185,1,-18.52,6.1,0,1.01,0,1,0,150,9,1.1,0.9
7186,1,4.75,-0.16,0,0.61,0,1,0,110,18,1.1,0.9
7187,1,7.21,2.4,0,1.67,0,1,0,110,12,1.1,0.9
7188,1,25.1,3.6,0,6.2,0,1,0,154,1,1.1,0.9
7189,1,-0,0,0,0.5,0,1,0,220,3,1.1,0.9
7190,1,-0,-0,0,0.11,0,1,0,150,9,1.1,0.9
7191,1,55.46,15.7,0,13.46,0,1,0,220,4,1.1,0.9
7192,1,0,0,0,0,0,1,0,150,9,1.1,0.9
7193,1,-0,-0,0,7.17,0,1,0,220,4,1.1,0.9
7194,1,456.6,227.7,0,0.61,0,1,0,220,3,1.1,0.9
7195,1,99.9,19.9,0,6.19,0,1,0,150,8,1.1,0.9
7196,1,72.68,1.1,0,6.06,0,1,0,220,4,1.1,0.9
7197,1,-0,0,0.08,4.38,0,1,0,380,6,1.1,0.9
7198,1,83.19,21.8,0,3.96,0,1,0,220,3,1.1,0.9
7199,1,6.31,1.3,0,0.52,0,1,0,110,18,1.1,0.9
7200,2,0,0,0,0,0,1,0,110,21,1.1,0.9
7201,1,8.11,3.8,0,0.26,0,1,0,110,18,1.1,0.9
7202,1,18.62,6.1,0,2,0,1,0,220,5,1.1,0.9
7203,1,43.25,15.7,0,0.37,0,1,0,110,19,1.1,0.9
7204,1,-241.32,-48.72,0,16.62,0,1,0,220,23,1.1,0.9
7205,1,48.05,23,0,0.78,0,1,0,110,23,1.1,0.9
7206,1,8.3,1.2,0,3.78,0,1,0,154,1,1.1,0.9
7207,2,0,0,0,0,0,1,0,380,3,1.1,0.9
7208,1,46.55,15.5,0,0.4,0,1,0,110,21,1.1,0.9
7209,2,0,0,0,0,0,1,0,220,5,1.1,0.9
7210,1,-0,0,0,0.44,0,1,0,110,3,1.1,0.9
7211,1,6.61,1.6,0,2.13,0,1,0,110,18,1.1,0.9
7212,2,0,0,0,0,0,1,0,380,6,1.1,0.9
7213,1,20.9,3,0,0.17,0,1,0,154,1,1.1,0.9
7214,2,0,0,0,0,0,1,0,380,14,1.1,0.9
7215,1,19.22,3.8,0,0.31,0,1,0,110,18,1.1,0.9
7216,1,-0,0,0,0.68,0,1,0,110,18,1.1,0.9
7217,1,-0,-0,0,3.98,0,1,0,154,1,1.1,0.9
7218,1,0,-0,0,6.22,0,1,0,220,3,1.1,0.9
7219,1,89.7,40.5,0,38.13,0,1,0,220,7,1.1,0.9
7220,1,-0,0.2,0,2.19,0,1,0,220,3,1.1,0.9
7221,1,17.72,6.3,0,0.33,0,1,0,110,18,1.1,0.9
7222,1,0,-0,0,5,0,1,0,220,5,1.1,0.9
7223,2,0,0,0,0,0,1,0,154,1,1.1,0.9
7224,1,0,-0,0,0.37,0,1,0,110,18,1.1,0.9
7225,1,-0,0,0.181549,13.990889,0,1,0,220,18,1.1,0.9
7226,1,144,31.3,0,3.18,0,1,0,220,5,1.1,0.9
7227,2,0,0,0,0,0,1,0,400,1,1.1,0.9
7228,2,0,0,0,0,0,1,0,380,9,1.3,0.7
7229,1,0,-0,0,0.62,0,1,0,150,9,1.1,0.9
7230,1,-0.18,-1,0,0,0,1,0,150,8,1.1,0.9
7231,1,0,0,0,0.05,0,1,0,220,5,1.1,0.9
7232,1,7.61,2.5,0,0.93,0,1,0,110,18,1.1,0.9
7233,1,-0,0,0,21.62,0,1,0,150,9,1.1,0.9
7234,1,388.7,97.7,0,41.94,0,1,0,380,6,1.1,0.9
7235,1,0,0,0,3.6,0,1,0,380,8,1.1,0.9
7236,1,0,0,0,1.99,0,1,0,220,10,1.1,0.9
7237,1,0,0,0,0,0,1,0,150,9,1.1,0.9
7238,2,0,0,0,0,0,1,0,154,1,1.1,0.9
7239,1,200.4,115.2,0,6.18,0,1,0,220,7,1.1,0.9
7240,1,0,-0,0,2.77,0,1,0,220,3,1.1,0.9
7241,1,11.21,3.7,0,0.92,0,1,0,110,12,1.1,0.9
7242,1,3.4,1.2,0,0.19,0,1,0,110,19,1.1,0.9
7243,1,-0,-0,0,0.76,0,1,0,110,21,1.1,0.9
7244,1,16.7,2.4,0,1.21,0,1,0,154,1,1.1,0.9
7245,1,-0,-0,0,1.33,0,1,0,220,3,1.1,0.9
7246,1,7.41,2.7,0,0.61,0,1,0,110,19,1.1,0.9
7247,1,-0,-0,0,2.37,0,1,0,150,9,1.1,0.9
7248,1,233.2,39.4,0,104.569841,0,1,0,380,6,1.1,0.9
7249,1,37.94,9.8,0,2.26,0,1,0,220,4,1.1,0.9
7250,2,0,0,0,0,0,1,0,110,19,1.1,0.9
7251,1,0,0,0,0,0,1,0,150,9,1.1,0.9
7252,1,220.8,68.6,0,1.97,0,1,0,220,10,1.1,0.9
7253,1,7.51,3.1,0,0,0,1,0,220,5,1.1,0.9
7254,1,0,-0,0,0.06,0,1,0,220,3,1.1,0.9
7255,1,4.61,1.5,0,1.23,0,1,0,110,12,1.1,0.9
7256,1,392.25,92.02,0,9.45,0,1,0,220,5,1.1,0.9
7257,2,0,0,0,0,0,1,0,380,4,1.1,0.9
7258,1,10.61,3.5,0,1.3,0,1,0,110,12,1.1,0.9
7259,1,82.39,0,0,0.15,0,1,0,220,5,1.1,0.9
7260,2,0,0,0,0,0,1,0,150,8,1.1,0.9
7261,1,96.7,23.7,0,39.1,0,1,0,380,3,1.1,0.9
7262,1,-0,-0,0,35.98,0,1,0,380,12,1.1,0.9
7263,1,185,26.3,0,11.78,0,1,0,154,1,1.1,0.9
7264,1,0,-0,0,3.42,0,1,0,220,5,1.1,0.9
7265,1,7.61,3.8,0,0.82,0,1,0,110,18,1.1,0.9
7266,1,-0,-0,0,2.12,0,1,0,220,5,1.1,0.9
7267,2,0,0,0,0,0,1,0,380,5,1.1,0.9
7268,1,406.3,92.5,0,66.92,0,1,0,380,6,1.1,0.9
7269,1,0,0,0,0.02,0,1,0,150,9,1.1,0.9
7270,2,0,0,0,0,0,1,0,380,8,1.1,0.9
7271,1,-0,0,0.090774,6.600444,0,1,0,220,18,1.1,0.9
7272,1,18.62,6.7,0,0.83,0,1,0,110,15,1.1,0.9
7273,1,219.6,36.4,0,17.89,0,1,0,220,5,1.1,0.9
7274,1,54.93,16.5,0,6.75,0,1,0,220,5,1.1,0.9
7275,1,79.39,31.3,0,2.23,0,1,0,150,8,1.1,0.9
7276,1,-0,-0,0,8.38,0,1,0,220,1,1.1,0.9
7277,1,0,0,0,10.8,0,1,0,154,1,1.1,0.9
7278,2,0,0,0,0,0,1,0,220,18,1.1,0.9
7279,2,0,0,0,0,0,1,0,150,2,1.1,0.9
7280,1,7.41,2.7,0,0.56,0,1,0,110,19,1.1,0.9
7281,2,0,0,0,0,0,1,0,154,1,1.1,0.9
7282,2,0,0,0,0,0,1,0,380,5,1.1,0.9
7283,1,101.1,6.6,0,5.66,0,1,0,220,4,1.1,0.9
7284,1,0,0,0,0,0,1,0,220,5,1.1,0.9
7285,1,0,-0,0,20.08,0,1,0,380,12,1.3,0.7
7286,1,11.91,4.4,0,0.16,0,1,0,110,15,1.1,0.9
7287,1,0,-0,0,46.28,0,1,0,380,4,1.1,0.9
7288,1,0,0,0,4.11,0,1,0,154,1,1.1,0.9
7289,1,0,-0,0,26.5,0,1,0,220,5,1.1,0.9
7290,1,0,-0,0,21.32,0,1,0,150,9,1.1,0.9
7291,1,0,0,0,15.49,0,1,0,380,1,1.1,0.9
7292,1,11.71,3.8,0,2.39,0,1,0,110,12,1.1,0.9
7293,2,0,0,0,0,0,1,0,220,13,1.1,0.9
7294,1,2.7,0.8,0,1.09,0,1,0,110,18,1.1,0.9
7295,1,-0,0,0,2.63,0,1,0,150,8,1.1,0.9
7296,1,36.84,13.3,0,1.05,0,1,0,110,19,1.1,0.9
7297,1,-0,0,0,2.67,0,1,0,150,8,1.1,0.9
7298,1,97.41,-4.48,0,16.55,0,1,0,220,13,1.1,0.9
7299,1,0,-0,0,1.42,0,1,0,220,3,1.1,0.9
7300,1,0,-0,0,0,0,1,0,150,9,1.1,0.9
7301,1,36.04,12,0,0.11,0,1,0,110,21,1.1,0.9
7302,1,0,-0,0,2.25,0,1,0,154,1,1.1,0.9
7303,2,0,0,0,0,0,1,0,380,4,1.1,0.9
7304,1,0.4,0.1,0,1.39,0,1,0,110,18,1.1,0.9
7305,1,82.89,32.6,0,45.84,0,1,0,150,8,1.1,0.9
7306,1,-0,0,0,5.38,0,1,0,220,6,1.1,0.9
7307,1,0,0,0,0,0,1,0,150,9,1.1,0.9
7308,1,-9.86,-2.8,0,0.2,0,1,0,110,18,1.1,0.9
7309,1,0,-0,0,1.32,0,1,0,220,5,1.1,0.9
7310,1,256,69.9,0,43.56,0,1,0,380,4,1.1,0.9
7311,1,102.6,12,0,66.849841,0,1,0,380,6,1.1,0.9
7312,1,56.66,15.6,0,7.45,0,1,0,220,4,1.1,0.9
7313,1,0,0,0,16.07,0,1,0,380,23,1.3,0.7
7314,1,0,0,0.12635,23.056325,0,1,0,380,21,1.3,0.7
7315,1,29.53,2.4,0,0.35,0,1,0,110,3,1.1,0.9
7316,1,-0,0,0,0.09,0,1,0,220,5,1.1,0.9
7317,1,210.9,48.3,0,9.75,0,1,0,220,1,1.1,0.9
7318,1,0,0,0,2.1,0,1,0,380,3,1.1,0.9
7319,1,0,0,0,0.81,0,1,0,150,9,1.1,0.9
7320,1,0,0,0,0.15,0,1,0,220,6,1.1,0.9
7321,1,201.4,47.5,0,0,0,1,0,220,3,1.1,0.9
7322,1,36.94,62.6,0,0.12,0,1,0,150,9,1.1,0.9
7323,1,18.22,6.3,0,0.48,0,1,0,110,21,1.1,0.9
7324,1,0,0,0,2.33,0,1,0,220,3,1.1,0.9
7325,1,0,0,0,0.41,0,1,0,220,5,1.1,0.9
7326,1,69.7,9.9,0,1.52,0,1,0,154,1,1.1,0.9
7327,2,0,0,0,0,0,1,0,220,5,1.1,0.9
7328,2,0,0,0,0,0,1,0,380,5,1.1,0.9
7329,2,0,0,0,0,0,1,0,220,10,1.1,0.9
7330,2,0,0,0,0,0,1,0,380,15,1.3,0.7
7331,2,0,0,0,0,0,1,0,110,22,1.1,0.9
7332,1,-0,0,0,11.4,0,1,0,220,3,1.1,0.9
7333,1,36.54,22.6,0,0.04,0,1,0,150,9,1.1,0.9
7334,1,26.43,9.9,0,9.57,0,1,0,110,22,1.1,0.9
7335,1,25.13,14,0,0.04,0,1,0,220,3,1.1,0.9
7336,1,45.75,15.8,0,3.42,0,1,0,110,19,1.1,0.9
7337,2,0,0,0,0,0,1,0,154,1,1.1,0.9
7338,1,0,-0,0,2.98,0,1,0,220,5,1.1,0.9
7339,1,0,-0,0,8.41,0,1,0,150,9,1.1,0.9
7340,1,23.83,8.6,0,3.08,0,1,0,110,19,1.1,0.9
7341,1,37.44,0,0,0.67,0,1,0,220,5,1.1,0.9
7342,1,169,70.8,0,5.23,0,1,0,220,5,1.1,0.9
7343,1,-0,0,0,61.36,0,1,0,380,4,1.1,0.9
7344,1,31.03,8.9,0,0.49,0,1,0,110,18,1.1,0.9
7345,1,0,0,0,0.61,0,1,0,110,18,1.1,0.9
7346,1,-0,0,0,17.3,0,1,0,380,3,1.1,0.9
7347,1,101.3,17.6,0,0.12,0,1,0,220,4,1.1,0.9
7348,1,16.52,6.3,0,0.23,0,1,0,110,18,1.3,0.7
7349,1,75.56,13.04,0,8.77,0,1,0,220,4,1.1,0.9
7350,2,0,0,0,0,0,1,0,154,1,1.1,0.9
7351,1,61.67,16.3,0,0.05,0,1,0,220,5,1.1,0.9
7352,1,0,-0,0,4.49,0,1,0,380,3,1.1,0.9
7353,1,127.3,26.7,0,7.02,0,1,0,220,5,1.1,0.9
7354,1,28.53,11.5,0,0.72,0,1,0,110,21,1.1,0.9
7355,1,0,0,0,1.72,0,1,0,154,1,1.1,0.9
7356,1,12.71,4.2,0,0.65,0,1,0,110,18,1.1,0.9
7357,1,0,-0,0,3.77,0,1,0,220,1,1.1,0.9
7358,1,-40.95,-28.4,0,7.29,0,1,0,150,10,1.1,0.9
7359,2,0,0,0,0,0,1,0,380,6,1.1,0.9
7360,1,88.2,21,0,2.22,0,1,0,220,3,1.1,0.9
7361,1,-0,-0,0,14.29,0,1,0,220,5,1.1,0.9
7362,1,223.31,61.3,0,4.51,0,1,0,220,1,1.1,0.9
7363,2,0,0,0,0,0,1,0,154,1,1.1,0.9
7364,1,-0,-0,0.23465,19.69065,0,1,0,380,21,1.3,0.7
7365,1,6.31,1.3,0,0.12,0,1,0,110,18,1.1,0.9
7366,1,70.48,22.5,0,4.82,0,1,0,220,4,1.1,0.9
7367,1,1.5,0.4,0,0.15,0,1,0,220,5,1.1,0.9
7368,1,-0,-0,0,0.6,0,1,0,150,9,1.1,0.9
7369,1,-0,0,0,7.35,0,1,0,380,1,1.1,0.9
7370,2,0,0,0,0,0,1,0,154,1,1.1,0.9
7371,1,34.9,5,0,2.95,0,1,0,154,1,1.1,0.9
7372,1,10.01,4.3,0,5.64,0,1,0,110,18,1.1,0.9
7373,1,0,-0,0,1.81,0,1,0,220,5,1.1,0.9
7374,1,-0.2,-0.83,0,0,0,1,0,150,8,1.1,0.9
7375,1,53.06,19.2,0,0.41,0,1,0,110,19,1.1,0.9
7376,2,0,0,0,0,0,1,0,220,14,1.1,0.9
7377,1,0,0,0,0.63,0,1,0,220,5,1.1,0.9
7378,1,-0,0,0,14.06,0,1,0,400,1,1.1,0.9
7379,1,41.5,5.9,0,8.21,0,1,0,154,1,1.1,0.9
7380,1,105.67,0.56,0,18.05,0,1,0,380,5,1.1,0.9
7381,1,-0,-0,0,0.28,0,1,0,150,9,1.1,0.9
7382,1,0,0,0,0,0,1,0,150,9,1.1,0.9
7383,2,0,0,0,0,0,1,0,220,22,1.1,0.9
7384,1,6.11,2.2,0,0.88,0,1,0,110,19,1.1,0.9
7385,1,1.1,0,0,1.53,0,1,0,110,22,1.1,0.9
7386,2,0,0,0,0,0,1,0,154,1,1.1,0.9
7387,1,-0,-0,0,1.68,0,1,0,150,9,1.1,0.9
7388,1,0,0,0,12.79,0,1,0,380,8,1.1,0.9
7389,1,0,-0,0,4.09,0,1,0,150,9,1.1,0.9
7390,1,16.62,5.5,0,1.68,0,1,0,110,12,1.1,0.9
7391,1,-23.83,7.8,0,2.3,0,1,0,150,9,1.1,0.9
7392,1,142,27.8,0,17.77,0,1,0,220,4,1.1,0.9
7393,2,0,0,0,0,0,1,0,220,11,1.1,0.9
7394,1,55.66,22.4,0,2.11,0,1,0,110,8,1.1,0.9
7395,1,0,-0,0,87.69,0,1,0,380,4,1.1,0.9
7396,1,-0,0,0,5.68,0,1,0,220,5,1.1,0.9
7397,1,41.45,17.3,0,0.93,0,1,0,110,18,1.1,0.9
7398,1,100.3,17.2,0,6.63,0,1,0,220,4,1.1,0.9
7399,1,168.9,113,0,123.25,0,1,0,380,3,1.1,0.9
7400,1,30.03,18.6,0,0.47,0,1,0,150,9,1.1,0.9
7401,2,0,0,0,0,0,1,0,220,3,1.1,0.9
7402,1,0,0,0,0,0,1,0,150,9,1.1,0.9
7403,1,59.67,6,0,3.6,0,1,0,220,6,1.1,0.9
7404,1,19.02,5.4,0,0.63,0,1,0,110,8,1.1,0.9
7405,1,0,-0.8,0,0.39,0,1,0,110,3,1.1,0.9
7406,1,94.5,-27.8,0,5.52,0,1,0,220,4,1.1,0.9
7407,1,-0.2,-1,0,0,0,1,0,150,8,1.1,0.9
7408,2,0,0,0,0,0,1,0,400,1,1.1,0.9
7409,1,0,-0,0,1.03,0,1,0,150,9,1.3,0.7
7410,1,107.2,45.6,0,5.28,0,1,0,220,3,1.1,0.9
7411,1,-0,0,0,0.68,0,1,0,150,10,1.1,0.9
7412,1,-0,-0,0,1.49,0,1,0,220,3,1.1,0.9
7413,1,33.64,13.7,0,0.75,0,1,0,220,4,1.1,0.9
7414,1,23.43,8.5,0,0.28,0,1,0,110,21,1.1,0.9
7415,1,16.22,5,0,0.18,0,1,0,110,18,1.1,0.9
7416,1,-0,0,0.153313,36.266993,0,1,0,380,1,1.1,0.9
7417,1,106.4,19,0,4.65,0,1,0,220,4,1.1,0.9
7418,1,0,0,0.099436,90.374061,0,1,0,380,18,1.1,0.9
7419,1,18.02,12.2,0,0.53,0,1,0,110,18,1.1,0.9
7420,1,415.5,103.4,0,37.13,0,1,0,380,6,1.1,0.9
7421,1,8.11,2.7,0,2.03,0,1,0,110,12,1.1,0.9
7422,1,65.67,25.6,0,2.34,0,1,0,220,5,1.1,0.9
7423,1,-0,0,0,7.3,0,1,0,220,4,1.1,0.9
7424,1,123.1,20.9,0,25.95,0,1,0,380,3,1.1,0.9
7425,1,-0.2,-1,0,0,0,1,0,150,8,1.1,0.9
7426,1,1.8,0.6,0,0.79,0,1,0,110,18,1.1,0.9
7427,2,0,0,0,0,0,1,0,380,9,1.1,0.9
7428,1,0,-0,0,120.17,0,1,0,380,4,1.1,0.9
7429,2,0,0,0,0,0,1,0,400,1,1.1,0.9
7430,1,60.37,54.7,0,0.62,0,1,0,220,3,1.1,0.9
7431,2,0,0,0,0,0,1,0,220,4,1.1,0.9
7432,2,0,0,0,0,0,1,0,220,19,1.1,0.9
7433,1,116.8,59,0,1.63,0,1,0,150,9,1.1,0.9
7434,1,0,0,0,13.33,0,1,0,400,1,1.1,0.9
7435,1,0,-0,0,0.46,0,1,0,150,9,1.1,0.9
7436,1,0,-0,0,19.61,0,1,0,380,4,1.1,0.9
7437,1,18.32,5.3,0,7.32,0,1,0,220,5,1.1,0.9
7438,1,121.3,20.7,0,2.39,0,1,0,220,5,1.1,0.9
7439,1,12.71,2.5,0,0.56,0,1,0,110,18,1.1,0.9
7440,1,0,-0,0,22.76,0,1,0,380,3,1.1,0.9
7441,1,5.44,2.14,0,0.93,0,1,0,110,18,1.1,0.9
7442,1,-0,0,0,36.77,0,1,0,150,8,1.1,0.9
7443,1,0,0,0,17.05,0,1,0,380,3,1.1,0.9
7444,1,111.9,118.3,0,11.48,0,1,0,380,3,1.1,0.9
7445,1,-0,0,0,3.24,0,1,0,220,3,1.1,0.9
7446,2,0,0,0,0,0,1,0,220,4,1.1,0.9
7447,1,34.9,5,0,3.05,0,1,0,154,1,1.1,0.9
7448,1,-0,0,0,92.73,0,1,0,380,16,1.1,0.9
7449,1,15.96,2.18,0,3.58,0,1,0,150,1,1.1,0.9
7450,1,108.8,28.1,0,30.9,0,1,0,150,8,1.1,0.9
7451,1,227.49,61.6,0,13.7,0,1,0,220,3,1.1,0.9
7452,1,49.45,16.5,0,4.13,0,1,0,110,22,1.1,0.9
7453,1,-0,0,0,1.35,0,1,0,150,9,1.1,0.9
7454,1,-0,-0,0,3.49,0,1,0,220,3,1.1,0.9
7455,1,-0,0,0.135493,90.112445,0,1,0,380,19,1.3,0.7
7456,1,9.01,3.3,0,0.62,0,1,0,110,19,1.1,0.9
7457,1,96.2,23.3,0,2.05,0,1,0,220,3,1.1,0.9
7458,1,0,-0,0,83.185177,0,1,0,380,20,1.1,0.9
7459,1,-7.41,-1.6,0,2,0,1,0,220,7,1.1,0.9
7460,1,-0,-0,0,37.99,0,1,0,380,4,1.1,0.9
7461,1,10.11,3.7,0,0.76,0,1,0,110,19,1.1,0.9
7462,1,-0,-0,0,1.77,0,1,0,150,9,1.1,0.9
7463,1,178.7,31.3,0,5.6,0,1,0,220,4,1.1,0.9
7464,1,0,-0,0,7.58,0,1,0,220,5,1.1,0.9
7465,2,0,0,0,0,0,1,0,150,1,1.1,0.9
7466,2,0,0,0,0,0,1,0,220,5,1.1,0.9
7467,1,-11.14,-3.38,0,2.35,0,1,0,220,7,1.1,0.9
7468,1,15.72,5.2,0,0.76,0,1,0,110,21,1.1,0.9
7469,1,1.5,0.4,0,0.66,0,1,0,110,18,1.1,0.9
7470,1,13.72,8.5,0,19.46,0,1,0,150,9,1.1,0.9
7471,1,-18.95,-6.93,0,33.11439,0,1,0,380,5,1.1,0.9
7472,1,-0,-0,0,20.52,0,1,0,380,7,1.1,0.9
7473,1,251.47,90.86,0,14.54,0,1,0,220,5,1.1,0.9
7474,2,0,0,0,0,0,1,0,220,5,1.1,0.9
7475,1,84.79,12.5,0,2.55,0,1,0,220,4,1.1,0.9
7476,1,59.67,27.1,0,43.03,0,1,0,150,8,1.1,0.9
7477,1,106.8,22.2,0,0.97,0,1,0,110,21,1.1,0.9
7478,1,47.95,29.7,0,0.23,0,1,0,150,9,1.1,0.9
7479,1,0,0,0,2.06,0,1,0,220,6,1.1,0.9
7480,1,-0.18,-3.54,0,0,0,1,0,150,8,1.1,0.9
7481,1,0,0,0,0.04,0,1,0,154,1,1.1,0.9
7482,1,-0,0,0,0.04,0,1,0,150,9,1.1,0.9
7483,1,-1316.59,-129.9,0.234668,22.607741,0,1,0,380,3,1.1,0.9
7484,1,0.4,0.1,0,0.93,0,1,0,110,19,1.1,0.9
7485,1,44.35,10.8,0,8.72,0,1,0,220,5,1.1,0.9
7486,1,4.41,2.7,0,1.58,0,1,0,110,18,1.1,0.9
7487,1,38.04,18,0,0.15,0,1,0,220,6,1.1,0.9
7488,1,0.2,0.7,0,0.04,0,1,0,220,3,1.1,0.9
7489,1,70.08,35,0,0.33,0,1,0,220,6,1.1,0.9
7490,2,0,0,0,0,0,1,0,380,3,1.1,0.9
7491,1,0,-0,0,4.29,0,1,0,220,5,1.1,0.9
7492,1,-0,-0,0,43.34,0,1,0,380,3,1.1,0.9
7493,1,0,-0,0,4.14,0,1,0,220,13,1.1,0.9
7494,1,-6.79,-1.45,0,6.66,0,1,0,220,6,1.1,0.9
7495,2,0,0,0,0,0,1,0,220,5,1.1,0.9
7496,1,10.11,3.7,0,0.25,0,1,0,110,19,1.1,0.9
7497,1,4.4,2.2,0,0.29,0,1,0,110,22,1.1,0.9
7498,2,0,0,0,0,0,1,0,400,1,1.1,0.9
7499,2,0,0,0,0,0,1,0,110,18,1.1,0.9
7500,1,136.2,4.8,0,7.58,0,1,0,220,3,1.1,0.9
7501,1,39.84,24.6,0,13.99,0,1,0,150,9,1.1,0.9
7502,1,128.9,73.7,0,25.37,0,1,0,380,3,1.1,0.9
7503,1,-0,-0,0,1.86,0,1,0,220,10,1.1,0.9
7504,2,0,0,0,0,0,1,0,220,4,1.1,0.9
7505,1,0,0,0,5.56,0,1,0,380,3,1.1,0.9
7506,1,0,-0,0.135375,8.900675,0,1,0,380,18,1.1,0.9
7507,1,4,0.8,0,17.65,0,1,0,220,5,1.1,0.9
7508,2,0,0,0,0,0,1,0,380,4,1.1,0.9
7509,1,88,36.2,0,60,0,1,0,380,10,1.1,0.9
7510,1,46.35,14.9,0,20.62,0,1,0,220,4,1.1,0.9
7511,1,0.1,-0,0,5.01,0,1,0,220,13,1.1,0.9
7512,1,-0,-0,0,2.28,0,1,0,380,3,1.1,0.9
7513,1,0,-0,0,38.549494,0,1,0,380,5,1.1,0.9
7514,1,1.4,100,0,21.43,0,1,0,220,3,1.1,0.9
7515,1,-0,-0,0.090774,3.150444,0,1,0,220,18,1.1,0.9
7516,1,3.8,0.6,0,0.68,0,1,0,110,18,1.1,0.9
7517,1,9.01,4,0,1.39,0,1,0,110,23,1.1,0.9
7518,1,-14.89,-4.46,0,0.3,0,1,0,110,18,1.1,0.9
7519,1,97.97,31.8,0,5.02,0,1,0,220,5,1.1,0.9
7520,2,0,0,0,0,0,1,0,380,5,1.1,0.9
7521,1,0,0,0.15,5.08,0,1,0,220,21,1.1,0.9
7522,2,0,0,0,0,0,1,0,380,5,1.1,0.9
7523,1,-0,0,0,2.11,0,1,0,220,5,1.1,0.9
7524,1,-0,-0,0,6.59,0,1,0,220,3,1.1,0.9
7525,1,-8.66,-6.01,0,0,0,1,0,150,8,1.1,0.9
7526,1,0,-0,0,1.88,0,1,0,380,2,1.1,0.9
7527,1,125.4,17.8,0,7.64,0,1,0,154,1,1.1,0.9
7528,1,211,59.3,0,3.46,0,1,0,110,21,1.1,0.9
7529,1,-0,0,0,13.62,0,1,0,220,7,1.1,0.9
7530,1,0,0,0,31.242294,0,1,0,380,5,1.1,0.9
7531,1,26.23,8.4,0,0.96,0,1,0,110,12,1.1,0.9
7532,1,13.82,5,0,0.43,0,1,0,220,19,1.1,0.9
7533,1,43.15,15.4,0,0.36,0,1,0,110,15,1.1,0.9
7534,1,20.62,6.7,0,0.71,0,1,0,110,21,1.1,0.9
7535,1,0,0,0,1.98,0,1,0,150,9,1.1,0.9
7536,1,21.83,6.3,0,2.01,0,1,0,110,18,1.1,0.9
7537,1,0,0,0,17.184121,0,1,0,380,5,1.1,0.9
7538,1,130.5,17.2,0,5.65,0,1,0,220,6,1.1,0.9
7539,1,40.85,15.7,0,2.08,0,1,0,220,5,1.1,0.9
7540,1,-0,0,0,3.72,0,1,0,220,6,1.1,0.9
7541,1,346.42,89.04,0,43.55,0,1,0,380,5,1.1,0.9
7542,1,-0,0,0,0.53,0,1,0,150,9,1.1,0.9
7543,1,72.48,44.9,0,3.86,0,1,0,150,9,1.1,0.9
7544,1,29.65,7.18,0,4.51,0,1,0,150,1,1.1,0.9
7545,1,0,0,0.237048,35.833975,0,1,0,380,3,1.1,0.9
7546,1,0,0,0,0,0,1,0,150,9,1.1,0.9
7547,1,-0,-0,0,26.93,0,1,0,380,9,1.3,0.7
7548,1,281.3,40.9,0,33.56,0,1,0,220,11,1.1,0.9
7549,1,20.92,9.35,0,1.56,0,1,0,110,18,1.1,0.9
7550,1,0,-0,0,5.55,0,1,0,220,1,1.1,0.9
7551,1,101.48,19.53,0,4.41,0,1,0,220,13,1.1,0.9
7552,1,-0,0,0,0.31,0,1,0,150,9,1.1,0.9
7553,1,-0,0,0,22.68,0,1,0,380,13,1.1,0.9
7554,1,2.9,1,0,0.39,0,1,0,110,19,1.1,0.9
7555,1,2.1,0.8,0,0.42,0,1,0,110,18,1.1,0.9
7556,1,0,-0,0,3.1,0,1,0,220,1,1.1,0.9
7557,1,34.44,12.1,0,0.87,0,1,0,110,15,1.1,0.9
7558,2,0,0,0,0,0,1,0,154,1,1.1,0.9
7559,1,8.98,-3.79,0,2.86,0,1,0,150,1,1.1,0.9
7560,1,34.64,12.4,0,2.66,0,1,0,110,19,1.1,0.9
7561,1,0,0,0,20.54,0,1,0,380,1,1.1,0.9
7562,1,218,18.6,0,36.29,0,1,0,380,16,1.1,0.9
7563,1,531.7,-12.8,0,0,0,1,0,150,2,1.1,0.9
7564,1,-0,0,0,-0.17,0,1,0,220,6,1.1,0.9
7565,1,-0,0,0,0.81,0,1,0,110,8,1.1,0.9
7566,1,0,0,0,0,0,1,0,150,9,1.1,0.9
7567,1,13.9,1.9,0,2.23,0,1,0,154,1,1.1,0.9
7568,2,0,0,0,0,0,1,0,220,12,1.1,0.9
7569,1,0,-0,0,1.18,0,1,0,150,10,1.1,0.9
7570,1,80.8,11.6,0,6.96,0,1,0,154,1,1.1,0.9
7571,1,-0,-0,0,13.9,0,1,0,220,5,1.1,0.9
7572,1,0,0,0,48.75,0,1,0,380,19,1.1,0.9
7573,1,126.6,28.7,0,15.02,0,1,0,220,4,1.1,0.9
7574,1,0,-0,0,2.12,0,1,0,220,6,1.1,0.9
7575,1,29.03,6.1,0,0.44,0,1,0,110,8,1.1,0.9
7576,1,0,0,0,0.5,0,1,0,220,5,1.1,0.9
7577,1,0,0,0,6.69,0,1,0,220,5,1.1,0.9
7578,1,45.95,15.4,0,0.6,0,1,0,110,18,1.1,0.9
7579,1,136.9,11.4,0,3.05,0,1,0,220,5,1.1,0.9
7580,1,0,0,0,0.17,0,1,0,220,5,1.1,0.9
7581,1,32.1,4.5,0,3.75,0,1,0,154,1,1.1,0.9
7582,1,0,-0,0,3.44,0,1,0,220,5,1.1,0.9
7583,1,5.01,1.8,0,3.68,0,1,0,220,5,1.1,0.9
7584,1,127.6,45.3,0,57.43,0,1,0,150,8,1.1,0.9
7585,1,27.93,8.9,0,0.47,0,1,0,110,18,1.1,0.9
7586,1,-18.27,-12.99,0,0,0,1,0,150,8,1.1,0.9
7587,1,-0,-0,0,0.87,0,1,0,150,9,1.1,0.9
7588,1,10.11,4.4,0,0.29,0,1,0,110,18,1.1,0.9
7589,1,9.71,3.2,0,0.26,0,1,0,110,12,1.1,0.9
7590,1,0,0,0,0.71,0,1,0,110,21,1.1,0.9
7591,1,11.21,3.7,0,0.9,0,1,0,110,12,1.1,0.9
7592,1,159.4,-7.3,0,3.3,0,1,0,220,3,1.1,0.9
7593,1,58.77,16.1,0,4.11,0,1,0,220,6,1.1,0.9
7594,1,116.5,33.4,0,0.28,0,1,0,110,19,1.1,0.9
7595,1,30.43,10,0,0.41,0,1,0,110,21,1.1,0.9
7596,1,59.07,23.4,0,21.88,0,1,0,150,8,1.1,0.9
7597,1,18.02,4,0,3.3,0,1,0,220,11,1.1,0.9
7598,1,0.5,-0,0,0.84,0,1,0,110,18,1.1,0.9
7599,1,0,-0,0,2.13,0,1,0,220,5,1.1,0.9
7600,1,119,31.7,0,1.94,0,1,0,220,4,1.1,0.9
7601,1,-0,0,0,0.62,0,1,0,220,3,1.1,0.9
7602,1,119.7,43.4,0,0.92,0,1,0,220,3,1.1,0.9
7603,1,5.51,2.2,0,1.43,0,1,0,110,22,1.1,0.9
7604,1,87,30.8,0,2.43,0,1,0,110,21,1.1,0.9
7605,1,0,0,0,0,0,1,0,150,9,1.1,0.9
7606,1,2.8,0.5,0,1.26,0,1,0,110,18,1.1,0.9
7607,2,0,0,0,0,0,1,0,110,21,1.1,0.9
7608,1,8.31,3,0,1.27,0,1,0,110,19,1.1,0.9
7609,1,24.03,-56.8,0,2.69,0,1,0,220,3,1.1,0.9
7610,1,26.82,24.2,0,2.89,0,1,0,150,9,1.1,0.9
7611,1,115.4,31,0,28.85,0,1,0,220,4,1.1,0.9
7612,1,-20.12,6.6,0,0.85,0,1,0,150,9,1.1,0.9
7613,1,6.31,2.5,0,0.44,0,1,0,110,18,1.1,0.9
7614,1,41.8,5.9,0,2.54,0,1,0,154,1,1.1,0.9
7615,1,70.48,17.6,0,3.92,0,1,0,220,10,1.1,0.9
7616,2,0,0,0,0,0,1,0,380,9,1.3,0.7
7617,1,-0,0,0.203547,31.507823,0,1,0,380,3,1.1,0.9
7618,1,-0,-0,0,1.69,0,1,0,220,6,1.1,0.9
7619,2,0,0,0,0,0,1,0,380,6,1.1,0.9
7620,1,136.95,87.7,0,7.84,0,1,0,220,3,1.1,0.9
7621,1,0,0,0,0.84,0,1,0,150,9,1.1,0.9
7622,1,0,0,0,14.94,0,1,0,220,1,1.1,0.9
7623,1,90.5,12.8,0,6.78,0,1,0,154,1,1.1,0.9
7624,1,32.74,10.5,0,1.78,0,1,0,220,5,1.1,0.9
7625,1,164.41,101.14,0,61.4,0,1,0,380,13,1.1,0.9
7626,1,78.89,45.6,0,0.04,0,1,0,220,5,1.1,0.9
7627,2,0,0,0,0,0,1,0,220,21,1.1,0.9
7628,2,0,0,0,0,0,1,0,150,8,1.1,0.9
7629,1,0,0,0,1.15,0,1,0,220,4,1.1,0.9
7630,2,0,0,0,0,0,1,0,220,4,1.1,0.9
7631,1,-0,0,0,2.82,0,1,0,220,3,1.1,0.9
7632,1,37.94,3.4,0,11.17,0,1,0,220,4,1.1,0.9
7633,1,91.6,20.3,0,0,0,1,0,220,6,1.1,0.9
7634,1,5.5,0.8,0,1.9,0,1,0,154,1,1.1,0.9
7635,1,0,0,0,1.86,0,1,0,220,5,1.1,0.9
7636,1,-12.62,11.6,0,0.02,0,1,0,150,9,1.1,0.9
7637,1,0,0,0.29,6.18,0,1,0,380,2,1.1,0.9
7638,1,429.5,163.1,0,28.67,0,1,0,220,11,1.1,0.9
7639,2,0,0,0,0,0,1,0,220,6,1.1,0.9
7640,1,68.78,35,0,34.52,0,1,0,380,5,1.1,0.9
7641,2,0,0,0,0,0,1,0,220,5,1.1,0.9
7642,1,0,-0,0,138.75,0,1,0,400,1,1.1,0.9
7643,1,90.3,5.7,0,19.04,0,1,0,380,3,1.1,0.9
7644,1,124.1,-30.3,0,14.26,0,1,0,220,4,1.1,0.9
7645,2,0,0,0,0,0,1,0,154,1,1.1,0.9
7646,1,0,0,0,33.48,0,1,0,380,1,1.1,0.9
7647,1,-0,-0,0,0.1,0,1,0,220,5,1.1,0.9
7648,1,15.12,5.4,0,0.63,0,1,0,110,15,1.1,0.9
7649,1,29.13,11.3,0,0.16,0,1,0,110,18,1.1,0.9
7650,1,439,254.8,0,148.04,0,1,0,380,3,1.1,0.9
7651,1,61.97,38.4,0,7.42,0,1,0,150,9,1.1,0.9
7652,1,255.3,78.7,0,6.5,0,1,0,220,3,1.1,0.9
7653,1,33.94,11.4,0,0,0,1,0,220,5,1.1,0.9
7654,1,41.8,5.9,0,3.29,0,1,0,154,1,1.1,0.9
7655,1,117,15.2,0,2.87,0,1,0,220,3,1.1,0.9
7656,2,0,0,0,0,0,1,0,220,22,1.1,0.9
7657,2,0,0,0,0,0,1,0,380,9,1.3,0.7
7658,1,-0,-0,0,35.28,0,1,0,400,1,1.1,0.9
7659,2,0,0,0,0,0,1,0,220,4,1.1,0.9
7660,1,-0,0,0.090774,5.169044,0,1,0,220,18,1.1,0.9
7661,2,0,0,0,0,0,1,0,220,10,1.1,0.9
7662,1,-0.21,-2.37,0,0,0,1,0,150,8,1.1,0.9
7663,1,37.14,2.7,0,2.33,0,1,0,220,5,1.1,0.9
7664,1,256.8,-61.8,0,36.73,0,1,0,380,6,1.1,0.9
7665,1,16.52,5.5,0,1.15,0,1,0,110,22,1.1,0.9
7666,1,93.4,27.8,0,29.52,0,1,0,150,8,1.1,0.9
7667,1,42.66,-22.22,0,0.66,0,1,0,220,1,1.1,0.9
7668,1,27.7,4,0,13.66,0,1,0,154,1,1.1,0.9
7669,1,67.08,25.2,0,8.11,0,1,0,220,4,1.1,0.9
7670,2,0,0,0,0,0,1,0,150,1,1.1,0.9
7671,2,0,0,0,0,0,1,0,220,18,1.1,0.9
7672,1,-0,-0,0,35.53,0,1,0,380,6,1.1,0.9
7673,1,20.82,7.9,0,42.36,0,1,0,380,4,1.1,0.9
7674,1,0,0,0.24033,46.858516,0,1,0,380,1,1.3,0.7
7675,1,66.07,21.6,0,0.75,0,1,0,150,8,1.1,0.9
7676,2,0,0,0,0,0,1,0,380,3,1.1,0.9
7677,1,0,-0,0,5.24,0,1,0,154,1,1.1,0.9
7678,1,0,0,0,2.257591,0,1,0,220,24,1.1,0.9
7679,1,-0,-0,0,9.70055,0,1,0,220,20,1.1,0.9
7680,1,-22.2,-5.79,0,5.28,0,1,0,380,3,1.1,0.9
7681,2,0,0,0,0,0,1,0,220,7,1.1,0.9
7682,1,0,-0,0,0.09,0,1,0,150,9,1.1,0.9
7683,2,0,0,0,0,0,1,0,154,1,1.1,0.9
7684,1,-0,0,0,1.59,0,1,0,220,3,1.1,0.9
7685,1,49.45,6.5,0,3.53,0,1,0,220,4,1.1,0.9
7686,1,-0,0,0,48.77,0,1,0,380,1,1.1,0.9
7687,2,0,0,0,0,0,1,0,110,21,1.1,0.9
7688,1,12.71,5.1,0,15.31,0,1,0,380,4,1.1,0.9
7689,1,95.6,13.6,0,21.47,0,1,0,154,1,1.1,0.9
7690,1,0,0,0,5.28,0,1,0,380,3,1.1,0.9
7691,1,0,-0,0,96.48,0,1,0,380,5,1.1,0.9
7692,1,0,-0,0.17252,3.43811,0,1,0,220,3,1.1,0.9
7693,1,25.13,15.6,0,4.51,0,1,0,150,9,1.1,0.9
7694,1,-14.96,-4.7,0,0.04,0,1,0,220,5,1.1,0.9
7695,1,0,0,0,10.69,0,1,0,220,12,1.1,0.9
7696,1,10.91,2.5,0,1.34,0,1,0,110,18,1.1,0.9
7697,2,0,0,0,0,0,1,0,220,5,1.1,0.9
7698,1,0,0,0,0.06,0,1,0,150,9,1.1,0.9
7699,1,-0,0,0,19.62,0,1,0,380,1,1.1,0.9
7700,1,66.17,27.4,0,14.12,0,1,0,220,5,1.1,0.9
7701,1,11.91,3.5,0,0.43,0,1,0,150,8,1.1,0.9
7702,1,-0,-0,0,11.68,0,1,0,220,5,1.1,0.9
7703,1,51.96,6.5,0,5.14,0,1,0,110,18,1.1,0.9
7704,1,0,0,0,0,0,1,0,150,9,1.1,0.9
7705,1,0,-0,0,0.84,0,1,0,110,21,1.1,0.9
7706,1,-0,0,0,1.57,0,1,0,220,3,1.1,0.9
7707,2,0,0,0,0,0,1,0,220,13,1.1,0.9
7708,1,0.2,88.5,0,2.21,0,1,0,150,1,1.1,0.9
7709,1,2.2,0.5,0,0.58,0,1,0,220,10,1.1,0.9
7710,1,60.07,36,0,0.06,0,1,0,150,9,1.1,0.9
7711,1,126.2,-12.5,0,10.61,0,1,0,220,3,1.1,0.9
7712,1,0,0,0,0,0,1,0,150,9,1.1,0.9
7713,1,15.12,4.9,0,0.68,0,1,0,110,12,1.1,0.9
7714,1,0,0,0,1.08,0,1,0,220,3,1.1,0.9
7715,1,85.9,93.8,0,3.93,0,1,0,380,3,1.1,0.9
7716,1,15.6,2.2,0,2.31,0,1,0,154,1,1.1,0.9
7717,1,0,0,0,0.47,0,1,0,220,3,1.1,0.9
7718,2,0,0,0,0,0,1,0,220,6,1.1,0.9
7719,1,-0,0,0,2.66,0,1,0,220,1,1.1,0.9
7720,1,70.78,43.8,0,2.12,0,1,0,150,9,1.3,0.7
7721,1,38.94,11,0,0.64,0,1,0,110,1,1.1,0.9
7722,1,17.02,5.5,0,1.02,0,1,0,110,21,1.1,0.9
7723,1,220.2,83.2,0,0.61,0,1,0,220,12,1.1,0.9
7724,1,39.64,4.4,0,0,0,1,0,110,24,1.1,0.9
7725,1,65.97,64.1,0,29.14,0,1,0,380,3,1.1,0.9
7726,1,0,0,0,2.03,0,1,0,220,5,1.1,0.9
7727,1,46.05,22,0,2.95,0,1,0,220,6,1.1,0.9
7728,2,0,0,0,0,0,1,0,400,1,1.1,0.9
7729,1,20.82,6.7,0,2.25,0,1,0,110,8,1.1,0.9
7730,1,0,0,0,0.69,0,1,0,110,21,1.1,0.9
7731,1,71.58,48.2,0.288552,130.762047,0,1,0,380,3,1.1,0.9
7732,1,137,33.2,0,3.82,0,1,0,220,7,1.1,0.9
7733,1,7,1,0,1.51,0,1,0,154,1,1.1,0.9
7734,1,65.57,44.6,0,5.95,0,1,0,150,9,1.1,0.9
7735,1,-0,0,0,0.36,0,1,0,150,9,1.1,0.9
7736,1,0,-0,0,55,0,1,0,150,8,1.1,0.9
7737,2,0,0,0,0,0,1,0,110,19,1.1,0.9
7738,1,31.84,9.2,0,5.23,0,1,0,220,5,1.1,0.9
7739,1,82.29,29.6,0,1.86,0,1,0,110,21,1.1,0.9
7740,1,0,-0,0,0.97,0,1,0,150,9,1.1,0.9
7741,1,-24.99,-4.94,0,6.99,0,1,0,220,3,1.1,0.9
7742,2,0,0,0,0,0,1,0,150,1,1.1,0.9
7743,2,0,0,0,0,0,1,0,220,6,1.1,0.9
7744,1,8.31,3,0,1.37,0,1,0,110,19,1.1,0.9
7745,1,24.23,4.7,0,0.75,0,1,0,110,18,1.1,0.9
7746,1,58.5,8.3,0,4.93,0,1,0,154,1,1.1,0.9
7747,1,-0,-0,0,5.53,0,1,0,110,18,1.1,0.9
7748,1,122.7,-29.8,0,7.11,0,1,0,220,3,1.1,0.9
7749,1,10.9,1.6,0,1.5,0,1,0,154,1,1.1,0.9
7750,1,0,-0,0,9.41,0,1,0,220,18,1.1,0.9
7751,1,0,0,0,0,0,1,0,150,8,1.1,0.9
7752,1,524.5,126,0,7.45,0,1,0,220,5,1.1,0.9
7753,1,-0,0,0,0.13,0,1,0,220,6,1.1,0.9
7754,1,76.6,10.9,0,2.41,0,1,0,154,1,1.1,0.9
7755,2,0,0,0,0,0,1,0,380,4,1.1,0.9
7756,1,8.03,5.5,0,0.12,0,1,0,150,9,1.1,0.9
7757,1,17.52,5.7,0,0.28,0,1,0,110,18,1.1,0.9
7758,2,0,0,0,0,0,1,0,380,16,1.1,0.9
7759,2,0,0,0,0,0,1,0,380,9,1.3,0.7
7760,1,10.61,1,0,1.7,0,1,0,110,18,1.1,0.9
7761,2,0,0,0,0,0,1,0,220,10,1.1,0.9
7762,1,-0,0,0.304243,48.453399,0,1,0,380,2,1.1,0.9
7763,1,-0,0,0,0.15,0,1,0,150,9,1.1,0.9
7764,1,0,-0,0,25.67,0,1,0,380,1,1.1,0.9
7765,1,11.01,3.6,0,0.5,0,1,0,110,21,1.1,0.9
7766,1,78.89,25.6,0,1.6,0,1,0,220,5,1.1,0.9
7767,1,0,-0,0,1.98,0,1,0,220,3,1.1,0.9
7768,1,11.91,3.9,0,2,0,1,0,110,12,1.1,0.9
7769,1,3.4,0.5,0,3.28,0,1,0,154,1,1.1,0.9
7770,1,47.15,15.5,0,9.69,0,1,0,220,5,1.1,0.9
7771,1,-0,0,0,13.4,0,1,0,380,3,1.1,0.9
7772,1,223.6,51.8,0,18.45,0,1,0,220,5,1.1,0.9
7773,1,0,0,0,0,0,1,0,150,9,1.1,0.9
7774,1,27.23,10.1,0,0,0,1,0,220,3,1.1,0.9
7775,1,151.5,7.9,0,5,0,1,0,220,5,1.1,0.9
7776,2,0,0,0,0,0,1,0,380,5,1.3,0.7
7777,1,-0,-0,0,49.86,0,1,0,380,19,1.1,0.9
7778,1,153,21.5,0,28.85,0,1,0,380,5,1.1,0.9
7779,2,0,0,0,0,0,1,0,150,8,1.1,0.9
7780,1,0,0,0,13.33,0,1,0,400,1,1.1,0.9
7781,1,108.5,35.3,0,49.63,0,1,0,380,3,1.1,0.9
7782,1,1.4,0.5,0,0.89,0,1,0,110,19,1.1,0.9
7783,1,26.13,8.5,0,0.37,0,1,0,110,21,1.1,0.9
7784,1,11.01,5.5,0,1.12,0,1,0,110,22,1.1,0.9
7785,2,0,0,0,0,0,1,0,220,7,1.1,0.9
7786,1,113.4,11.9,0,5.4,0,1,0,220,3,1.1,0.9
7787,1,30.03,9.6,0,4.38,0,1,0,220,6,1.1,0.9
7788,1,7,1,0,1.3,0,1,0,154,1,1.1,0.9
7789,1,-0,0,0,55.79,0,1,0,400,1,1.1,0.9
7790,1,0,0,0.1,-0.29,0,1,0,220,19,1.1,0.9
7791,1,-0,0,0,1.33,0,1,0,220,5,1.1,0.9
7792,1,0,-0,0,0.46,0,1,0,150,10,1.1,0.9
7793,1,7.81,2.8,0,0.4,0,1,0,110,19,1.1,0.9
7794,1,97.5,13.9,0,2.42,0,1,0,154,1,1.1,0.9
7795,1,44.35,5.1,0,4,0,1,0,220,4,1.1,0.9
7796,1,12.91,4.7,0,1.09,0,1,0,110,19,1.1,0.9
7797,1,-0,-0,0,2.09,0,1,0,220,5,1.1,0.9
7798,2,0,0,0,0,0,1,0,110,18,1.1,0.9
7799,1,86.5,29,0,1.45,0,1,0,380,3,1.1,0.9
7800,2,0,0,0,0,0,1,0,110,18,1.1,0.9
7801,1,-0,-0,0,0.14,0,1,0,150,9,1.1,0.9
7802,1,223.1,31.8,0,23.58,0,1,0,154,1,1.1,0.9
7803,1,-0,0,0.378102,20.394045,0,1,0,380,3,1.1,0.9
7804,1,91.1,33.5,0,1.8,0,1,0,220,6,1.1,0.9
7805,1,-0,0,0,30.46,0,1,0,220,4,1.1,0.9
7806,1,-0,-0,0,0.22,0,1,0,110,18,1.1,0.9
7807,1,-0,0,0,56.53,0,1,0,380,9,1.3,0.7
7808,2,0,0,0,0,0,1,0,380,5,1.1,0.9
7809,1,169.5,27.7,0,3.04,0,1,0,220,5,1.1,0.9
7810,1,0,-0,0,43,0,1,0,380,10,1.1,0.9
7811,1,-0,0,0,3.21,0,1,0,220,3,1.1,0.9
7812,1,22.83,3.8,0,0.26,0,1,0,110,18,1.1,0.9
7813,1,1.8,0.5,0,0.79,0,1,0,110,18,1.1,0.9
7814,1,34.9,5,0,2.53,0,1,0,154,1,1.1,0.9
7815,1,149.1,-18.3,0,10.76,0,1,0,220,3,1.1,0.9
7816,1,40.24,16,0,17.25,0,1,0,380,3,1.1,0.9
7817,1,14.82,-0,0,4.07,0,1,0,220,7,1.1,0.9
7818,1,-41.65,13.7,0,0.3,0,1,0,150,9,1.1,0.9
7819,2,0,0,0,0,0,1,0,220,4,1.1,0.9
7820,1,127.2,-10.7,0,7.8,0,1,0,220,4,1.1,0.9
7821,1,179,22.9,0,25.28,0,1,0,380,4,1.1,0.9
7822,1,0,0,0,0,0,1,0,150,9,1.3,0.7
7823,1,34.34,12.2,0,0.34,0,1,0,110,19,1.1,0.9
7824,1,9.21,3.4,0,2.63,0,1,0,220,5,1.1,0.9
7825,1,0,0,0,0.52,0,1,0,150,9,1.1,0.9
7826,1,32.44,20.1,0,2.37,0,1,0,150,9,1.1,0.9
7827,1,137.2,41.9,0.101088,13.207291,0,1,0,380,10,1.1,0.9
7828,1,-0,-0,0.090774,13.090445,0,1,0,220,18,1.1,0.9
7829,1,-3.2,-7.9,0,1.95,0,1,0,220,2,1.1,0.9
7830,1,0,0,0.135493,30.26062,0,1,0,380,21,1.1,0.9
7831,1,-17.17,-7.1,0,57.019803,0,1,0,380,5,1.1,0.9
7832,1,-0,0,0,22.74,0,1,0,150,9,1.1,0.9
7833,2,0,0,0,0,0,1,0,220,4,1.1,0.9
7834,1,134.7,17.5,0,4.53,0,1,0,220,4,1.1,0.9
7835,2,0,0,0,0,0,1,0,220,6,1.1,0.9
7836,2,0,0,0,0,0,1,0,110,18,1.1,0.9
7837,1,0,-0,0,1.01,0,1,0,150,9,1.1,0.9
7838,1,10.11,4.3,0,0.63,0,1,0,110,18,1.1,0.9
7839,1,-9.78,-3.66,0,0.72,0,1,0,110,18,1.1,0.9
7840,1,-0,0,0,2.06,0,1,0,220,5,1.1,0.9
7841,1,26.53,7.1,0,11.02,0,1,0,220,6,1.1,0.9
7842,2,0,0,0,0,0,1,0,380,5,1.1,0.9
7843,2,0,0,0,0,0,1,0,220,3,1.1,0.9
7844,1,-0,0,0,27.39,0,1,0,150,8,1.1,0.9
7845,1,38.64,6,0,3.26,0,1,0,220,4,1.1,0.9
7846,1,0,0,0,0,0,1,0,150,9,1.1,0.9
7847,1,0,-0,0,1.55,0,1,0,220,5,1.1,0.9
7848,1,-0,-0,0,0.86,0,1,0,110,21,1.1,0.9
7849,1,-0,0,0,15.21,0,1,0,380,3,1.1,0.9
7850,1,12.6,1.8,0,4.19,0,1,0,154,1,1.1,0.9
7851,1,-0,0,0,3.98,0,1,0,220,1,1.1,0.9
7852,1,-3.53,-4.62,0,0,0,1,0,150,8,1.1,0.9
7853,1,40.65,16,0,0.36,0,1,0,110,18,1.1,0.9
7854,2,0,0,0,0,0,1,0,220,13,1.1,0.9
7855,1,-0,-0,0,13.08,0,1,0,220,6,1.1,0.9
7856,1,0,0,0,0,0,1,0,380,8,1.1,0.9
7857,1,0,0,0,2.36,0,1,0,220,5,1.1,0.9
7858,1,-0.01,0,0,0,0,1,0,150,9,1.1,0.9
7859,1,0,0,0,5.59,0,1,0,220,3,1.1,0.9
7860,2,0,0,0,0,0,1,0,380,10,1.1,0.9
7861,1,178.9,9.1,0,15.71,0,1,0,220,4,1.1,0.9
7862,1,0,0,0,9.74,0,1,0,220,5,1.1,0.9
7863,1,-0,-0,0,0.33,0,1,0,150,9,1.1,0.9
7864,1,11.41,0.3,0,0.2,0,1,0,110,18,1.1,0.9
7865,1,84.99,19.6,0,4.32,0,1,0,220,5,1.1,0.9
7866,1,2.2,0.8,0,1.31,0,1,0,110,18,1.1,0.9
7867,1,88.5,10.8,0,9.54,0,1,0,220,20,1.1,0.9
7868,1,0,0,0,0.26,0,1,0,150,9,1.1,0.9
7869,1,101.9,20,0,22.64,0,1,0,220,4,1.1,0.9
7870,1,-0,0,0,77.584854,0,1,0,380,24,1.1,0.9
7871,1,0,0,0,0,0,1,0,150,9,1.1,0.9
7872,1,17.02,2,0,3.65,0,1,0,220,7,1.1,0.9
7873,1,-20.94,-6.16,0,11.99,0,1,0,220,5,1.1,0.9
7874,1,-0,0,0,12.28,0,1,0,380,3,1.1,0.9
7875,1,-0,0,0,6.51,0,1,0,220,4,1.1,0.9
7876,1,0,0,0.039888,30.741787,0,1,0,380,1,1.1,0.9
7877,1,64.21,5.59,0,2.57,0,1,0,220,4,1.1,0.9
7878,1,0.3,-97.2,0,0.07,0,1,0,220,3,1.1,0.9
7879,1,73.58,48.6,0,2.87,0,1,0,150,10,1.1,0.9
7880,2,0,0,0,0,0,1,0,380,3,1.1,0.9
7881,1,-0,-0,0,7.99,0,1,0,220,5,1.1,0.9
7882,1,26.63,9.7,0,0.37,0,1,0,110,19,1.1,0.9
7883,1,47.55,17.8,0,0.32,0,1,0,220,5,1.1,0.9
7884,1,35.84,14.1,0,50.11,0,1,0,150,8,1.1,0.9
7885,1,142.4,20,0,2.42,0,1,0,220,5,1.1,0.9
7886,1,162.5,42.7,0,12.79,0,1,0,220,5,1.1,0.9
7887,1,41.88,3.02,0,5.65,0,1,0,150,1,1.1,0.9
7888,1,-0,-0,0,4.52,0,1,0,154,1,1.1,0.9
7889,1,-0,-0,0.090774,2.080444,0,1,0,220,18,1.1,0.9
7890,2,0,0,0,0,0,1,0,220,13,1.1,0.9
7891,1,427.9,145.8,0,40.72,0,1,0,380,6,1.1,0.9
7892,1,36.94,11,0,0.52,0,1,0,220,5,1.1,0.9
7893,1,0,-0,0,8.77,0,1,0,220,6,1.1,0.9
7894,2,0,0,0,0,0,1,0,154,1,1.1,0.9
7895,1,338.7,52.5,0,11.36,0,1,0,220,5,1.1,0.9
7896,2,0,0,0,0,0,1,0,220,7,1.1,0.9
7897,1,3.2,0.6,0,0.82,0,1,0,110,18,1.1,0.9
7898,1,-0,0,0,25.73,0,1,0,380,1,1.1,0.9
7899,1,31.74,6.3,0,0.5,0,1,0,110,18,1.1,0.9
7900,1,26.93,9.6,0,1.41,0,1,0,110,21,1.1,0.9
7901,1,191.7,6.8,0,11.58,0,1,0,220,10,1.1,0.9
7902,1,0,0,0,0.15,0,1,0,110,18,1.1,0.9
7903,1,0,-0,0,7.78,0,1,0,220,5,1.1,0.9
7904,1,30.35,30.5,0,0.76,0,1,0,150,9,1.1,0.9
7905,1,347.1,87.2,0,88.35,0,1,0,380,5,1.1,0.9
7906,1,7,1,0,4.05,0,1,0,154,1,1.1,0.9
7907,1,-0,-0,0,1.55,0,1,0,150,9,1.1,0.9
7908,1,77.2,11,0,9.22,0,1,0,154,1,1.1,0.9
7909,1,0,0,0,0.33,0,1,0,110,18,1.1,0.9
7910,1,-0,0,0,7.73,0,1,0,380,3,1.1,0.9
7911,1,0,8.3,0,10.19,0,1,0,150,9,1.3,0.7
7912,1,0,0,0,0,0,1,0,150,9,1.1,0.9
7913,2,0,0,0,0,0,1,0,380,5,1.1,0.9
7914,1,-596.4,-284.9,0.302939,3.153549,0,1,0,380,3,1.1,0.9
7915,1,-0.18,-1.31,0,0,0,1,0,150,8,1.1,0.9
7916,1,35.14,7.6,0,6.49,0,1,0,110,22,1.1,0.9
7917,1,-0,0,0,2.74,0,1,0,380,1,1.1,0.9
7918,1,-0,-0,0,117.47,0,1,0,380,4,1.1,0.9
7919,1,-0,0,0,14.34,0,1,0,380,3,1.1,0.9
7920,1,160.3,89.7,0,47.28,0,1,0,380,3,1.1,0.9
7921,1,38.14,23.6,0,0,0,1,0,150,9,1.1,0.9
7922,1,0,0,0.12,20.1,0,1,0,380,6,1.1,0.9
7923,1,0,-0,0,0.97,0,1,0,220,5,1.1,0.9
7924,1,106.1,-6.8,0,22.23,0,1,0,380,3,1.1,0.9
7925,1,36.84,14.1,0,33.55,0,1,0,380,4,1.1,0.9
7926,2,0,0,0,0,0,1,0,154,1,1.1,0.9
7927,1,2.2,0.5,0,0.13,0,1,0,220,10,1.1,0.9
7928,1,0,-0,0,65.24,0,1,0,400,1,1.1,0.9
7929,2,0,0,0,0,0,1,0,380,4,1.1,0.9
7930,1,17.52,9.1,0,2.26,0,1,0,110,18,1.1,0.9
7931,1,-0.67,-2.78,0,11.64,0,1,0,220,23,1.1,0.9
7932,1,-0,0,0,0.77,0,1,0,110,19,1.1,0.9
7933,1,-14.91,-5,0,0.57,0,1,0,110,18,1.1,0.9
7934,2,0,0,0,0,0,1,0,380,3,1.1,0.9
7935,1,4.5,1.1,0,12.56,0,1,0,380,10,1.1,0.9
7936,1,115.8,29.3,0,4.31,0,1,0,220,7,1.1,0.9
7937,1,56.06,17,0,2.4,0,1,0,220,5,1.1,0.9
7938,1,31.03,10.3,0,0.89,0,1,0,110,21,1.1,0.9
7939,1,0,0,0,0,0,1,0,150,9,1.1,0.9
7940,2,0,0,0,0,0,1,0,380,6,1.1,0.9
7941,1,0,-0,0,4.31,0,1,0,220,3,1.1,0.9
7942,1,100.9,26.7,0,118.53,0,1,0,380,3,1.1,0.9
7943,1,38.44,2,0,0.56,0,1,0,220,5,1.1,0.9
7944,1,0,0,0,2.12,0,1,0,220,3,1.1,0.9
7945,1,17.92,5.8,0,0.84,0,1,0,220,5,1.1,0.9
7946,1,-0,-0,0.181549,21.720889,0,1,0,220,18,1.1,0.9
7947,1,0,0,0,0,0,1,0,380,6,1.1,0.9
7948,1,56.56,3.5,0,0.63,0,1,0,110,18,1.1,0.9
7949,2,0,0,0,0,0,1,0,154,1,1.1,0.9
7950,1,125.4,17.8,0,4.02,0,1,0,154,1,1.1,0.9
7951,1,156,60.7,0,1.52,0,1,0,150,8,1.1,0.9
7952,1,60.07,-0,0,0.04,0,1,0,150,9,1.1,0.9
7953,2,0,0,0,0,0,1,0,380,14,1.1,0.9
7954,1,0,-0,0,27.42,0,1,0,380,3,1.1,0.9
7955,1,111.6,8.9,0,16.19,0,1,0,220,5,1.1,0.9
7956,1,-0,0,0,5.78,0,1,0,220,1,1.1,0.9
7957,1,-0,-0,0,8.63,0,1,0,220,3,1.1,0.9
7958,1,-0,-0,0,0.22,0,1,0,150,8,1.1,0.9
7959,1,-0,-0,0,59.88,0,1,0,380,9,1.3,0.7
7960,2,0,0,0,0,0,1,0,380,2,1.1,0.9
7961,1,50.56,8.1,0,8.02,0,1,0,220,5,1.1,0.9
7962,1,0,-0,0,3.28,0,1,0,154,1,1.1,0.9
7963,1,0,0,0,0,0,1,0,150,9,1.1,0.9
7964,2,0,0,0,0,0,1,0,154,1,1.1,0.9
7965,1,0,0,0,79.5,0,1,0,380,1,1.1,0.9
7966,1,124.5,59.2,0,77.23,0,1,0,380,3,1.1,0.9
7967,1,0,-0,0,5.97,0,1,0,220,5,1.1,0.9
7968,1,4.81,1.6,0,0.19,0,1,0,110,12,1.1,0.9
7969,1,0,-0,0.2527,79.80215,0,1,0,380,10,1.1,0.9
7970,1,30.03,10,0,1.11,0,1,0,110,21,1.1,0.9
7971,1,-0,0,0,21.6,0,1,0,380,3,1.1,0.9
7972,1,237.9,68.5,0,5.12,0,1,0,220,5,1.1,0.9
7973,1,115.7,10.7,0,19.1,0,1,0,220,4,1.1,0.9
7974,1,234,13.1,0,51.03,0,1,0,220,5,1.1,0.9
7975,1,-0,0,0,0.59,0,1,0,110,18,1.1,0.9
7976,1,0,0,0,1.57,0,1,0,150,9,1.1,0.9
7977,1,110.2,15.7,0,1.11,0,1,0,154,1,1.1,0.9
7978,1,-0,0,0.12,15.18,0,1,0,220,21,1.1,0.9
7979,2,0,0,0,0,0,1,0,380,20,1.1,0.9
7980,1,233.5,151,0,35.31,0,1,0,380,10,1.1,0.9
7981,1,3,1.5,0,0.4,0,1,0,110,23,1.1,0.9
7982,1,112,19.7,0,38.04,0,1,0,220,5,1.1,0.9
7983,2,0,0,0,0,0,1,0,154,1,1.1,0.9
7984,1,126.98,12.83,0,9.13,0,1,0,220,13,1.1,0.9
7985,1,-0,0,0,107.2,0,1,0,400,1,1.1,0.9
7986,1,62.7,9,0,5.83,0,1,0,154,1,1.1,0.9
7987,1,-0,-8.1,0,0,0,1,0,150,9,1.1,0.9
7988,1,-3.55,-1.43,0,11.834121,0,1,0,380,5,1.1,0.9
7989,1,0,0,0,0.27,0,1,0,220,5,1.1,0.9
7990,1,12.61,7.8,0,2.42,0,1,0,150,9,1.1,0.9
7991,1,-0,0,0,0.27,0,1,0,110,19,1.1,0.9
7992,1,400.4,23.6,0.590405,133.314256,0,1,0,380,11,1.1,0.9
7993,1,18.22,6.3,0,0.35,0,1,0,110,18,1.1,0.9
7994,1,11.91,3.3,0,6.84,0,1,0,220,5,1.1,0.9
7995,2,0,0,0,0,0,1,0,154,1,1.1,0.9
7996,1,0,-0,0,55,0,1,0,150,8,1.1,0.9
7997,1,25.23,47.6,0,4.21,0,1,0,220,3,1.1,0.9
7998,2,0,0,0,0,0,1,0,380,5,1.1,0.9
7999,1,0,-0,0,9.68,0,1,0,220,4,1.1,0.9
8000,1,-0,0,0,0.35,0,1,0,150,9,1.1,0.9
8001,1,0,0,0,0,0,1,0,150,1,1.1,0.9
8002,1,0,0,0,0.36,0,1,0,150,9,1.1,0.9
8003,1,-0,-0,0,0.76,0,1,0,110,22,1.1,0.9
8004,1,-0,0,0,0.37,0,1,0,150,9,1.1,0.9
8005,1,-0,-0,0,16.77,0,1,0,220,5,1.1,0.9
8006,1,0,-0,0,21.18,0,1,0,380,3,1.1,0.9
8007,1,7.91,2.7,0,0.01,0,1,0,150,10,1.1,0.9
8008,1,13.9,1.9,0,6.58,0,1,0,154,1,1.1,0.9
8009,1,-0,-0,0,4.29,0,1,0,380,6,1.1,0.9
8010,1,3.2,1.5,0,0.95,0,1,0,110,18,1.1,0.9
8011,1,0,-0,0,0.35,0,1,0,150,9,1.1,0.9
8012,1,36.84,14.1,0,17.84,0,1,0,380,4,1.1,0.9
8013,1,40.04,15.1,0,1.05,0,1,0,110,21,1.1,0.9
8014,1,149.63,59,0,4.99,0,1,0,220,6,1.1,0.9
8015,1,28.83,10.4,0,0.26,0,1,0,110,21,1.1,0.9
8016,1,23.33,9.1,0,15.36,0,1,0,150,8,1.1,0.9
8017,1,-0,-0,0,8.99,0,1,0,150,8,1.1,0.9
8018,1,9.41,2.3,0,1.18,0,1,0,110,18,1.1,0.9
8019,1,0,0,0,2.59,0,1,0,220,3,1.1,0.9
8020,1,1.8,0.7,0,0.27,0,1,0,110,19,1.1,0.9
8021,1,14.22,4.7,0,5.58,0,1,0,220,10,1.1,0.9
8022,1,209.1,1.7,0,18.49,0,1,0,220,3,1.1,0.9
8023,1,0,-0,0,4.32,0,1,0,150,9,1.1,0.9
8024,1,-0,-0,0,0.11,0,1,0,110,18,1.1,0.9
8025,1,-0,0,0,0.26,0,1,0,110,18,1.1,0.9
8026,1,52.48,6.43,0,1.47,0,1,0,150,1,1.1,0.9
8027,1,0,-0,0,21.6,0,1,0,380,3,1.1,0.9
8028,1,-0,-0,0,4.28,0,1,0,220,1,1.1,0.9
8029,1,8.31,3,0,0.3,0,1,0,110,19,1.1,0.9
8030,1,-0,0,0,122.13,0,1,0,380,5,1.1,0.9
8031,1,12.91,4.2,0,0.35,0,1,0,110,12,1.1,0.9
8032,1,-0,0,0,6.54,0,1,0,150,1,1.1,0.9
8033,1,-0,-0,0,4.79,0,1,0,220,3,1.1,0.9
8034,1,83.99,6,0,65.12,0,1,0,380,4,1.1,0.9
8035,1,-0,0,0,4.22,0,1,0,220,5,1.1,0.9
8036,2,0,0,0,0,0,1,0,220,6,1.1,0.9
8037,1,0,-0,0,5.73,0,1,0,150,8,1.1,0.9
8038,1,12.11,5.1,0,6.68,0,1,0,110,18,1.1,0.9
8039,1,27.9,4,0,4.85,0,1,0,154,1,1.1,0.9
8040,1,70.38,27.5,0,0.77,0,1,0,110,3,1.1,0.9
8041,1,93.8,15.9,0,0,0,1,0,110,24,1.1,0.9
8042,1,-0,0,0,1.01,0,1,0,150,9,1.1,0.9
8043,2,0,0,0,0,0,1,0,220,5,1.1,0.9
8044,2,0,0,0,0,0,1,0,110,8,1.1,0.9
8045,2,0,0,0,0,0,1,0,110,22,1.1,0.9
8046,1,106.4,24.2,0,0.11,0,1,0,110,19,1.1,0.9
8047,1,25,3.6,0,2.96,0,1,0,154,1,1.1,0.9
8048,1,0,0,0,0,0,1,0,150,9,1.1,0.9
8049,1,-0,-0,0,66.29,0,1,0,380,6,1.1,0.9
8050,1,42.35,13.5,0,0.32,0,1,0,110,18,1.1,0.9
8051,1,19.02,6,0,1.45,0,1,0,110,21,1.1,0.9
8052,1,53.56,18.8,0,1.45,0,1,0,220,20,1.1,0.9
8053,1,-0,-0,0,0.01,0,1,0,154,1,1.1,0.9
8054,1,0,0,0,0,0,1,0,150,9,1.1,0.9
8055,1,28.63,8.8,0,0.67,0,1,0,110,22,1.1,0.9
8056,1,14.32,2.2,0,1.26,0,1,0,110,22,1.1,0.9
8057,1,69.18,9.5,0,3.67,0,1,0,220,5,1.1,0.9
8058,1,10.71,17.7,0,10.58,0,1,0,150,8,1.1,0.9
8059,1,170.8,70.4,0,7.23,0,1,0,220,3,1.1,0.9
8060,1,0,-0,0,9.54,0,1,0,220,5,1.1,0.9
8061,1,-19.32,6.4,0,0.23,0,1,0,150,9,1.1,0.9
8062,1,25.33,8.9,0,5.26,0,1,0,110,18,1.1,0.9
8063,1,36.9,5.3,0,3.7,0,1,0,154,1,1.1,0.9
8064,1,135.2,70.6,0,9.37,0,1,0,150,9,1.1,0.9
8065,2,0,0,0,0,0,1,0,380,20,1.1,0.9
8066,2,0,0,0,0,0,1,0,220,4,1.1,0.9
8067,1,66.77,19.8,0,0,0,1,0,110,24,1.1,0.9
8068,1,41.74,7.4,0,18.54,0,1,0,220,4,1.1,0.9
8069,1,174.2,54.3,0,23.93,0,1,0,380,6,1.1,0.9
8070,1,3.8,1.3,0,1.11,0,1,0,110,18,1.1,0.9
8071,1,0,0,0,0.48,0,1,0,110,18,1.1,0.9
8072,1,-0,-0,0,0.76,0,1,0,220,1,1.1,0.9
8073,1,68.48,42.7,0,6.37,0,1,0,220,3,1.1,0.9
8074,1,33.14,20.5,0,0.54,0,1,0,150,9,1.1,0.9
8075,1,14.2,2,0,1.34,0,1,0,154,1,1.1,0.9
8076,1,6.21,1.5,0,1.42,0,1,0,110,18,1.1,0.9
8077,1,-0,0,0,0.71,0,1,0,150,9,1.1,0.9
8078,1,130,18.5,0,0.62,0,1,0,154,1,1.1,0.9
8079,1,0,0,0,0.81,0,1,0,220,4,1.1,0.9
