bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
8080,1,0,0,0,0,0,1,0,150,9,1.1,0.9
8081,1,35.95,22.3,0,0,0,1,0,150,9,1.1,0.9
8082,1,-0.65,-3.26,0,0,0,1,0,150,9,1.1,0.9
8083,1,92.9,13.2,0,4.15,0,1,0,154,1,1.1,0.9
8084,1,35.14,11,0,0.48,0,1,0,110,22,1.1,0.9
8085,2,0,0,0,0,0,1,0,154,1,1.1,0.9
8086,1,0,0,0,17.69,0,1,0,380,8,1.1,0.9
8087,2,0,0,0,0,0,1,0,220,4,1.1,0.9
8088,1,0,-0,0.379958,52.33965,0,1,0,380,10,1.1,0.9
8089,1,316.1,45,0,15.2,0,1,0,400,1,1.1,0.9
8090,1,39.34,24.4,0,0,0,1,0,150,9,1.1,0.9
8091,1,73.18,23.4,0,0.17,0,1,0,110,19,1.1,0.9
8092,1,-0,0,0,0.32,0,1,0,150,9,1.1,0.9
8093,1,41.85,15.2,0,0.21,0,1,0,110,19,1.1,0.9
8094,1,0,0,0,0,0,1,0,150,9,1.1,0.9
8095,1,21.88,4.73,0,-8.06,0,1,0,150,1,1.1,0.9
8096,2,0,0,0,0,0,1,0,110,21,1.1,0.9
8097,1,7.61,0,0,6.6,0,1,0,110,18,1.1,0.9
8098,1,206.4,21,0,8.55,0,1,0,150,10,1.1,0.9
8099,1,0,0,0,13.33,0,1,0,380,3,1.1,0.9
8100,1,25,3.6,0,1.31,0,1,0,154,1,1.1,0.9
8101,2,0,0,0,0,0,1,0,220,11,1.1,0.9
8102,1,82.1,29.1,0,0.4,0,1,0,110,23,1.1,0.9
8103,1,39.34,-10.7,0,0,0,1,0,150,2,1.1,0.9
8104,1,127.2,40.8,0,0.2,0,1,0,220,5,1.1,0.9
8105,2,0,0,0,0,0,1,0,154,1,1.1,0.9
8106,1,59.9,8.5,0,0.88,0,1,0,154,1,1.1,0.9
8107,1,68.18,16.1,0,3.35,0,1,0,220,5,1.1,0.9
8108,1,35.84,13,0,2.26,0,1,0,110,19,1.1,0.9
8109,2,0,0,0,0,0,1,0,380,5,1.1,0.9
8110,1,0,-0,0,0.03,0,1,0,400,1,1.1,0.9
8111,1,-0,-0,0,4.13,0,1,0,150,9,1.1,0.9
8112,1,87.9,29.3,0,1.21,0,1,0,220,5,1.1,0.9
8113,1,107,43,0,8.34,0,1,0,220,3,1.1,0.9
8114,1,-0,0,0,30.39,0,1,0,380,8,1.1,0.9
8115,1,19.02,6.3,0,0.2,0,1,0,110,18,1.1,0.9
8116,2,0,0,0,0,0,1,0,154,1,1.1,0.9
8117,2,0,0,0,0,0,1,0,380,6,1.1,0.9
8118,1,111.1,35.6,0,0.53,0,1,0,110,3,1.1,0.9
8119,2,0,0,0,0,0,1,0,110,15,1.1,0.9
8120,1,0.01,-0,0,26.46,0,1,0,380,6,1.1,0.9
8121,1,0,0,0,1.25,0,1,0,154,1,1.1,0.9
8122,1,164.4,23.4,0,10.01,0,1,0,154,1,1.1,0.9
8123,2,0,0,0,0,0,1,0,220,3,1.1,0.9
8124,1,80.49,7.3,0,1.81,0,1,0,220,4,1.1,0.9
8125,1,-0,-0,0,7.21,0,1,0,220,1,1.1,0.9
8126,1,-0,0,0,23.91,0,1,0,380,1,1.1,0.9
8127,1,8.91,2.5,0,0.47,0,1,0,110,18,1.1,0.9
8128,1,-0,0,0,8.1,0,1,0,380,5,1.1,0.9
8129,1,-0,0,0,1.4,0,1,0,150,1,1.1,0.9
8130,1,34.44,27,0,0.34,0,1,0,150,9,1.3,0.7
8131,1,-0,0,0,0.23,0,1,0,150,9,1.1,0.9
8132,1,12.61,6.3,0,14.98,0,1,0,220,1,1.1,0.9
8133,1,19.4,2.8,0,3.46,0,1,0,154,1,1.1,0.9
8134,2,0,0,0,0,0,1,0,220,3,1.1,0.9
8135,1,47.4,6.7,0,3.82,0,1,0,154,1,1.1,0.9
8136,2,0,0,0,0,0,1,0,154,1,1.1,0.9
8137,1,0,0,0.04975,68.521798,0,1,0,380,18,1.1,0.9
8138,1,-0,0,0,6.66,0,1,0,220,4,1.1,0.9
8139,1,242.4,46.7,0,75.67,0,1,0,380,6,1.1,0.9
8140,1,18.72,6.6,0,0.51,0,1,0,110,22,1.1,0.9
8141,1,0,0,0,50,0,1,0,150,8,1.1,0.9
8142,1,10.01,2,0,0.73,0,1,0,150,7,1.1,0.9
8143,1,22.32,4,0,0.45,0,1,0,110,3,1.1,0.9
8144,1,0,0,0,0.27,0,1,0,110,19,1.1,0.9
8145,1,169.93,42.88,0,9.84,0,1,0,220,17,1.1,0.9
8146,1,0,0,0,0,0,1,0,150,9,1.1,0.9
8147,1,303.5,56.2,0,21.07,0,1,0,220,4,1.1,0.9
8148,1,3.8,1.9,0,0.72,0,1,0,110,18,1.1,0.9
8149,1,111.36,27.44,0,2.59,0,1,0,220,4,1.1,0.9
8150,1,35.1,5,0,1.57,0,1,0,154,1,1.1,0.9
8151,1,0,0,0,14.23,0,1,0,220,5,1.1,0.9
8152,1,0,0,0,1.28,0,1,0,150,9,1.1,0.9
8153,1,21.52,5.1,0,0.25,0,1,0,110,18,1.1,0.9
8154,1,-0,0,0,0.15,0,1,0,150,9,1.1,0.9
8155,1,125.3,34.6,0,4.36,0,1,0,150,8,1.1,0.9
8156,2,0,0,0,0,0,1,0,380,14,1.1,0.9
8157,2,0,0,0,0,0,1,0,380,6,1.1,0.9
8158,2,0,0,0,0,0,1,0,220,5,1.1,0.9
8159,2,0,0,0,0,0,1,0,380,4,1.1,0.9
8160,1,0,0,0,0,0,1,0,150,9,1.1,0.9
8161,1,-34.04,-2,0,197.23,0,1,0,380,6,1.1,0.9
8162,1,-0,0,0,1.28,0,1,0,150,9,1.1,0.9
8163,1,76.58,16.2,0,21.54,0,1,0,220,4,1.1,0.9
8164,1,1.8,0.6,0,0.43,0,1,0,150,8,1.1,0.9
8165,1,0,-0,0,2.42,0,1,0,220,5,1.1,0.9
8166,1,-0,-0,0.090774,5.709044,0,1,0,220,18,1.1,0.9
8167,1,-0,0,0,1.22,0,1,0,150,8,1.1,0.9
8168,1,20.62,7.5,0,0.79,0,1,0,110,19,1.1,0.9
8169,1,-0,0,0,0.39,0,1,0,150,9,1.1,0.9
8170,1,-12.15,-0.84,0,0,0,1,0,220,6,1.1,0.9
8171,1,2.8,14.6,0,113.059828,0,1,0,380,9,1.3,0.7
8172,1,0,-0,0,5.39,0,1,0,220,12,1.1,0.9
8173,1,22.12,8,0,0.53,0,1,0,110,19,1.1,0.9
8174,1,0,-0,0,0.79,0,1,0,110,19,1.1,0.9
8175,1,13.11,3.6,0,0.38,0,1,0,220,13,1.1,0.9
8176,1,10.81,3.6,0,0.38,0,1,0,110,12,1.1,0.9
8177,1,41.8,5.9,0,10.67,0,1,0,154,1,1.1,0.9
8178,1,0,0,0,0,0,1,0,150,9,1.1,0.9
8179,1,-0,0,0.194464,19.1468,0,1,0,380,2,1.1,0.9
8180,1,291.6,47,0,2.38,0,1,0,220,5,1.1,0.9
8181,1,0,-0,0.210824,6.620599,0,1,0,380,2,1.1,0.9
8182,1,73.58,-13.1,0,7.58,0,1,0,220,3,1.1,0.9
8183,1,0,0,0,2.97,0,1,0,380,10,1.1,0.9
8184,1,-0,0,0,3.33,0,1,0,150,9,1.1,0.9
8185,2,0,0,0,0,0,1,0,380,6,1.1,0.9
8186,1,99.6,22.9,0,15.02,0,1,0,220,4,1.1,0.9
8187,2,0,0,0,0,0,1,0,380,3,1.1,0.9
8188,1,120.2,30.7,0,9.98,0,1,0,220,3,1.1,0.9
8189,1,0,-0,0,9.54,0,1,0,220,5,1.1,0.9
8190,1,0,-0,0,0.32,0,1,0,220,5,1.1,0.9
8191,1,0,0,0,11.38,0,1,0,220,5,1.1,0.9
8192,1,2,1,0,1,0,1,0,110,21,1.1,0.9
8193,1,0,0,0.564887,82.937717,0,1,0,380,3,1.1,0.9
8194,1,-0.18,-1,0,0,0,1,0,150,8,1.1,0.9
8195,1,-15.25,-6.42,0,43.956703,0,1,0,380,5,1.1,0.9
8196,1,20.2,2.9,0,5.89,0,1,0,154,1,1.1,0.9
8197,1,-134.35,-6.5,0,3.38,0,1,0,150,10,1.1,0.9
8198,1,165.9,49.6,0,6.13,0,1,0,220,3,1.1,0.9
8199,1,169.6,98.3,0,27.8,0,1,0,380,3,1.1,0.9
8200,1,0,-0,0,39.58,0,1,0,380,5,1.1,0.9
8201,1,0.18,87.5,0,3.94,0,1,0,150,1,1.1,0.9
8202,1,11.8,1.7,0,6.98,0,1,0,154,1,1.1,0.9
8203,2,0,0,0,0,0,1,0,154,1,1.1,0.9
8204,1,-0,-0,0,0.25,0,1,0,150,8,1.1,0.9
8205,1,4,1.3,0,0.62,0,1,0,110,12,1.1,0.9
8206,1,0,0,0.062219,26.452656,0,1,0,380,1,1.1,0.9
8207,2,0,0,0,0,0,1,0,220,4,1.1,0.9
8208,1,3.8,3.8,0,0.95,0,1,0,110,18,1.1,0.9
8209,1,83.39,16.5,0,16.43,0,1,0,220,5,1.1,0.9
8210,2,0,0,0,0,0,1,0,380,4,1.1,0.9
8211,1,-0,0,0,65.93,0,1,0,380,8,1.1,0.9
8212,2,0,0,0,0,0,1,0,110,18,1.1,0.9
8213,1,207.9,25.4,0,1.75,0,1,0,220,4,1.1,0.9
8214,1,58.97,11.1,0,1.05,0,1,0,220,5,1.1,0.9
8215,2,0,0,0,0,0,1,0,220,6,1.1,0.9
8216,1,0,-0,0,10.28,0,1,0,220,3,1.1,0.9
8217,1,63.77,39.5,0,1.12,0,1,0,150,9,1.1,0.9
8218,2,0,0,0,0,0,1,0,154,1,1.1,0.9
8219,1,0,-0,0,0.6,0,1,0,110,19,1.1,0.9
8220,1,-0,-0,0,0.35,0,1,0,150,9,1.1,0.9
8221,1,-0,-0,0,0,0,1,0,220,1,1.1,0.9
8222,2,0,0,0,0,0,1,0,380,5,1.1,0.9
8223,2,0,0,0,0,0,1,0,380,8,1.1,0.9
8224,1,92.7,-5.6,0.2527,35.620175,0,1,0,380,10,1.1,0.9
8225,2,0,0,0,0,0,1,0,220,5,1.1,0.9
8226,1,65.5,9.3,0,7.21,0,1,0,154,1,1.1,0.9
8227,2,0,0,0,0,0,1,0,400,1,1.1,0.9
8228,1,-0,0,0.500102,38.553095,0,1,0,380,11,1.1,0.9
8229,1,0,0,0,0,0,1,0,150,2,1.1,0.9
8230,1,0,0,0,59.43,0,1,0,380,8,1.1,0.9
8231,1,0,0,0,0.32,0,1,0,150,9,1.1,0.9
8232,1,1.8,0.7,0,0.85,0,1,0,110,19,1.1,0.9
8233,1,0,0,0,1.5,0,1,0,150,9,1.1,0.9
8234,1,0,0,0,0,0,1,0,150,9,1.1,0.9
8235,1,1.9,1.3,0,0.43,0,1,0,110,18,1.1,0.9
8236,1,118.1,20.2,0,1.47,0,1,0,220,4,1.1,0.9
8237,1,370.2,107.7,0,81.59,0,1,0,380,6,1.1,0.9
8238,1,0,0,0,0,0,1,0,150,9,1.1,0.9
8239,1,16.52,6.6,0,0.65,0,1,0,110,22,1.1,0.9
8240,2,0,0,0,0,0,1,0,380,4,1.1,0.9
8241,1,5.11,2.5,0,0.19,0,1,0,110,18,1.1,0.9
8242,2,0,0,0,0,0,1,0,220,4,1.1,0.9
8243,1,44.75,27.7,0,1.14,0,1,0,150,9,1.1,0.9
8244,1,0,0,0,8.13,0,1,0,380,3,1.1,0.9
8245,1,216.8,30.7,0,58.2,0,1,0,380,16,1.1,0.9
8246,1,50.76,17.5,0,8.97,0,1,0,220,6,1.1,0.9
8247,2,0,0,0,0,0,1,0,380,4,1.1,0.9
8248,1,0,0,0,8.88,0,1,0,400,1,1.1,0.9
8249,1,0,0,0,17.8,0,1,0,380,8,1.1,0.9
8250,1,196.1,32.1,0,3.86,0,1,0,220,5,1.1,0.9
8251,1,9.61,2.5,0,0.37,0,1,0,110,18,1.1,0.9
8252,2,0,0,0,0,0,1,0,380,6,1.1,0.9
8253,1,-0.57,-1,0,3.29,0,1,0,150,9,1.1,0.9
8254,1,-0,0,0,1.56,0,1,0,154,1,1.1,0.9
8255,1,39.04,13.1,0,3.22,0,1,0,220,5,1.1,0.9
8256,1,-0.24,-23.15,0,26.49,0,1,0,380,3,1.1,0.9
8257,1,70.08,43.4,0,1.83,0,1,0,150,9,1.1,0.9
8258,1,0,-0,0,69.23,0,1,0,380,23,1.3,0.7
8259,1,19.4,2.8,0,6.62,0,1,0,154,1,1.1,0.9
8260,1,0,-0,0,10.21,0,1,0,380,4,1.1,0.9
8261,1,69.38,22.5,0,0.67,0,1,0,110,21,1.1,0.9
8262,1,7,1,0,4,0,1,0,154,1,1.1,0.9
8263,1,255.9,128.3,0,54.58,0,1,0,380,17,1.1,0.9
8264,1,0,-0,0,65.73,0,1,0,380,8,1.1,0.9
8265,1,40.44,20.5,0,0.85,0,1,0,220,5,1.1,0.9
8266,1,316.7,46.1,0,46.23,0,1,0,380,6,1.1,0.9
8267,2,0,0,0,0,0,1,0,380,5,1.1,0.9
8268,1,0,-0,0,24.67,0,1,0,380,1,1.3,0.7
8269,2,0,0,0,0,0,1,0,110,19,1.1,0.9
8270,1,-632.1,-447,0,6.4,0,1,0,380,3,1.1,0.9
8271,1,15.62,2.8,0,0.71,0,1,0,110,18,1.1,0.9
8272,1,7.41,2.7,0,1.28,0,1,0,110,19,1.1,0.9
8273,1,120.6,35.7,0,15.36,0,1,0,380,6,1.1,0.9
8274,1,15.62,5.7,0,0.17,0,1,0,110,19,1.1,0.9
8275,1,40.05,20,0,7.45,0,1,0,220,6,1.1,0.9
8276,1,73.68,15.4,0,3.73,0,1,0,220,7,1.1,0.9
8277,1,57.66,6.1,0,1.77,0,1,0,110,8,1.1,0.9
8278,2,0,0,0,0,0,1,0,150,10,1.1,0.9
8279,1,-0,-0,0,0.62,0,1,0,380,14,1.1,0.9
8280,1,14.32,5.5,0,3.15,0,1,0,110,22,1.1,0.9
8281,1,9.41,5.6,0,0.03,0,1,0,150,9,1.1,0.9
8282,1,-0,0,0,36.43,0,1,0,380,1,1.1,0.9
8283,1,-0,-0,0,0.49,0,1,0,110,18,1.1,0.9
8284,1,-0.12,-1.31,0,0,0,1,0,380,8,1.1,0.9
8285,1,156.6,16.9,0,12.26,0,1,0,220,4,1.1,0.9
8286,1,0,-0,0,0.3,0,1,0,110,18,1.1,0.9
8287,1,0,-0,0,2.56,0,1,0,220,3,1.1,0.9
8288,1,16.02,5.1,0,8.6,0,1,0,110,8,1.1,0.9
8289,1,-29.84,-2.96,0,0.28,0,1,0,110,18,1.1,0.9
8290,1,0,0,0,1.06,0,1,0,110,18,1.1,0.9
8291,1,0,-0,0,6.52,0,1,0,220,5,1.1,0.9
8292,1,141.5,70.8,0,4.92,0,1,0,380,3,1.1,0.9
8293,1,112.7,14.5,0,1.24,0,1,0,220,5,1.1,0.9
8294,1,14.22,6.3,0,0.38,0,1,0,220,5,1.1,0.9
8295,1,5.01,2,0,0.6,0,1,0,110,23,1.1,0.9
8296,1,0,-0,0,5.81,0,1,0,150,9,1.1,0.9
8297,2,0,0,0,0,0,1,0,154,1,1.1,0.9
8298,1,0,0,0,14.35,0,1,0,380,8,1.1,0.9
8299,1,0,0,0,0,0,1,0,150,9,1.1,0.9
8300,1,0,0,0,15,0,1,0,220,3,1.1,0.9
8301,1,59.67,9.2,0,18.03,0,1,0,220,4,1.1,0.9
8302,1,13.92,3.8,0,1.26,0,1,0,110,18,1.1,0.9
8303,1,-0,0,0,0.93,0,1,0,150,9,1.1,0.9
8304,2,0,0,0,0,0,1,0,380,6,1.1,0.9
8305,1,-0,0,0,8.18,0,1,0,400,1,1.1,0.9
8306,1,99.3,23.6,0,1.77,0,1,0,110,21,1.1,0.9
8307,1,-0,0,0,0.14,0,1,0,220,5,1.1,0.9
8308,1,33.44,11,0,4,0,1,0,110,21,1.1,0.9
8309,1,11.2,1.6,0,2.09,0,1,0,154,1,1.1,0.9
8310,1,-0,0,0,2.46,0,1,0,220,5,1.1,0.9
8311,2,0,0,0,0,0,1,0,220,5,1.1,0.9
8312,2,0,0,0,0,0,1,0,380,5,1.1,0.9
8313,1,-9.75,-2.74,0,0.41,0,1,0,110,18,1.1,0.9
8314,1,13.92,8.9,0,2.65,0,1,0,110,18,1.1,0.9
8315,1,19.32,7,0,0.44,0,1,0,110,19,1.1,0.9
8316,1,0,0,0,0.72,0,1,0,220,5,1.1,0.9
8317,2,0,0,0,0,0,1,0,400,1,1.1,0.9
8318,1,-0,-0,0,0,0,1,0,380,8,1.1,0.9
8319,1,18.02,6.5,0,2.19,0,1,0,110,19,1.1,0.9
8320,1,313.75,96.8,0,5.67,0,1,0,220,6,1.1,0.9
8321,1,74.78,26.4,0,2.42,0,1,0,110,22,1.1,0.9
8322,1,0,0,0.278602,31.723346,0,1,0,380,19,1.1,0.9
8323,1,8.3,1.2,0,2.86,0,1,0,154,1,1.1,0.9
8324,1,0,-0,0,3.03,0,1,0,220,3,1.1,0.9
8325,1,41.45,56.2,0,6.55,0,1,0,220,17,1.1,0.9
8326,1,0,0,0,0.29,0,1,0,154,1,1.1,0.9
8327,1,-0,-8,0,0,0,1,0,150,9,1.1,0.9
8328,1,82.39,14.4,0,13.37,0,1,0,220,5,1.1,0.9
8329,1,0,0,0.149712,2.04987,0,1,0,380,2,1.1,0.9
8330,1,89.44,63.66,0,2.6,0,1,0,220,13,1.1,0.9
8331,1,-0,-0,0,0.05,0,1,0,220,5,1.1,0.9
8332,1,0,0,0,9.41,0,1,0,380,3,1.1,0.9
8333,1,174.7,31,0.216349,27.621586,0,1,0,380,3,1.1,0.9
8334,1,0,0,0,33.298535,0,1,0,380,5,1.1,0.9
8335,1,637.92,139.57,0,0,0,1,0,150,2,1.1,0.9
8336,1,257.6,-303.12,0.244607,64.309042,0,1,0,380,3,1.1,0.9
8337,1,149.9,-0,0,28.38,0,1,0,380,4,1.1,0.9
8338,1,-2.3,-3.34,0,8.15,0,1,0,220,4,1.1,0.9
8339,1,0,0,0,0.3,0,1,0,110,23,1.1,0.9
8340,2,0,0,0,0,0,1,0,150,9,1.1,0.9
8341,1,133.7,19,0,4.05,0,1,0,154,1,1.1,0.9
8342,1,97,-539.3,0,50.89,0,1,0,380,3,1.1,0.9
8343,1,44.05,14.4,0,0.92,0,1,0,110,21,1.1,0.9
8344,1,0,-0,0,58.09,0,1,0,380,15,1.3,0.7
8345,1,19.2,9.3,0,128.079082,0,1,0,380,9,1.3,0.7
8346,1,80.29,-4.1,0,0.43,0,1,0,220,3,1.1,0.9
8347,1,-2.09,-1.43,0,48.358243,0,1,0,380,5,1.1,0.9
8348,1,2.5,1.3,0,0.62,0,1,0,110,18,1.1,0.9
8349,1,0.1,-0.9,0,0.91,0,1,0,220,3,1.1,0.9
8350,1,92.3,13.1,0,2.09,0,1,0,154,1,1.1,0.9
8351,1,14.86,2.99,0,1.24,0,1,0,110,18,1.1,0.9
8352,1,67.27,15.9,0,2.65,0,1,0,220,4,1.1,0.9
8353,1,155.1,39.9,0,6.37,0,1,0,220,4,1.1,0.9
8354,1,32.84,20.3,0,7.23,0,1,0,150,9,1.1,0.9
8355,1,0,0,0,8.82,0,1,0,380,3,1.1,0.9
8356,1,-0,-0,0,0.72,0,1,0,150,8,1.1,0.9
8357,1,50.96,17,0,2.66,0,1,0,110,21,1.1,0.9
8358,1,0,0,0.135493,21.11062,0,1,0,380,21,1.1,0.9
8359,1,27.9,4,0,2.23,0,1,0,154,1,1.1,0.9
8360,1,2.8,1,0,0.74,0,1,0,110,19,1.1,0.9
8361,1,126.54,29.1,0,12.55,0,1,0,220,5,1.1,0.9
8362,2,0,0,0,0,0,1,0,220,7,1.1,0.9
8363,1,6.31,2.5,0,0.16,0,1,0,110,18,1.1,0.9
8364,1,12.01,4,0,0.72,0,1,0,110,21,1.1,0.9
8365,1,69.7,9.9,0,6.07,0,1,0,154,1,1.1,0.9
8366,1,66.4,9.4,0,4.35,0,1,0,154,1,1.1,0.9
8367,1,77.99,19.3,0,3.04,0,1,0,220,5,1.1,0.9
8368,1,-0,0,0,4.11,0,1,0,150,9,1.1,0.9
8369,1,-0,-0,0,1.23,0,1,0,220,5,1.1,0.9
8370,1,81.2,23.4,0,52.6,0,1,0,380,3,1.1,0.9
8371,2,0,0,0,0,0,1,0,380,12,1.3,0.7
8372,1,14.72,5.3,0,0.91,0,1,0,110,19,1.1,0.9
8373,1,216.3,-6.9,0,2.44,0,1,0,220,5,1.1,0.9
8374,1,153.4,86.8,0,53.98,0,1,0,380,4,1.1,0.9
8375,2,0,0,0,0,0,1,0,380,6,1.1,0.9
8376,1,0,0,0,33.61,0,1,0,380,1,1.3,0.7
8377,2,0,0,0,0,0,1,0,110,18,1.1,0.9
8378,2,0,0,0,0,0,1,0,220,4,1.1,0.9
8379,1,-0,0,0,2.28,0,1,0,150,9,1.1,0.9
8380,1,0,-0,0,0.22,0,1,0,110,8,1.1,0.9
8381,1,-0,-0,0,17.92,0,1,0,380,1,1.1,0.9
8382,1,-0,-0,0,1.32,0,1,0,110,21,1.1,0.9
8383,2,0,0,0,0,0,1,0,220,6,1.1,0.9
8384,2,0,0,0,0,0,1,0,154,1,1.1,0.9
8385,1,0,-0,0,0.79,0,1,0,150,9,1.1,0.9
8386,1,6.73,14.7,0,11.51,0,1,0,150,9,1.1,0.9
8387,1,115.03,2.21,0,10.42,0,1,0,220,13,1.1,0.9
8388,1,96.8,76.1,0.23521,14.338731,0,1,0,380,3,1.1,0.9
8389,1,72.18,49.6,0,37.52,0,1,0,150,8,1.1,0.9
8390,1,107.9,15.3,0,99.52,0,1,0,400,1,1.1,0.9
8391,1,4.2,0.6,0,2.04,0,1,0,154,1,1.1,0.9
8392,1,100.8,32.3,0,7.16,0,1,0,150,8,1.1,0.9
8393,1,0,0,0,37.57,0,1,0,380,8,1.1,0.9
8394,1,70.88,43.9,0,3.65,0,1,0,150,9,1.1,0.9
8395,1,117.13,33.86,0,6.04,0,1,0,220,7,1.1,0.9
8396,1,131.7,32.9,0,108.56,0,1,0,380,4,1.1,0.9
8397,1,-0,0,0,4.05,0,1,0,220,5,1.1,0.9
8398,2,0,0,0,0,0,1,0,110,12,1.1,0.9
8399,1,79.39,24.7,0,198.67,0,1,0,380,6,1.1,0.9
8400,1,15.82,9.5,0,0.02,0,1,0,150,9,1.1,0.9
8401,2,0,0,0,0,0,1,0,380,13,1.1,0.9
8402,1,-0,-0,0,0.54,0,1,0,110,18,1.1,0.9
8403,1,0,-0,0,0.28,0,1,0,110,18,1.1,0.9
8404,1,-0,0,0,12.64,0,1,0,380,3,1.1,0.9
8405,1,40.75,12.5,0,2.61,0,1,0,220,5,1.1,0.9
8406,1,0,0,0,14.38,0,1,0,220,5,1.1,0.9
8407,1,39.94,13.3,0,0.85,0,1,0,110,21,1.1,0.9
8408,1,64.57,23.1,0,1.88,0,1,0,110,19,1.1,0.9
8409,1,-0,-0,0,19.08,0,1,0,150,9,1.1,0.9
8410,1,-0,0,0,0.6,0,1,0,110,3,1.1,0.9
8411,1,39.64,9.6,0,1.8,0,1,0,220,5,1.1,0.9
8412,1,33.84,11.1,0,1.57,0,1,0,110,12,1.1,0.9
8413,2,0,0,0,0,0,1,0,380,6,1.1,0.9
8414,1,-0.24,-25.61,0,11.32,0,1,0,220,3,1.3,0.7
8415,2,0,0,0,0,0,1,0,380,3,1.1,0.9
8416,1,0,-0,0,91.64,0,1,0,380,20,1.3,0.7
8417,1,266,62.8,0,1.95,0,1,0,220,4,1.1,0.9
8418,1,18.52,6.1,0,0.84,0,1,0,110,21,1.1,0.9
8419,1,99.1,-98.6,0,6.83,0,1,0,220,4,1.1,0.9
8420,1,-0,0,0,0,0,1,0,150,2,1.1,0.9
8421,1,223.3,-7.6,0,19.97,0,1,0,380,3,1.1,0.9
8422,1,68.6,9.8,0,117.06,0,1,0,400,1,1.1,0.9
8423,1,19.72,6.5,0,0.2,0,1,0,110,21,1.1,0.9
8424,1,-0,-0,0,1.15,0,1,0,110,18,1.1,0.9
8425,1,11.21,4.4,0,0.25,0,1,0,110,15,1.1,0.9
8426,1,176.2,-46.9,0,5.47,0,1,0,220,6,1.1,0.9
8427,2,0,0,0,0,0,1,0,380,3,1.1,0.9
8428,1,0,0,0,1.67,0,1,0,220,1,1.1,0.9
8429,1,0,0,0,14.69,0,1,0,380,3,1.1,0.9
8430,1,88.5,27.4,0,0.04,0,1,0,110,21,1.1,0.9
8431,1,-0,-0,0,2.64,0,1,0,220,1,1.1,0.9
8432,1,-0.19,-17.71,0,28.98,0,1,0,380,8,1.1,0.9
8433,2,0,0,0,0,0,1,0,380,11,1.1,0.9
8434,1,133,18.9,0,18.79,0,1,0,154,1,1.1,0.9
8435,1,0,-0,0,0.1,0,1,0,150,9,1.1,0.9
8436,1,8.81,5.5,0,2.83,0,1,0,150,9,1.1,0.9
8437,1,35.04,12,0,1.07,0,1,0,110,21,1.1,0.9
8438,1,125.5,22.5,0,9.17,0,1,0,220,4,1.1,0.9
8439,1,380.8,62.8,0,7.11,0,1,0,220,5,1.1,0.9
8440,1,139.3,19.9,0,0.56,0,1,0,154,1,1.1,0.9
8441,1,-0,-0,0,0.01,0,1,0,154,1,1.1,0.9
8442,1,31.44,12.4,0,2.89,0,1,0,150,8,1.1,0.9
8443,1,332.8,92.2,0,29.46,0,1,0,220,6,1.1,0.9
8444,1,0,0,0,0.66,0,1,0,150,9,1.1,0.9
8445,1,-7.6,28.6,0,0.19,0,1,0,150,9,1.1,0.9
8446,1,33.64,4.5,0,0.4,0,1,0,110,19,1.1,0.9
8447,1,17.02,5.6,0,0.19,0,1,0,110,12,1.1,0.9
8448,1,286.1,89.3,0,8.89,0,1,0,220,5,1.1,0.9
8449,1,111.08,-44.35,0,7.94,0,1,0,220,13,1.1,0.9
8450,1,19.82,5.8,0,4.99,0,1,0,110,22,1.1,0.9
8451,2,0,0,0,0,0,1,0,220,3,1.1,0.9
8452,1,-0,0,0,0.85,0,1,0,150,9,1.1,0.9
8453,1,35.84,10.9,0,0.11,0,1,0,110,15,1.1,0.9
8454,1,143.3,71.4,0,11.16,0,1,0,380,3,1.1,0.9
8455,1,13.92,10.1,0,0.31,0,1,0,110,18,1.1,0.9
8456,1,24.22,-1.06,0,2.92,0,1,0,150,1,1.1,0.9
8457,1,0,0,0,0,0,1,0,150,9,1.1,0.9
8458,2,0,0,0,0,0,1,0,380,5,1.1,0.9
8459,1,285.2,83.5,0,5.6,0,1,0,220,10,1.1,0.9
8460,1,-0,-0,0,1.62,0,1,0,154,1,1.1,0.9
8461,1,-0,-0,0,2.02,0,1,0,150,9,1.1,0.9
8462,1,-0.59,-0.86,0,0.14,0,1,0,150,9,1.1,0.9
8463,1,24.13,10.8,0,15.2,0,1,0,150,8,1.1,0.9
8464,2,0,0,0,0,0,1,0,110,15,1.1,0.9
8465,1,0,0,0,23.94,0,1,0,380,3,1.1,0.9
8466,1,0,-0,0,1.97,0,1,0,220,5,1.1,0.9
8467,1,216.2,75.3,0,2.74,0,1,0,220,5,1.1,0.9
8468,1,21.42,11.8,0,28.85,0,1,0,380,5,1.1,0.9
8469,1,10.81,3.9,0,1.64,0,1,0,110,15,1.1,0.9
8470,1,0,-0,0,2.78,0,1,0,220,21,1.1,0.9
8471,1,-0,-0,0,0.73,0,1,0,110,21,1.1,0.9
8472,1,19.4,2.8,0,3.63,0,1,0,154,1,1.1,0.9
8473,2,0,0,0,0,0,1,0,220,5,1.1,0.9
8474,2,0,0,0,0,0,1,0,380,21,1.1,0.9
8475,1,-0,0,0,8.35,0,1,0,220,5,1.1,0.9
8476,1,17.12,6.3,0,0.51,0,1,0,110,18,1.1,0.9
8477,1,0,0,0,2.46,0,1,0,220,5,1.1,0.9
8478,1,-0,0,0,3.01,0,1,0,220,5,1.1,0.9
8479,1,161.28,54,0,2.12,0,1,0,220,3,1.1,0.9
8480,1,0,0,0,1.15,0,1,0,110,8,1.1,0.9
8481,2,0,0,0,0,0,1,0,110,21,1.1,0.9
8482,1,0,-0,0,0.42,0,1,0,110,18,1.1,0.9
8483,1,-0.17,-1.82,0,0,0,1,0,380,8,1.1,0.9
8484,1,0,0,0,0.13,0,1,0,220,6,1.1,0.9
8485,1,149,99.8,0,9.27,0,1,0,220,5,1.1,0.9
8486,2,0,0,0,0,0,1,0,380,5,1.1,0.9
8487,1,44.45,7.68,0,17.83,0,1,0,380,5,1.1,0.9
8488,1,66.67,-0,0,0.11,0,1,0,220,7,1.1,0.9
8489,1,0,0,0,21.62,0,1,0,150,9,1.1,0.9
8490,1,-0.19,-1,0,0,0,1,0,150,8,1.1,0.9
8491,1,20.9,3,0,2.5,0,1,0,154,1,1.1,0.9
8492,1,98.6,27.1,0,42.45,0,1,0,150,8,1.1,0.9
8493,1,-0,-0,0,13.01,0,1,0,220,10,1.1,0.9
8494,1,235.97,34.52,0,7.15,0,1,0,380,5,1.1,0.9
8495,1,9.51,3.4,0,0.73,0,1,0,110,15,1.1,0.9
8496,1,0,0,0.123474,4.29472,0,1,0,220,1,1.1,0.9
8497,1,38.84,14.2,0,3.5,0,1,0,220,5,1.1,0.9
8498,1,236.44,-98.55,0,1.31,0,1,0,220,3,1.1,0.9
8499,1,-14.89,-4.43,0,0.63,0,1,0,110,18,1.1,0.9
8500,1,0,0,0,15.91,0,1,0,380,1,1.1,0.9
8501,1,10.11,-0,0,1.92,0,1,0,110,18,1.1,0.9
8502,1,-0,0,0,0.34,0,1,0,150,9,1.1,0.9
8503,1,97.6,33.9,0,6.47,0,1,0,220,3,1.1,0.9
8504,1,6.41,2.2,0,52.07,0,1,0,380,4,1.1,0.9
8505,1,-0.59,-2.63,0,0.14,0,1,0,110,19,1.1,0.9
8506,1,0,-0,0,0.67,0,1,0,150,9,1.1,0.9
8507,1,37.44,9.1,0,7.87,0,1,0,220,5,1.1,0.9
8508,1,-8.02,-15.14,0,0,0,1,0,150,8,1.1,0.9
8509,1,-0,0,0,3.76,0,1,0,220,6,1.1,0.9
8510,1,0,0,0,8.78,0,1,0,220,8,1.1,0.9
8511,1,93.6,-43.5,0,33.51,0,1,0,220,5,1.1,0.9
8512,1,140.7,10.4,0,2.51,0,1,0,220,4,1.1,0.9
8513,1,13.51,5.6,0,0.86,0,1,0,110,15,1.1,0.9
8514,1,30.33,11,0,0.56,0,1,0,110,19,1.1,0.9
8515,2,0,0,0,0,0,1,0,220,5,1.1,0.9
8516,1,104.3,12.3,0,8.29,0,1,0,220,3,1.1,0.9
8517,1,268.2,-257.9,0,42.56,0,1,0,380,3,1.1,0.9
8518,2,0,0,0,0,0,1,0,154,1,1.1,0.9
8519,1,13.71,8.5,0,0.06,0,1,0,150,9,1.1,0.9
8520,1,-0,-0,0,4.5,0,1,0,220,3,1.1,0.9
8521,1,53.86,33.4,0,12.95,0,1,0,220,6,1.1,0.9
8522,2,0,0,0,0,0,1,0,220,5,1.1,0.9
8523,1,20.9,3,0,7.77,0,1,0,154,1,1.1,0.9
8524,1,-0,0,0,11.14,0,1,0,220,6,1.1,0.9
8525,1,-0,-3.7,0,0.25,0,1,0,110,8,1.1,0.9
8526,1,0,0,0,45.57454,0,1,0,380,20,1.1,0.9
8527,1,28.13,10.2,0,1.73,0,1,0,110,19,1.1,0.9
8528,1,0,0,0,0.84,0,1,0,220,3,1.1,0.9
8529,1,76.99,-0.7,0,1.06,0,1,0,220,4,1.1,0.9
8530,1,-0,0,0,1.31,0,1,0,220,4,1.1,0.9
8531,2,0,0,0,0,0,1,0,220,20,1.1,0.9
8532,2,0,0,0,0,0,1,0,380,6,1.1,0.9
8533,1,12.31,4.1,0,0.32,0,1,0,110,18,1.1,0.9
8534,1,295.2,39.3,0,7.3,0,1,0,220,4,1.1,0.9
8535,1,72.68,24.3,0,3.12,0,1,0,220,5,1.1,0.9
8536,1,36.44,22.6,0,2.32,0,1,0,150,9,1.1,0.9
8537,1,187.64,31.94,0,4.75,0,1,0,220,13,1.1,0.9
8538,1,0,0,0,0,0,1,0,150,9,1.1,0.9
8539,1,0,-0,0,15.15,0,1,0,380,1,1.1,0.9
8540,1,0,0,0,0,0,1,0,150,9,1.1,0.9
8541,1,0,-0,0,1.23,0,1,0,220,3,1.1,0.9
8542,1,87.7,26,0,47.58,0,1,0,220,5,1.1,0.9
8543,1,10,1.4,0,5.74,0,1,0,154,1,1.1,0.9
8544,1,-0,-0,0,2.74,0,1,0,220,3,1.1,0.9
8545,1,9.91,3.3,0,6.72,0,1,0,110,22,1.1,0.9
8546,1,5.01,1.8,0,0.77,0,1,0,220,5,1.1,0.9
8547,1,21.22,9.9,0,4.64,0,1,0,220,4,1.1,0.9
8548,1,0,0,0,0,0,1,0,150,9,1.1,0.9
8549,1,-0,-0,0,0.63,0,1,0,110,19,1.1,0.9
8550,1,0,0,0,1.42,0,1,0,150,9,1.1,0.9
8551,1,0,0,0.176855,3.419803,0,1,0,220,19,1.1,0.9
8552,1,0,0,0,5.51,0,1,0,220,3,1.1,0.9
8553,2,0,0,0,0,0,1,0,380,3,1.1,0.9
8554,1,0,-0,0,0.23,0,1,0,150,9,1.1,0.9
8555,1,22.02,7.7,0,0.17,0,1,0,110,22,1.1,0.9
8556,1,128.1,42.8,0,25.57,0,1,0,380,17,1.1,0.9
8557,1,0,-0,0,0.92,0,1,0,110,12,1.1,0.9
8558,1,0,0,0,0,0,1,0,150,9,1.1,0.9
8559,1,-0,-7.5,0,0,0,1,0,150,9,1.1,0.9
8560,1,-0,0,0,1.11,0,1,0,380,5,1.1,0.9
8561,1,-0,-0,0,237.54,0,1,0,380,4,1.1,0.9
8562,1,0,0,0.379262,96.912184,0,1,0,380,21,1.3,0.7
8563,1,172.6,24.6,0,11.39,0,1,0,154,1,1.1,0.9
8564,2,0,0,0,0,0,1,0,220,5,1.1,0.9
8565,1,-0.19,-0.92,0,0,0,1,0,150,8,1.1,0.9
8566,1,38.04,15,0,0.47,0,1,0,110,21,1.1,0.9
8567,1,15.42,4.4,0,10.84,0,1,0,110,22,1.1,0.9
8568,1,175.7,56.2,0,0.13,0,1,0,220,5,1.1,0.9
8569,2,0,0,0,0,0,1,0,380,6,1.1,0.9
8570,1,0,-0,0,1.71,0,1,0,110,21,1.1,0.9
8571,1,126.8,21.4,0,11.43,0,1,0,220,4,1.1,0.9
8572,1,0.39,-0.24,0,0.15,0,1,0,110,18,1.1,0.9
8573,1,0,-0,0,22.04,0,1,0,380,6,1.1,0.9
8574,1,-0,0,0.447839,20.994738,0,1,0,380,2,1.1,0.9
8575,1,89.6,13.1,0,8.14,0,1,0,220,4,1.1,0.9
8576,2,0,0,0,0,0,1,0,154,1,1.1,0.9
8577,1,10.91,3.6,0,0.55,0,1,0,110,12,1.1,0.9
8578,1,0,-0,0,4.55,0,1,0,220,5,1.1,0.9
8579,1,9.91,3.3,0,0.82,0,1,0,110,22,1.1,0.9
8580,1,-0,-0,0,72.611776,0,1,0,380,20,1.1,0.9
8581,1,0,-0,0,1.79,0,1,0,380,2,1.1,0.9
8582,1,27.83,-2.6,0,6.07,0,1,0,220,4,1.1,0.9
8583,1,-0,-0,0,6.29,0,1,0,220,18,1.1,0.9
8584,1,9.7,1.4,0,2.96,0,1,0,154,1,1.1,0.9
8585,1,0,-0,0,8.89,0,1,0,380,3,1.1,0.9
8586,2,0,0,0,0,0,1,0,110,18,1.1,0.9
8587,1,27.53,17,0,0.03,0,1,0,150,9,1.1,0.9
8588,1,317.9,55.4,0,37.61,0,1,0,380,6,1.1,0.9
8589,1,-0,0,0,0.51,0,1,0,150,9,1.1,0.9
8590,1,-33.74,11.1,0,1.87,0,1,0,150,9,1.1,0.9
8591,2,0,0,0,0,0,1,0,150,9,1.1,0.9
8592,1,-0,0,0,0.43,0,1,0,220,5,1.1,0.9
8593,1,171.3,13.9,0,59.09,0,1,0,380,3,1.1,0.9
8594,1,3.8,3.8,0,0.08,0,1,0,110,18,1.1,0.9
8595,1,72.4,10.3,0,6.82,0,1,0,154,1,1.1,0.9
8596,1,0,-0,0,0.19,0,1,0,150,9,1.3,0.7
8597,1,65.2,9.3,0,3.89,0,1,0,154,1,1.1,0.9
8598,1,-0,-0,0,6.07,0,1,0,220,7,1.1,0.9
8599,1,26.93,9.6,0,1.09,0,1,0,110,19,1.1,0.9
8600,1,-0,-0,0,4.82,0,1,0,220,6,1.1,0.9
8601,1,0,0,0,1.96,0,1,0,380,10,1.1,0.9
8602,1,-0,0,0,2.05,0,1,0,220,3,1.1,0.9
8603,2,0,0,0,0,0,1,0,150,9,1.1,0.9
8604,1,0,-0,0,20.81,0,1,0,380,8,1.1,0.9
8605,2,0,0,0,0,0,1,0,380,2,1.1,0.9
8606,1,0,0,0,0,0,1,0,150,9,1.1,0.9
8607,1,0,0,0,0,0,1,0,150,9,1.1,0.9
8608,2,0,0,0,0,0,1,0,380,6,1.1,0.9
8609,1,382.4,86.3,0,22.29,0,1,0,220,11,1.1,0.9
8610,2,0,0,0,0,0,1,0,220,13,1.1,0.9
8611,2,0,0,0,0,0,1,0,150,1,1.1,0.9
8612,1,-0,0,0,12.69,0,1,0,220,12,1.1,0.9
8613,1,101.8,20.2,0,0.91,0,1,0,150,8,1.1,0.9
8614,1,0,0,0,36.99,0,1,0,380,3,1.1,0.9
8615,1,-0,-0,0,1.35,0,1,0,150,9,1.1,0.9
8616,1,-0,0,0,0.17,0,1,0,150,9,1.1,0.9
8617,1,0,-0,0,0.45,0,1,0,110,21,1.1,0.9
8618,1,-0,-0,0,5.72,0,1,0,220,21,1.1,0.9
8619,1,-0,0,0,13.3,0,1,0,380,1,1.1,0.9
8620,1,76.68,23.3,0,0.3,0,1,0,220,3,1.1,0.9
8621,1,-70.45,-35.14,0,0,0,1,0,150,8,1.1,0.9
8622,2,0,0,0,0,0,1,0,110,12,1.1,0.9
8623,2,0,0,0,0,0,1,0,380,6,1.1,0.9
8624,1,25.03,18.8,0,1.46,0,1,0,220,3,1.1,0.9
8625,2,0,0,0,0,0,1,0,380,4,1.1,0.9
8626,1,136,36.1,0,6.07,0,1,0,220,5,1.1,0.9
8627,1,-0,0,0,4.26,0,1,0,220,5,1.1,0.9
8628,1,277.1,37,0,21.03,0,1,0,220,5,1.1,0.9
8629,1,98.61,50.3,0,0.17,0,1,0,150,10,1.1,0.9
8630,2,0,0,0,0,0,1,0,380,10,1.1,0.9
8631,1,-0,-0,0,0.54,0,1,0,150,9,1.1,0.9
8632,1,-0,-0,0,2,0,1,0,150,9,1.1,0.9
8633,1,0,-0,0.090774,8.200444,0,1,0,220,18,1.1,0.9
8634,1,74.18,27.3,0,25.25,0,1,0,220,6,1.1,0.9
8635,1,282,21.5,0,21.3,0,1,0,380,6,1.1,0.9
8636,1,31.43,10.6,0,1.61,0,1,0,220,5,1.1,0.9
8637,1,-20.32,6.7,0,0.2,0,1,0,150,9,1.1,0.9
8638,1,62.27,23.8,0,0.13,0,1,0,220,3,1.1,0.9
8639,1,130.2,88.8,0,0.08,0,1,0,220,3,1.1,0.9
8640,2,0,0,0,0,0,1,0,380,9,1.3,0.7
8641,1,-0,-0,0,15.67,0,1,0,380,1,1.3,0.7
8642,1,163.2,31.9,0,4.9,0,1,0,150,8,1.1,0.9
8643,1,29.13,9.5,0,0.98,0,1,0,110,18,1.1,0.9
8644,1,-0,0,0,32.28,0,1,0,380,1,1.3,0.7
8645,1,25.18,3.37,0,1.01,0,1,0,110,18,1.1,0.9
8646,1,-2.3,-0.8,0,0.33,0,1,0,110,19,1.1,0.9
8647,1,0,0,0,4.63,0,1,0,380,3,1.1,0.9
8648,1,20.9,3,0,2.09,0,1,0,154,1,1.1,0.9
8649,1,0,0,0,0,0,1,0,150,9,1.1,0.9
8650,1,4.4,2.2,0,1.09,0,1,0,110,22,1.1,0.9
8651,1,162.49,45.11,0,5.38,0,1,0,220,5,1.1,0.9
8652,1,0,0,0,21.22,0,1,0,220,13,1.1,0.9
8653,1,44.55,7.5,0,0.6,0,1,0,220,5,1.1,0.9
8654,1,125.2,17.8,0,2.5,0,1,0,154,1,1.1,0.9
8655,1,-16.42,5.4,0,0.67,0,1,0,150,9,1.1,0.9
8656,1,5.51,1.3,0,0.09,0,1,0,220,5,1.1,0.9
8657,1,0,-0,0,61.44,0,1,0,400,1,1.1,0.9
8658,1,38.54,12,0,16.52,0,1,0,220,4,1.1,0.9
8659,1,0,-0,0,0.41,0,1,0,110,19,1.1,0.9
8660,1,129.8,67.2,0,2.57,0,1,0,150,9,1.1,0.9
8661,1,226.7,39.3,0,0.99,0,1,0,220,4,1.1,0.9
8662,1,-0.12,-1.74,0,0,0,1,0,380,8,1.1,0.9
8663,2,0,0,0,0,0,1,0,380,6,1.1,0.9
8664,1,34.54,15.4,0,29.82,0,1,0,380,4,1.1,0.9
8665,1,45.45,14.9,0,1.12,0,1,0,110,21,1.1,0.9
8666,1,1.3,0.5,0,0.39,0,1,0,110,18,1.1,0.9
8667,1,9.91,3.3,0,0.98,0,1,0,110,12,1.1,0.9
8668,1,69.88,19.3,0,1.63,0,1,0,110,8,1.1,0.9
8669,1,74.98,10.5,0,12.96,0,1,0,220,5,1.1,0.9
8670,2,0,0,0,0,0,1,0,220,5,1.1,0.9
8671,1,62.77,5.7,0,2.41,0,1,0,220,4,1.1,0.9
8672,1,-0,-0,0,28.515005,0,1,0,380,5,1.1,0.9
8673,1,-0,-0,0,13,0,1,0,150,9,1.1,0.9
8674,1,-0,0,0,1.31,0,1,0,220,1,1.1,0.9
8675,2,0,0,0,0,0,1,0,220,7,1.1,0.9
8676,2,0,0,0,0,0,1,0,220,5,1.1,0.9
8677,1,0,0,0,2.29,0,1,0,220,5,1.1,0.9
8678,1,0,0,0,0,0,1,0,150,9,1.1,0.9
8679,1,-0,-0,0,29.01,0,1,0,400,1,1.1,0.9
8680,1,0,-0,0,90.93,0,1,0,400,1,1.1,0.9
8681,1,0,0,0,4.26,0,1,0,220,6,1.1,0.9
8682,1,34.9,5,0,7.79,0,1,0,154,1,1.1,0.9
8683,2,0,0,0,0,0,1,0,220,5,1.1,0.9
8684,1,0,-0,0,0.5,0,1,0,150,9,1.1,0.9
8685,1,168.13,36.31,0,88.12,0,1,0,380,13,1.1,0.9
8686,1,-0,-0,0,0.65,0,1,0,150,9,1.1,0.9
8687,1,-0.15,-152.82,0.390048,24.599897,0,1,0,380,3,1.1,0.9
8688,1,0,0,0,0,0,1,0,150,9,1.1,0.9
8689,1,42.65,18.2,0,0,0,1,0,220,5,1.1,0.9
8690,1,-0,-0,0,2.81,0,1,0,380,1,1.1,0.9
8691,1,305.04,77.16,0,17.43,0,1,0,220,5,1.1,0.9
8692,1,0,0,0.090774,21.420444,0,1,0,220,18,1.1,0.9
8693,2,0,0,0,0,0,1,0,380,3,1.1,0.9
8694,1,-0,0,0,20.75,0,1,0,150,9,1.1,0.9
8695,1,5.5,0.8,0,0.9,0,1,0,154,1,1.1,0.9
8696,1,-0,-0,0,6.52,0,1,0,220,3,1.1,0.9
8697,1,-0,-0,0,0.55,0,1,0,150,1,1.1,0.9
8698,1,20.02,15,0,0.14,0,1,0,220,3,1.1,0.9
8699,1,89.3,10,0,9.62,0,1,0,220,3,1.1,0.9
8700,1,0,0,0,0.3,0,1,0,150,9,1.1,0.9
8701,1,82.59,23.4,0,6.65,0,1,0,220,4,1.1,0.9
8702,2,0,0,0,0,0,1,0,220,4,1.1,0.9
8703,1,0,-0,0,3.1,0,1,0,150,9,1.1,0.9
8704,1,180.7,71.8,0,2.46,0,1,0,220,5,1.1,0.9
8705,1,-0,0,0,1.01,0,1,0,110,18,1.1,0.9
8706,1,40.34,15.9,0,6.02,0,1,0,150,8,1.1,0.9
8707,1,101.9,24.3,0,8.53,0,1,0,220,5,1.1,0.9
8708,1,-0,-0,0,11.22,0,1,0,380,6,1.1,0.9
8709,1,3.7,1.3,0,0.48,0,1,0,110,19,1.1,0.9
8710,1,124.5,-6,0,1.91,0,1,0,220,4,1.1,0.9
8711,1,0,0,0,3.9,0,1,0,220,5,1.1,0.9
8712,1,3.04,-13.76,0,4.17,0,1,0,150,9,1.1,0.9
8713,1,0,-0,0,1.13,0,1,0,380,3,1.1,0.9
8714,2,0,0,0,0,0,1,0,400,1,1.1,0.9
8715,1,0,0,0,90.194994,0,1,0,380,20,1.1,0.9
8716,1,0,0,0,14.27,0,1,0,380,3,1.1,0.9
8717,1,23.53,8.5,0,1.28,0,1,0,110,19,1.1,0.9
8718,1,15.32,5,0,0.49,0,1,0,110,12,1.1,0.9
8719,1,91.8,8.3,0,2.44,0,1,0,220,4,1.1,0.9
8720,1,3.5,2.7,0,0.39,0,1,0,110,18,1.1,0.9
8721,2,0,0,0,0,0,1,0,380,5,1.1,0.9
8722,1,-0,0,0,2.13,0,1,0,220,5,1.1,0.9
8723,1,-0,0,0,3.41,0,1,0,220,6,1.1,0.9
8724,1,127.9,3.7,0,41.47,0,1,0,380,6,1.1,0.9
8725,1,126.3,109.2,0,54.97,0,1,0,380,3,1.1,0.9
8726,1,100.4,1.4,0,5.71,0,1,0,220,20,1.1,0.9
8727,1,0,0,0,0,0,1,0,150,9,1.1,0.9
8728,1,443.8,172.1,0,52.54,0,1,0,380,14,1.1,0.9
8729,2,0,0,0,0,0,1,0,220,4,1.1,0.9
8730,1,0,-0,0,3.79,0,1,0,150,9,1.1,0.9
8731,1,191.2,16.4,0,17.99,0,1,0,380,4,1.1,0.9
8732,1,66.27,19.3,0,12.94,0,1,0,220,5,1.1,0.9
8733,1,25,3.6,0,3.77,0,1,0,154,1,1.1,0.9
8734,1,-0,-0,0.12,8.51,0,1,0,220,21,1.1,0.9
8735,1,13.41,3.4,0,0.72,0,1,0,110,18,1.1,0.9
8736,1,0,0,0,0,0,1,0,150,9,1.1,0.9
8737,2,0,0,0,0,0,1,0,150,9,1.1,0.9
8738,1,-0,0,0,3.78,0,1,0,150,8,1.1,0.9
8739,1,105.8,53.6,0,6.27,0,1,0,150,9,1.1,0.9
8740,1,2.5,0.6,0,0.61,0,1,0,110,18,1.1,0.9
8741,1,-0,-0,0,1.72,0,1,0,380,6,1.1,0.9
8742,1,-0,0,0,31.05,0,1,0,380,7,1.1,0.9
8743,1,11.61,7.6,0,6.21,0,1,0,220,5,1.1,0.9
8744,1,0,0,0,25.67,0,1,0,150,9,1.1,0.9
8745,1,-0,0,0,0.15,0,1,0,150,9,1.1,0.9
8746,1,-0,0,0,0.47,0,1,0,110,19,1.1,0.9
8747,1,0,0,0,0.12,0,1,0,150,9,1.1,0.9
8748,1,279.7,4.6,0,3.77,0,1,0,220,5,1.1,0.9
8749,1,5.11,2.5,0,0.95,0,1,0,110,18,1.1,0.9
8750,1,0,0,0,0,0,1,0,150,9,1.1,0.9
8751,1,0,-0,0,4.15,0,1,0,220,1,1.1,0.9
8752,1,61.98,39.2,0,5.1,0,1,0,150,9,1.1,0.9
8753,1,-23.09,-46.44,0,0,0,1,0,220,3,1.1,0.9
8754,1,30.03,15,0,2.49,0,1,0,110,18,1.1,0.9
8755,1,19.02,3.8,0,4.55,0,1,0,110,18,1.1,0.9
8756,1,54.66,18.6,0,3.04,0,1,0,220,4,1.1,0.9
8757,1,43.05,25,0,0.02,0,1,0,150,9,1.1,0.9
8758,2,0,0,0,0,0,1,0,220,13,1.1,0.9
8759,1,-0,0,0.206089,25.776518,0,1,0,380,3,1.1,0.9
8760,1,92.1,38,0,4.93,0,1,0,220,16,1.1,0.9
8761,1,18.36,-0.95,0,3.83,0,1,0,150,1,1.1,0.9
8762,2,0,0,0,0,0,1,0,380,3,1.1,0.9
8763,1,0,-0,0,215.65,0,1,0,380,5,1.1,0.9
8764,2,0,0,0,0,0,1,0,220,13,1.1,0.9
8765,1,-0,-0,0,11.69,0,1,0,220,5,1.1,0.9
8766,1,9.7,1.4,0,4.91,0,1,0,154,1,1.1,0.9
8767,1,17.52,6.5,0,0.74,0,1,0,110,15,1.1,0.9
8768,1,25.73,9.3,0,1.49,0,1,0,110,19,1.1,0.9
8769,1,0,0,0,0,0,1,0,150,9,1.1,0.9
8770,2,0,0,0,0,0,1,0,154,1,1.1,0.9
8771,2,0,0,0,0,0,1,0,150,10,1.1,0.9
8772,1,0,0,0,0,0,1,0,150,8,1.1,0.9
8773,1,0,-0,0,30.31,0,1,0,380,8,1.1,0.9
8774,1,0,-0,0,15.04,0,1,0,220,6,1.1,0.9
8775,1,45.25,19.1,0,1.89,0,1,0,220,3,1.1,0.9
8776,1,-0,-0,0,6.28,0,1,0,220,4,1.1,0.9
8777,1,7.61,6.3,0,0.1,0,1,0,110,18,1.1,0.9
8778,1,35.34,37.8,0,9.28,0,1,0,220,3,1.1,0.9
8779,1,292.4,-228.7,0,106.08,0,1,0,380,3,1.1,0.9
8780,1,1.8,0.8,0,0.98,0,1,0,110,18,1.1,0.9
8781,1,8.81,2.2,0,4.78,0,1,0,110,22,1.1,0.9
8782,1,26.23,9.5,0,0.65,0,1,0,110,19,1.1,0.9
8783,1,11.51,3.8,0,0.53,0,1,0,110,21,1.1,0.9
8784,1,100.5,19.3,0,13.51,0,1,0,150,8,1.1,0.9
8785,1,0,0,0,15.18,0,1,0,220,1,1.1,0.9
8786,1,128.8,54.5,0,24.74,0,1,0,220,6,1.1,0.9
8787,1,22.83,8,0,3.71,0,1,0,220,5,1.1,0.9
8788,1,143.8,46.45,0,3.26,0,1,0,220,5,1.1,0.9
8789,1,-29.73,23.6,0,11.75,0,1,0,150,10,1.1,0.9
8790,1,0,0,0,0.93,0,1,0,154,1,1.1,0.9
8791,1,-0,-0,0,0.36,0,1,0,220,5,1.1,0.9
8792,1,107.9,35.9,0,5.48,0,1,0,150,8,1.1,0.9
8793,1,179.6,25.6,0,149.28,0,1,0,400,1,1.1,0.9
8794,1,3.8,-12.7,0,1.42,0,1,0,110,18,1.1,0.9
8795,2,0,0,0,0,0,1,0,220,5,1.1,0.9
8796,1,0,-0,0,6.59,0,1,0,150,9,1.1,0.9
8797,2,0,0,0,0,0,1,0,110,19,1.1,0.9
8798,1,80.59,5.2,0,7.77,0,1,0,220,3,1.1,0.9
8799,1,24.03,5.6,0,0.23,0,1,0,110,3,1.1,0.9
8800,1,9.91,3.3,0,0.66,0,1,0,110,22,1.1,0.9
8801,1,31.03,8.9,0,0.14,0,1,0,110,18,1.1,0.9
8802,1,0,0,0,23.68,0,1,0,380,3,1.1,0.9
8803,1,31.21,-13.87,0,0.32,0,1,0,110,19,1.1,0.9
8804,1,22.02,4.4,0,4.83,0,1,0,220,5,1.1,0.9
8805,1,35.24,11.4,0,1.84,0,1,0,110,12,1.1,0.9
8806,1,-0,0,0,342.15,0,1,0,380,4,1.1,0.9
8807,2,0,0,0,0,0,1,0,220,5,1.1,0.9
8808,1,203.6,19.81,0,15.46,0,1,0,220,5,1.1,0.9
8809,1,101.2,-2.9,0,0.51,0,1,0,220,5,1.1,0.9
8810,1,0.3,1.5,0,0.1,0,1,0,220,3,1.1,0.9
8811,1,47.35,15.5,0,1.41,0,1,0,110,22,1.1,0.9
8812,1,32.24,10.1,0,0.81,0,1,0,110,18,1.1,0.9
8813,1,-0,0,0,1.55,0,1,0,150,9,1.1,0.9
8814,1,89.9,29.3,0,6.77,0,1,0,150,8,1.1,0.9
8815,1,12.02,3.6,0,0.47,0,1,0,110,18,1.1,0.9
8816,1,82.19,15.6,0,0.43,0,1,0,220,3,1.1,0.9
8817,1,15.7,2.2,0,2.88,0,1,0,154,1,1.1,0.9
8818,2,0,0,0,0,0,1,0,220,5,1.1,0.9
8819,1,37.87,11.59,0,1.88,0,1,0,220,4,1.1,0.9
8820,2,0,0,0,0,0,1,0,220,18,1.1,0.9
8821,1,8.31,3,0,0.52,0,1,0,110,19,1.1,0.9
8822,2,0,0,0,0,0,1,0,380,13,1.1,0.9
8823,1,-0,0,0,0.39,0,1,0,150,9,1.1,0.9
8824,1,21.9,3.1,0,4.94,0,1,0,154,1,1.1,0.9
8825,1,0,-0,0,44.95,0,1,0,380,5,1.1,0.9
8826,1,75.3,7.1,0,0.59,0,1,0,110,23,1.1,0.9
8827,1,-0,0,0,1.77,0,1,0,150,9,1.1,0.9
8828,1,0,0,0,1.05,0,1,0,150,8,1.1,0.9
8829,1,91.6,27.1,0,10.95,0,1,0,220,5,1.1,0.9
8830,1,21.32,7.2,0,1.2,0,1,0,110,19,1.1,0.9
8831,1,26.33,10.3,0,1.11,0,1,0,110,18,1.1,0.9
8832,1,0,-0,0,2.24,0,1,0,150,8,1.1,0.9
8833,1,0,0,0,12.42,0,1,0,150,9,1.1,0.9
8834,1,-0,0,0,1.52,0,1,0,220,5,1.1,0.9
8835,1,113.7,22.3,0,15.55,0,1,0,220,5,1.1,0.9
8836,1,54.56,16.7,0,0.91,0,1,0,110,18,1.1,0.9
8837,1,13.31,4.4,0,0.33,0,1,0,110,12,1.1,0.9
8838,1,20.02,12.4,0,0.03,0,1,0,150,9,1.1,0.9
8839,1,86.7,41.5,0,18.57,0,1,0,150,9,1.1,0.9
8840,1,1.5,0.3,0,1.54,0,1,0,110,18,1.1,0.9
8841,1,8.31,2.7,0,0.69,0,1,0,110,12,1.1,0.9
8842,1,0,0,0,0,0,1,0,150,9,1.1,0.9
8843,1,208.7,63,0,3.45,0,1,0,220,5,1.1,0.9
8844,1,1.3,0,0,0.06,0,1,0,110,18,1.1,0.9
8845,1,13,8.8,0,78.85984,0,1,0,380,9,1.1,0.9
8846,1,20.82,0,0,0.17,0,1,0,220,5,1.1,0.9
8847,1,-0,0,0.18076,-0.881251,0,1,0,380,2,1.1,0.9
8848,1,0,0,0,0,0,1,0,150,9,1.3,0.7
8849,1,4.4,2.2,0,0.28,0,1,0,110,22,1.1,0.9
8850,1,7.41,2.4,0,2.23,0,1,0,110,12,1.1,0.9
8851,2,0,0,0,0,0,1,0,380,3,1.1,0.9
8852,1,6.01,2.2,0,0.82,0,1,0,110,19,1.1,0.9
8853,1,410.3,91.6,0,13.25,0,1,0,220,5,1.1,0.9
8854,1,69.18,35.1,0,12.59,0,1,0,220,5,1.1,0.9
8855,1,88.4,51.1,0.161949,133.035662,0,1,0,380,3,1.1,0.9
8856,1,-0.57,-1,0,0,0,1,0,150,9,1.1,0.9
8857,1,-0,-0,0,2.29,0,1,0,220,6,1.1,0.9
8858,2,0,0,0,0,0,1,0,220,4,1.1,0.9
8859,1,-0,-0,0,4.6,0,1,0,220,15,1.1,0.9
8860,1,57.16,19.7,0,22.17,0,1,0,220,5,1.1,0.9
8861,1,-0,0,0,3.95,0,1,0,220,10,1.1,0.9
8862,1,50.96,15.7,0,1.52,0,1,0,110,8,1.1,0.9
8863,1,55.56,34.4,0,2.57,0,1,0,150,9,1.1,0.9
8864,1,0,0,0,6.26,0,1,0,220,5,1.1,0.9
8865,1,50.96,16.7,0,0.42,0,1,0,110,21,1.1,0.9
8866,1,-0,0,0,0.48,0,1,0,220,3,1.1,0.9
8867,1,131.5,12.9,0,18.7,0,1,0,220,4,1.1,0.9
8868,1,0,-0,0,5.58,0,1,0,380,3,1.1,0.9
8869,2,0,0,0,0,0,1,0,380,6,1.1,0.9
8870,1,-0,0,0,129.47,0,1,0,380,4,1.1,0.9
8871,2,0,0,0,0,0,1,0,220,4,1.1,0.9
8872,2,0,0,0,0,0,1,0,380,5,1.1,0.9
8873,1,0,-0,0,1.87,0,1,0,220,5,1.1,0.9
8874,1,285.2,61.4,0,26.04,0,1,0,220,5,1.1,0.9
8875,2,0,0,0,0,0,1,0,150,8,1.1,0.9
8876,1,0,-0,0,31.34,0,1,0,380,6,1.1,0.9
8877,1,-0,0,0,1.03,0,1,0,220,5,1.1,0.9
8878,1,58.26,16.9,0,0.95,0,1,0,110,8,1.1,0.9
8879,1,0,0,0,1.47,0,1,0,220,5,1.1,0.9
8880,1,9.21,3.4,0,1.48,0,1,0,110,19,1.1,0.9
8881,1,0,0,0,3.86,0,1,0,150,8,1.1,0.9
8882,1,-0.16,-1.44,0,0.42,0,1,0,110,8,1.1,0.9
8883,1,0,0,0,49.35,0,1,0,380,1,1.1,0.9
8884,1,35.64,10.7,0,5.94,0,1,0,110,18,1.1,0.9
8885,1,0,0,0.1444,24.6772,0,1,0,380,19,1.3,0.7
8886,1,0,-0,0,-1.392036,0,1,0,380,5,1.1,0.9
8887,1,0,0,0,102.70867,0,1,0,380,5,1.1,0.9
8888,1,101.6,4.5,0,3.59,0,1,0,220,4,1.1,0.9
8889,1,-8.15,-5.23,0,0,0,1,0,150,8,1.1,0.9
8890,1,22.12,8,0,1.51,0,1,0,110,19,1.1,0.9
8891,1,18.32,6.6,0,0.45,0,1,0,110,23,1.1,0.9
8892,1,132.1,13.2,0,6.9,0,1,0,220,6,1.1,0.9
8893,1,278.3,33.6,0,25.9,0,1,0,220,5,1.1,0.9
8894,2,0,0,0,0,0,1,0,380,12,1.1,0.9
8895,1,-0.2,-1,0,0,0,1,0,150,8,1.1,0.9
8896,2,0,0,0,0,0,1,0,154,1,1.1,0.9
8897,2,0,0,0,0,0,1,0,110,19,1.1,0.9
8898,1,0,0,0,0,0,1,0,380,8,1.1,0.9
8899,1,0,-0,0.245843,35.267139,0,1,0,380,3,1.1,0.9
8900,1,3.1,1.6,0,0.09,0,1,0,220,5,1.1,0.9
8901,1,36.04,22.3,0,2.37,0,1,0,150,9,1.1,0.9
8902,1,5.51,2.2,0,3.41,0,1,0,110,22,1.1,0.9
8903,2,0,0,0,0,0,1,0,380,5,1.1,0.9
8904,1,24.63,15.31,0,1.28,0,1,0,150,9,1.1,0.9
8905,1,-0,-0,0.11521,58.265737,0,1,0,380,7,1.1,0.9
8906,1,91,21,0,11.23,0,1,0,220,5,1.1,0.9
8907,1,29.23,-49.9,0,5.49,0,1,0,220,6,1.1,0.9
8908,1,-0,-0,0,0.7,0,1,0,150,9,1.1,0.9
8909,1,98.7,14,0,1.01,0,1,0,154,1,1.1,0.9
8910,1,33.54,12.2,0,2.41,0,1,0,110,19,1.1,0.9
8911,1,32.1,4.5,0,2.23,0,1,0,154,1,1.1,0.9
8912,1,-6.81,2.2,0,0.57,0,1,0,150,9,1.1,0.9
8913,1,-0,0,0,1.13,0,1,0,220,5,1.1,0.9
8914,2,0,0,0,0,0,1,0,110,12,1.1,0.9
8915,1,-0,-0,0,4.12,0,1,0,220,3,1.1,0.9
8916,1,0,0,0,4.8,0,1,0,220,3,1.1,0.9
8917,1,59.67,13.1,0,2.26,0,1,0,110,8,1.1,0.9
8918,1,10.11,2.5,0,0.18,0,1,0,110,18,1.1,0.9
8919,1,93.1,-15.12,0,1.04,0,1,0,150,1,1.1,0.9
8920,2,0,0,0,0,0,1,0,110,22,1.1,0.9
8921,1,0,0,0,16.37,0,1,0,380,2,1.1,0.9
8922,1,3.4,1.1,0,2.14,0,1,0,110,18,1.1,0.9
8923,1,7.41,2.7,0,3.34,0,1,0,110,19,1.1,0.9
8924,1,66.58,0.56,0,7.63,0,1,0,220,13,1.1,0.9
8925,1,6.41,2.3,0,0.93,0,1,0,110,19,1.1,0.9
8926,1,67.08,35.5,0,32.32,0,1,0,220,10,1.1,0.9
8927,2,0,0,0,0,0,1,0,150,10,1.1,0.9
8928,1,122.3,17.5,0,1.51,0,1,0,154,1,1.1,0.9
8929,1,93.9,21.6,0,2.05,0,1,0,220,3,1.1,0.9
8930,1,139.4,21.2,0,6.21,0,1,0,220,5,1.1,0.9
8931,1,-0.56,-0,0,108.21,0,1,0,380,5,1.1,0.9
8932,1,0,-7.5,0,0,0,1,0,150,9,1.1,0.9
8933,1,0,-0,0,2.47,0,1,0,220,6,1.1,0.9
8934,1,-10.07,-3.91,0,14.08,0,1,0,220,3,1.1,0.9
8935,1,0,-0,0,26.15,0,1,0,380,1,1.1,0.9
8936,1,-0,-0,0,3.13,0,1,0,220,4,1.1,0.9
8937,1,62.7,9,0,4.6,0,1,0,154,1,1.1,0.9
8938,1,-2.35,-2.06,0,18.45,0,1,0,220,3,1.1,0.9
8939,1,186.8,22.9,0,9.94,0,1,0,220,4,1.1,0.9
8940,1,15.82,3.7,0,0.22,0,1,0,110,18,1.1,0.9
8941,1,4.2,1.4,0,0.98,0,1,0,110,12,1.1,0.9
8942,1,19.92,6.6,0,0.18,0,1,0,110,21,1.1,0.9
8943,1,-0,0,0,6.315866,0,1,0,220,20,1.1,0.9
8944,2,0,0,0,0,0,1,0,220,3,1.1,0.9
8945,1,0,0,0,43.7,0,1,0,400,1,1.1,0.9
8946,2,0,0,0,0,0,1,0,380,4,1.1,0.9
8947,1,3.7,0.2,0,0.05,0,1,0,220,5,1.1,0.9
8948,1,-0,0,0,3.03,0,1,0,380,3,1.1,0.9
8949,1,20.32,6.3,0,0.05,0,1,0,110,18,1.1,0.9
8950,2,0,0,0,0,0,1,0,220,5,1.1,0.9
8951,1,0,-0,0,3.32,0,1,0,220,6,1.1,0.9
8952,1,142.2,33.7,0,6.58,0,1,0,220,3,1.1,0.9
8953,1,516.7,144.3,0,2.32,0,1,0,220,4,1.1,0.9
8954,1,51.56,18.7,0,0.18,0,1,0,110,19,1.1,0.9
8955,1,0,0,0,16.23,0,1,0,220,3,1.1,0.9
8956,2,0,0,0,0,0,1,0,380,8,1.1,0.9
8957,1,0,0,0,4.39,0,1,0,220,10,1.1,0.9
8958,1,28.63,17.7,0,0.1,0,1,0,150,9,1.1,0.9
8959,1,-0,-0,0,0.4,0,1,0,150,9,1.1,0.9
8960,1,-0,-0,0,9.64,0,1,0,380,3,1.1,0.9
8961,2,0,0,0,0,0,1,0,220,5,1.1,0.9
8962,1,44.05,21,0,0.03,0,1,0,220,6,1.1,0.9
8963,1,-0,0,0,2.78,0,1,0,220,10,1.1,0.9
8964,1,925.91,147.97,0,0,0,1,0,150,2,1.1,0.9
8965,1,45.05,12.7,0,1.73,0,1,0,110,22,1.1,0.9
8966,2,0,0,0,0,0,1,0,380,3,1.1,0.9
8967,1,23.43,8.4,0,0.17,0,1,0,110,15,1.1,0.9
8968,1,261.5,95,0,49.05,0,1,0,380,3,1.1,0.9
8969,1,0,0,0,1.29,0,1,0,110,21,1.1,0.9
8970,1,-17.32,5.7,0,1.52,0,1,0,150,9,1.1,0.9
8971,2,0,0,0,0,0,1,0,220,13,1.1,0.9
8972,2,0,0,0,0,0,1,0,110,12,1.1,0.9
8973,2,0,0,0,0,0,1,0,380,4,1.1,0.9
8974,1,-0,-0,0,44.96,0,1,0,380,22,1.1,0.9
8975,1,0,-0,0,11.04,0,1,0,220,5,1.1,0.9
8976,2,0,0,0,0,0,1,0,220,5,1.1,0.9
8977,1,81.29,26.5,0,7.04,0,1,0,150,8,1.1,0.9
8978,2,0,0,0,0,0,1,0,110,19,1.1,0.9
8979,1,0,-0,0,0.51,0,1,0,150,9,1.1,0.9
8980,1,63.97,12.8,0,0.17,0,1,0,220,5,1.1,0.9
8981,2,0,0,0,0,0,1,0,220,4,1.1,0.9
8982,1,0,0,0,1.49,0,1,0,220,3,1.1,0.9
8983,1,4.1,1.5,0,1.01,0,1,0,110,19,1.1,0.9
8984,1,18.52,11.1,0,0.07,0,1,0,150,9,1.1,0.9
8985,1,0,0,0,0,0,1,0,150,9,1.1,0.9
8986,1,92.9,48.4,0,5.76,0,1,0,220,7,1.1,0.9
8987,2,0,0,0,0,0,1,0,380,4,1.1,0.9
8988,2,0,0,0,0,0,1,0,154,1,1.1,0.9
8989,1,88.5,24.5,0,2.23,0,1,0,220,5,1.1,0.9
8990,1,2,1,0,0.8,0,1,0,110,21,1.1,0.9
8991,1,-8.49,-17.09,0,0,0,1,0,150,8,1.1,0.9
8992,1,-0,-0,0,14.64,0,1,0,220,5,1.1,0.9
8993,2,0,0,0,0,0,1,0,220,4,1.1,0.9
8994,1,69.28,31.3,0,32.76,0,1,0,150,8,1.1,0.9
8995,1,11.5,1.7,0,3.08,0,1,0,154,1,1.1,0.9
8996,1,8.7,1.2,0,2.82,0,1,0,154,1,1.1,0.9
8997,2,0,0,0,0,0,1,0,380,5,1.1,0.9
8998,1,-0,0,0,4.08,0,1,0,220,10,1.1,0.9
8999,1,41.15,10.3,0,2.41,0,1,0,220,5,1.1,0.9
9000,2,0,0,0,0,0,1,0,380,6,1.1,0.9
9001,2,0,0,0,0,0,1,0,220,4,1.1,0.9
9002,1,119.02,12.54,0,23.45,0,1,0,220,5,1.1,0.9
9003,1,-0,0,0,31.57,0,1,0,380,3,1.1,0.9
9004,1,102.6,14.7,0,2.97,0,1,0,220,20,1.1,0.9
9005,1,-0,0,0.048364,5.54206,0,1,0,220,18,1.1,0.9
9006,1,-0,0,0,-0.44,0,1,0,380,6,1.1,0.9
9007,1,73.68,24,0,0.46,0,1,0,150,8,1.1,0.9
9008,1,27.13,16.8,0,1.34,0,1,0,150,9,1.1,0.9
9009,1,145.3,3.8,0,41.054794,0,1,0,380,6,1.1,0.9
9010,1,-0,0,0.270022,107.094537,0,1,0,380,19,1.1,0.9
9011,1,88.4,25.2,0,12.9,0,1,0,220,5,1.1,0.9
9012,1,25.63,6.5,0,0.52,0,1,0,220,5,1.1,0.9
9013,2,0,0,0,0,0,1,0,220,6,1.1,0.9
9014,1,70.78,19.6,0,8.1,0,1,0,220,5,1.1,0.9
9015,1,15.63,3.27,0,0.77,0,1,0,110,18,1.1,0.9
9016,1,0,0,0.280385,9.908955,0,1,0,380,21,1.1,0.9
9017,1,5.11,1.3,0,0.8,0,1,0,110,18,1.1,0.9
9018,1,55.46,16.9,0,1.92,0,1,0,220,5,1.1,0.9
9019,1,91.4,18.1,0,4.89,0,1,0,220,5,1.1,0.9
9020,1,6.41,4.3,0,0.23,0,1,0,110,18,1.1,0.9
9021,1,152.18,21.63,0,1.91,0,1,0,220,5,1.1,0.9
9022,1,-0,-0,0,249.03,0,1,0,400,1,1.1,0.9
9023,1,80.49,30,0,5.89,0,1,0,220,3,1.1,0.9
9024,1,0,0,0.141019,25.246,0,1,0,380,2,1.1,0.9
9025,1,0,-0,0.205903,3.0768,0,1,0,380,2,1.1,0.9
9026,1,0.2,0.1,0,0.28,0,1,0,110,19,1.1,0.9
9027,2,0,0,0,0,0,1,0,380,13,1.1,0.9
9028,1,81.99,32.2,0,7.3,0,1,0,220,4,1.1,0.9
9029,1,-0,-0,0,7.92,0,1,0,150,8,1.1,0.9
9030,1,132.2,49.1,0,69.43,0,1,0,380,16,1.1,0.9
9031,1,54.3,7.8,0,4.44,0,1,0,154,1,1.1,0.9
9032,1,0,-0,0,2.42,0,1,0,380,10,1.1,0.9
9033,1,76.88,16.4,0,6.61,0,1,0,220,5,1.1,0.9
9034,2,0,0,0,0,0,1,0,154,1,1.1,0.9
9035,2,0,0,0,0,0,1,0,110,18,1.1,0.9
9036,1,-19.83,-13.51,0,0.31,0,1,0,110,21,1.1,0.9
9037,1,-22.37,-8.9,0.162285,11.818574,0,1,0,380,3,1.1,0.9
9038,1,0,-0,0,1.03,0,1,0,150,9,1.1,0.9
9039,2,0,0,0,0,0,1,0,220,4,1.1,0.9
9040,1,78.01,4.25,0,12.32,0,1,0,220,13,1.1,0.9
9041,1,0,0,0,0.57,0,1,0,150,9,1.1,0.9
9042,1,0,0,0,6.27,0,1,0,380,1,1.1,0.9
9043,2,0,0,0,0,0,1,0,220,4,1.1,0.9
9044,1,0,0,0,4.74,0,1,0,220,22,1.1,0.9
9045,1,60.57,18.9,0,1.46,0,1,0,220,5,1.1,0.9
9046,2,0,0,0,0,0,1,0,380,3,1.1,0.9
9047,2,0,0,0,0,0,1,0,380,1,1.1,0.9
9048,2,0,0,0,0,0,1,0,220,7,1.1,0.9
9049,1,36.84,14.1,0,3.8,0,1,0,220,4,1.1,0.9
9050,1,0,0,0,0,0,1,0,150,9,1.3,0.7
9051,1,0,-0,0,2.15,0,1,0,220,5,1.1,0.9
9052,1,121.8,17.4,0,1.01,0,1,0,154,1,1.1,0.9
9053,1,-0,-0,0,0.44,0,1,0,220,3,1.1,0.9
9054,2,0,0,0,0,0,1,0,380,21,1.3,0.7
9055,2,0,0,0,0,0,1,0,220,4,1.1,0.9
9056,1,11.35,3.27,0,1.47,0,1,0,110,18,1.1,0.9
9057,1,72.38,23,0,0.28,0,1,0,220,4,1.1,0.9
9058,2,0,0,0,0,0,1,0,150,1,1.1,0.9
9059,1,0,-0,0,2,0,1,0,220,5,1.1,0.9
9060,2,0,0,0,0,0,1,0,380,14,1.1,0.9
9061,1,27.9,4,0,4.34,0,1,0,154,1,1.1,0.9
9062,1,86.1,40.6,0,7.39,0,1,0,150,9,1.1,0.9
9063,1,-41.57,-23.4,0,0,0,1,0,150,8,1.1,0.9
9064,1,0,-0,0,15.26,0,1,0,380,2,1.1,0.9
9065,1,-0,-0,0,0.59,0,1,0,380,5,1.1,0.9
9066,1,23.26,3.01,0,9.29,0,1,0,220,5,1.1,0.9
9067,2,0,0,0,0,0,1,0,220,5,1.1,0.9
9068,1,-0,-0,0,11.35,0,1,0,220,6,1.1,0.9
9069,1,13.9,1.9,0,3.36,0,1,0,154,1,1.1,0.9
9070,1,0,-0,0,0.85,0,1,0,150,9,1.1,0.9
9071,1,8.3,1.2,0,0.53,0,1,0,154,1,1.1,0.9
9072,1,0,-0,0,1.41,0,1,0,150,8,1.1,0.9
9073,1,-0,0,0,5.05,0,1,0,220,22,1.1,0.9
9074,1,46.9,6.7,0,3.45,0,1,0,154,1,1.1,0.9
9075,1,242.4,5.1,0,4.93,0,1,0,220,6,1.1,0.9
9076,1,0,0,0,0.55,0,1,0,150,9,1.1,0.9
9077,1,213.61,50.1,0,0,0,1,0,220,3,1.1,0.9
9078,1,24.33,9.9,0,0.76,0,1,0,110,18,1.1,0.9
9079,1,0,0,0,0,0,1,0,150,9,1.1,0.9
9080,1,188.6,164.9,0,21.03,0,1,0,380,3,1.1,0.9
9081,1,0,0,0,0.59,0,1,0,150,9,1.1,0.9
9082,1,50.2,7.1,0,3.52,0,1,0,154,1,1.1,0.9
9083,1,88.1,36,0,27.89,0,1,0,150,8,1.1,0.9
9084,1,0,-0,0,5.88,0,1,0,380,3,1.1,0.9
9085,1,41.6,5.9,0,2.5,0,1,0,154,1,1.1,0.9
9086,1,125,9.6,0,0.25,0,1,0,220,3,1.1,0.9
9087,1,33.5,4.8,0,1.98,0,1,0,154,1,1.1,0.9
9088,1,55.9,102.9,0,23.9,0,1,0,380,3,1.1,0.9
9089,1,-0,-0,0,4.5,0,1,0,154,1,1.1,0.9
9090,1,0,0,0,0.58,0,1,0,220,3,1.1,0.9
9091,1,0,0,0,3.65,0,1,0,220,5,1.1,0.9
9092,1,13.94,9.5,0,3.53,0,1,0,150,9,1.1,0.9
9093,1,3.8,2.5,0,0.84,0,1,0,110,18,1.1,0.9
9094,1,187.4,72.8,0,34.95,0,1,0,150,8,1.1,0.9
9095,1,119,97.8,0,0.14,0,1,0,220,3,1.1,0.9
9096,1,7,1,0,0.78,0,1,0,154,1,1.1,0.9
9097,2,0,0,0,0,0,1,0,220,4,1.1,0.9
9098,1,0,-0,0,1.77,0,1,0,150,9,1.1,0.9
9099,2,0,0,0,0,0,1,0,154,1,1.1,0.9
9100,2,0,0,0,0,0,1,0,380,3,1.1,0.9
9101,2,0,0,0,0,0,1,0,380,5,1.1,0.9
9102,1,-0,0,0,2.83,0,1,0,154,1,1.1,0.9
9103,2,0,0,0,0,0,1,0,154,1,1.1,0.9
9104,1,11.31,13.8,0,1.11,0,1,0,150,9,1.1,0.9
9105,2,0,0,0,0,0,1,0,110,18,1.3,0.7
9106,1,-0,0,0,1.12,0,1,0,220,4,1.1,0.9
9107,1,87.4,35.5,0,16.41,0,1,0,380,16,1.1,0.9
9108,2,0,0,0,0,0,1,0,220,5,1.1,0.9
9109,1,0,-0,0,0.31,0,1,0,220,5,1.1,0.9
9110,2,0,0,0,0,0,1,0,380,9,1.3,0.7
9111,1,35.14,12.7,0,1.42,0,1,0,110,19,1.1,0.9
9112,1,0,-0,0,19.71,0,1,0,220,5,1.1,0.9
9113,2,0,0,0,0,0,1,0,220,6,1.1,0.9
9114,1,0,0,0,47.1,0,1,0,400,1,1.1,0.9
9115,1,25.03,12,0,2.76,0,1,0,220,6,1.1,0.9
9116,1,152.7,81,0,17.54,0,1,0,380,3,1.1,0.9
9117,1,36.74,14.1,0,16.98,0,1,0,380,4,1.1,0.9
9118,1,-0.22,-3.34,0,0,0,1,0,150,8,1.1,0.9
9119,1,-0,0,0,1.24,0,1,0,220,5,1.1,0.9
9120,1,0,0,0,4.13,0,1,0,150,8,1.1,0.9
9121,1,349.6,96.3,0,105.72,0,1,0,380,6,1.1,0.9
9122,1,50.46,-10.8,0,42.99,0,1,0,380,1,1.3,0.7
9123,1,13.9,1.9,0,5.87,0,1,0,154,1,1.1,0.9
9124,1,22.02,7.1,0,1.38,0,1,0,110,21,1.1,0.9
9125,2,0,0,0,0,0,1,0,220,19,1.1,0.9
9126,1,0,-0,0,32.64,0,1,0,380,1,1.1,0.9
9127,1,38.84,9.6,0,0.88,0,1,0,110,8,1.1,0.9
9128,1,50.56,8.7,0,0.19,0,1,0,220,5,1.1,0.9
9129,1,39.5,5.6,0,8.26,0,1,0,154,1,1.1,0.9
9130,1,245.51,9.17,0,24.25,0,1,0,220,5,1.1,0.9
9131,1,-0,-0,0,6.62,0,1,0,220,5,1.1,0.9
9132,2,0,0,0,0,0,1,0,380,6,1.1,0.9
9133,1,0,0,0,7.12,0,1,0,380,17,1.1,0.9
9134,1,21.72,13.4,0,2.38,0,1,0,150,9,1.1,0.9
9135,1,169.04,33.9,0,5.48,0,1,0,220,6,1.1,0.9
9136,1,-0,0,0,0,0,1,0,220,10,1.1,0.9
9137,2,0,0,0,0,0,1,0,220,5,1.1,0.9
9138,1,16.7,2.4,0,2.38,0,1,0,154,1,1.1,0.9
9139,1,431.5,111.5,0,36.709841,0,1,0,380,6,1.1,0.9
9140,2,0,0,0,0,0,1,0,220,5,1.1,0.9
9141,1,0,0,0,0,0,1,0,150,9,1.1,0.9
9142,1,0,0,0,0,0,1,0,150,9,1.1,0.9
9143,1,89.6,96.2,0,48.28,0,1,0,380,3,1.1,0.9
9144,1,0,0,0.24842,10.168602,0,1,0,220,19,1.3,0.7
9145,1,66.57,23.6,0,0.14,0,1,0,110,19,1.1,0.9
9146,1,35.44,11.4,0,1.15,0,1,0,110,8,1.1,0.9
9147,1,0,0,0,0,0,1,0,150,9,1.1,0.9
9148,1,15.22,5.1,0,0.36,0,1,0,110,18,1.1,0.9
9149,1,0,0,0,0,0,1,0,150,9,1.1,0.9
9150,2,0,0,0,0,0,1,0,380,5,1.1,0.9
9151,1,5.5,0.8,0,8.36,0,1,0,154,1,1.1,0.9
9152,1,-0,0,0,17.63,0,1,0,380,3,1.1,0.9
9153,1,2.2,1.1,0,1.31,0,1,0,110,22,1.1,0.9
9154,1,83.19,37.3,0,28.16,0,1,0,380,3,1.1,0.9
9155,1,-0,-0,0,5.01,0,1,0,220,5,1.1,0.9
9156,1,0,8.5,0,12.99,0,1,0,150,9,1.1,0.9
9157,1,0,0,0,0,0,1,0,150,9,1.1,0.9
9158,1,54.96,9.42,0,5.92,0,1,0,220,5,1.1,0.9
9159,1,-0,-0,0,81.15,0,1,0,380,4,1.1,0.9
9160,1,311.4,310.5,0.199001,104.051798,0,1,0,380,3,1.1,0.9
9161,2,0,0,0,0,0,1,0,220,7,1.1,0.9
9162,1,94.9,40.3,0,17.2,0,1,0,220,4,1.1,0.9
9163,1,0,0,0,0,0,1,0,150,9,1.1,0.9
9164,1,7.71,2.4,0,6.93,0,1,0,220,5,1.1,0.9
9165,1,244.6,96.3,0,7.45,0,1,0,220,3,1.1,0.9
9166,1,9.91,2,0,0.23,0,1,0,110,18,1.1,0.9
9167,2,0,0,0,0,0,1,0,380,6,1.1,0.9
9168,2,0,0,0,0,0,1,0,220,21,1.1,0.9
9169,1,126.21,-7.73,0,6.2,0,1,0,220,7,1.1,0.9
9170,1,43.15,26.7,0,0.11,0,1,0,150,9,1.1,0.9
9171,1,6.01,3,0,0.43,0,1,0,110,23,1.1,0.9
9172,1,0,0,0,0,0,1,0,150,9,1.1,0.9
9173,1,66.07,15.6,0,5.57,0,1,0,220,5,1.1,0.9
9174,2,0,0,0,0,0,1,0,380,5,1.1,0.9
9175,1,20.32,6.7,0,1.27,0,1,0,110,12,1.1,0.9
9176,1,-0,0,0,1.28,0,1,0,220,5,1.1,0.9
9177,1,11.41,3.7,0,0.63,0,1,0,110,12,1.1,0.9
9178,1,4.61,0.8,0,2.46,0,1,0,110,19,1.1,0.9
9179,1,-0.68,-2.44,0,0.02,0,1,0,150,9,1.1,0.9
9180,2,0,0,0,0,0,1,0,220,5,1.1,0.9
9181,1,2.43,1.35,0,0.1,0,1,0,220,5,1.1,0.9
9182,1,29.7,4.3,0,13.67,0,1,0,154,1,1.1,0.9
9183,1,156.3,34.9,0,125.56,0,1,0,380,20,1.1,0.9
9184,1,50.06,44,0,52.57,0,1,0,220,11,1.1,0.9
9185,1,66.97,18.6,0,18.5,0,1,0,220,5,1.1,0.9
9186,1,-28.33,9.3,0,0.06,0,1,0,150,9,1.1,0.9
9187,2,0,0,0,0,0,1,0,220,6,1.1,0.9
9188,1,78,11.1,0,1.33,0,1,0,154,1,1.1,0.9
9189,1,62.57,-61,0,55.14,0,1,0,220,5,1.1,0.9
9190,1,0,0,0,0.98,0,1,0,220,3,1.1,0.9
9191,1,-0,-0,0,2.34,0,1,0,220,5,1.1,0.9
9192,1,17.92,23.3,0,0,0,1,0,150,2,1.1,0.9
9193,1,0,-0,0,1.15,0,1,0,110,21,1.1,0.9
9194,1,0,0,0.262086,66.559018,0,1,0,380,19,1.1,0.9
9195,2,0,0,0,0,0,1,0,110,3,1.1,0.9
9196,1,18.71,0.64,0,1.58,0,1,0,110,22,1.1,0.9
9197,2,0,0,0,0,0,1,0,220,6,1.1,0.9
9198,1,282.2,268.3,0,0.28,0,1,0,220,3,1.1,0.9
9199,1,14.42,3.8,0,1.24,0,1,0,110,18,1.1,0.9
9200,2,0,0,0,0,0,1,0,220,3,1.1,0.9
9201,1,137.9,25.6,0,8.24,0,1,0,220,4,1.1,0.9
9202,1,15.42,6.6,0,2.46,0,1,0,110,22,1.1,0.9
9203,1,-0,-0,0,50.185221,0,1,0,380,5,1.1,0.9
9204,1,11.71,3.8,0,0.41,0,1,0,110,18,1.1,0.9
9205,1,23.43,7.3,0,0.89,0,1,0,110,8,1.1,0.9
9206,1,226.1,88.8,0,122.78,0,1,0,150,8,1.1,0.9
9207,1,160.2,22.8,0,14.42,0,1,0,154,1,1.1,0.9
9208,1,-0,0,0,2.29,0,1,0,220,3,1.1,0.9
9209,1,11.44,2.38,0,0.78,0,1,0,110,18,1.1,0.9
9210,1,12.11,4.4,0,2.35,0,1,0,110,19,1.1,0.9
9211,1,217.7,164.6,0,11.88,0,1,0,380,3,1.1,0.9
9212,1,14.81,0.6,0,0.68,0,1,0,110,3,1.1,0.9
9213,1,-0,-0,0,10.210952,0,1,0,380,5,1.1,0.9
9214,1,1.3,-0,0,1.1,0,1,0,110,18,1.1,0.9
9215,2,0,0,0,0,0,1,0,220,13,1.1,0.9
9216,1,103.6,4.69,0,36.68,0,1,0,220,4,1.1,0.9
9217,1,-0,0,0,6.33,0,1,0,220,5,1.1,0.9
9218,1,-0,-0,0.048364,5.66206,0,1,0,220,18,1.1,0.9
9219,1,39.34,13.3,0,0.67,0,1,0,110,21,1.1,0.9
9220,1,26.4,3.8,0,7.48,0,1,0,154,1,1.1,0.9
9221,1,0,0,0,6.58,0,1,0,380,3,1.1,0.9
9222,1,-5.15,-2.04,0,154.446402,0,1,0,380,5,1.1,0.9
9223,1,133.5,24.1,0,2.92,0,1,0,110,8,1.1,0.9
9224,1,-0,-0,0,0.04,0,1,0,154,1,1.1,0.9
9225,1,-0,0,0,5.98,0,1,0,220,3,1.1,0.9
9226,1,0,0,0,0,0,1,0,150,9,1.1,0.9
9227,1,-0,0,0.090774,11.940444,0,1,0,220,18,1.1,0.9
9228,1,-0,-0,0,6.95,0,1,0,380,1,1.1,0.9
9229,1,38.34,12.6,0,0.58,0,1,0,110,12,1.1,0.9
9230,2,0,0,0,0,0,1,0,220,14,1.1,0.9
9231,1,242.08,59.98,0,5.6,0,1,0,220,5,1.1,0.9
9232,1,31.94,8.8,0,0.73,0,1,0,110,22,1.1,0.9
9233,1,157,44.2,0,22.63,0,1,0,220,1,1.1,0.9
9234,1,-121.89,-52.61,0,0.48,0,1,0,220,13,1.1,0.9
9235,2,0,0,0,0,0,1,0,380,7,1.1,0.9
9236,1,246.5,-1.9,0,31.37,0,1,0,380,6,1.1,0.9
9237,1,-0,-0,0,1.27,0,1,0,110,19,1.1,0.9
9238,2,0,0,0,0,0,1,0,380,13,1.3,0.7
9239,2,0,0,0,0,0,1,0,380,2,1.1,0.9
9240,1,0,-0,0,3.66,0,1,0,150,9,1.1,0.9
9241,1,0,-0,0,0.36,0,1,0,220,5,1.1,0.9
